    set ZoneAirVolume_BLOQUE1_BEDROOM1 = ZAV_BLOQUE1_BEDROOM1/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOQUE1_MASTERBEDROOM,    !- Name
    if (BLOQUE1_MASTERBEDROOM_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOQUE1_MASTERBEDROOM_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOQUE1_MASTERBEDROOM  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOQUE1_MASTERBEDROOM,    !- Name
    set ZoneFloorArea_BLOQUE1_MASTERBEDROOM = ZFA_BLOQUE1_MASTERBEDROOM/2,    !- Program Line 1
    set ZoneAirVolume_BLOQUE1_MASTERBEDROOM = ZAV_BLOQUE1_MASTERBEDROOM/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOQUE1_BATHROOM1,    !- Name
    if (BLOQUE1_BATHROOM1_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOQUE1_BATHROOM1_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOQUE1_BATHROOM1  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOQUE1_BATHROOM1 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOQUE1_BATHROOM1 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOQUE1_BATHROOM1,    !- Name
    set ZoneFloorArea_BLOQUE1_BATHROOM1 = ZFA_BLOQUE1_BATHROOM1/2,    !- Program Line 1
    set ZoneAirVolume_BLOQUE1_BATHROOM1 = ZAV_BLOQUE1_BATHROOM1/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOQUE1_BEDROOM2,    !- Name
    if (BLOQUE1_BEDROOM2_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOQUE1_BEDROOM2_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOQUE1_BEDROOM2  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOQUE1_BEDROOM2 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOQUE1_BEDROOM2 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOQUE1_BEDROOM2,    !- Name
    set ZoneFloorArea_BLOQUE1_BEDROOM2 = ZFA_BLOQUE1_BEDROOM2/2,    !- Program Line 1
    set ZoneAirVolume_BLOQUE1_BEDROOM2 = ZAV_BLOQUE1_BEDROOM2/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOQUE1_KITCHEN,    !- Name
    if (BLOQUE1_KITCHEN_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOQUE1_KITCHEN_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOQUE1_KITCHEN  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOQUE1_KITCHEN = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOQUE1_KITCHEN = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOQUE1_KITCHEN,    !- Name
    set ZoneFloorArea_BLOQUE1_KITCHEN = ZFA_BLOQUE1_KITCHEN/2,    !- Program Line 1
    set ZoneAirVolume_BLOQUE1_KITCHEN = ZAV_BLOQUE1_KITCHEN/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOQUE1_BATHROOM2,    !- Name
    if (BLOQUE1_BATHROOM2_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOQUE1_BATHROOM2_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOQUE1_BATHROOM2  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOQUE1_BATHROOM2 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOQUE1_BATHROOM2 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOQUE1_BATHROOM2,    !- Name
    set ZoneFloorArea_BLOQUE1_BATHROOM2 = ZFA_BLOQUE1_BATHROOM2/2,    !- Program Line 1
    set ZoneAirVolume_BLOQUE1_BATHROOM2 = ZAV_BLOQUE1_BATHROOM2/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetInputData,             !- Name
    set ComfStand = 21,       !- Program Line 1
    set CAT = 80,             !- Program Line 2
    set ComfMod = 3,          !- Program Line 3
    set HVACmode = 2,         !- Program Line 4
    set VentCtrl = 0,         !- Program Line 5
    set VSToffset = 0.0,      !- Program Line 6
    set MinOToffset = 50.0,    !- Program Line 7
    set MaxWindSpeed = 50.0,    !- Program Line 8
    set ACSTtol = -0.1,       !- Program Line 9
    set AHSTtol = 0.1,        !- Program Line 10
    set CoolSeasonStart = 121,    !- Program Line 11
    set CoolSeasonEnd = 274;    !- Program Line 12

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetVOFinputData,          !- Name
    set MaxTempDiffVOF = 7.5,    !- Program Line 1
    set MinTempDiffVOF = 0,    !- Program Line 2
    set MultiplierVOF = 0.25;    !- Program Line 3

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetVST,                   !- Name
    set MinOutTemp = roundedAHST - MinOToffset,    !- Program Line 1
    if (VentCtrl == 0) || (VentCtrl==2),    !- Program Line 2
    if ComfStand == 0,        !- Program Line 3
    if (CurrentTime < 7),     !- Program Line 4
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 5
    elseif (CurrentTime < 15),    !- Program Line 6
    set VST = 22.5+VSToffset,    !- Program Line 7
    elseif (CurrentTime < 23),    !- Program Line 8
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 9
    elseif (CurrentTime < 24),    !- Program Line 10
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 11
    endif,                    !- Program Line 12
    elseif ComfStand == 1 || ComfStand == 10,    !- Program Line 13
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 14
    set VST = ComfTemp+VSToffset,    !- Program Line 15
    else,                     !- Program Line 16
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 17
    endif,                    !- Program Line 18
    elseif ComfStand == 4 || ComfStand == 5 || ComfStand == 6,    !- Program Line 19
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 20
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 21
    else,                     !- Program Line 22
    set VST = 0,              !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 26
    set VST = ComfTemp+VSToffset,    !- Program Line 27
    else,                     !- Program Line 28
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 29
    endif,                    !- Program Line 30
    endif,                    !- Program Line 31
    elseif (VentCtrl == 1) || (VentCtrl==3),    !- Program Line 32
    set VST = roundedAHST+VSToffset,    !- Program Line 33
    endif;                    !- Program Line 34

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOQUE1_LIVINGXROOM,    !- Name
    if BLOQUE1_LIVINGXROOM_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_LIVINGXROOM_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_LIVINGXROOM_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_LIVINGXROOM_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_LIVINGXROOM_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_LIVINGXROOM_OutT < BLOQUE1_LIVINGXROOM_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 27
    if BLOQUE1_LIVINGXROOM_OpT>VST,    !- Program Line 28
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if BLOQUE1_LIVINGXROOM_OutT < BLOQUE1_LIVINGXROOM_OpT,    !- Program Line 37
    if BLOQUE1_LIVINGXROOM_OutT>MinOutTemp,    !- Program Line 38
    if BLOQUE1_LIVINGXROOM_OpT > VST,    !- Program Line 39
    if BLOQUE1_LIVINGXROOM_WindSpeed <= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if BLOQUE1_LIVINGXROOM_OutT<BLOQUE1_LIVINGXROOM_OpT,    !- Program Line 55
    if BLOQUE1_LIVINGXROOM_OutT>MinOutTemp,    !- Program Line 56
    if BLOQUE1_LIVINGXROOM_OpT > ACSTnoTol,    !- Program Line 57
    if BLOQUE1_LIVINGXROOM_WindSpeed <= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    if Occ_count_BLOQUE1_LIVINGXROOM == 0,    !- Program Line 74
    Set ACST_Act_BLOQUE1_LIVINGXROOM = 100,    !- Program Line 75
    Set AHST_Act_BLOQUE1_LIVINGXROOM = -100,    !- Program Line 76
    else,                     !- Program Line 77
    set ACST_Act_BLOQUE1_LIVINGXROOM = roundedACST,    !- Program Line 78
    set AHST_Act_BLOQUE1_LIVINGXROOM = roundedAHST,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 1,     !- Program Line 81
    Set ACST_Act_BLOQUE1_LIVINGXROOM = 100,    !- Program Line 82
    Set AHST_Act_BLOQUE1_LIVINGXROOM = -100,    !- Program Line 83
    if Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM == 1 && Occ_count_BLOQUE1_LIVINGXROOM > 0,    !- Program Line 84
    set VentHours_BLOQUE1_LIVINGXROOM = 1*ZoneTimeStep,    !- Program Line 85
    else,                     !- Program Line 86
    set VentHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 87
    endif,                    !- Program Line 88
    elseif HVACmode == 2,     !- Program Line 89
    if Occ_count_BLOQUE1_LIVINGXROOM == 0,    !- Program Line 90
    Set ACST_Act_BLOQUE1_LIVINGXROOM = 100,    !- Program Line 91
    Set AHST_Act_BLOQUE1_LIVINGXROOM = -100,    !- Program Line 92
    set VentHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 93
    else,                     !- Program Line 94
    if Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM == 1,    !- Program Line 95
    set VentHours_BLOQUE1_LIVINGXROOM = 1*ZoneTimeStep,    !- Program Line 96
    elseif Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM == 0,    !- Program Line 97
    set VentHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 98
    set ACST_Act_BLOQUE1_LIVINGXROOM = roundedACST,    !- Program Line 99
    set AHST_Act_BLOQUE1_LIVINGXROOM = roundedAHST,    !- Program Line 100
    endif,                    !- Program Line 101
    endif,                    !- Program Line 102
    endif;                    !- Program Line 103

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOQUE1_BEDROOM1,    !- Name
    if BLOQUE1_BEDROOM1_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_BEDROOM1_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_BEDROOM1_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_BEDROOM1_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_BEDROOM1_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_BEDROOM1_OutT < BLOQUE1_BEDROOM1_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 27
    if BLOQUE1_BEDROOM1_OpT>VST,    !- Program Line 28
    set Ventilates_HVACmode2_BLOQUE1_BEDROOM1 = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_BLOQUE1_BEDROOM1 = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_BLOQUE1_BEDROOM1 = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if BLOQUE1_BEDROOM1_OutT < BLOQUE1_BEDROOM1_OpT,    !- Program Line 37
    if BLOQUE1_BEDROOM1_OutT>MinOutTemp,    !- Program Line 38
    if BLOQUE1_BEDROOM1_OpT > VST,    !- Program Line 39
    if BLOQUE1_BEDROOM1_WindSpeed <= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1 = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1 = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1 = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1 = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1 = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if BLOQUE1_BEDROOM1_OutT<BLOQUE1_BEDROOM1_OpT,    !- Program Line 55
    if BLOQUE1_BEDROOM1_OutT>MinOutTemp,    !- Program Line 56
    if BLOQUE1_BEDROOM1_OpT > ACSTnoTol,    !- Program Line 57
    if BLOQUE1_BEDROOM1_WindSpeed <= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1 = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1 = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1 = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1 = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1 = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    if Occ_count_BLOQUE1_BEDROOM1 == 0,    !- Program Line 74
    Set ACST_Act_BLOQUE1_BEDROOM1 = 100,    !- Program Line 75
    Set AHST_Act_BLOQUE1_BEDROOM1 = -100,    !- Program Line 76
    else,                     !- Program Line 77
    set ACST_Act_BLOQUE1_BEDROOM1 = roundedACST,    !- Program Line 78
    set AHST_Act_BLOQUE1_BEDROOM1 = roundedAHST,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 1,     !- Program Line 81
    Set ACST_Act_BLOQUE1_BEDROOM1 = 100,    !- Program Line 82
    Set AHST_Act_BLOQUE1_BEDROOM1 = -100,    !- Program Line 83
    if Ventilates_HVACmode1_BLOQUE1_BEDROOM1 == 1 && Occ_count_BLOQUE1_BEDROOM1 > 0,    !- Program Line 84
    set VentHours_BLOQUE1_BEDROOM1 = 1*ZoneTimeStep,    !- Program Line 85
    else,                     !- Program Line 86
    set VentHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 87
    endif,                    !- Program Line 88
    elseif HVACmode == 2,     !- Program Line 89
    if Occ_count_BLOQUE1_BEDROOM1 == 0,    !- Program Line 90
    Set ACST_Act_BLOQUE1_BEDROOM1 = 100,    !- Program Line 91
    Set AHST_Act_BLOQUE1_BEDROOM1 = -100,    !- Program Line 92
    set VentHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 93
    else,                     !- Program Line 94
    if Ventilates_HVACmode2_BLOQUE1_BEDROOM1 == 1,    !- Program Line 95
    set VentHours_BLOQUE1_BEDROOM1 = 1*ZoneTimeStep,    !- Program Line 96
    elseif Ventilates_HVACmode2_BLOQUE1_BEDROOM1 == 0,    !- Program Line 97
    set VentHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 98
    set ACST_Act_BLOQUE1_BEDROOM1 = roundedACST,    !- Program Line 99
    set AHST_Act_BLOQUE1_BEDROOM1 = roundedAHST,    !- Program Line 100
    endif,                    !- Program Line 101
    endif,                    !- Program Line 102
    endif;                    !- Program Line 103

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOQUE1_MASTERBEDROOM,    !- Name
    if BLOQUE1_MASTERBEDROOM_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_MASTERBEDROOM_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_MASTERBEDROOM_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_MASTERBEDROOM_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_MASTERBEDROOM_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_MASTERBEDROOM_OutT < BLOQUE1_MASTERBEDROOM_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 27
    if BLOQUE1_MASTERBEDROOM_OpT>VST,    !- Program Line 28
    set Ventilates_HVACmode2_BLOQUE1_MASTERBEDROOM = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if BLOQUE1_MASTERBEDROOM_OutT < BLOQUE1_MASTERBEDROOM_OpT,    !- Program Line 37
    if BLOQUE1_MASTERBEDROOM_OutT>MinOutTemp,    !- Program Line 38
    if BLOQUE1_MASTERBEDROOM_OpT > VST,    !- Program Line 39
    if BLOQUE1_MASTERBEDROOM_WindSpeed <= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if BLOQUE1_MASTERBEDROOM_OutT<BLOQUE1_MASTERBEDROOM_OpT,    !- Program Line 55
    if BLOQUE1_MASTERBEDROOM_OutT>MinOutTemp,    !- Program Line 56
    if BLOQUE1_MASTERBEDROOM_OpT > ACSTnoTol,    !- Program Line 57
    if BLOQUE1_MASTERBEDROOM_WindSpeed <= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    if Occ_count_BLOQUE1_MASTERBEDROOM == 0,    !- Program Line 74
    Set ACST_Act_BLOQUE1_MASTERBEDROOM = 100,    !- Program Line 75
    Set AHST_Act_BLOQUE1_MASTERBEDROOM = -100,    !- Program Line 76
    else,                     !- Program Line 77
    set ACST_Act_BLOQUE1_MASTERBEDROOM = roundedACST,    !- Program Line 78
    set AHST_Act_BLOQUE1_MASTERBEDROOM = roundedAHST,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 1,     !- Program Line 81
    Set ACST_Act_BLOQUE1_MASTERBEDROOM = 100,    !- Program Line 82
    Set AHST_Act_BLOQUE1_MASTERBEDROOM = -100,    !- Program Line 83
    if Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM == 1 && Occ_count_BLOQUE1_MASTERBEDROOM > 0,    !- Program Line 84
    set VentHours_BLOQUE1_MASTERBEDROOM = 1*ZoneTimeStep,    !- Program Line 85
    else,                     !- Program Line 86
    set VentHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 87
    endif,                    !- Program Line 88
    elseif HVACmode == 2,     !- Program Line 89
    if Occ_count_BLOQUE1_MASTERBEDROOM == 0,    !- Program Line 90
    Set ACST_Act_BLOQUE1_MASTERBEDROOM = 100,    !- Program Line 91
    Set AHST_Act_BLOQUE1_MASTERBEDROOM = -100,    !- Program Line 92
    set VentHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 93
    else,                     !- Program Line 94
    if Ventilates_HVACmode2_BLOQUE1_MASTERBEDROOM == 1,    !- Program Line 95
    set VentHours_BLOQUE1_MASTERBEDROOM = 1*ZoneTimeStep,    !- Program Line 96
    elseif Ventilates_HVACmode2_BLOQUE1_MASTERBEDROOM == 0,    !- Program Line 97
    set VentHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 98
    set ACST_Act_BLOQUE1_MASTERBEDROOM = roundedACST,    !- Program Line 99
    set AHST_Act_BLOQUE1_MASTERBEDROOM = roundedAHST,    !- Program Line 100
    endif,                    !- Program Line 101
    endif,                    !- Program Line 102
    endif;                    !- Program Line 103

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOQUE1_BATHROOM1,    !- Name
    if BLOQUE1_BATHROOM1_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_BATHROOM1_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_BATHROOM1_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_BATHROOM1_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_BATHROOM1_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_BATHROOM1_OutT < BLOQUE1_BATHROOM1_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 27
    if BLOQUE1_BATHROOM1_OpT>VST,    !- Program Line 28
    set Ventilates_HVACmode2_BLOQUE1_BATHROOM1 = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_BLOQUE1_BATHROOM1 = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_BLOQUE1_BATHROOM1 = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if BLOQUE1_BATHROOM1_OutT < BLOQUE1_BATHROOM1_OpT,    !- Program Line 37
    if BLOQUE1_BATHROOM1_OutT>MinOutTemp,    !- Program Line 38
    if BLOQUE1_BATHROOM1_OpT > VST,    !- Program Line 39
    if BLOQUE1_BATHROOM1_WindSpeed <= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1 = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1 = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1 = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1 = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1 = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if BLOQUE1_BATHROOM1_OutT<BLOQUE1_BATHROOM1_OpT,    !- Program Line 55
    if BLOQUE1_BATHROOM1_OutT>MinOutTemp,    !- Program Line 56
    if BLOQUE1_BATHROOM1_OpT > ACSTnoTol,    !- Program Line 57
    if BLOQUE1_BATHROOM1_WindSpeed <= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1 = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1 = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1 = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1 = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1 = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    if Occ_count_BLOQUE1_BATHROOM1 == 0,    !- Program Line 74
    Set ACST_Act_BLOQUE1_BATHROOM1 = 100,    !- Program Line 75
    Set AHST_Act_BLOQUE1_BATHROOM1 = -100,    !- Program Line 76
    else,                     !- Program Line 77
    set ACST_Act_BLOQUE1_BATHROOM1 = roundedACST,    !- Program Line 78
    set AHST_Act_BLOQUE1_BATHROOM1 = roundedAHST,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 1,     !- Program Line 81
    Set ACST_Act_BLOQUE1_BATHROOM1 = 100,    !- Program Line 82
    Set AHST_Act_BLOQUE1_BATHROOM1 = -100,    !- Program Line 83
    if Ventilates_HVACmode1_BLOQUE1_BATHROOM1 == 1 && Occ_count_BLOQUE1_BATHROOM1 > 0,    !- Program Line 84
    set VentHours_BLOQUE1_BATHROOM1 = 1*ZoneTimeStep,    !- Program Line 85
    else,                     !- Program Line 86
    set VentHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 87
    endif,                    !- Program Line 88
    elseif HVACmode == 2,     !- Program Line 89
    if Occ_count_BLOQUE1_BATHROOM1 == 0,    !- Program Line 90
    Set ACST_Act_BLOQUE1_BATHROOM1 = 100,    !- Program Line 91
    Set AHST_Act_BLOQUE1_BATHROOM1 = -100,    !- Program Line 92
    set VentHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 93
    else,                     !- Program Line 94
    if Ventilates_HVACmode2_BLOQUE1_BATHROOM1 == 1,    !- Program Line 95
    set VentHours_BLOQUE1_BATHROOM1 = 1*ZoneTimeStep,    !- Program Line 96
    elseif Ventilates_HVACmode2_BLOQUE1_BATHROOM1 == 0,    !- Program Line 97
    set VentHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 98
    set ACST_Act_BLOQUE1_BATHROOM1 = roundedACST,    !- Program Line 99
    set AHST_Act_BLOQUE1_BATHROOM1 = roundedAHST,    !- Program Line 100
    endif,                    !- Program Line 101
    endif,                    !- Program Line 102
    endif;                    !- Program Line 103

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOQUE1_BEDROOM2,    !- Name
    if BLOQUE1_BEDROOM2_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_BEDROOM2_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_BEDROOM2_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_BEDROOM2_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_BEDROOM2_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_BEDROOM2_OutT < BLOQUE1_BEDROOM2_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 27
    if BLOQUE1_BEDROOM2_OpT>VST,    !- Program Line 28
    set Ventilates_HVACmode2_BLOQUE1_BEDROOM2 = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_BLOQUE1_BEDROOM2 = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_BLOQUE1_BEDROOM2 = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if BLOQUE1_BEDROOM2_OutT < BLOQUE1_BEDROOM2_OpT,    !- Program Line 37
    if BLOQUE1_BEDROOM2_OutT>MinOutTemp,    !- Program Line 38
    if BLOQUE1_BEDROOM2_OpT > VST,    !- Program Line 39
    if BLOQUE1_BEDROOM2_WindSpeed <= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2 = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2 = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2 = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2 = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2 = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if BLOQUE1_BEDROOM2_OutT<BLOQUE1_BEDROOM2_OpT,    !- Program Line 55
    if BLOQUE1_BEDROOM2_OutT>MinOutTemp,    !- Program Line 56
    if BLOQUE1_BEDROOM2_OpT > ACSTnoTol,    !- Program Line 57
    if BLOQUE1_BEDROOM2_WindSpeed <= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2 = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2 = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2 = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2 = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2 = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    if Occ_count_BLOQUE1_BEDROOM2 == 0,    !- Program Line 74
    Set ACST_Act_BLOQUE1_BEDROOM2 = 100,    !- Program Line 75
    Set AHST_Act_BLOQUE1_BEDROOM2 = -100,    !- Program Line 76
    else,                     !- Program Line 77
    set ACST_Act_BLOQUE1_BEDROOM2 = roundedACST,    !- Program Line 78
    set AHST_Act_BLOQUE1_BEDROOM2 = roundedAHST,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 1,     !- Program Line 81
    Set ACST_Act_BLOQUE1_BEDROOM2 = 100,    !- Program Line 82
    Set AHST_Act_BLOQUE1_BEDROOM2 = -100,    !- Program Line 83
    if Ventilates_HVACmode1_BLOQUE1_BEDROOM2 == 1 && Occ_count_BLOQUE1_BEDROOM2 > 0,    !- Program Line 84
    set VentHours_BLOQUE1_BEDROOM2 = 1*ZoneTimeStep,    !- Program Line 85
    else,                     !- Program Line 86
    set VentHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 87
    endif,                    !- Program Line 88
    elseif HVACmode == 2,     !- Program Line 89
    if Occ_count_BLOQUE1_BEDROOM2 == 0,    !- Program Line 90
    Set ACST_Act_BLOQUE1_BEDROOM2 = 100,    !- Program Line 91
    Set AHST_Act_BLOQUE1_BEDROOM2 = -100,    !- Program Line 92
    set VentHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 93
    else,                     !- Program Line 94
    if Ventilates_HVACmode2_BLOQUE1_BEDROOM2 == 1,    !- Program Line 95
    set VentHours_BLOQUE1_BEDROOM2 = 1*ZoneTimeStep,    !- Program Line 96
    elseif Ventilates_HVACmode2_BLOQUE1_BEDROOM2 == 0,    !- Program Line 97
    set VentHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 98
    set ACST_Act_BLOQUE1_BEDROOM2 = roundedACST,    !- Program Line 99
    set AHST_Act_BLOQUE1_BEDROOM2 = roundedAHST,    !- Program Line 100
    endif,                    !- Program Line 101
    endif,                    !- Program Line 102
    endif;                    !- Program Line 103

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOQUE1_KITCHEN,    !- Name
    if BLOQUE1_KITCHEN_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_KITCHEN_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_KITCHEN_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_KITCHEN_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_KITCHEN_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_KITCHEN_OutT < BLOQUE1_KITCHEN_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 27
    if BLOQUE1_KITCHEN_OpT>VST,    !- Program Line 28
    set Ventilates_HVACmode2_BLOQUE1_KITCHEN = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_BLOQUE1_KITCHEN = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_BLOQUE1_KITCHEN = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if BLOQUE1_KITCHEN_OutT < BLOQUE1_KITCHEN_OpT,    !- Program Line 37
    if BLOQUE1_KITCHEN_OutT>MinOutTemp,    !- Program Line 38
    if BLOQUE1_KITCHEN_OpT > VST,    !- Program Line 39
    if BLOQUE1_KITCHEN_WindSpeed <= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if BLOQUE1_KITCHEN_OutT<BLOQUE1_KITCHEN_OpT,    !- Program Line 55
    if BLOQUE1_KITCHEN_OutT>MinOutTemp,    !- Program Line 56
    if BLOQUE1_KITCHEN_OpT > ACSTnoTol,    !- Program Line 57
    if BLOQUE1_KITCHEN_WindSpeed <= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    if Occ_count_BLOQUE1_KITCHEN == 0,    !- Program Line 74
    Set ACST_Act_BLOQUE1_KITCHEN = 100,    !- Program Line 75
    Set AHST_Act_BLOQUE1_KITCHEN = -100,    !- Program Line 76
    else,                     !- Program Line 77
    set ACST_Act_BLOQUE1_KITCHEN = roundedACST,    !- Program Line 78
    set AHST_Act_BLOQUE1_KITCHEN = roundedAHST,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 1,     !- Program Line 81
    Set ACST_Act_BLOQUE1_KITCHEN = 100,    !- Program Line 82
    Set AHST_Act_BLOQUE1_KITCHEN = -100,    !- Program Line 83
    if Ventilates_HVACmode1_BLOQUE1_KITCHEN == 1 && Occ_count_BLOQUE1_KITCHEN > 0,    !- Program Line 84
    set VentHours_BLOQUE1_KITCHEN = 1*ZoneTimeStep,    !- Program Line 85
    else,                     !- Program Line 86
    set VentHours_BLOQUE1_KITCHEN = 0,    !- Program Line 87
    endif,                    !- Program Line 88
    elseif HVACmode == 2,     !- Program Line 89
    if Occ_count_BLOQUE1_KITCHEN == 0,    !- Program Line 90
    Set ACST_Act_BLOQUE1_KITCHEN = 100,    !- Program Line 91
    Set AHST_Act_BLOQUE1_KITCHEN = -100,    !- Program Line 92
    set VentHours_BLOQUE1_KITCHEN = 0,    !- Program Line 93
    else,                     !- Program Line 94
    if Ventilates_HVACmode2_BLOQUE1_KITCHEN == 1,    !- Program Line 95
    set VentHours_BLOQUE1_KITCHEN = 1*ZoneTimeStep,    !- Program Line 96
    elseif Ventilates_HVACmode2_BLOQUE1_KITCHEN == 0,    !- Program Line 97
    set VentHours_BLOQUE1_KITCHEN = 0,    !- Program Line 98
    set ACST_Act_BLOQUE1_KITCHEN = roundedACST,    !- Program Line 99
    set AHST_Act_BLOQUE1_KITCHEN = roundedAHST,    !- Program Line 100
    endif,                    !- Program Line 101
    endif,                    !- Program Line 102
    endif;                    !- Program Line 103

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOQUE1_BATHROOM2,    !- Name
    if BLOQUE1_BATHROOM2_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_BATHROOM2_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_BATHROOM2_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_BATHROOM2_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_BATHROOM2_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_BATHROOM2_OutT < BLOQUE1_BATHROOM2_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 27
    if BLOQUE1_BATHROOM2_OpT>VST,    !- Program Line 28
    set Ventilates_HVACmode2_BLOQUE1_BATHROOM2 = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_BLOQUE1_BATHROOM2 = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_BLOQUE1_BATHROOM2 = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if BLOQUE1_BATHROOM2_OutT < BLOQUE1_BATHROOM2_OpT,    !- Program Line 37
    if BLOQUE1_BATHROOM2_OutT>MinOutTemp,    !- Program Line 38
    if BLOQUE1_BATHROOM2_OpT > VST,    !- Program Line 39
    if BLOQUE1_BATHROOM2_WindSpeed <= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2 = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2 = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2 = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2 = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2 = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if BLOQUE1_BATHROOM2_OutT<BLOQUE1_BATHROOM2_OpT,    !- Program Line 55
    if BLOQUE1_BATHROOM2_OutT>MinOutTemp,    !- Program Line 56
    if BLOQUE1_BATHROOM2_OpT > ACSTnoTol,    !- Program Line 57
    if BLOQUE1_BATHROOM2_WindSpeed <= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2 = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2 = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2 = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2 = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2 = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    if Occ_count_BLOQUE1_BATHROOM2 == 0,    !- Program Line 74
    Set ACST_Act_BLOQUE1_BATHROOM2 = 100,    !- Program Line 75
    Set AHST_Act_BLOQUE1_BATHROOM2 = -100,    !- Program Line 76
    else,                     !- Program Line 77
    set ACST_Act_BLOQUE1_BATHROOM2 = roundedACST,    !- Program Line 78
    set AHST_Act_BLOQUE1_BATHROOM2 = roundedAHST,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 1,     !- Program Line 81
    Set ACST_Act_BLOQUE1_BATHROOM2 = 100,    !- Program Line 82
    Set AHST_Act_BLOQUE1_BATHROOM2 = -100,    !- Program Line 83
    if Ventilates_HVACmode1_BLOQUE1_BATHROOM2 == 1 && Occ_count_BLOQUE1_BATHROOM2 > 0,    !- Program Line 84
    set VentHours_BLOQUE1_BATHROOM2 = 1*ZoneTimeStep,    !- Program Line 85
    else,                     !- Program Line 86
    set VentHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 87
    endif,                    !- Program Line 88
    elseif HVACmode == 2,     !- Program Line 89
    if Occ_count_BLOQUE1_BATHROOM2 == 0,    !- Program Line 90
    Set ACST_Act_BLOQUE1_BATHROOM2 = 100,    !- Program Line 91
    Set AHST_Act_BLOQUE1_BATHROOM2 = -100,    !- Program Line 92
    set VentHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 93
    else,                     !- Program Line 94
    if Ventilates_HVACmode2_BLOQUE1_BATHROOM2 == 1,    !- Program Line 95
    set VentHours_BLOQUE1_BATHROOM2 = 1*ZoneTimeStep,    !- Program Line 96
    elseif Ventilates_HVACmode2_BLOQUE1_BATHROOM2 == 0,    !- Program Line 97
    set VentHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 98
    set ACST_Act_BLOQUE1_BATHROOM2 = roundedACST,    !- Program Line 99
    set AHST_Act_BLOQUE1_BATHROOM2 = roundedAHST,    !- Program Line 100
    endif,                    !- Program Line 101
    endif,                    !- Program Line 102
    endif;                    !- Program Line 103

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OutT > 0,    !- Program Line 2
    set BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_TempDiffVOF = BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OpT - BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_TempDiffVOF = BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OpT + BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OutT > BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OpT,    !- Program Line 7
    set BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_MyVOF = slope*BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door,    !- Name
    if BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OutT < BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OpT,    !- Program Line 13
    if BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OutT < BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OpT,    !- Program Line 41
    if BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OutT>MinOutTemp,    !- Program Line 42
    if BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OpT > VST,    !- Program Line 43
    if BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OutT<BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OpT,    !- Program Line 59
    if BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OutT>MinOutTemp,    !- Program Line 60
    if BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OpT > ACSTnoTol,    !- Program Line 61
    if BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door == 1,    !- Program Line 80
    set BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_VentOpenFact = BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_VentOpenFact = BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OutT > 0,    !- Program Line 2
    set BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_TempDiffVOF = BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OpT - BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_TempDiffVOF = BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OpT + BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OutT > BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OpT,    !- Program Line 7
    set BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_MyVOF = slope*BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door,    !- Name
    if BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OutT < BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OpT,    !- Program Line 13
    if BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OutT < BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OpT,    !- Program Line 41
    if BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OutT>MinOutTemp,    !- Program Line 42
    if BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OpT > VST,    !- Program Line 43
    if BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OutT<BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OpT,    !- Program Line 59
    if BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OutT>MinOutTemp,    !- Program Line 60
    if BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OpT > ACSTnoTol,    !- Program Line 61
    if BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door == 1,    !- Program Line 80
    set BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_VentOpenFact = BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_VentOpenFact = BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OutT > 0,    !- Program Line 2
    set BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_TempDiffVOF = BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OpT - BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_TempDiffVOF = BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OpT + BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OutT > BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OpT,    !- Program Line 7
    set BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_MyVOF = slope*BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door,    !- Name
    if BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OutT < BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OpT,    !- Program Line 13
    if BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OutT < BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OpT,    !- Program Line 41
    if BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OutT>MinOutTemp,    !- Program Line 42
    if BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OpT > VST,    !- Program Line 43
    if BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OutT<BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OpT,    !- Program Line 59
    if BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OutT>MinOutTemp,    !- Program Line 60
    if BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OpT > ACSTnoTol,    !- Program Line 61
    if BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door == 1,    !- Program Line 80
    set BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_VentOpenFact = BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_VentOpenFact = BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OutT > 0,    !- Program Line 2
    set BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_TempDiffVOF = BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OpT - BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_TempDiffVOF = BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OpT + BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OutT > BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OpT,    !- Program Line 7
    set BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_MyVOF = slope*BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door,    !- Name
    if BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OutT < BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OpT,    !- Program Line 13
    if BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OutT < BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OpT,    !- Program Line 41
    if BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OutT>MinOutTemp,    !- Program Line 42
    if BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OpT > VST,    !- Program Line 43
    if BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OutT<BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OpT,    !- Program Line 59
    if BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OutT>MinOutTemp,    !- Program Line 60
    if BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OpT > ACSTnoTol,    !- Program Line 61
    if BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door == 1,    !- Program Line 80
    set BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_VentOpenFact = BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_VentOpenFact = BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OutT > 0,    !- Program Line 2
    set BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_TempDiffVOF = BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OpT - BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_TempDiffVOF = BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OpT + BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OutT > BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OpT,    !- Program Line 7
    set BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_MyVOF = slope*BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door,    !- Name
    if BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OutT < BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OpT,    !- Program Line 13
    if BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OutT < BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OpT,    !- Program Line 41
    if BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OutT>MinOutTemp,    !- Program Line 42
    if BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OpT > VST,    !- Program Line 43
    if BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OutT<BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OpT,    !- Program Line 59
    if BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OutT>MinOutTemp,    !- Program Line 60
    if BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OpT > ACSTnoTol,    !- Program Line 61
    if BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door == 1,    !- Program Line 80
    set BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_VentOpenFact = BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_VentOpenFact = BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OutT > 0,    !- Program Line 2
    set BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_TempDiffVOF = BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OpT - BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_TempDiffVOF = BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OpT + BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OutT > BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_MyVOF = slope*BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win,    !- Name
    if BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OutT < BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OpT,    !- Program Line 13
    if BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OutT < BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OpT > VST,    !- Program Line 43
    if BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OutT<BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OpT,    !- Program Line 59
    if BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 60
    if BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 61
    if BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win == 1,    !- Program Line 80
    set BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_VentOpenFact = BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_VentOpenFact = BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OutT > 0,    !- Program Line 2
    set BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_TempDiffVOF = BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OpT - BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_TempDiffVOF = BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OpT + BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OutT > BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_MyVOF = slope*BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win,    !- Name
    if BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OutT < BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OpT,    !- Program Line 13
    if BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OutT < BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OpT > VST,    !- Program Line 43
    if BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OutT<BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OpT,    !- Program Line 59
    if BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 60
    if BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 61
    if BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win == 1,    !- Program Line 80
    set BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_VentOpenFact = BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_VentOpenFact = BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OutT > 0,    !- Program Line 2
    set BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_TempDiffVOF = BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OpT - BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_TempDiffVOF = BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OpT + BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OutT > BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_MyVOF = slope*BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win,    !- Name
    if BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OutT < BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 13
    if BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OutT < BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OpT > VST,    !- Program Line 43
    if BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OutT<BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 59
    if BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 60
    if BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 61
    if BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 80
    set BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_VentOpenFact = BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_VentOpenFact = BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OutT > 0,    !- Program Line 2
    set BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_TempDiffVOF = BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OpT - BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_TempDiffVOF = BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OpT + BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OutT > BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OpT,    !- Program Line 7
    set BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_MyVOF = slope*BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door,    !- Name
    if BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OutT < BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OpT,    !- Program Line 13
    if BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OutT < BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OpT,    !- Program Line 41
    if BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OutT>MinOutTemp,    !- Program Line 42
    if BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OpT > VST,    !- Program Line 43
    if BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OutT<BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OpT,    !- Program Line 59
    if BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OutT>MinOutTemp,    !- Program Line 60
    if BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OpT > ACSTnoTol,    !- Program Line 61
    if BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door == 1,    !- Program Line 80
    set BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_VentOpenFact = BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_VentOpenFact = BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OutT > 0,    !- Program Line 2
    set BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_TempDiffVOF = BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OpT - BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_TempDiffVOF = BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OpT + BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OutT > BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_MyVOF = slope*BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win,    !- Name
    if BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OutT < BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 13
    if BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OutT < BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OpT > VST,    !- Program Line 43
    if BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OutT<BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 59
    if BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 60
    if BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 61
    if BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 80
    set BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_VentOpenFact = BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_VentOpenFact = BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OutT > 0,    !- Program Line 2
    set BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_TempDiffVOF = BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OpT - BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_TempDiffVOF = BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OpT + BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OutT > BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_MyVOF = slope*BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win,    !- Name
    if BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OutT < BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 13
    if BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OutT < BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OpT > VST,    !- Program Line 43
    if BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OutT<BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 59
    if BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 60
    if BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 61
    if BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 80
    set BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_VentOpenFact = BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_VentOpenFact = BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OutT > 0,    !- Program Line 2
    set BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_TempDiffVOF = BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OpT - BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_TempDiffVOF = BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OpT + BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OutT > BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_MyVOF = slope*BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win,    !- Name
    if BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OutT < BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 13
    if BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OutT < BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OpT > VST,    !- Program Line 43
    if BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OutT<BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 59
    if BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 60
    if BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 61
    if BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 80
    set BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_VentOpenFact = BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_VentOpenFact = BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OutT > 0,    !- Program Line 2
    set BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_TempDiffVOF = BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OpT - BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_TempDiffVOF = BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OpT + BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OutT > BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_MyVOF = slope*BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win,    !- Name
    if BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OutT < BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 13
    if BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OutT < BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OpT > VST,    !- Program Line 43
    if BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OutT<BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 59
    if BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 60
    if BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 61
    if BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 80
    set BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_VentOpenFact = BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_VentOpenFact = BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OutT > 0,    !- Program Line 2
    set BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_TempDiffVOF = BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OpT - BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_TempDiffVOF = BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OpT + BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OutT > BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OpT,    !- Program Line 7
    set BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_MyVOF = slope*BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win,    !- Name
    if BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OutT < BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OpT,    !- Program Line 13
    if BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OutT < BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OpT,    !- Program Line 41
    if BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OutT>MinOutTemp,    !- Program Line 42
    if BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OpT > VST,    !- Program Line 43
    if BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OutT<BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OpT,    !- Program Line 59
    if BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OutT>MinOutTemp,    !- Program Line 60
    if BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OpT > ACSTnoTol,    !- Program Line 61
    if BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win == 1,    !- Program Line 80
    set BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_VentOpenFact = BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_VentOpenFact = BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OutT > 0,    !- Program Line 2
    set BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_TempDiffVOF = BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OpT - BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_TempDiffVOF = BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OpT + BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OutT > BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OpT,    !- Program Line 7
    set BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_MyVOF = slope*BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win,    !- Name
    if BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OutT < BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OpT,    !- Program Line 13
    if BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OutT < BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OpT,    !- Program Line 41
    if BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OpT > VST,    !- Program Line 43
    if BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OutT<BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OpT,    !- Program Line 59
    if BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OutT>MinOutTemp,    !- Program Line 60
    if BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OpT > ACSTnoTol,    !- Program Line 61
    if BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win == 1,    !- Program Line 80
    set BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_VentOpenFact = BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_VentOpenFact = BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OutT > 0,    !- Program Line 2
    set BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_TempDiffVOF = BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OpT - BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_TempDiffVOF = BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OpT + BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OutT > BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OpT,    !- Program Line 7
    set BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_MyVOF = slope*BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door,    !- Name
    if BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OutT < BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OpT,    !- Program Line 13
    if BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OutT < BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OpT,    !- Program Line 41
    if BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OutT>MinOutTemp,    !- Program Line 42
    if BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OpT > VST,    !- Program Line 43
    if BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OutT<BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OpT,    !- Program Line 59
    if BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OutT>MinOutTemp,    !- Program Line 60
    if BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OpT > ACSTnoTol,    !- Program Line 61
    if BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door == 1,    !- Program Line 80
    set BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_VentOpenFact = BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_VentOpenFact = BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OutT > 0,    !- Program Line 2
    set BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_TempDiffVOF = BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OpT - BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_TempDiffVOF = BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OpT + BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OutT > BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OpT,    !- Program Line 7
    set BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_MyVOF = slope*BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win,    !- Name
    if BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OutT < BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OpT,    !- Program Line 13
    if BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OutT < BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OpT,    !- Program Line 41
    if BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OpT > VST,    !- Program Line 43
    if BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OutT<BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OpT,    !- Program Line 59
    if BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OutT>MinOutTemp,    !- Program Line 60
    if BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OpT > ACSTnoTol,    !- Program Line 61
    if BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win == 1,    !- Program Line 80
    set BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_VentOpenFact = BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_VentOpenFact = BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OutT > 0,    !- Program Line 2
    set BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_TempDiffVOF = BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OpT - BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_TempDiffVOF = BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OpT + BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OutT > BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_MyVOF = slope*BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win,    !- Name
    if BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OutT < BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 13
    if BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OutT < BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OpT > VST,    !- Program Line 43
    if BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OutT<BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 59
    if BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 60
    if BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 61
    if BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 80
    set BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_VentOpenFact = BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_VentOpenFact = BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ACST,                     !- Erl Variable 1 Name
    AHST,                     !- Erl Variable 2 Name
    ACSTnoTol,                !- Erl Variable 3 Name
    AHSTnoTol,                !- Erl Variable 4 Name
    ComfStand,                !- Erl Variable 5 Name
    ACSTaul,                  !- Erl Variable 6 Name
    ACSTall,                  !- Erl Variable 7 Name
    AHSTaul,                  !- Erl Variable 8 Name
    AHSTall,                  !- Erl Variable 9 Name
    CAT,                      !- Erl Variable 10 Name
    ACSToffset,               !- Erl Variable 11 Name
    AHSToffset,               !- Erl Variable 12 Name
    ComfMod,                  !- Erl Variable 13 Name
    ComfTemp,                 !- Erl Variable 14 Name
    ACSTtol,                  !- Erl Variable 15 Name
    AHSTtol,                  !- Erl Variable 16 Name
    SetpointAcc,              !- Erl Variable 17 Name
    roundedACST,              !- Erl Variable 18 Name
    roundedAHST,              !- Erl Variable 19 Name
    CoolSeasonStart,          !- Erl Variable 20 Name
    CoolSeasonEnd;            !- Erl Variable 21 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOQUE1_LIVINGXROOM,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOQUE1_LIVINGXROOM,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOQUE1_LIVINGXROOM,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOQUE1_LIVINGXROOM,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOQUE1_LIVINGXROOM,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOQUE1_LIVINGXROOM,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOQUE1_LIVINGXROOM,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOQUE1_LIVINGXROOM;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOQUE1_BEDROOM1,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOQUE1_BEDROOM1,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOQUE1_BEDROOM1,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOQUE1_BEDROOM1,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOQUE1_BEDROOM1,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOQUE1_BEDROOM1,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOQUE1_BEDROOM1,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOQUE1_BEDROOM1;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOQUE1_MASTERBEDROOM,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOQUE1_MASTERBEDROOM,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOQUE1_MASTERBEDROOM,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOQUE1_MASTERBEDROOM,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOQUE1_MASTERBEDROOM,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOQUE1_MASTERBEDROOM,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOQUE1_MASTERBEDROOM,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOQUE1_MASTERBEDROOM;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOQUE1_BATHROOM1,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOQUE1_BATHROOM1,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOQUE1_BATHROOM1,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOQUE1_BATHROOM1,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOQUE1_BATHROOM1,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOQUE1_BATHROOM1,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOQUE1_BATHROOM1,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOQUE1_BATHROOM1;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOQUE1_BEDROOM2,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOQUE1_BEDROOM2,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOQUE1_BEDROOM2,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOQUE1_BEDROOM2,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOQUE1_BEDROOM2,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOQUE1_BEDROOM2,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOQUE1_BEDROOM2,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOQUE1_BEDROOM2;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOQUE1_KITCHEN,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOQUE1_KITCHEN,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOQUE1_KITCHEN,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOQUE1_KITCHEN,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOQUE1_KITCHEN,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOQUE1_KITCHEN,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOQUE1_KITCHEN,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOQUE1_KITCHEN;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOQUE1_BATHROOM2,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOQUE1_BATHROOM2,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOQUE1_BATHROOM2,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOQUE1_BATHROOM2,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOQUE1_BATHROOM2,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOQUE1_BATHROOM2,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOQUE1_BATHROOM2,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOQUE1_BATHROOM2;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VST,                      !- Erl Variable 1 Name
    VSToffset,                !- Erl Variable 2 Name
    MaxWindSpeed,             !- Erl Variable 3 Name
    VentCtrl,                 !- Erl Variable 4 Name
    HVACmode,                 !- Erl Variable 5 Name
    MinOutTemp,               !- Erl Variable 6 Name
    MinOToffset,              !- Erl Variable 7 Name
    MaxTempDiffVOF,           !- Erl Variable 8 Name
    MinTempDiffVOF,           !- Erl Variable 9 Name
    MultiplierVOF;            !- Erl Variable 10 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOQUE1_LIVINGXROOM;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOQUE1_BEDROOM1;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOQUE1_MASTERBEDROOM;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOQUE1_BATHROOM1;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOQUE1_BEDROOM2;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOQUE1_KITCHEN;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOQUE1_BATHROOM2;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfort Temperature,      !- Name
    ComfTemp,                 !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Cooling Setpoint Temperature,    !- Name
    roundedACST,              !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Heating Setpoint Temperature,    !- Name
    roundedAHST,              !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Cooling Setpoint Temperature_No Tolerance,    !- Name
    ACSTnoTol,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Heating Setpoint Temperature_No Tolerance,    !- Name
    AHSTnoTol,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Setpoint Temperature,    !- Name
    VST,                      !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Minimum Outdoor Temperature for ventilation,    !- Name
    MinOutTemp,               !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Minimum Outdoor Temperature Difference for ventilation,    !- Name
    MinTempDiffVOF,           !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Maximum Outdoor Temperature Difference for ventilation,    !- Name
    MaxTempDiffVOF,           !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Multiplier for Ventilation Opening Factor,    !- Name
    MultiplierVOF,            !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOQUE1_LIVINGXROOM,    !- Name
    ComfHoursNoApp_BLOQUE1_LIVINGXROOM,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOQUE1_BEDROOM1,    !- Name
    ComfHoursNoApp_BLOQUE1_BEDROOM1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOQUE1_MASTERBEDROOM,    !- Name
    ComfHoursNoApp_BLOQUE1_MASTERBEDROOM,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOQUE1_BATHROOM1,    !- Name
    ComfHoursNoApp_BLOQUE1_BATHROOM1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOQUE1_BEDROOM2,    !- Name
    ComfHoursNoApp_BLOQUE1_BEDROOM2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOQUE1_KITCHEN,    !- Name
    ComfHoursNoApp_BLOQUE1_KITCHEN,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOQUE1_BATHROOM2,    !- Name
    ComfHoursNoApp_BLOQUE1_BATHROOM2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOQUE1_LIVINGXROOM,    !- Name
    ComfHours_BLOQUE1_LIVINGXROOM,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOQUE1_BEDROOM1,    !- Name
    ComfHours_BLOQUE1_BEDROOM1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOQUE1_MASTERBEDROOM,    !- Name
    ComfHours_BLOQUE1_MASTERBEDROOM,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOQUE1_BATHROOM1,    !- Name
    ComfHours_BLOQUE1_BATHROOM1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOQUE1_BEDROOM2,    !- Name
    ComfHours_BLOQUE1_BEDROOM2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOQUE1_KITCHEN,    !- Name
    ComfHours_BLOQUE1_KITCHEN,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOQUE1_BATHROOM2,    !- Name
    ComfHours_BLOQUE1_BATHROOM2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOQUE1_LIVINGXROOM,    !- Name
    DiscomfAppHotHours_BLOQUE1_LIVINGXROOM,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOQUE1_BEDROOM1,    !- Name
    DiscomfAppHotHours_BLOQUE1_BEDROOM1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOQUE1_MASTERBEDROOM,    !- Name
    DiscomfAppHotHours_BLOQUE1_MASTERBEDROOM,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOQUE1_BATHROOM1,    !- Name
    DiscomfAppHotHours_BLOQUE1_BATHROOM1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOQUE1_BEDROOM2,    !- Name
    DiscomfAppHotHours_BLOQUE1_BEDROOM2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOQUE1_KITCHEN,    !- Name
    DiscomfAppHotHours_BLOQUE1_KITCHEN,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOQUE1_BATHROOM2,    !- Name
    DiscomfAppHotHours_BLOQUE1_BATHROOM2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOQUE1_LIVINGXROOM,    !- Name
    DiscomfAppColdHours_BLOQUE1_LIVINGXROOM,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOQUE1_BEDROOM1,    !- Name
    DiscomfAppColdHours_BLOQUE1_BEDROOM1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOQUE1_MASTERBEDROOM,    !- Name
    DiscomfAppColdHours_BLOQUE1_MASTERBEDROOM,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOQUE1_BATHROOM1,    !- Name
    DiscomfAppColdHours_BLOQUE1_BATHROOM1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOQUE1_BEDROOM2,    !- Name
    DiscomfAppColdHours_BLOQUE1_BEDROOM2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOQUE1_KITCHEN,    !- Name
    DiscomfAppColdHours_BLOQUE1_KITCHEN,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOQUE1_BATHROOM2,    !- Name
    DiscomfAppColdHours_BLOQUE1_BATHROOM2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOQUE1_LIVINGXROOM,    !- Name
    DiscomfNonAppHotHours_BLOQUE1_LIVINGXROOM,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOQUE1_BEDROOM1,    !- Name
    DiscomfNonAppHotHours_BLOQUE1_BEDROOM1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOQUE1_MASTERBEDROOM,    !- Name
    DiscomfNonAppHotHours_BLOQUE1_MASTERBEDROOM,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOQUE1_BATHROOM1,    !- Name
    DiscomfNonAppHotHours_BLOQUE1_BATHROOM1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOQUE1_BEDROOM2,    !- Name
    DiscomfNonAppHotHours_BLOQUE1_BEDROOM2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOQUE1_KITCHEN,    !- Name
    DiscomfNonAppHotHours_BLOQUE1_KITCHEN,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOQUE1_BATHROOM2,    !- Name
    DiscomfNonAppHotHours_BLOQUE1_BATHROOM2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOQUE1_LIVINGXROOM,    !- Name
    DiscomfNonAppColdHours_BLOQUE1_LIVINGXROOM,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOQUE1_BEDROOM1,    !- Name
    DiscomfNonAppColdHours_BLOQUE1_BEDROOM1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOQUE1_MASTERBEDROOM,    !- Name
    DiscomfNonAppColdHours_BLOQUE1_MASTERBEDROOM,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOQUE1_BATHROOM1,    !- Name
    DiscomfNonAppColdHours_BLOQUE1_BATHROOM1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOQUE1_BEDROOM2,    !- Name
    DiscomfNonAppColdHours_BLOQUE1_BEDROOM2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOQUE1_KITCHEN,    !- Name
    DiscomfNonAppColdHours_BLOQUE1_KITCHEN,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOQUE1_BATHROOM2,    !- Name
    DiscomfNonAppColdHours_BLOQUE1_BATHROOM2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOQUE1_LIVINGXROOM,    !- Name
    ZoneFloorArea_BLOQUE1_LIVINGXROOM,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOQUE1_BEDROOM1,    !- Name
    ZoneFloorArea_BLOQUE1_BEDROOM1,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOQUE1_MASTERBEDROOM,    !- Name
    ZoneFloorArea_BLOQUE1_MASTERBEDROOM,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOQUE1_BATHROOM1,    !- Name
    ZoneFloorArea_BLOQUE1_BATHROOM1,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOQUE1_BEDROOM2,    !- Name
    ZoneFloorArea_BLOQUE1_BEDROOM2,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOQUE1_KITCHEN,    !- Name
    ZoneFloorArea_BLOQUE1_KITCHEN,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOQUE1_BATHROOM2,    !- Name
    ZoneFloorArea_BLOQUE1_BATHROOM2,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOQUE1_LIVINGXROOM,    !- Name
    ZoneAirVolume_BLOQUE1_LIVINGXROOM,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOQUE1_BEDROOM1,    !- Name
    ZoneAirVolume_BLOQUE1_BEDROOM1,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOQUE1_MASTERBEDROOM,    !- Name
    ZoneAirVolume_BLOQUE1_MASTERBEDROOM,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOQUE1_BATHROOM1,    !- Name
    ZoneAirVolume_BLOQUE1_BATHROOM1,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOQUE1_BEDROOM2,    !- Name
    ZoneAirVolume_BLOQUE1_BEDROOM2,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOQUE1_KITCHEN,    !- Name
    ZoneAirVolume_BLOQUE1_KITCHEN,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOQUE1_BATHROOM2,    !- Name
    ZoneAirVolume_BLOQUE1_BATHROOM2,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    People Occupant Count_BLOQUE1_LIVINGXROOM,    !- Name
    Occ_count_BLOQUE1_LIVINGXROOM,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    People Occupant Count_BLOQUE1_BEDROOM1,    !- Name
    Occ_count_BLOQUE1_BEDROOM1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    People Occupant Count_BLOQUE1_MASTERBEDROOM,    !- Name
    Occ_count_BLOQUE1_MASTERBEDROOM,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    People Occupant Count_BLOQUE1_BATHROOM1,    !- Name
    Occ_count_BLOQUE1_BATHROOM1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    People Occupant Count_BLOQUE1_BEDROOM2,    !- Name
    Occ_count_BLOQUE1_BEDROOM2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    People Occupant Count_BLOQUE1_KITCHEN,    !- Name
    Occ_count_BLOQUE1_KITCHEN,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    People Occupant Count_BLOQUE1_BATHROOM2,    !- Name
    Occ_count_BLOQUE1_BATHROOM2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOQUE1_LIVINGXROOM,    !- Name
    VentHours_BLOQUE1_LIVINGXROOM,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOQUE1_BEDROOM1,    !- Name
    VentHours_BLOQUE1_BEDROOM1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOQUE1_MASTERBEDROOM,    !- Name
    VentHours_BLOQUE1_MASTERBEDROOM,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOQUE1_BATHROOM1,    !- Name
    VentHours_BLOQUE1_BATHROOM1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOQUE1_BEDROOM2,    !- Name
    VentHours_BLOQUE1_BEDROOM2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOQUE1_KITCHEN,    !- Name
    VentHours_BLOQUE1_KITCHEN,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOQUE1_BATHROOM2,    !- Name
    VentHours_BLOQUE1_BATHROOM2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOQUE1_LIVINGXROOM,    !- Name
    BLOQUE1:LIVINGXROOM,      !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOQUE1_LIVINGXROOM,    !- Name
    BLOQUE1:LIVINGXROOM,      !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOQUE1_BEDROOM1,     !- Name
    BLOQUE1:BEDROOM1,         !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOQUE1_BEDROOM1,     !- Name
    BLOQUE1:BEDROOM1,         !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOQUE1_MASTERBEDROOM,    !- Name
    BLOQUE1:MASTERBEDROOM,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOQUE1_MASTERBEDROOM,    !- Name
    BLOQUE1:MASTERBEDROOM,    !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOQUE1_BATHROOM1,    !- Name
    BLOQUE1:BATHROOM1,        !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOQUE1_BATHROOM1,    !- Name
    BLOQUE1:BATHROOM1,        !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOQUE1_BEDROOM2,     !- Name
    BLOQUE1:BEDROOM2,         !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOQUE1_BEDROOM2,     !- Name
    BLOQUE1:BEDROOM2,         !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOQUE1_KITCHEN,      !- Name
    BLOQUE1:KITCHEN,          !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOQUE1_KITCHEN,      !- Name
    BLOQUE1:KITCHEN,          !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOQUE1_BATHROOM2,    !- Name
    BLOQUE1:BATHROOM2,        !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOQUE1_BATHROOM2,    !- Name
    BLOQUE1:BATHROOM2,        !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

AvailabilityManager:HybridVentilation,
    BLOQUE1:LIVINGXROOM Ideal Loads Air,    !- Name
    ,                         !- HVAC Air Loop Name
    BLOQUE1:LIVINGXROOM,      !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:LIVINGXROOM Ideal Loads Air,    !- Ventilation Control Mode Schedule Name
    YES,                      !- Use Weather File Rain Indicators
    40,                       !- Maximum Wind Speed
    15,                       !- Minimum Outdoor Temperature
    100,                      !- Maximum Outdoor Temperature
    20000,                    !- Minimum Outdoor Enthalpy
    30000,                    !- Maximum Outdoor Enthalpy
    15,                       !- Minimum Outdoor Dewpoint
    30,                       !- Maximum Outdoor Dewpoint
    Minimum outdoor ventilation air schedule: Always 1 ac/h,    !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,    !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,    !- AirflowNetwork Control Type Schedule Name
    ,                         !- Simple Airflow Control Type Schedule Name
    ;                         !- ZoneVentilation Object Name

AvailabilityManager:HybridVentilation,
    BLOQUE1:BEDROOM1 Ideal Loads Air,    !- Name
    ,                         !- HVAC Air Loop Name
    BLOQUE1:BEDROOM1,         !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:BEDROOM1 Ideal Loads Air,    !- Ventilation Control Mode Schedule Name
    YES,                      !- Use Weather File Rain Indicators
    40,                       !- Maximum Wind Speed
    15,                       !- Minimum Outdoor Temperature
    100,                      !- Maximum Outdoor Temperature
    20000,                    !- Minimum Outdoor Enthalpy
    30000,                    !- Maximum Outdoor Enthalpy
    15,                       !- Minimum Outdoor Dewpoint
    30,                       !- Maximum Outdoor Dewpoint
    Minimum outdoor ventilation air schedule: Always 1 ac/h,    !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,    !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,    !- AirflowNetwork Control Type Schedule Name
    ,                         !- Simple Airflow Control Type Schedule Name
    ;                         !- ZoneVentilation Object Name

AvailabilityManager:HybridVentilation,
    BLOQUE1:MASTERBEDROOM Ideal Loads Air,    !- Name
    ,                         !- HVAC Air Loop Name
    BLOQUE1:MASTERBEDROOM,    !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:MASTERBEDROOM Ideal Loads Air,    !- Ventilation Control Mode Schedule Name
    YES,                      !- Use Weather File Rain Indicators
    40,                       !- Maximum Wind Speed
    15,                       !- Minimum Outdoor Temperature
    100,                      !- Maximum Outdoor Temperature
    20000,                    !- Minimum Outdoor Enthalpy
    30000,                    !- Maximum Outdoor Enthalpy
    15,                       !- Minimum Outdoor Dewpoint
    30,                       !- Maximum Outdoor Dewpoint
    Minimum outdoor ventilation air schedule: Always 1 ac/h,    !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,    !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,    !- AirflowNetwork Control Type Schedule Name
    ,                         !- Simple Airflow Control Type Schedule Name
    ;                         !- ZoneVentilation Object Name

AvailabilityManager:HybridVentilation,
    BLOQUE1:BATHROOM1 Ideal Loads Air,    !- Name
    ,                         !- HVAC Air Loop Name
    BLOQUE1:BATHROOM1,        !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:BATHROOM1 Ideal Loads Air,    !- Ventilation Control Mode Schedule Name
    YES,                      !- Use Weather File Rain Indicators
    40,                       !- Maximum Wind Speed
    15,                       !- Minimum Outdoor Temperature
    100,                      !- Maximum Outdoor Temperature
    20000,                    !- Minimum Outdoor Enthalpy
    30000,                    !- Maximum Outdoor Enthalpy
    15,                       !- Minimum Outdoor Dewpoint
    30,                       !- Maximum Outdoor Dewpoint
    Minimum outdoor ventilation air schedule: Always 1 ac/h,    !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,    !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,    !- AirflowNetwork Control Type Schedule Name
    ,                         !- Simple Airflow Control Type Schedule Name
    ;                         !- ZoneVentilation Object Name

AvailabilityManager:HybridVentilation,
    BLOQUE1:BEDROOM2 Ideal Loads Air,    !- Name
    ,                         !- HVAC Air Loop Name
    BLOQUE1:BEDROOM2,         !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:BEDROOM2 Ideal Loads Air,    !- Ventilation Control Mode Schedule Name
    YES,                      !- Use Weather File Rain Indicators
    40,                       !- Maximum Wind Speed
    15,                       !- Minimum Outdoor Temperature
    100,                      !- Maximum Outdoor Temperature
    20000,                    !- Minimum Outdoor Enthalpy
    30000,                    !- Maximum Outdoor Enthalpy
    15,                       !- Minimum Outdoor Dewpoint
    30,                       !- Maximum Outdoor Dewpoint
    Minimum outdoor ventilation air schedule: Always 1 ac/h,    !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,    !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,    !- AirflowNetwork Control Type Schedule Name
    ,                         !- Simple Airflow Control Type Schedule Name
    ;                         !- ZoneVentilation Object Name

AvailabilityManager:HybridVentilation,
    BLOQUE1:KITCHEN Ideal Loads Air,    !- Name
    ,                         !- HVAC Air Loop Name
    BLOQUE1:KITCHEN,          !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:KITCHEN Ideal Loads Air,    !- Ventilation Control Mode Schedule Name
    YES,                      !- Use Weather File Rain Indicators
    40,                       !- Maximum Wind Speed
    15,                       !- Minimum Outdoor Temperature
    100,                      !- Maximum Outdoor Temperature
    20000,                    !- Minimum Outdoor Enthalpy
    30000,                    !- Maximum Outdoor Enthalpy
    15,                       !- Minimum Outdoor Dewpoint
    30,                       !- Maximum Outdoor Dewpoint
    Minimum outdoor ventilation air schedule: Always 1 ac/h,    !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,    !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,    !- AirflowNetwork Control Type Schedule Name
    ,                         !- Simple Airflow Control Type Schedule Name
    ;                         !- ZoneVentilation Object Name

AvailabilityManager:HybridVentilation,
    BLOQUE1:BATHROOM2 Ideal Loads Air,    !- Name
    ,                         !- HVAC Air Loop Name
    BLOQUE1:BATHROOM2,        !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:BATHROOM2 Ideal Loads Air,    !- Ventilation Control Mode Schedule Name
    YES,                      !- Use Weather File Rain Indicators
    40,                       !- Maximum Wind Speed
    15,                       !- Minimum Outdoor Temperature
    100,                      !- Maximum Outdoor Temperature
    20000,                    !- Minimum Outdoor Enthalpy
    30000,                    !- Maximum Outdoor Enthalpy
    15,                       !- Minimum Outdoor Dewpoint
    30,                       !- Maximum Outdoor Dewpoint
    Minimum outdoor ventilation air schedule: Always 1 ac/h,    !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,    !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,    !- AirflowNetwork Control Type Schedule Name
    ,                         !- Simple Airflow Control Type Schedule Name
    ;                         !- ZoneVentilation Object Name

Curve:Linear,
    Opening Factor Function of Wind Speed Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:LINEAR,
    CoolingCombRatio,         !- Name
    0.618055,                 !- Coefficient1 Constant
    0.381945,                 !- Coefficient2 x
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:LINEAR,
    HeatingCombRatio,         !- Name
    0.96034,                  !- Coefficient1 Constant
    0.03966,                  !- Coefficient2 x
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    VRFACCoolCapFFF,          !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    CoolingEIRHiPLR,          !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    VRFCPLFFPLR,              !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    HeatingEIRHiPLR,          !- Name
    2.4294355,                !- Coefficient1 Constant
    -2.235887,                !- Coefficient2 x
    0.8064516,                !- Coefficient3 x2
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    DefaultFanEffRatioCurve,    !- Name
    0.33856828,               !- Coefficient1 Constant
    1.72644131,               !- Coefficient2 x
    -1.49280132,              !- Coefficient3 x2
    0.42776208,               !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.3,                      !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFTUCoolCapFT,           !- Name
    0.504547273506488,        !- Coefficient1 Constant
    0.0288891279198444,       !- Coefficient2 x
    -1.081942e-05,            !- Coefficient3 x2
    1.013594e-05,             !- Coefficient4 x3
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0.5,                      !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRFTUHeatCapFT,           !- Name
    -0.390708928227928,       !- Coefficient1 Constant
    0.261815023760162,        !- Coefficient2 x
    -1.304316e-02,            !- Coefficient3 x2
    1.781317e-04,             !- Coefficient4 x3
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0.5,                      !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRFCoolCapFTBoundary,     !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    11,                       !- Minimum Value of x
    30,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFCoolEIRFTBoundary,     !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    CoolingEIRLowPLR,         !- Name
    0.4628123,                !- Coefficient1 Constant
    -1.0402406,               !- Coefficient2 x
    2.17490997,               !- Coefficient3 x2
    -0.5974817,               !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Capacity;                 !- Output Unit Type

CURVE:CUBIC,
    VRFHeatCapFTBoundary,     !- Name
    -7.6000882,               !- Coefficient1 Constant
    3.05090016,               !- Coefficient2 x
    -0.1162844,               !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFHeatEIRFTBoundary,     !- Name
    -7.6000882,               !- Coefficient1 Constant
    3.05090016,               !- Coefficient2 x
    -0.1162844,               !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Curve Output
    15,                       !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    HeatingEIRLowPLR,         !- Name
    0.1400093,                !- Coefficient1 Constant
    0.6415002,                !- Coefficient2 x
    0.1339047,                !- Coefficient3 x2
    0.0845859,                !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    DefaultFanPowerRatioCurve,    !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 Constant
    3,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.01,                     !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:BIQUADRATIC,
    DXHtgCoilDefrostEIRFT,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolCapFT,             !- Name
    0.576882692,              !- Coefficient1 Constant
    0.017447952,              !- Coefficient2 x
    0.000583269,              !- Coefficient3 x2
    -1.76324e-06,             !- Coefficient4 y
    -7.474e-09,               !- Coefficient5 y2
    -1.30413e-07,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolCapFTHi,           !- Name
    0.6867358,                !- Coefficient1 Constant
    0.0207631,                !- Coefficient2 x
    0.0005447,                !- Coefficient3 x2
    -0.0016218,               !- Coefficient4 y
    -4.259e-07,               !- Coefficient5 y2
    -0.0003392,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolEIRFT,             !- Name
    0.989010541,              !- Coefficient1 Constant
    -0.02347967,              !- Coefficient2 x
    0.000199711,              !- Coefficient3 x2
    0.005968336,              !- Coefficient4 y
    -1.0289e-07,              !- Coefficient5 y2
    -0.00015686,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolEIRFTHi,           !- Name
    0.1435147,                !- Coefficient1 Constant
    0.01860035,               !- Coefficient2 x
    -0.0003954,               !- Coefficient3 x2
    0.02485219,               !- Coefficient4 y
    0.00016329,               !- Coefficient5 y2
    -0.0006244,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatCapFT,             !- Name
    1.014599599,              !- Coefficient1 Constant
    -0.002506703,             !- Coefficient2 x
    -0.000141599,             !- Coefficient3 x2
    0.026931595,              !- Coefficient4 y
    1.83538e-06,              !- Coefficient5 y2
    -0.000358147,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatCapFTHi,           !- Name
    1.161134821,              !- Coefficient1 Constant
    0.027478868,              !- Coefficient2 x
    -0.00168795,              !- Coefficient3 x2
    0.001783378,              !- Coefficient4 y
    2.03208e-06,              !- Coefficient5 y2
    -6.8969e-05,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -10,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatEIRFT,             !- Name
    0.87465501,               !- Coefficient1 Constant
    -0.01319754,              !- Coefficient2 x
    0.00110307,               !- Coefficient3 x2
    -0.0133118,               !- Coefficient4 y
    0.00089017,               !- Coefficient5 y2
    -0.00012766,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Value of y
    12,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatEIRFTHi,           !- Name
    2.504005146,              !- Coefficient1 Constant
    -0.05736767,              !- Coefficient2 x
    4.07336e-05,              !- Coefficient3 x2
    -0.12959669,              !- Coefficient4 y
    0.00135839,               !- Coefficient5 y2
    0.00317047,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -10,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    CoolingLengthCorrectionFactor,    !- Name
    1.0693794,                !- Coefficient1 Constant
    -0.0014951,               !- Coefficient2 x
    2.56e-06,                 !- Coefficient3 x2
    -0.1151104,               !- Coefficient4 y
    0.0511169,                !- Coefficient5 y2
    -0.0004369,               !- Coefficient6 xy
    8,                        !- Minimum Value of x
    175,                      !- Maximum Value of x
    0.5,                      !- Minimum Value of y
    1.5,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Piping Correction Factor for Length in Heating Mode,    !- Name
    0.989916,                 !- Coefficient1 Constant
    0.001961,                 !- Coefficient2 x
    -3.6e-05,                 !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    7,                        !- Minimum Value of x
    106.5,                    !- Maximum Value of x
    1,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Distance,                 !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Cooling Capacity Modifier,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Cooling Energy Modifier,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Heating Capacity Modifier,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Heating Energy Modifier,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Output:VariableDictionary,
    IDF;                      !- Key Field

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:EnergyManagementSystem,
    Verbose,                  !- Actuator Availability Dictionary Reporting
    Verbose,                  !- Internal Variable Availability Dictionary Reporting
    None;                     !- EMS Runtime Language Debug Output Level

Output:Table:SummaryReports,
    LEEDSummary,              !- Report 1 Name
    AnnualBuildingUtilityPerformanceSummary,    !- Report 2 Name
    DemandEndUseComponentsSummary,    !- Report 3 Name
    SensibleHeatGainSummary,    !- Report 4 Name
    InputVerificationandResultsSummary,    !- Report 5 Name
    AdaptiveComfortSummary,    !- Report 6 Name
    Standard62.1Summary,      !- Report 7 Name
    ClimaticDataSummary,      !- Report 8 Name
    EquipmentSummary,         !- Report 9 Name
    EnvelopeSummary,          !- Report 10 Name
    LightingSummary,          !- Report 11 Name
    HVACSizingSummary,        !- Report 12 Name
    SystemSummary,            !- Report 13 Name
    ComponentSizingSummary,    !- Report 14 Name
    OutdoorAirSummary,        !- Report 15 Name
    ObjectCountSummary;       !- Report 16 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    0.2,                      !- Tolerance for Time Heating Setpoint Not Met
    0.2;                      !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOQUE1_LIVINGXROOM,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOQUE1_BEDROOM1,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOQUE1_MASTERBEDROOM,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOQUE1_BATHROOM1,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOQUE1_BEDROOM2,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOQUE1_KITCHEN,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOQUE1_BATHROOM2,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOQUE1_LIVINGXROOM,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOQUE1_BEDROOM1,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOQUE1_MASTERBEDROOM,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOQUE1_BATHROOM1,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOQUE1_BEDROOM2,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOQUE1_KITCHEN,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOQUE1_BATHROOM2,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    People Occupant Count_BLOQUE1_LIVINGXROOM,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    VRF Heat Pump Cooling Electricity Energy,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    VRF Heat Pump Heating Electricity Energy,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUTCONTROL:FILES,
    Yes,                      !- Output CSV
    Yes,                      !- Output MTR
    Yes,                      !- Output ESO
    Yes,                      !- Output EIO
    Yes,                      !- Output Tabular
    Yes,                      !- Output SQLite
    Yes,                      !- Output JSON
    Yes,                      !- Output AUDIT
    Yes,                      !- Output Zone Sizing
    Yes,                      !- Output System Sizing
    Yes,                      !- Output DXF
    Yes,                      !- Output BND
    Yes,                      !- Output RDD
    Yes,                      !- Output MDD
    Yes,                      !- Output MTD
    Yes,                      !- Output END
    Yes,                      !- Output SHD
    Yes,                      !- Output DFS
    Yes,                      !- Output GLHE
    Yes,                      !- Output DelightIn
    Yes,                      !- Output DelightELdmp
    Yes,                      !- Output DelightDFdmp
    Yes,                      !- Output EDD
    Yes,                      !- Output DBG
    Yes,                      !- Output PerfLog
    Yes,                      !- Output SLN
    Yes,                      !- Output SCI
    Yes,                      !- Output WRL
    Yes,                      !- Output Screen
    Yes,                      !- Output ExtShd
    Yes;                      !- Output Tarcog

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1