! File generated by DesignBuilder - 7.0.2.006 08/06/2023 - 8:32:25
! Source file: C:\Users\user\OneDrive - UNIVERSIDAD DE SEVILLA\Papers OneDrive\ACCIM_Mexico\casa interes socialventilacionnat_mod_openings_nodoors.dsb
! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

  Version,23.1;

  RunPeriod,
    Site (01-06:01-10),      !- Name
    6,                       !- Begin Month
    1,                       !- Begin Day of Month
    2002,                    !- Begin Year
    10,                      !- End Month
    1,                       !- End Day of Month
    2002,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    1st Sunday in May,       !- Start Date
    Last Sunday in September;!- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\Meridaactual.epw

  Site:Location,
    Site (01-06:01-10)  (01-06:01-10),  !- Name
    20.97,                   !- Latitude {deg}
    -89.62,                  !- Longitude {deg}
    -6,                      !- Time Zone {hr}
    100;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,25.8,25.3,25.1,25.3,25.8,26.4,27.0,27.5,27.7,27.5,27.0,26.4;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  SizingPeriod:DesignDay,
    Summer Design Day in Site (01-06:01-10) Jun,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.2,                    !- Maximum Dry-Bulb Temperature {C}
    11.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100129.4,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Site (01-06:01-10) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100129.4,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Site (01-06:01-10) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33,                      !- Maximum Dry-Bulb Temperature {C}
    11.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100129.4,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Site (01-06:01-10) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.1,                    !- Maximum Dry-Bulb Temperature {C}
    11.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    17.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100129.4,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Site (01-06:01-10),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -5,                      !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -5,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100129.4,                !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,6;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,            !- Name
    0.00000000001,           !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.66,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

  AirflowNetwork:SimulationControl,
    VENT,                    !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    Input,                   !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    1000,                    !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    .0001,                   !- Relative Airflow Convergence Tolerance {dimensionless}
    .000001,                 !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    1,                       !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No,                      !- Height Dependence of External Node Temperature
    SkylineLU,               !- Solver
    No,                      !- Allow Unsupported Zone Equipment
    No;                      !- Do Distribution Duct Sizing Calculation

! Profile: Off

  Schedule:Day:Interval,
    11,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

! Profile: On

  Schedule:Day:Interval,
    12,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

! Profile: 8:00 to 18:00

  Schedule:Day:List,
    1,                       !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

! Profile: ocupacion laborable

  Schedule:Day:List,
    10000,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    1,                       !- Value 1
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    .5,                      !- <none>
    .25,                     !- <none>
    .25,                     !- <none>
    .25,                     !- <none>
    .25,                     !- <none>
    .25,                     !- <none>
    .25,                     !- <none>
    .25,                     !- <none>
    .25,                     !- <none>
    .5,                      !- <none>
    .5,                      !- <none>
    .5,                      !- <none>
    .5,                      !- <none>
    .5,                      !- <none>
    .5,                      !- <none>
    .6,                      !- <none>
    1,                       !- <none>
    1;                       !- <none>

! Profile: Equipos e iluminacion horario

  Schedule:Day:List,
    10001,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    .15,                     !- Value 1
    .15,                     !- <none>
    .15,                     !- <none>
    .15,                     !- <none>
    .15,                     !- <none>
    .15,                     !- <none>
    .15,                     !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .55,                     !- <none>
    .55,                     !- <none>
    .7,                      !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    .7;                      !- <none>

! Profile: Equipos e iluminacion horario fin de semana

  Schedule:Day:List,
    10002,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    .15,                     !- Value 1
    .15,                     !- <none>
    .15,                     !- <none>
    .15,                     !- <none>
    .15,                     !- <none>
    .15,                     !- <none>
    .15,                     !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .4,                      !- <none>
    .55,                     !- <none>
    .7,                      !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1;                       !- <none>

! Profile: ventilacion natural verano

  Schedule:Day:List,
    10005,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    1,                       !- Value 1
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    .55,                     !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1;                       !- <none>

! Profile: ventilacion natural invierno

  Schedule:Day:List,
    10006,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    .8,                      !- Value 1
    .8,                      !- <none>
    .8,                      !- <none>
    .8,                      !- <none>
    .8,                      !- <none>
    .8,                      !- <none>
    .8,                      !- <none>
    .8,                      !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    .5,                      !- <none>
    .45,                     !- <none>
    .4,                      !- <none>
    .4,                      !- <none>
    .85,                     !- <none>
    .85,                     !- <none>
    .85,                     !- <none>
    .85;                     !- <none>

! Profile: ventilacion mecanica verano

  Schedule:Day:List,
    10007,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    1,                       !- Value 1
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    .5,                      !- <none>
    .5,                      !- <none>
    .5,                      !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1;                       !- <none>

! Profile: ventilacion mecanica invierno

  Schedule:Day:List,
    10008,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    .4,                      !- Value 1
    .4,                      !- <none>
    .4,                      !- <none>
    .4,                      !- <none>
    .4,                      !- <none>
    .4,                      !- <none>
    .4,                      !- <none>
    .3,                      !- <none>
    .1,                      !- <none>
    .05,                     !- <none>
    .05,                     !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    .4,                      !- <none>
    .4,                      !- <none>
    .4,                      !- <none>
    .4,                      !- <none>
    .4,                      !- <none>
    .4,                      !- <none>
    .4;                      !- <none>

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Off 24/7

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: 8:00 - 18:00 Mon - Sat

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jan,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Feb,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Mar,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Apr,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_May,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jun,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jul,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Aug,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Sep,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Oct,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Nov,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Dec,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

! Schedule: Residential Occ

  Schedule:Compact,
    Residential Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,1.00,       !- Field 3
    Until: 06:00,0.80,       !- Field 5
    Until: 08:00,0.75,       !- Field 7
    Until: 09:00,0.50,       !- Field 9
    Until: 15:00,0.43,       !- Field 11
    Until: 18:00,0.50,       !- Field 13
    Until: 21:00,0.75,       !- Field 15
    Until: 24:00,0.80,       !- Field 17
    For: Saturday,           !- Field 19
    Until: 07:00,1.00,       !- Field 20
    Until: 08:00,0.80,       !- Field 22
    Until: 09:00,0.75,       !- Field 24
    Until: 10:00,0.50,       !- Field 26
    Until: 15:00,0.43,       !- Field 28
    Until: 18:00,0.50,       !- Field 30
    Until: 21:00,0.75,       !- Field 32
    Until: 24:00,0.80,       !- Field 34
    For: Sunday Holidays,    !- Field 36
    Until: 07:00,1.00,       !- Field 37
    Until: 08:00,0.80,       !- Field 39
    Until: 09:00,0.75,       !- Field 41
    Until: 10:00,0.50,       !- Field 43
    Until: 15:00,0.43,       !- Field 45
    Until: 18:00,0.50,       !- Field 47
    Until: 21:00,0.75,       !- Field 49
    Until: 24:00,0.80,       !- Field 51
    For: SummerDesignDay,    !- Field 53
    Until: 24:00,1,          !- Field 54
    For: AllOtherDays,       !- Field 56
    Until: 24:00,0;          !- Field 57

! Schedule: Default Air Velocity for Comfort Calculations

  Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1370;     !- Field 3

! Schedule: Ocupacion residencial

  Schedule:Week:Daily,
    Ocupacion residencial_Jan,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ocupacion residencial_Feb,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ocupacion residencial_Mar,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ocupacion residencial_Apr,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ocupacion residencial_May,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ocupacion residencial_Jun,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ocupacion residencial_Jul,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ocupacion residencial_Aug,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ocupacion residencial_Sep,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ocupacion residencial_Oct,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ocupacion residencial_Nov,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ocupacion residencial_Dec,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

! Schedule: Equipos e iluminacion

  Schedule:Week:Daily,
    Equipos e iluminacion_Jan,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Equipos e iluminacion_Feb,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Equipos e iluminacion_Mar,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Equipos e iluminacion_Apr,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Equipos e iluminacion_May,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Equipos e iluminacion_Jun,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Equipos e iluminacion_Jul,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Equipos e iluminacion_Aug,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Equipos e iluminacion_Sep,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Equipos e iluminacion_Oct,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Equipos e iluminacion_Nov,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Equipos e iluminacion_Dec,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

! Schedule: Ventilacion natural

  Schedule:Week:Daily,
    Ventilacion natural_Jan, !- Name
    10006,                   !- Sunday Schedule:Day Name
    10006,                   !- Monday Schedule:Day Name
    10006,                   !- Tuesday Schedule:Day Name
    10006,                   !- Wednesday Schedule:Day Name
    10006,                   !- Thursday Schedule:Day Name
    10006,                   !- Friday Schedule:Day Name
    10006,                   !- Saturday Schedule:Day Name
    10006,                   !- Holiday Schedule:Day Name
    10006,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10006,                   !- CustomDay1 Schedule:Day Name
    10006;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion natural_Feb, !- Name
    10006,                   !- Sunday Schedule:Day Name
    10006,                   !- Monday Schedule:Day Name
    10006,                   !- Tuesday Schedule:Day Name
    10006,                   !- Wednesday Schedule:Day Name
    10006,                   !- Thursday Schedule:Day Name
    10006,                   !- Friday Schedule:Day Name
    10006,                   !- Saturday Schedule:Day Name
    10006,                   !- Holiday Schedule:Day Name
    10006,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10006,                   !- CustomDay1 Schedule:Day Name
    10006;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion natural_Mar, !- Name
    10006,                   !- Sunday Schedule:Day Name
    10006,                   !- Monday Schedule:Day Name
    10006,                   !- Tuesday Schedule:Day Name
    10006,                   !- Wednesday Schedule:Day Name
    10006,                   !- Thursday Schedule:Day Name
    10006,                   !- Friday Schedule:Day Name
    10006,                   !- Saturday Schedule:Day Name
    10006,                   !- Holiday Schedule:Day Name
    10006,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10006,                   !- CustomDay1 Schedule:Day Name
    10006;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion natural_Apr, !- Name
    10005,                   !- Sunday Schedule:Day Name
    10005,                   !- Monday Schedule:Day Name
    10005,                   !- Tuesday Schedule:Day Name
    10005,                   !- Wednesday Schedule:Day Name
    10005,                   !- Thursday Schedule:Day Name
    10005,                   !- Friday Schedule:Day Name
    10005,                   !- Saturday Schedule:Day Name
    10005,                   !- Holiday Schedule:Day Name
    10005,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10005,                   !- CustomDay1 Schedule:Day Name
    10005;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion natural_May, !- Name
    10005,                   !- Sunday Schedule:Day Name
    10005,                   !- Monday Schedule:Day Name
    10005,                   !- Tuesday Schedule:Day Name
    10005,                   !- Wednesday Schedule:Day Name
    10005,                   !- Thursday Schedule:Day Name
    10005,                   !- Friday Schedule:Day Name
    10005,                   !- Saturday Schedule:Day Name
    10005,                   !- Holiday Schedule:Day Name
    10005,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10005,                   !- CustomDay1 Schedule:Day Name
    10005;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion natural_Jun, !- Name
    10005,                   !- Sunday Schedule:Day Name
    10005,                   !- Monday Schedule:Day Name
    10005,                   !- Tuesday Schedule:Day Name
    10005,                   !- Wednesday Schedule:Day Name
    10005,                   !- Thursday Schedule:Day Name
    10005,                   !- Friday Schedule:Day Name
    10005,                   !- Saturday Schedule:Day Name
    10005,                   !- Holiday Schedule:Day Name
    10005,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10005,                   !- CustomDay1 Schedule:Day Name
    10005;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion natural_Jul, !- Name
    10005,                   !- Sunday Schedule:Day Name
    10005,                   !- Monday Schedule:Day Name
    10005,                   !- Tuesday Schedule:Day Name
    10005,                   !- Wednesday Schedule:Day Name
    10005,                   !- Thursday Schedule:Day Name
    10005,                   !- Friday Schedule:Day Name
    10005,                   !- Saturday Schedule:Day Name
    10005,                   !- Holiday Schedule:Day Name
    10005,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10005,                   !- CustomDay1 Schedule:Day Name
    10005;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion natural_Aug, !- Name
    10005,                   !- Sunday Schedule:Day Name
    10005,                   !- Monday Schedule:Day Name
    10005,                   !- Tuesday Schedule:Day Name
    10005,                   !- Wednesday Schedule:Day Name
    10005,                   !- Thursday Schedule:Day Name
    10005,                   !- Friday Schedule:Day Name
    10005,                   !- Saturday Schedule:Day Name
    10005,                   !- Holiday Schedule:Day Name
    10005,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10005,                   !- CustomDay1 Schedule:Day Name
    10005;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion natural_Sep, !- Name
    10005,                   !- Sunday Schedule:Day Name
    10005,                   !- Monday Schedule:Day Name
    10005,                   !- Tuesday Schedule:Day Name
    10005,                   !- Wednesday Schedule:Day Name
    10005,                   !- Thursday Schedule:Day Name
    10005,                   !- Friday Schedule:Day Name
    10005,                   !- Saturday Schedule:Day Name
    10005,                   !- Holiday Schedule:Day Name
    10005,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10005,                   !- CustomDay1 Schedule:Day Name
    10005;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion natural_Oct, !- Name
    10005,                   !- Sunday Schedule:Day Name
    10005,                   !- Monday Schedule:Day Name
    10005,                   !- Tuesday Schedule:Day Name
    10005,                   !- Wednesday Schedule:Day Name
    10005,                   !- Thursday Schedule:Day Name
    10005,                   !- Friday Schedule:Day Name
    10005,                   !- Saturday Schedule:Day Name
    10005,                   !- Holiday Schedule:Day Name
    10005,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10005,                   !- CustomDay1 Schedule:Day Name
    10005;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion natural_Nov, !- Name
    10006,                   !- Sunday Schedule:Day Name
    10006,                   !- Monday Schedule:Day Name
    10006,                   !- Tuesday Schedule:Day Name
    10006,                   !- Wednesday Schedule:Day Name
    10006,                   !- Thursday Schedule:Day Name
    10006,                   !- Friday Schedule:Day Name
    10006,                   !- Saturday Schedule:Day Name
    10006,                   !- Holiday Schedule:Day Name
    10006,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10006,                   !- CustomDay1 Schedule:Day Name
    10006;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion natural_Dec, !- Name
    10006,                   !- Sunday Schedule:Day Name
    10006,                   !- Monday Schedule:Day Name
    10006,                   !- Tuesday Schedule:Day Name
    10006,                   !- Wednesday Schedule:Day Name
    10006,                   !- Thursday Schedule:Day Name
    10006,                   !- Friday Schedule:Day Name
    10006,                   !- Saturday Schedule:Day Name
    10006,                   !- Holiday Schedule:Day Name
    10006,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10006,                   !- CustomDay1 Schedule:Day Name
    10006;                   !- CustomDay2 Schedule:Day Name

! Schedule: Ventilacion mecanica

  Schedule:Week:Daily,
    Ventilacion mecanica_Jan,!- Name
    10008,                   !- Sunday Schedule:Day Name
    10008,                   !- Monday Schedule:Day Name
    10008,                   !- Tuesday Schedule:Day Name
    10008,                   !- Wednesday Schedule:Day Name
    10008,                   !- Thursday Schedule:Day Name
    10008,                   !- Friday Schedule:Day Name
    10008,                   !- Saturday Schedule:Day Name
    10008,                   !- Holiday Schedule:Day Name
    10008,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10008,                   !- CustomDay1 Schedule:Day Name
    10008;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion mecanica_Feb,!- Name
    10008,                   !- Sunday Schedule:Day Name
    10008,                   !- Monday Schedule:Day Name
    10008,                   !- Tuesday Schedule:Day Name
    10008,                   !- Wednesday Schedule:Day Name
    10008,                   !- Thursday Schedule:Day Name
    10008,                   !- Friday Schedule:Day Name
    10008,                   !- Saturday Schedule:Day Name
    10008,                   !- Holiday Schedule:Day Name
    10008,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10008,                   !- CustomDay1 Schedule:Day Name
    10008;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion mecanica_Mar,!- Name
    10008,                   !- Sunday Schedule:Day Name
    10008,                   !- Monday Schedule:Day Name
    10008,                   !- Tuesday Schedule:Day Name
    10008,                   !- Wednesday Schedule:Day Name
    10008,                   !- Thursday Schedule:Day Name
    10008,                   !- Friday Schedule:Day Name
    10008,                   !- Saturday Schedule:Day Name
    10008,                   !- Holiday Schedule:Day Name
    10008,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10008,                   !- CustomDay1 Schedule:Day Name
    10008;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion mecanica_Apr,!- Name
    10007,                   !- Sunday Schedule:Day Name
    10007,                   !- Monday Schedule:Day Name
    10007,                   !- Tuesday Schedule:Day Name
    10007,                   !- Wednesday Schedule:Day Name
    10007,                   !- Thursday Schedule:Day Name
    10007,                   !- Friday Schedule:Day Name
    10007,                   !- Saturday Schedule:Day Name
    10007,                   !- Holiday Schedule:Day Name
    10007,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10007,                   !- CustomDay1 Schedule:Day Name
    10007;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion mecanica_May,!- Name
    10007,                   !- Sunday Schedule:Day Name
    10007,                   !- Monday Schedule:Day Name
    10007,                   !- Tuesday Schedule:Day Name
    10007,                   !- Wednesday Schedule:Day Name
    10007,                   !- Thursday Schedule:Day Name
    10007,                   !- Friday Schedule:Day Name
    10007,                   !- Saturday Schedule:Day Name
    10007,                   !- Holiday Schedule:Day Name
    10007,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10007,                   !- CustomDay1 Schedule:Day Name
    10007;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion mecanica_Jun,!- Name
    10007,                   !- Sunday Schedule:Day Name
    10007,                   !- Monday Schedule:Day Name
    10007,                   !- Tuesday Schedule:Day Name
    10007,                   !- Wednesday Schedule:Day Name
    10007,                   !- Thursday Schedule:Day Name
    10007,                   !- Friday Schedule:Day Name
    10007,                   !- Saturday Schedule:Day Name
    10007,                   !- Holiday Schedule:Day Name
    10007,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10007,                   !- CustomDay1 Schedule:Day Name
    10007;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion mecanica_Jul,!- Name
    10007,                   !- Sunday Schedule:Day Name
    10007,                   !- Monday Schedule:Day Name
    10007,                   !- Tuesday Schedule:Day Name
    10007,                   !- Wednesday Schedule:Day Name
    10007,                   !- Thursday Schedule:Day Name
    10007,                   !- Friday Schedule:Day Name
    10007,                   !- Saturday Schedule:Day Name
    10007,                   !- Holiday Schedule:Day Name
    10007,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10007,                   !- CustomDay1 Schedule:Day Name
    10007;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion mecanica_Aug,!- Name
    10007,                   !- Sunday Schedule:Day Name
    10007,                   !- Monday Schedule:Day Name
    10007,                   !- Tuesday Schedule:Day Name
    10007,                   !- Wednesday Schedule:Day Name
    10007,                   !- Thursday Schedule:Day Name
    10007,                   !- Friday Schedule:Day Name
    10007,                   !- Saturday Schedule:Day Name
    10007,                   !- Holiday Schedule:Day Name
    10007,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10007,                   !- CustomDay1 Schedule:Day Name
    10007;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion mecanica_Sep,!- Name
    10007,                   !- Sunday Schedule:Day Name
    10007,                   !- Monday Schedule:Day Name
    10007,                   !- Tuesday Schedule:Day Name
    10007,                   !- Wednesday Schedule:Day Name
    10007,                   !- Thursday Schedule:Day Name
    10007,                   !- Friday Schedule:Day Name
    10007,                   !- Saturday Schedule:Day Name
    10007,                   !- Holiday Schedule:Day Name
    10007,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10007,                   !- CustomDay1 Schedule:Day Name
    10007;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion mecanica_Oct,!- Name
    10008,                   !- Sunday Schedule:Day Name
    10008,                   !- Monday Schedule:Day Name
    10008,                   !- Tuesday Schedule:Day Name
    10008,                   !- Wednesday Schedule:Day Name
    10008,                   !- Thursday Schedule:Day Name
    10008,                   !- Friday Schedule:Day Name
    10008,                   !- Saturday Schedule:Day Name
    10008,                   !- Holiday Schedule:Day Name
    10008,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10008,                   !- CustomDay1 Schedule:Day Name
    10008;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion mecanica_Nov,!- Name
    10008,                   !- Sunday Schedule:Day Name
    10008,                   !- Monday Schedule:Day Name
    10008,                   !- Tuesday Schedule:Day Name
    10008,                   !- Wednesday Schedule:Day Name
    10008,                   !- Thursday Schedule:Day Name
    10008,                   !- Friday Schedule:Day Name
    10008,                   !- Saturday Schedule:Day Name
    10008,                   !- Holiday Schedule:Day Name
    10008,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10008,                   !- CustomDay1 Schedule:Day Name
    10008;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ventilacion mecanica_Dec,!- Name
    10008,                   !- Sunday Schedule:Day Name
    10008,                   !- Monday Schedule:Day Name
    10008,                   !- Tuesday Schedule:Day Name
    10008,                   !- Wednesday Schedule:Day Name
    10008,                   !- Thursday Schedule:Day Name
    10008,                   !- Friday Schedule:Day Name
    10008,                   !- Saturday Schedule:Day Name
    10008,                   !- Holiday Schedule:Day Name
    10008,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10008,                   !- CustomDay1 Schedule:Day Name
    10008;                   !- CustomDay2 Schedule:Day Name

! Schedule: 8:00 - 18:00 Mon - Sat

  Schedule:Year,
    8:00 - 18:00 Mon - Sat,  !- Name
    Any number,              !- Schedule Type Limits Name
    8:00 - 18:00 Mon - Sat_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    8:00 - 18:00 Mon - Sat_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    8:00 - 18:00 Mon - Sat_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    8:00 - 18:00 Mon - Sat_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    8:00 - 18:00 Mon - Sat_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    8:00 - 18:00 Mon - Sat_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    8:00 - 18:00 Mon - Sat_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    8:00 - 18:00 Mon - Sat_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    8:00 - 18:00 Mon - Sat_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    8:00 - 18:00 Mon - Sat_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    8:00 - 18:00 Mon - Sat_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    8:00 - 18:00 Mon - Sat_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Ocupacion residencial

  Schedule:Year,
    Ocupacion residencial,   !- Name
    Any number,              !- Schedule Type Limits Name
    Ocupacion residencial_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Ocupacion residencial_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Ocupacion residencial_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Ocupacion residencial_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Ocupacion residencial_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Ocupacion residencial_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Ocupacion residencial_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Ocupacion residencial_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Ocupacion residencial_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Ocupacion residencial_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Ocupacion residencial_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Ocupacion residencial_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Equipos e iluminacion

  Schedule:Year,
    Equipos e iluminacion,   !- Name
    Any number,              !- Schedule Type Limits Name
    Equipos e iluminacion_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Equipos e iluminacion_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Equipos e iluminacion_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Equipos e iluminacion_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Equipos e iluminacion_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Equipos e iluminacion_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Equipos e iluminacion_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Equipos e iluminacion_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Equipos e iluminacion_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Equipos e iluminacion_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Equipos e iluminacion_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Equipos e iluminacion_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Ventilacion natural

  Schedule:Year,
    Ventilacion natural,     !- Name
    Any number,              !- Schedule Type Limits Name
    Ventilacion natural_Jan, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Ventilacion natural_Feb, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Ventilacion natural_Mar, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Ventilacion natural_Apr, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Ventilacion natural_May, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Ventilacion natural_Jun, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Ventilacion natural_Jul, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Ventilacion natural_Aug, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Ventilacion natural_Sep, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Ventilacion natural_Oct, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Ventilacion natural_Nov, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Ventilacion natural_Dec, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Ventilacion mecanica

  Schedule:Year,
    Ventilacion mecanica,    !- Name
    Any number,              !- Schedule Type Limits Name
    Ventilacion mecanica_Jan,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Ventilacion mecanica_Feb,!- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Ventilacion mecanica_Mar,!- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Ventilacion mecanica_Apr,!- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Ventilacion mecanica_May,!- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Ventilacion mecanica_Jun,!- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Ventilacion mecanica_Jul,!- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Ventilacion mecanica_Aug,!- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Ventilacion mecanica_Sep,!- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Ventilacion mecanica_Oct,!- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Ventilacion mecanica_Nov,!- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Ventilacion mecanica_Dec,!- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Compact,
    20001,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays, !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,0,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,24;         !- Field 9

  Schedule:Compact,
    20002,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays, !- Field 2
    Until: 24:00,0,          !- Field 3
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,0,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,0;          !- Field 9

  WindowMaterial:Glazing,
    38,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .740,                    !- Solar Transmittance at Normal Incidence
    .090,                    !- Front Side Solar Reflectance at Normal Incidence
    .100,                    !- Back Side Solar Reflectance at Normal Incidence
    .820,                    !- Visible Transmittance at Normal Incidence
    .110,                    !- Front Side Visible Reflectance at Normal Incidence
    .120,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .20,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

! Urea Formaldehyde Foam- thickness 0.1327

  Material,
    Urea Formaldehyde Foam_.1327,  !- Name
    Rough,                   !- Roughness
    .1327,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0.1

  Material,
    Cast Concrete_.1,        !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07

  Material,
    Floor/Roof Screed_.07,   !- Name
    Rough,                   !- Roughness
    .07,                     !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Timber Flooring- thickness 0.03

  Material,
    Timber Flooring_.03,     !- Name
    Rough,                   !- Roughness
    .03,                     !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Pintura blanca- thickness 0.01

  Material,
    Pintura blanca_.01,      !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    .4,                      !- Conductivity {W/m-K}
    1860,                    !- Density {kg/m3}
    780,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

! Hormigon colado- thickness 0.12

  Material,
    Hormigon colado_.12,     !- Name
    Rough,                   !- Roughness
    .12,                     !- Thickness {m}
    .9,                      !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.18

  Material,
    Concrete Block (Medium)_.18,  !- Name
    Rough,                   !- Roughness
    .18,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Enlucido- thickness 0.02

  Material,
    Enlucido_.02,            !- Name
    Rough,                   !- Roughness
    .02,                     !- Thickness {m}
    .57,                     !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .5,                      !- Solar Absorptance
    .5;                      !- Visible Absorptance

! Brickwork Outer- thickness 0.1

  Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Name
    Rough,                   !- Roughness
    .0795,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1

  Material,
    Concrete Block (Medium)_.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0.013

  Material,
    Gypsum Plastering_.013,  !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Acabado- thickness 0.015

  Material,
    Acabado_.015,            !- Name
    Rough,                   !- Roughness
    .015,                    !- Thickness {m}
    .9,                      !- Conductivity {W/m-K}
    1860,                    !- Density {kg/m3}
    980,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Bloque concreto CTE- thickness 0.18

  Material,
    Bloque concreto CTE_.18, !- Name
    Rough,                   !- Roughness
    .18,                     !- Thickness {m}
    .8,                      !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Acabado- thickness 0.013

  Material,
    Acabado_.013,            !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    .9,                      !- Conductivity {W/m-K}
    1860,                    !- Density {kg/m3}
    980,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025

  Material,
    Gypsum Plasterboard_.025,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Painted Oak- thickness 0.035

  Material,
    Painted Oak_.035,        !- Name
    Rough,                   !- Roughness
    .035,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Suelo sobre terreno del proyecto

  Construction,
    Suelo sobre terreno del proyecto,  !- Name
    Urea Formaldehyde Foam_.1327,  !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    Floor/Roof Screed_.07,   !- Layer 3
    Timber Flooring_.03;     !- Layer 4

! <Previous reversed>

  Construction,
    Suelo sobre terreno del proyecto_Rev,  !- Name
    Timber Flooring_.03,     !- Outside Layer
    Floor/Roof Screed_.07,   !- Layer 2
    Cast Concrete_.1,        !- Layer 3
    Urea Formaldehyde Foam_.1327;  !- Layer 4

! Cubierta plana del proyecto

  Construction,
    Cubierta plana del proyecto,  !- Name
    Pintura blanca_.01,      !- Outside Layer
    Hormigon colado_.12,     !- Layer 2
    Concrete Block (Medium)_.18,  !- Layer 3
    Enlucido_.02;            !- Layer 4

! <Previous reversed>

  Construction,
    Cubierta plana del proyecto_Rev,  !- Name
    Enlucido_.02,            !- Outside Layer
    Concrete Block (Medium)_.18,  !- Layer 2
    Hormigon colado_.12,     !- Layer 3
    Pintura blanca_.01;      !- Layer 4

! Muro semi-expuesto del proyecto

  Construction,
    Muro semi-expuesto del proyecto,  !- Name
    Brickwork Outer_.1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 2
    Concrete Block (Medium)_.1,  !- Layer 3
    Gypsum Plastering_.013;  !- Layer 4

! <Previous reversed>

  Construction,
    Muro semi-expuesto del proyecto_Rev,  !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Concrete Block (Medium)_.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 3
    Brickwork Outer_.1;      !- Layer 4

! Muro del proyecto

  Construction,
    Muro del proyecto,       !- Name
    Pintura blanca_.01,      !- Outside Layer
    Acabado_.015,            !- Layer 2
    Bloque concreto CTE_.18, !- Layer 3
    Acabado_.013;            !- Layer 4

! <Previous reversed>

  Construction,
    Muro del proyecto_Rev,   !- Name
    Acabado_.013,            !- Outside Layer
    Bloque concreto CTE_.18, !- Layer 2
    Acabado_.015,            !- Layer 3
    Pintura blanca_.01;      !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    9_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Particion del proyecto

  Construction,
    Particion del proyecto,  !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    9_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    10_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Particion del proyecto_Rev,  !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    10_RVAL_2,               !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Puerta interior del proyecto

  Construction,
    Puerta interior del proyecto,  !- Name
    Painted Oak_.035;        !- Outside Layer

! <Previous reversed>

  Construction,
    Puerta interior del proyecto_Rev,  !- Name
    Painted Oak_.035;        !- Outside Layer

! Puerta exterior del proyecto

  Construction,
    Puerta exterior del proyecto,  !- Name
    Painted Oak_.035;        !- Outside Layer

! <Previous reversed>

  Construction,
    Puerta exterior del proyecto_Rev,  !- Name
    Painted Oak_.035;        !- Outside Layer

  Construction,
    Acristalamiento exterior del proyecto - 1001,  !- Name
    38;                      !- Outside Layer

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Block1 - Bedroom1

  Zone,
    Block1:Bedroom1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    38.6018,                 !- Volume {m3}
    12.8673,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Bedroom1,  !- Name
    Block1:Bedroom1,         !- Zone or ZoneList or Space or SpaceList Name
    Ocupacion residencial,   !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .03,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 96,    !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 96,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 96,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,105.3;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 96,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Bedroom1 General lighting,  !- Name
    Block1:Bedroom1,         !- Zone or ZoneList or Space or SpaceList Name
    Equipos e iluminacion,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    17.6,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:Bedroom1#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    Block1:Bedroom1 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    Block1:Bedroom1,         !- Zone or ZoneList or Space or SpaceList Name
    Equipos e iluminacion,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.4,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    .1,                      !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  AirflowNetwork:MultiZone:Zone,
    Block1:Bedroom1,         !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Residential Occ;         !- Venting Availability Schedule Name

   ! Block1, Bedroom1, Ground floor - 15.122 m2 (Ground), Surface Area: 1.646m2

  BuildingSurface:Detailed,
    Block1:Bedroom1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Suelo sobre terreno del proyecto,  !- Construction Name
    Block1:Bedroom1,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.2054052256,1.1616158239,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5477312856,1.1616158239,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5477312856,3.6637505839,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.2054052256,3.6637505839,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block1, Bedroom1, Ground floor - 15.122 m2 (Ground), Surface Area: 13.477m2

  BuildingSurface:Detailed,
    Block1:Bedroom1_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Suelo sobre terreno del proyecto,  !- Construction Name
    Block1:Bedroom1,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5477312856,-.0362494161,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.1190049344,-.0362494161,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.0702289444,3.6637505839,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.5477312856,3.6637505839,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block1, Bedroom1, Roof - 15.122 m2, Surface Area: 4.383m2

  BuildingSurface:Detailed,
    Block1:Bedroom1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Cubierta plana del proyecto,  !- Construction Name
    Block1:Bedroom1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.1190049367,-.0362494113,3,  !- X,Y,Z ==> Vertex 1 {m}
    3.5477312833,-.0362494113,3,  !- X,Y,Z ==> Vertex 2 {m}
    3.5477312833,1.1616158287,3,  !- X,Y,Z ==> Vertex 3 {m}
    -.1032138386,1.1616158287,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Bedroom1_Roof_1_0_0,  !- Name
    .0004383,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom1_Roof_1_0_0,  !- Surface Name
    Block1:Bedroom1_Roof_1_0_0,  !- Leakage Component Name
    Block1:Bedroom1_Roof_1_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Bedroom1_Roof_1_0_0,  !- Name
    4,                       !- External Node Height {m}
    Block1:Bedroom1_Roof_1_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Bedroom1_Roof_1_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block1, Bedroom1, Roof - 15.122 m2, Surface Area: 10.739m2

  BuildingSurface:Detailed,
    Block1:Bedroom1_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Cubierta plana del proyecto,  !- Construction Name
    Block1:Bedroom1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.1032138386,1.1616158287,3,  !- X,Y,Z ==> Vertex 1 {m}
    4.2054052233,1.1616158287,3,  !- X,Y,Z ==> Vertex 2 {m}
    4.2054052233,3.6637505887,3,  !- X,Y,Z ==> Vertex 3 {m}
    -.0702289467,3.6637505887,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Bedroom1_Roof_1_0_1,  !- Name
    .0010739,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom1_Roof_1_0_1,  !- Surface Name
    Block1:Bedroom1_Roof_1_0_1,  !- Leakage Component Name
    Block1:Bedroom1_Roof_1_0_1,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Bedroom1_Roof_1_0_1,  !- Name
    4,                       !- External Node Height {m}
    Block1:Bedroom1_Roof_1_0_1;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Bedroom1_Roof_1_0_1,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block1, Bedroom1, Partition - 7.506 m2 (Block1, Bathroom), Surface Area: 7.5064

  BuildingSurface:Detailed,
    Block1:Bedroom1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Muro semi-expuesto del proyecto,  !- Construction Name
    Block1:Bedroom1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Bathroom_Partition_4_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.2054052233,1.16161583,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.2054052233,3.66375058,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.2054052233,3.66375058,3,  !- X,Y,Z ==> Vertex 3 {m}
    4.2054052233,1.16161583,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block1, Bedroom1, Partition - 7.506 m2 (Block1, Bathroom), Surface Area: 7.5064 <Other side>

  BuildingSurface:Detailed,
    Block1:Bathroom_Partition_4_0_10000,  !- Name
    Wall,                    !- Surface Type
    Muro semi-expuesto del proyecto_Rev,  !- Construction Name
    Block1:Bathroom,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Bedroom1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.2054052233,3.66375058,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.2054052233,1.16161583,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.2054052233,1.16161583,3,  !- X,Y,Z ==> Vertex 3 {m}
    4.2054052233,3.66375058,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Bedroom1_Partition_2_0_0,  !- Name
    .0225192,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom1_Partition_2_0_0,  !- Surface Name
    Block1:Bedroom1_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

   ! Block1, Bedroom1, Wall - 12.827 m2 - 0.0°, Surface Area: 12.827m2

  BuildingSurface:Detailed,
    Block1:Bedroom1_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Muro del proyecto,       !- Construction Name
    Block1:Bedroom1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.2054052233,3.6637505839,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.0702289435,3.6637505839,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.0702289435,3.6637505839,3,  !- X,Y,Z ==> Vertex 3 {m}
    4.2054052233,3.6637505839,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Bedroom1_Wall_3_0_0,  !- Name
    .0011575,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom1_Wall_3_0_0,  !- Surface Name
    Block1:Bedroom1_Wall_3_0_0,  !- Leakage Component Name
    Block1:Bedroom1_Wall_3_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Bedroom1_Wall_3_0_0,  !- Name
    2,                       !- External Node Height {m}
    Block1:Bedroom1_Wall_3_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Bedroom1_Wall_3_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 1.252m2

  FenestrationSurface:Detailed,
    Block1:Bedroom1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Acristalamiento exterior del proyecto - 1001,  !- Construction Name
    Block1:Bedroom1_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.26598234,3.6637505839,1.11366385,  !- X,Y,Z ==> Vertex 1 {m}
    1.05184153,3.6637505839,1.11366385,  !- X,Y,Z ==> Vertex 2 {m}
    1.05184153,3.6637505839,2.14459605,  !- X,Y,Z ==> Vertex 3 {m}
    2.26598234,3.6637505839,2.14459605;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Bedroom1_Wall_3_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    .5,                      !- Height Factor for Opening Factor 1 {dimensionless}
    .5,                      !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    .5,                      !- Height Factor for Opening Factor 2 {dimensionless}
    .5,                      !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom1_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    Block1:Bedroom1_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Bedroom1_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Residential Occ;         !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Bedroom1_Wall_3_0_0_0_0_0_Win,  !- Name
    2.17,                    !- External Node Height {m}
    Block1:Bedroom1_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Bedroom1_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block1, Bedroom1, Wall - 11.101 m2 - 270.8°, Surface Area: 11.101m2

  BuildingSurface:Detailed,
    Block1:Bedroom1_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Muro del proyecto,       !- Construction Name
    Block1:Bedroom1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0702289435,3.6637505839,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.1190049354,-.0362494161,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.1190049354,-.0362494161,3,  !- X,Y,Z ==> Vertex 3 {m}
    -.0702289435,3.6637505839,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Bedroom1_Wall_4_0_0,  !- Name
    .0010078,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom1_Wall_4_0_0,  !- Surface Name
    Block1:Bedroom1_Wall_4_0_0,  !- Leakage Component Name
    Block1:Bedroom1_Wall_4_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Bedroom1_Wall_4_0_0,  !- Name
    2,                       !- External Node Height {m}
    Block1:Bedroom1_Wall_4_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Bedroom1_Wall_4_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2933,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3492,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2025,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3475,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3008,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
    .0933,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    .395,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    .105;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 1.023m2

  FenestrationSurface:Detailed,
    Block1:Bedroom1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Acristalamiento exterior del proyecto - 1001,  !- Construction Name
    Block1:Bedroom1_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.0745613184,3.33510966,1.1873734,  !- X,Y,Z ==> Vertex 1 {m}
    -.0886286913,2.268001069,1.1873734,  !- X,Y,Z ==> Vertex 2 {m}
    -.0886286913,2.268001069,2.14584302,  !- X,Y,Z ==> Vertex 3 {m}
    -.0745613184,3.33510966,2.14584302;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Bedroom1_Wall_4_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    .5,                      !- Height Factor for Opening Factor 1 {dimensionless}
    .5,                      !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    .5,                      !- Height Factor for Opening Factor 2 {dimensionless}
    .5,                      !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom1_Wall_4_0_0_0_0_0_Win,  !- Surface Name
    Block1:Bedroom1_Wall_4_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Bedroom1_Wall_4_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Residential Occ;         !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Bedroom1_Wall_4_0_0_0_0_0_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:Bedroom1_Wall_4_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Bedroom1_Wall_4_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2933,                  !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.3492,                  !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2025,                  !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.3475,                  !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3008,                  !- Wind Pressure Coefficient Value 5 {dimensionless}
    .0933,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    .395,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    .105;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block1, Bedroom1, Partition - 11.000 m2 (Block1, Livingroom-Kitchen), Surface Area: 11.0002

  BuildingSurface:Detailed,
    Block1:Bedroom1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Particion del proyecto,  !- Construction Name
    Block1:Bedroom1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:LivingroomXKitchen_Partition_7_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.11900494,-.0362494161,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.54773129,-.0362494161,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.54773129,-.0362494161,3,  !- X,Y,Z ==> Vertex 3 {m}
    -.11900494,-.0362494161,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block1, Bedroom1, Partition - 11.000 m2 (Block1, Livingroom-Kitchen), Surface Area: 11.0002 <Other side>

  BuildingSurface:Detailed,
    Block1:LivingroomXKitchen_Partition_7_0_10001,  !- Name
    Wall,                    !- Surface Type
    Particion del proyecto_Rev,  !- Construction Name
    Block1:LivingroomXKitchen,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Bedroom1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.54773129,-.0362494161,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.11900494,-.0362494161,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.11900494,-.0362494161,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.54773129,-.0362494161,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Bedroom1_Partition_5_0_0,  !- Name
    .0330006,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom1_Partition_5_0_0,  !- Surface Name
    Block1:Bedroom1_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

   ! Block1, Bedroom1, Partition - 3.594 m2 (Block1, Livingroom-Kitchen), Surface Area: 1.587

  BuildingSurface:Detailed,
    Block1:Bedroom1_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Particion del proyecto,  !- Construction Name
    Block1:Bedroom1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:LivingroomXKitchen_Partition_6_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5477312856,-.03624942,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5477312856,1.16161583,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5477312856,1.16161583,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5477312856,-.03624942,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block1, Bedroom1, Partition - 3.594 m2 (Block1, Livingroom-Kitchen), Surface Area: 1.587 <Other side>

  BuildingSurface:Detailed,
    Block1:LivingroomXKitchen_Partition_6_0_10002,  !- Name
    Wall,                    !- Surface Type
    Particion del proyecto_Rev,  !- Construction Name
    Block1:LivingroomXKitchen,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Bedroom1_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5477312856,1.16161583,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5477312856,-.03624942,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5477312856,-.03624942,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5477312856,1.16161583,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Bedroom1_Partition_6_0_0,  !- Name
    .0047611,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom1_Partition_6_0_0,  !- Surface Name
    Block1:Bedroom1_Partition_6_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

      ! Hole, 2.007m2

  FenestrationSurface:Detailed,
    Block1:Bedroom1_Partition_6_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    Block1:Bedroom1_Partition_6_0_0,  !- Building Surface Name
    Block1:LivingroomXKitchen_Partition_6_0_0_0_0_0_Hole_10004,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.5477312856,.13447832,.002,  !- X,Y,Z ==> Vertex 1 {m}
    3.5477312856,.97910163,.002,  !- X,Y,Z ==> Vertex 2 {m}
    3.5477312856,.97910163,2.37767439,  !- X,Y,Z ==> Vertex 3 {m}
    3.5477312856,.13447832,2.37767439;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    Block1:Bedroom1_Partition_6_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 2.007m2

  FenestrationSurface:Detailed,
    Block1:LivingroomXKitchen_Partition_6_0_0_0_0_0_Hole_10004,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    Block1:LivingroomXKitchen_Partition_6_0_10002,  !- Building Surface Name
    Block1:Bedroom1_Partition_6_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.5477312856,.97910163,.002,  !- X,Y,Z ==> Vertex 1 {m}
    3.5477312856,.13447832,.002,  !- X,Y,Z ==> Vertex 2 {m}
    3.5477312856,.13447832,2.37767439,  !- X,Y,Z ==> Vertex 3 {m}
    3.5477312856,.97910163,2.37767439;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Bedroom1_Partition_6_0_0_0_0_0_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:LivingroomXKitchen_Partition_6_0_0_0_0_0_Hole_10004,  !- Surface Name
    Block1:Bedroom1_Partition_6_0_0_0_0_0_Hole,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

   ! Block1, Bedroom1, Partition - 1.973 m2 (Block1, Livingroom-Kitchen), Surface Area: 1.973

  BuildingSurface:Detailed,
    Block1:Bedroom1_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Particion del proyecto,  !- Construction Name
    Block1:Bedroom1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:LivingroomXKitchen_Partition_5_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.54773129,1.1616158287,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.20540522,1.1616158287,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.20540522,1.1616158287,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.54773129,1.1616158287,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block1, Bedroom1, Partition - 1.973 m2 (Block1, Livingroom-Kitchen), Surface Area: 1.973 <Other side>

  BuildingSurface:Detailed,
    Block1:LivingroomXKitchen_Partition_5_0_10004,  !- Name
    Wall,                    !- Surface Type
    Particion del proyecto_Rev,  !- Construction Name
    Block1:LivingroomXKitchen,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Bedroom1_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.20540522,1.1616158287,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.54773129,1.1616158287,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.54773129,1.1616158287,3,  !- X,Y,Z ==> Vertex 3 {m}
    4.20540522,1.1616158287,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Bedroom1_Partition_7_0_0,  !- Name
    .0059191,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom1_Partition_7_0_0,  !- Surface Name
    Block1:Bedroom1_Partition_7_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

! Block1 - Bathroom

  Zone,
    Block1:Bathroom,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    9.9411,                  !- Volume {m3}
    3.3137,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Lights,
    Block1:Bathroom General lighting,  !- Name
    Block1:Bathroom,         !- Zone or ZoneList or Space or SpaceList Name
    8:00 - 18:00 Mon - Sat,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:Bathroom#GeneralLights;  !- End-Use Subcategory

  AirflowNetwork:MultiZone:Zone,
    Block1:Bathroom,         !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20002;                   !- Venting Availability Schedule Name

   ! Block1, Bathroom, Ground floor - 4.129 m2 (Ground), Surface Area: 4.129m2

  BuildingSurface:Detailed,
    Block1:Bathroom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Suelo sobre terreno del proyecto,  !- Construction Name
    Block1:Bathroom,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8554052233,1.1616158287,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.2054052233,1.1616158287,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.2054052233,3.6637505839,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.8554052233,3.6637505839,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block1, Bathroom, Roof - 4.129 m2, Surface Area: 4.129m2

  BuildingSurface:Detailed,
    Block1:Bathroom_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Cubierta plana del proyecto,  !- Construction Name
    Block1:Bathroom,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.2054052233,1.1616158287,3,  !- X,Y,Z ==> Vertex 1 {m}
    5.8554052233,1.1616158287,3,  !- X,Y,Z ==> Vertex 2 {m}
    5.8554052233,3.6637505839,3,  !- X,Y,Z ==> Vertex 3 {m}
    4.2054052233,3.6637505839,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Bathroom_Roof_1_0_0,  !- Name
    .0004129,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Bathroom_Roof_1_0_0,  !- Surface Name
    Block1:Bathroom_Roof_1_0_0,  !- Leakage Component Name
    Block1:Bathroom_Roof_1_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Bathroom_Roof_1_0_0,  !- Name
    4,                       !- External Node Height {m}
    Block1:Bathroom_Roof_1_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Bathroom_Roof_1_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block1, Bathroom, Partition - 7.506 m2 (Block1, Bedroom2), Surface Area: 7.5064

  BuildingSurface:Detailed,
    Block1:Bathroom_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Muro semi-expuesto del proyecto_Rev,  !- Construction Name
    Block1:Bathroom,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Bedroom2_Partition_4_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8554052233,1.16161583,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.8554052233,3.66375058,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.8554052233,3.66375058,3,  !- X,Y,Z ==> Vertex 3 {m}
    5.8554052233,1.16161583,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block1, Bathroom, Partition - 7.506 m2 (Block1, Bedroom2), Surface Area: 7.5064 <Other side>

  BuildingSurface:Detailed,
    Block1:Bedroom2_Partition_4_0_10005,  !- Name
    Wall,                    !- Surface Type
    Muro semi-expuesto del proyecto,  !- Construction Name
    Block1:Bedroom2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Bathroom_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8554052233,3.66375058,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.8554052233,1.16161583,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.8554052233,1.16161583,3,  !- X,Y,Z ==> Vertex 3 {m}
    5.8554052233,3.66375058,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Bathroom_Partition_2_0_0,  !- Name
    .0225192,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Bathroom_Partition_2_0_0,  !- Surface Name
    Block1:Bathroom_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

   ! Block1, Bathroom, Wall - 4.950 m2 - 0.0°, Surface Area: 4.950m2

  BuildingSurface:Detailed,
    Block1:Bathroom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Muro del proyecto,       !- Construction Name
    Block1:Bathroom,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8554052233,3.6637505839,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.2054052233,3.6637505839,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.2054052233,3.6637505839,3,  !- X,Y,Z ==> Vertex 3 {m}
    5.8554052233,3.6637505839,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Bathroom_Wall_3_0_0,  !- Name
    .0004456,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Bathroom_Wall_3_0_0,  !- Surface Name
    Block1:Bathroom_Wall_3_0_0,  !- Leakage Component Name
    Block1:Bathroom_Wall_3_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Bathroom_Wall_3_0_0,  !- Name
    2,                       !- External Node Height {m}
    Block1:Bathroom_Wall_3_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Bathroom_Wall_3_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 0.494m2

  FenestrationSurface:Detailed,
    Block1:Bathroom_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Acristalamiento exterior del proyecto - 1001,  !- Construction Name
    Block1:Bathroom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.09515429,3.6637505839,1.45593049,  !- X,Y,Z ==> Vertex 1 {m}
    4.32040522,3.6637505839,1.45593049,  !- X,Y,Z ==> Vertex 2 {m}
    4.32040522,3.6637505839,2.0940965,  !- X,Y,Z ==> Vertex 3 {m}
    5.09515429,3.6637505839,2.0940965;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Bathroom_Wall_3_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Bathroom_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    Block1:Bathroom_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Bathroom_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Bathroom_Wall_3_0_0_0_0_0_Win,  !- Name
    2.37,                    !- External Node Height {m}
    Block1:Bathroom_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Bathroom_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block1, Bathroom, Partition - 4.950 m2 (Block1, Livingroom-Kitchen), Surface Area: 3.2637

  BuildingSurface:Detailed,
    Block1:Bathroom_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Muro semi-expuesto del proyecto_Rev,  !- Construction Name
    Block1:Bathroom,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:LivingroomXKitchen_Partition_4_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.20540522,1.1616158287,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.85540522,1.1616158287,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.85540522,1.1616158287,3,  !- X,Y,Z ==> Vertex 3 {m}
    4.20540522,1.1616158287,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block1, Bathroom, Partition - 4.950 m2 (Block1, Livingroom-Kitchen), Surface Area: 3.2637 <Other side>

  BuildingSurface:Detailed,
    Block1:LivingroomXKitchen_Partition_4_0_10006,  !- Name
    Wall,                    !- Surface Type
    Muro semi-expuesto del proyecto,  !- Construction Name
    Block1:LivingroomXKitchen,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Bathroom_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.85540522,1.1616158287,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.20540522,1.1616158287,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.20540522,1.1616158287,3,  !- X,Y,Z ==> Vertex 3 {m}
    5.85540522,1.1616158287,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Bathroom_Partition_5_0_0,  !- Name
    .009791,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Bathroom_Partition_5_0_0,  !- Surface Name
    Block1:Bathroom_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

      ! Door, 1.686m2

  FenestrationSurface:Detailed,
    Block1:Bathroom_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Puerta interior del proyecto,  !- Construction Name
    Block1:Bathroom_Partition_5_0_0,  !- Building Surface Name
    Block1:LivingroomXKitchen_Partition_4_0_0_0_0_0_Door_10008,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.41750476,1.1616158287,.003,  !- X,Y,Z ==> Vertex 1 {m}
    5.21119279,1.1616158287,.003,  !- X,Y,Z ==> Vertex 2 {m}
    5.21119279,1.1616158287,2.12768245,  !- X,Y,Z ==> Vertex 3 {m}
    4.41750476,1.1616158287,2.12768245;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1.686m2

  FenestrationSurface:Detailed,
    Block1:LivingroomXKitchen_Partition_4_0_0_0_0_0_Door_10008,  !- Name
    Door,                    !- Surface Type
    Puerta interior del proyecto_Rev,  !- Construction Name
    Block1:LivingroomXKitchen_Partition_4_0_10006,  !- Building Surface Name
    Block1:Bathroom_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.21119279,1.1616158287,.003,  !- X,Y,Z ==> Vertex 1 {m}
    4.41750476,1.1616158287,.003,  !- X,Y,Z ==> Vertex 2 {m}
    4.41750476,1.1616158287,2.12768245,  !- X,Y,Z ==> Vertex 3 {m}
    5.21119279,1.1616158287,2.12768245;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Bathroom_Partition_5_0_0_0_0_0_Door,  !- Name
    .02,                     !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .6,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:LivingroomXKitchen_Partition_4_0_0_0_0_0_Door_10008,  !- Surface Name
    Block1:Bathroom_Partition_5_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Off 24/7;                !- Venting Availability Schedule Name

! Block1 - Bedroom2

  Zone,
    Block1:Bedroom2,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    48.9481,                 !- Volume {m3}
    16.316,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Bedroom2,  !- Name
    Block1:Bedroom2,         !- Zone or ZoneList or Space or SpaceList Name
    Ocupacion residencial,   !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .03,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 112,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 112,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 112,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,105.3;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 112,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Bedroom2 General lighting,  !- Name
    Block1:Bedroom2,         !- Zone or ZoneList or Space or SpaceList Name
    Equipos e iluminacion,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    17.6,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:Bedroom2#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    Block1:Bedroom2 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    Block1:Bedroom2,         !- Zone or ZoneList or Space or SpaceList Name
    Equipos e iluminacion,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.4,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    .1,                      !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  AirflowNetwork:MultiZone:Zone,
    Block1:Bedroom2,         !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Residential Occ;         !- Venting Availability Schedule Name

   ! Block1, Bedroom2, Ground floor - 19.578 m2 (Ground), Surface Area: 5.630m2

  BuildingSurface:Detailed,
    Block1:Bedroom2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Suelo sobre terreno del proyecto,  !- Construction Name
    Block1:Bedroom2,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.4297710533,-.0362494113,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.7297710533,-.0362494113,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.7297710533,1.1616158287,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.4297710533,1.1616158287,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block1, Bedroom2, Ground floor - 19.578 m2 (Ground), Surface Area: 13.948m2

  BuildingSurface:Detailed,
    Block1:Bedroom2_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Suelo sobre terreno del proyecto,  !- Construction Name
    Block1:Bedroom2,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.4297710533,1.1616158287,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.8554052233,1.1616158287,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.8554052233,3.6637505887,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.4297710533,3.6637505887,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block1, Bedroom2, Roof - 19.578 m2, Surface Area: 2.188m2

  BuildingSurface:Detailed,
    Block1:Bedroom2_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Cubierta plana del proyecto,  !- Construction Name
    Block1:Bedroom2,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8554052265,1.1616158239,3,  !- X,Y,Z ==> Vertex 1 {m}
    6.7297710565,1.1616158239,3,  !- X,Y,Z ==> Vertex 2 {m}
    6.7297710565,3.6637505839,3,  !- X,Y,Z ==> Vertex 3 {m}
    5.8554052265,3.6637505839,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Bedroom2_Roof_1_0_0,  !- Name
    .0002188,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom2_Roof_1_0_0,  !- Surface Name
    Block1:Bedroom2_Roof_1_0_0,  !- Leakage Component Name
    Block1:Bedroom2_Roof_1_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Bedroom2_Roof_1_0_0,  !- Name
    4,                       !- External Node Height {m}
    Block1:Bedroom2_Roof_1_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Bedroom2_Roof_1_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block1, Bedroom2, Roof - 19.578 m2, Surface Area: 17.390m2

  BuildingSurface:Detailed,
    Block1:Bedroom2_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Cubierta plana del proyecto,  !- Construction Name
    Block1:Bedroom2,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7297710565,-.0362494161,3,  !- X,Y,Z ==> Vertex 1 {m}
    11.4297710565,-.0362494161,3,  !- X,Y,Z ==> Vertex 2 {m}
    11.4297710565,3.6637505839,3,  !- X,Y,Z ==> Vertex 3 {m}
    6.7297710565,3.6637505839,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Bedroom2_Roof_1_0_1,  !- Name
    .001739,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom2_Roof_1_0_1,  !- Surface Name
    Block1:Bedroom2_Roof_1_0_1,  !- Leakage Component Name
    Block1:Bedroom2_Roof_1_0_1,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Bedroom2_Roof_1_0_1,  !- Name
    4,                       !- External Node Height {m}
    Block1:Bedroom2_Roof_1_0_1;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Bedroom2_Roof_1_0_1,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block1, Bedroom2, Wall - 11.100 m2 - 90.0°, Surface Area: 11.100m2

  BuildingSurface:Detailed,
    Block1:Bedroom2_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Muro del proyecto,       !- Construction Name
    Block1:Bedroom2,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.4297710565,-.0362494161,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.4297710565,3.6637505839,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.4297710565,3.6637505839,3,  !- X,Y,Z ==> Vertex 3 {m}
    11.4297710565,-.0362494161,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Bedroom2_Wall_2_0_0,  !- Name
    .0009869,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom2_Wall_2_0_0,  !- Surface Name
    Block1:Bedroom2_Wall_2_0_0,  !- Leakage Component Name
    Block1:Bedroom2_Wall_2_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Bedroom2_Wall_2_0_0,  !- Name
    2,                       !- External Node Height {m}
    Block1:Bedroom2_Wall_2_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Bedroom2_Wall_2_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 1.231m2

  FenestrationSurface:Detailed,
    Block1:Bedroom2_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Acristalamiento exterior del proyecto - 1001,  !- Construction Name
    Block1:Bedroom2_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.4297710565,2.16629679,1.06849704,  !- X,Y,Z ==> Vertex 1 {m}
    11.4297710565,3.33125058,1.06849704,  !- X,Y,Z ==> Vertex 2 {m}
    11.4297710565,3.33125058,2.12521904,  !- X,Y,Z ==> Vertex 3 {m}
    11.4297710565,2.16629679,2.12521904;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Bedroom2_Wall_2_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    .5,                      !- Height Factor for Opening Factor 1 {dimensionless}
    .5,                      !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    .5,                      !- Height Factor for Opening Factor 2 {dimensionless}
    .5,                      !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom2_Wall_2_0_0_0_0_0_Win,  !- Surface Name
    Block1:Bedroom2_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Bedroom2_Wall_2_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Residential Occ;         !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Bedroom2_Wall_2_0_0_0_0_0_Win,  !- Name
    2.13,                    !- External Node Height {m}
    Block1:Bedroom2_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Bedroom2_Wall_2_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block1, Bedroom2, Wall - 16.723 m2 - 0.0°, Surface Area: 16.723m2

  BuildingSurface:Detailed,
    Block1:Bedroom2_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Muro del proyecto,       !- Construction Name
    Block1:Bedroom2,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.4297710565,3.6637505839,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.8554052233,3.6637505839,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.8554052233,3.6637505839,3,  !- X,Y,Z ==> Vertex 3 {m}
    11.4297710565,3.6637505839,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Bedroom2_Wall_3_0_0,  !- Name
    .001541,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom2_Wall_3_0_0,  !- Surface Name
    Block1:Bedroom2_Wall_3_0_0,  !- Leakage Component Name
    Block1:Bedroom2_Wall_3_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Bedroom2_Wall_3_0_0,  !- Name
    2,                       !- External Node Height {m}
    Block1:Bedroom2_Wall_3_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Bedroom2_Wall_3_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 1.313m2

  FenestrationSurface:Detailed,
    Block1:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Acristalamiento exterior del proyecto - 1001,  !- Construction Name
    Block1:Bedroom2_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8808219,3.6637505839,1.18870855,  !- X,Y,Z ==> Vertex 1 {m}
    7.45568394,3.6637505839,1.18870855,  !- X,Y,Z ==> Vertex 2 {m}
    7.45568394,3.6637505839,2.11024951,  !- X,Y,Z ==> Vertex 3 {m}
    8.8808219,3.6637505839,2.11024951;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    .5,                      !- Height Factor for Opening Factor 1 {dimensionless}
    .5,                      !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    .5,                      !- Height Factor for Opening Factor 2 {dimensionless}
    .5,                      !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    Block1:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Residential Occ;         !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Name
    2.2,                     !- External Node Height {m}
    Block1:Bedroom2_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Bedroom2_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block1, Bedroom2, Partition - 2.623 m2 (Block1, Livingroom-Kitchen), Surface Area: 2.6231

  BuildingSurface:Detailed,
    Block1:Bedroom2_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Particion del proyecto,  !- Construction Name
    Block1:Bedroom2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:LivingroomXKitchen_Partition_3_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.85540522,1.1616158287,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.72977106,1.1616158287,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.72977106,1.1616158287,3,  !- X,Y,Z ==> Vertex 3 {m}
    5.85540522,1.1616158287,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block1, Bedroom2, Partition - 2.623 m2 (Block1, Livingroom-Kitchen), Surface Area: 2.6231 <Other side>

  BuildingSurface:Detailed,
    Block1:LivingroomXKitchen_Partition_3_0_10008,  !- Name
    Wall,                    !- Surface Type
    Particion del proyecto_Rev,  !- Construction Name
    Block1:LivingroomXKitchen,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Bedroom2_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.72977106,1.1616158287,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.85540522,1.1616158287,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.85540522,1.1616158287,3,  !- X,Y,Z ==> Vertex 3 {m}
    6.72977106,1.1616158287,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Bedroom2_Partition_5_0_0,  !- Name
    .0078693,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom2_Partition_5_0_0,  !- Surface Name
    Block1:Bedroom2_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

   ! Block1, Bedroom2, Partition - 3.594 m2 (Block1, Livingroom-Kitchen), Surface Area: 2.1469

  BuildingSurface:Detailed,
    Block1:Bedroom2_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Particion del proyecto,  !- Construction Name
    Block1:Bedroom2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:LivingroomXKitchen_Partition_2_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7297710565,1.16161583,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.7297710565,-.03624942,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.7297710565,-.03624942,3,  !- X,Y,Z ==> Vertex 3 {m}
    6.7297710565,1.16161583,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block1, Bedroom2, Partition - 3.594 m2 (Block1, Livingroom-Kitchen), Surface Area: 2.1469 <Other side>

  BuildingSurface:Detailed,
    Block1:LivingroomXKitchen_Partition_2_0_10009,  !- Name
    Wall,                    !- Surface Type
    Particion del proyecto_Rev,  !- Construction Name
    Block1:LivingroomXKitchen,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Bedroom2_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7297710565,-.03624942,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.7297710565,1.16161583,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.7297710565,1.16161583,3,  !- X,Y,Z ==> Vertex 3 {m}
    6.7297710565,-.03624942,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Bedroom2_Partition_6_0_0,  !- Name
    .0064407,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom2_Partition_6_0_0,  !- Surface Name
    Block1:Bedroom2_Partition_6_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

      ! Hole, 1.447m2

  FenestrationSurface:Detailed,
    Block1:Bedroom2_Partition_6_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    Block1:Bedroom2_Partition_6_0_0,  !- Building Surface Name
    Block1:LivingroomXKitchen_Partition_2_0_0_0_0_0_Hole_10011,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.7297710565,.96543268,.003,  !- X,Y,Z ==> Vertex 1 {m}
    6.7297710565,.31722858,.003,  !- X,Y,Z ==> Vertex 2 {m}
    6.7297710565,.31722858,2.23487287,  !- X,Y,Z ==> Vertex 3 {m}
    6.7297710565,.96543268,2.23487287;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    Block1:Bedroom2_Partition_6_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 1.447m2

  FenestrationSurface:Detailed,
    Block1:LivingroomXKitchen_Partition_2_0_0_0_0_0_Hole_10011,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    Block1:LivingroomXKitchen_Partition_2_0_10009,  !- Building Surface Name
    Block1:Bedroom2_Partition_6_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.7297710565,.31722858,.003,  !- X,Y,Z ==> Vertex 1 {m}
    6.7297710565,.96543268,.003,  !- X,Y,Z ==> Vertex 2 {m}
    6.7297710565,.96543268,2.23487287,  !- X,Y,Z ==> Vertex 3 {m}
    6.7297710565,.31722858,2.23487287;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Bedroom2_Partition_6_0_0_0_0_0_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:LivingroomXKitchen_Partition_2_0_0_0_0_0_Hole_10011,  !- Surface Name
    Block1:Bedroom2_Partition_6_0_0_0_0_0_Hole,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

   ! Block1, Bedroom2, Wall - 14.100 m2 - 180.0°, Surface Area: 14.100m2

  BuildingSurface:Detailed,
    Block1:Bedroom2_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Muro del proyecto,       !- Construction Name
    Block1:Bedroom2,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7297710565,-.0362494161,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.4297710565,-.0362494161,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.4297710565,-.0362494161,3,  !- X,Y,Z ==> Vertex 3 {m}
    6.7297710565,-.0362494161,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Bedroom2_Wall_7_0_0,  !- Name
    .000795,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom2_Wall_7_0_0,  !- Surface Name
    Block1:Bedroom2_Wall_7_0_0,  !- Leakage Component Name
    Block1:Bedroom2_Wall_7_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Bedroom2_Wall_7_0_0,  !- Name
    2,                       !- External Node Height {m}
    Block1:Bedroom2_Wall_7_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Bedroom2_Wall_7_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 6.150m2

  FenestrationSurface:Detailed,
    Block1:Bedroom2_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Acristalamiento exterior del proyecto - 1001,  !- Construction Name
    Block1:Bedroom2_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.89977106,-.0362494161,.84,  !- X,Y,Z ==> Vertex 1 {m}
    11.11677106,-.0362494161,.84,  !- X,Y,Z ==> Vertex 2 {m}
    11.11677106,-.0362494161,2.2983988829,  !- X,Y,Z ==> Vertex 3 {m}
    6.89977106,-.0362494161,2.2983988829;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Bedroom2_Wall_7_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    .5,                      !- Height Factor for Opening Factor 1 {dimensionless}
    .5,                      !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    .5,                      !- Height Factor for Opening Factor 2 {dimensionless}
    .5,                      !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Bedroom2_Wall_7_0_0_0_0_0_Win,  !- Surface Name
    Block1:Bedroom2_Wall_7_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Bedroom2_Wall_7_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Residential Occ;         !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Bedroom2_Wall_7_0_0_0_0_0_Win,  !- Name
    2.09,                    !- External Node Height {m}
    Block1:Bedroom2_Wall_7_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Bedroom2_Wall_7_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

! Block1 - Livingroom-Kitchen

  Zone,
    Block1:LivingroomXKitchen,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    81.2406,                 !- Volume {m3}
    27.0802,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:LivingroomXKitchen,  !- Name
    Block1:LivingroomXKitchen,  !- Zone or ZoneList or Space or SpaceList Name
    Ocupacion residencial,   !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .03,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 121,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 121,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 121,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,105.3;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 121,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:LivingroomXKitchen General lighting,  !- Name
    Block1:LivingroomXKitchen,  !- Zone or ZoneList or Space or SpaceList Name
    Equipos e iluminacion,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    17.6,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:LivingroomXKitchen#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    Block1:LivingroomXKitchen Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    Block1:LivingroomXKitchen,  !- Zone or ZoneList or Space or SpaceList Name
    Equipos e iluminacion,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.4,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    .1,                      !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  AirflowNetwork:MultiZone:Zone,
    Block1:LivingroomXKitchen,  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Residential Occ;         !- Venting Availability Schedule Name

   ! Block1, Livingroom-Kitchen, Ground floor - 31.197 m2 (Ground), Surface Area: 16.796m2

  BuildingSurface:Detailed,
    Block1:LivingroomXKitchen_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Suelo sobre terreno del proyecto,  !- Construction Name
    Block1:LivingroomXKitchen,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5477312856,-3.3642494113,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.4990049344,-3.3642494113,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.4990049344,-.0362494113,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.5477312856,-.0362494113,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block1, Livingroom-Kitchen, Ground floor - 31.197 m2 (Ground), Surface Area: 14.401m2

  BuildingSurface:Detailed,
    Block1:LivingroomXKitchen_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Suelo sobre terreno del proyecto,  !- Construction Name
    Block1:LivingroomXKitchen,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7297710556,-3.3642494113,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5477312856,-3.3642494113,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5477312856,1.1616158287,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.7297710556,1.1616158287,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block1, Livingroom-Kitchen, Roof - 31.197 m2, Surface Area: 3.812m2

  BuildingSurface:Detailed,
    Block1:LivingroomXKitchen_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Cubierta plana del proyecto,  !- Construction Name
    Block1:LivingroomXKitchen,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5477312846,-.0362494161,3,  !- X,Y,Z ==> Vertex 1 {m}
    6.7297710546,-.0362494161,3,  !- X,Y,Z ==> Vertex 2 {m}
    6.7297710546,1.1616158239,3,  !- X,Y,Z ==> Vertex 3 {m}
    3.5477312846,1.1616158239,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:LivingroomXKitchen_Roof_1_0_0,  !- Name
    .0003812,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:LivingroomXKitchen_Roof_1_0_0,  !- Surface Name
    Block1:LivingroomXKitchen_Roof_1_0_0,  !- Leakage Component Name
    Block1:LivingroomXKitchen_Roof_1_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:LivingroomXKitchen_Roof_1_0_0,  !- Name
    4,                       !- External Node Height {m}
    Block1:LivingroomXKitchen_Roof_1_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:LivingroomXKitchen_Roof_1_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block1, Livingroom-Kitchen, Roof - 31.197 m2, Surface Area: 27.385m2

  BuildingSurface:Detailed,
    Block1:LivingroomXKitchen_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Cubierta plana del proyecto,  !- Construction Name
    Block1:LivingroomXKitchen,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.4990049354,-3.3642494161,3,  !- X,Y,Z ==> Vertex 1 {m}
    6.7297710546,-3.3642494161,3,  !- X,Y,Z ==> Vertex 2 {m}
    6.7297710546,-.0362494161,3,  !- X,Y,Z ==> Vertex 3 {m}
    -1.4990049354,-.0362494161,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:LivingroomXKitchen_Roof_1_0_1,  !- Name
    .0027385,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:LivingroomXKitchen_Roof_1_0_1,  !- Surface Name
    Block1:LivingroomXKitchen_Roof_1_0_1,  !- Leakage Component Name
    Block1:LivingroomXKitchen_Roof_1_0_1,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:LivingroomXKitchen_Roof_1_0_1,  !- Name
    4,                       !- External Node Height {m}
    Block1:LivingroomXKitchen_Roof_1_0_1;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:LivingroomXKitchen_Roof_1_0_1,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block1, Livingroom-Kitchen, Wall - 4.140 m2 - 0.0°, Surface Area: 4.140m2

  BuildingSurface:Detailed,
    Block1:LivingroomXKitchen_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Muro del proyecto,       !- Construction Name
    Block1:LivingroomXKitchen,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.1190049354,-.0362494161,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.4990049354,-.0362494161,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.4990049354,-.0362494161,3,  !- X,Y,Z ==> Vertex 3 {m}
    -.1190049354,-.0362494161,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:LivingroomXKitchen_Wall_8_0_0,  !- Name
    .0002067,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:LivingroomXKitchen_Wall_8_0_0,  !- Surface Name
    Block1:LivingroomXKitchen_Wall_8_0_0,  !- Leakage Component Name
    Block1:LivingroomXKitchen_Wall_8_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:LivingroomXKitchen_Wall_8_0_0,  !- Name
    2,                       !- External Node Height {m}
    Block1:LivingroomXKitchen_Wall_8_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:LivingroomXKitchen_Wall_8_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Door, 2.073m2

  FenestrationSurface:Detailed,
    Block1:LivingroomXKitchen_Wall_8_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Puerta exterior del proyecto,  !- Construction Name
    Block1:LivingroomXKitchen_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.20308647,-.0362494161,.002,  !- X,Y,Z ==> Vertex 1 {m}
    -1.13081036,-.0362494161,.002,  !- X,Y,Z ==> Vertex 2 {m}
    -1.13081036,-.0362494161,2.23687118,  !- X,Y,Z ==> Vertex 3 {m}
    -.20308647,-.0362494161,2.23687118;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:LivingroomXKitchen_Wall_8_0_0_0_0_0_Door,  !- Name
    .0014,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:LivingroomXKitchen_Wall_8_0_0_0_0_0_Door,  !- Surface Name
    Block1:LivingroomXKitchen_Wall_8_0_0_0_0_0_Door,  !- Leakage Component Name
    Block1:LivingroomXKitchen_Wall_8_0_0_0_0_0_Door,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Ocupacion residencial;   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:LivingroomXKitchen_Wall_8_0_0_0_0_0_Door,  !- Name
    1.49,                    !- External Node Height {m}
    Block1:LivingroomXKitchen_Wall_8_0_0_0_0_0_Door;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:LivingroomXKitchen_Wall_8_0_0_0_0_0_Door,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block1, Livingroom-Kitchen, Wall - 9.984 m2 - 270.0°, Surface Area: 9.984m2

  BuildingSurface:Detailed,
    Block1:LivingroomXKitchen_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Muro del proyecto,       !- Construction Name
    Block1:LivingroomXKitchen,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.4990049354,-.0362494161,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.4990049354,-3.3642494161,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.4990049354,-3.3642494161,3,  !- X,Y,Z ==> Vertex 3 {m}
    -1.4990049354,-.0362494161,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:LivingroomXKitchen_Wall_9_0_0,  !- Name
    .0007398,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:LivingroomXKitchen_Wall_9_0_0,  !- Surface Name
    Block1:LivingroomXKitchen_Wall_9_0_0,  !- Leakage Component Name
    Block1:LivingroomXKitchen_Wall_9_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:LivingroomXKitchen_Wall_9_0_0,  !- Name
    2,                       !- External Node Height {m}
    Block1:LivingroomXKitchen_Wall_9_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:LivingroomXKitchen_Wall_9_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 2.586m2

  FenestrationSurface:Detailed,
    Block1:LivingroomXKitchen_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Acristalamiento exterior del proyecto - 1001,  !- Construction Name
    Block1:LivingroomXKitchen_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.4990049354,-.82226155,.49952665,  !- X,Y,Z ==> Vertex 1 {m}
    -1.4990049354,-2.41980282,.49952665,  !- X,Y,Z ==> Vertex 2 {m}
    -1.4990049354,-2.41980282,2.11795363,  !- X,Y,Z ==> Vertex 3 {m}
    -1.4990049354,-.82226155,2.11795363;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:LivingroomXKitchen_Wall_9_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    .5,                      !- Height Factor for Opening Factor 1 {dimensionless}
    .5,                      !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    .5,                      !- Height Factor for Opening Factor 2 {dimensionless}
    .5,                      !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:LivingroomXKitchen_Wall_9_0_0_0_0_0_Win,  !- Surface Name
    Block1:LivingroomXKitchen_Wall_9_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:LivingroomXKitchen_Wall_9_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Residential Occ;         !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:LivingroomXKitchen_Wall_9_0_0_0_0_0_Win,  !- Name
    1.74,                    !- External Node Height {m}
    Block1:LivingroomXKitchen_Wall_9_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:LivingroomXKitchen_Wall_9_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block1, Livingroom-Kitchen, Wall - 24.686 m2 - 180.0°, Surface Area: 24.686m2

  BuildingSurface:Detailed,
    Block1:LivingroomXKitchen_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Muro del proyecto,       !- Construction Name
    Block1:LivingroomXKitchen,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.4990049354,-3.3642494161,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.7297710565,-3.3642494161,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.7297710565,-3.3642494161,3,  !- X,Y,Z ==> Vertex 3 {m}
    -1.4990049354,-3.3642494161,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:LivingroomXKitchen_Wall_10_0_0,  !- Name
    .0013673,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:LivingroomXKitchen_Wall_10_0_0,  !- Surface Name
    Block1:LivingroomXKitchen_Wall_10_0_0,  !- Leakage Component Name
    Block1:LivingroomXKitchen_Wall_10_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:LivingroomXKitchen_Wall_10_0_0,  !- Name
    2,                       !- External Node Height {m}
    Block1:LivingroomXKitchen_Wall_10_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:LivingroomXKitchen_Wall_10_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 11.013m2

  FenestrationSurface:Detailed,
    Block1:LivingroomXKitchen_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Acristalamiento exterior del proyecto - 1001,  !- Construction Name
    Block1:LivingroomXKitchen_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.18600494,-3.3642494161,.84,  !- X,Y,Z ==> Vertex 1 {m}
    6.45461901,-3.3642494161,.84,  !- X,Y,Z ==> Vertex 2 {m}
    6.45461901,-3.3642494161,2.2813713297,  !- X,Y,Z ==> Vertex 3 {m}
    -1.18600494,-3.3642494161,2.2813713297;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:LivingroomXKitchen_Wall_10_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    .5,                      !- Height Factor for Opening Factor 1 {dimensionless}
    .5,                      !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    .5,                      !- Height Factor for Opening Factor 2 {dimensionless}
    .5,                      !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:LivingroomXKitchen_Wall_10_0_0_0_0_0_Win,  !- Surface Name
    Block1:LivingroomXKitchen_Wall_10_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:LivingroomXKitchen_Wall_10_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Residential Occ;         !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:LivingroomXKitchen_Wall_10_0_0_0_0_0_Win,  !- Name
    2.08,                    !- External Node Height {m}
    Block1:LivingroomXKitchen_Wall_10_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:LivingroomXKitchen_Wall_10_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block1, Livingroom-Kitchen, Wall - 9.984 m2 - 90.0°, Surface Area: 9.984m2

  BuildingSurface:Detailed,
    Block1:LivingroomXKitchen_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Muro del proyecto,       !- Construction Name
    Block1:LivingroomXKitchen,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7297710565,-3.3642494161,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.7297710565,-.0362494161,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.7297710565,-.0362494161,3,  !- X,Y,Z ==> Vertex 3 {m}
    6.7297710565,-3.3642494161,3;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:LivingroomXKitchen_Wall_11_0_0,  !- Name
    .0007161,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:LivingroomXKitchen_Wall_11_0_0,  !- Surface Name
    Block1:LivingroomXKitchen_Wall_11_0_0,  !- Leakage Component Name
    Block1:LivingroomXKitchen_Wall_11_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:LivingroomXKitchen_Wall_11_0_0,  !- Name
    2,                       !- External Node Height {m}
    Block1:LivingroomXKitchen_Wall_11_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:LivingroomXKitchen_Wall_11_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Door, 1.712m2

  FenestrationSurface:Detailed,
    Block1:LivingroomXKitchen_Wall_11_0_0_0_0_1_Door,  !- Name
    Door,                    !- Surface Type
    Puerta exterior del proyecto,  !- Construction Name
    Block1:LivingroomXKitchen_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.7297710565,-.95930276,.002,  !- X,Y,Z ==> Vertex 1 {m}
    6.7297710565,-.20853773,.002,  !- X,Y,Z ==> Vertex 2 {m}
    6.7297710565,-.20853773,2.28268387,  !- X,Y,Z ==> Vertex 3 {m}
    6.7297710565,-.95930276,2.28268387;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:LivingroomXKitchen_Wall_11_0_0_0_0_1_Door,  !- Name
    .0014,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:LivingroomXKitchen_Wall_11_0_0_0_0_1_Door,  !- Surface Name
    Block1:LivingroomXKitchen_Wall_11_0_0_0_0_1_Door,  !- Leakage Component Name
    Block1:LivingroomXKitchen_Wall_11_0_0_0_0_1_Door,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Ocupacion residencial;   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:LivingroomXKitchen_Wall_11_0_0_0_0_1_Door,  !- Name
    1.52,                    !- External Node Height {m}
    Block1:LivingroomXKitchen_Wall_11_0_0_0_0_1_Door;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:LivingroomXKitchen_Wall_11_0_0_0_0_1_Door,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 1.110m2

  FenestrationSurface:Detailed,
    Block1:LivingroomXKitchen_Wall_11_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Acristalamiento exterior del proyecto - 1001,  !- Construction Name
    Block1:LivingroomXKitchen_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.7297710565,-3.03174942,1.1314127,  !- X,Y,Z ==> Vertex 1 {m}
    6.7297710565,-1.93394956,1.1314127,  !- X,Y,Z ==> Vertex 2 {m}
    6.7297710565,-1.93394956,2.1428254,  !- X,Y,Z ==> Vertex 3 {m}
    6.7297710565,-3.03174942,2.1428254;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:LivingroomXKitchen_Wall_11_0_0_1_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    .5,                      !- Height Factor for Opening Factor 1 {dimensionless}
    .5,                      !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    .5,                      !- Height Factor for Opening Factor 2 {dimensionless}
    .5,                      !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:LivingroomXKitchen_Wall_11_0_0_1_0_0_Win,  !- Surface Name
    Block1:LivingroomXKitchen_Wall_11_0_0_1_0_0_Win,  !- Leakage Component Name
    Block1:LivingroomXKitchen_Wall_11_0_0_1_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Residential Occ;         !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:LivingroomXKitchen_Wall_11_0_0_1_0_0_Win,  !- Name
    2.18,                    !- External Node Height {m}
    Block1:LivingroomXKitchen_Wall_11_0_0_1_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:LivingroomXKitchen_Wall_11_0_0_1_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

! Shading data - building component blocks
! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building - Bloque de componente 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building - Bloque de componente 2 - Surface 1 (1),  !- Name
    Transmittance schedule for Building - Bloque de componente 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.6968287826,-6.4486041956,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.0709036874,-6.4486041956,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.0709036874,-4.2670648256,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.6968287826,-4.2670648256,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 2 - Surface 2 (2),  !- Name
    Transmittance schedule for Building - Bloque de componente 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.2413042926,-4.2670648256,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.8386361574,-4.2670648256,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.8386361574,-3.3642494156,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.2413042926,-3.4142828756,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 2 - Surface 3 (3),  !- Name
    Transmittance schedule for Building - Bloque de componente 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.8545866426,-4.2670648256,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.2413042926,-4.2670648256,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.2413042926,5.5474518044,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.8545866426,5.5474518044,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 2 - Surface 4 (4),  !- Name
    Transmittance schedule for Building - Bloque de componente 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.0709036868,-6.4486041908,3,  !- X,Y,Z ==> Vertex 1 {m}
    7.6968287832,-6.4486041908,3,  !- X,Y,Z ==> Vertex 2 {m}
    7.6968287832,-4.2670648208,3,  !- X,Y,Z ==> Vertex 3 {m}
    -.0709036868,-4.2670648208,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 2 - Surface 5 (5),  !- Name
    Transmittance schedule for Building - Bloque de componente 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.2413042912,-3.4142828708,3,  !- X,Y,Z ==> Vertex 1 {m}
    15.8545866472,-3.4156123643,3,  !- X,Y,Z ==> Vertex 2 {m}
    15.8545866383,5.5474518066,3,  !- X,Y,Z ==> Vertex 3 {m}
    15.2413042972,5.547451807,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 2 - Surface 6 (6),  !- Name
    Transmittance schedule for Building - Bloque de componente 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.8386361549,-4.2670648222,3,  !- X,Y,Z ==> Vertex 1 {m}
    15.854586648,-4.267064825,3,  !- X,Y,Z ==> Vertex 2 {m}
    15.8545866472,-3.4156123643,3,  !- X,Y,Z ==> Vertex 3 {m}
    -7.8386361568,-3.3642494208,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 2 - Surface 7 (7),  !- Name
    Transmittance schedule for Building - Bloque de componente 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.2413042926,5.5474518044,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.2413042926,-3.4142828736,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.2413042926,-3.4142828736,3,  !- X,Y,Z ==> Vertex 3 {m}
    15.2413042926,5.5474518044,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 2 - Surface 8 (8),  !- Name
    Transmittance schedule for Building - Bloque de componente 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.2413042926,-3.4142828736,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.8386361593,-3.3642494161,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.8386361593,-3.3642494161,3,  !- X,Y,Z ==> Vertex 3 {m}
    15.2413042926,-3.4142828736,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 2 - Surface 9 (9),  !- Name
    Transmittance schedule for Building - Bloque de componente 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.8386361593,-3.3642494161,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.8386361593,-4.2670648208,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.8386361593,-4.2670648208,3,  !- X,Y,Z ==> Vertex 3 {m}
    -7.8386361593,-3.3642494161,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 2 - Surface 10 (10),  !- Name
    Transmittance schedule for Building - Bloque de componente 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.8386361593,-4.2670648208,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.0709036902,-4.2670648208,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.0709036902,-4.2670648208,3,  !- X,Y,Z ==> Vertex 3 {m}
    -7.8386361593,-4.2670648208,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 2 - Surface 11 (11),  !- Name
    Transmittance schedule for Building - Bloque de componente 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.0709036902,-4.2670648208,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.0709036902,-6.4486041921,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.0709036902,-6.4486041921,3,  !- X,Y,Z ==> Vertex 3 {m}
    -.0709036902,-4.2670648208,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 2 - Surface 12 (12),  !- Name
    Transmittance schedule for Building - Bloque de componente 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.0709036902,-6.4486041921,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.696828779,-6.4486041921,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.696828779,-6.4486041921,3,  !- X,Y,Z ==> Vertex 3 {m}
    -.0709036902,-6.4486041921,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 2 - Surface 13 (13),  !- Name
    Transmittance schedule for Building - Bloque de componente 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.696828779,-6.4486041921,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.696828779,-4.2670648208,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.696828779,-4.2670648208,3,  !- X,Y,Z ==> Vertex 3 {m}
    7.696828779,-6.4486041921,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 2 - Surface 14 (14),  !- Name
    Transmittance schedule for Building - Bloque de componente 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.696828779,-4.2670648208,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.8545866432,-4.2670648208,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.8545866432,-4.2670648208,3,  !- X,Y,Z ==> Vertex 3 {m}
    7.696828779,-4.2670648208,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 2 - Surface 15 (15),  !- Name
    Transmittance schedule for Building - Bloque de componente 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.8545866432,-4.2670648208,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.8545866432,5.5474518044,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.8545866432,5.5474518044,3,  !- X,Y,Z ==> Vertex 3 {m}
    15.8545866432,-4.2670648208,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 2 - Surface 16 (16),  !- Name
    Transmittance schedule for Building - Bloque de componente 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.8545866432,5.5474518044,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.2413042926,5.5474518044,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.2413042926,5.5474518044,3,  !- X,Y,Z ==> Vertex 3 {m}
    15.8545866432,5.5474518044,3;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building - Bloque de componente 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building - Bloque de componente 1 - Surface 1 (17),  !- Name
    Transmittance schedule for Building - Bloque de componente 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.2413042926,4.8744677981,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.8605485932,4.8744677981,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.8605485932,5.5474518044,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.2413042926,5.5474518044,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 1 - Surface 2 (18),  !- Name
    Transmittance schedule for Building - Bloque de componente 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.8605485932,4.8744677981,3,  !- X,Y,Z ==> Vertex 1 {m}
    15.2413042926,4.8744677981,3,  !- X,Y,Z ==> Vertex 2 {m}
    15.2413042926,5.5474518044,3,  !- X,Y,Z ==> Vertex 3 {m}
    -7.8605485932,5.5474518044,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 1 - Surface 3 (19),  !- Name
    Transmittance schedule for Building - Bloque de componente 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.8605485932,4.8744677981,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.2413042926,4.8744677981,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.2413042926,4.8744677981,3,  !- X,Y,Z ==> Vertex 3 {m}
    -7.8605485932,4.8744677981,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 1 - Surface 4 (20),  !- Name
    Transmittance schedule for Building - Bloque de componente 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.2413042926,4.8744677981,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.2413042926,5.5474518044,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.2413042926,5.5474518044,3,  !- X,Y,Z ==> Vertex 3 {m}
    15.2413042926,4.8744677981,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 1 - Surface 5 (21),  !- Name
    Transmittance schedule for Building - Bloque de componente 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.2413042926,5.5474518044,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.8605485932,5.5474518044,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.8605485932,5.5474518044,3,  !- X,Y,Z ==> Vertex 3 {m}
    15.2413042926,5.5474518044,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building - Bloque de componente 1 - Surface 6 (22),  !- Name
    Transmittance schedule for Building - Bloque de componente 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.8605485932,5.5474518044,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.8605485932,4.8744677981,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.8605485932,4.8744677981,3,  !- X,Y,Z ==> Vertex 3 {m}
    -7.8605485932,5.5474518044,3;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    33.98556,                !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.3,                     !- Frame Solar Absorptance
    0.3,                     !- Frame Visible Absorptance
    0.3,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    33.98556,                !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.3,                     !- Divider Solar Absorptance
    0.3,                     !- Divider Visible Absorptance
    0.3,                     !- Divider Thermal Hemispherical Emissivity
    0.3,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.3,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.3,                     !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations

  AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,  !- Name
    20,                      !- Reference Temperature {C}
    101320,                  !- Reference Barometric Pressure {Pa}
    0.005;                   !- Reference Humidity Ratio {kgWater/kgDryAir}

  AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Cp Data,                 !- Name
    0,                       !- Wind Direction 1 {deg}
    45,                      !- Wind Direction 2 {deg}
    90,                      !- Wind Direction 3 {deg}
    135,                     !- Wind Direction 4 {deg}
    180,                     !- Wind Direction 5 {deg}
    225,                     !- Wind Direction 6 {deg}
    270,                     !- Wind Direction 7 {deg}
    315;                     !- Wind Direction 8 {deg}

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

! Modified schedule: Off 24/7

  Schedule:Compact,
    Block1:Bedroom1 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-50;        !- Field 3

! Modified schedule: Off 24/7

  Schedule:Compact,
    Block1:Bedroom1 Heating Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: Off 24/7

  Schedule:Compact,
    Block1:Bedroom1 Cooling SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100;        !- Field 3

! Modified schedule: Off 24/7

  Schedule:Compact,
    Block1:Bedroom1 Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Sizing:Zone,
    Block1:Bedroom1,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    .009,                    !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    .009,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Bedroom1,         !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:Bedroom1,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block1:Bedroom1,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:Bedroom1,         !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Ventilacion mecanica;    !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block1:Bedroom1 Thermostat,  !- Name
    Block1:Bedroom1,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Bedroom1;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    Block1:Bedroom1 Thermostat,  !- Thermostat Name
    Scheduled,               !- Radiative Fraction Input Mode
    ,                        !- Fixed Radiative Fraction
    TypOperativeTempControlSch;  !- Radiative Fraction Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Bedroom1,  !- Name
    Block1:Bedroom1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:Bedroom1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:Bedroom1,         !- Zone Name
    Block1:Bedroom1 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Bedroom1 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Bedroom1 Zone,  !- Zone Air Node Name
    Node Block1:Bedroom1 Out;!- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Bedroom1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:Bedroom1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:Bedroom1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:Bedroom1 In, !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    14,                      !- Minimum Cooling Supply Air Temperature {C}
    .009,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    .009,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    0,                       !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    Block1:Bedroom1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:Bedroom1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:Bedroom1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:Bedroom1 Inlets,  !- Name
    Node Block1:Bedroom1 In; !- Node 1 Name

! Modified schedule: Off 24/7

  Schedule:Compact,
    Block1:Bedroom2 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-50;        !- Field 3

! Modified schedule: Off 24/7

  Schedule:Compact,
    Block1:Bedroom2 Heating Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: Off 24/7

  Schedule:Compact,
    Block1:Bedroom2 Cooling SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100;        !- Field 3

! Modified schedule: Off 24/7

  Schedule:Compact,
    Block1:Bedroom2 Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Sizing:Zone,
    Block1:Bedroom2,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    .009,                    !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    .009,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Bedroom2,         !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:Bedroom2,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block1:Bedroom2,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:Bedroom2,         !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Ventilacion mecanica;    !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block1:Bedroom2 Thermostat,  !- Name
    Block1:Bedroom2,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Bedroom2;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    Block1:Bedroom2 Thermostat,  !- Thermostat Name
    Scheduled,               !- Radiative Fraction Input Mode
    ,                        !- Fixed Radiative Fraction
    TypOperativeTempControlSch;  !- Radiative Fraction Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Bedroom2,  !- Name
    Block1:Bedroom2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:Bedroom2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:Bedroom2,         !- Zone Name
    Block1:Bedroom2 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Bedroom2 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Bedroom2 Zone,  !- Zone Air Node Name
    Node Block1:Bedroom2 Out;!- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Bedroom2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:Bedroom2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:Bedroom2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:Bedroom2 In, !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    14,                      !- Minimum Cooling Supply Air Temperature {C}
    .009,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    .009,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    0,                       !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    Block1:Bedroom2 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:Bedroom2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:Bedroom2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:Bedroom2 Inlets,  !- Name
    Node Block1:Bedroom2 In; !- Node 1 Name

! Modified schedule: Off 24/7

  Schedule:Compact,
    Block1:LivingroomXKitchen Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-50;        !- Field 3

! Modified schedule: Off 24/7

  Schedule:Compact,
    Block1:LivingroomXKitchen Heating Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: Off 24/7

  Schedule:Compact,
    Block1:LivingroomXKitchen Cooling SP Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100;        !- Field 3

! Modified schedule: Off 24/7

  Schedule:Compact,
    Block1:LivingroomXKitchen Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Sizing:Zone,
    Block1:LivingroomXKitchen,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    .009,                    !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    .009,                    !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:LivingroomXKitchen,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:LivingroomXKitchen,  !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block1:LivingroomXKitchen,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:LivingroomXKitchen,  !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Ventilacion mecanica;    !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block1:LivingroomXKitchen Thermostat,  !- Name
    Block1:LivingroomXKitchen,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:LivingroomXKitchen;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    Block1:LivingroomXKitchen Thermostat,  !- Thermostat Name
    Scheduled,               !- Radiative Fraction Input Mode
    ,                        !- Fixed Radiative Fraction
    TypOperativeTempControlSch;  !- Radiative Fraction Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:LivingroomXKitchen,  !- Name
    Block1:LivingroomXKitchen Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:LivingroomXKitchen Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:LivingroomXKitchen,  !- Zone Name
    Block1:LivingroomXKitchen Equipment,  !- Zone Conditioning Equipment List Name
    Block1:LivingroomXKitchen Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:LivingroomXKitchen Zone,  !- Zone Air Node Name
    Node Block1:LivingroomXKitchen Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:LivingroomXKitchen Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:LivingroomXKitchen Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:LivingroomXKitchen Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:LivingroomXKitchen In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    14,                      !- Minimum Cooling Supply Air Temperature {C}
    .009,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    .009,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    0,                       !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    Block1:LivingroomXKitchen Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:LivingroomXKitchen Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:LivingroomXKitchen,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:LivingroomXKitchen Inlets,  !- Name
    Node Block1:LivingroomXKitchen In;  !- Node 1 Name

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

