!- Windows Line endings 

Version,
    22.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    -SmallOffice-ASHRAE 169-2013-2A created: 2022-10-12 06:53:15 +0200,    !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    30,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference;    !- Algorithm

ZoneAirContaminantBalance,
    No;                       !- Carbon Dioxide Concentration

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,    !- Name
    ,                         !- Zone or ZoneList Name
    ,                         !- Temperature Capacity Multiplier
    ,                         !- Humidity Capacity Multiplier
    ,                         !- Carbon Dioxide Capacity Multiplier
    ;                         !- Generic Contaminant Capacity Multiplier

Timestep,
    1;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    20;                       !- Maximum HVAC Iterations

Site:Location,
    Tampa-MacDill AFB_FL_USA,    !- Name
    27.85,                    !- Latitude
    -82.52,                   !- Longitude
    -5,                       !- Time Zone
    8;                        !- Elevation

SizingPeriod:DesignDay,
    Tampa-MacDill.AFB_FL_USA Ann Clg .4% Condns DB=>MWB,    !- Name
    8,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33.9,                     !- Maximum DryBulb Temperature
    7.9,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    25.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101229,                   !- Barometric Pressure
    3.1,                      !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.491,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.016,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Tampa-MacDill.AFB_FL_USA Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    4.6,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    4.6,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101229,                   !- Barometric Pressure
    2.5,                      !- Wind Speed
    10,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2006,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2006,                     !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:FCfactorMethod,
    24.2,                     !- January Ground Temperature
    18.9,                     !- February Ground Temperature
    15.7,                     !- March Ground Temperature
    13.6,                     !- April Ground Temperature
    15.5,                     !- May Ground Temperature
    17.1,                     !- June Ground Temperature
    21.2,                     !- July Ground Temperature
    26.9,                     !- August Ground Temperature
    27.6,                     !- September Ground Temperature
    27.9,                     !- October Ground Temperature
    27.4,                     !- November Ground Temperature
    26.2;                     !- December Ground Temperature

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    21.85,                    !- Annual Average Outdoor Air Temperature
    14.3;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Core_ZN ZN Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Perimeter_ZN_1 ZN Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Perimeter_ZN_2 ZN Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Perimeter_ZN_3 ZN Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Perimeter_ZN_4 ZN Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Always On Discrete Limits,    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Velocity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    velocity;                 !- Unit Type

Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.56;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.56,                    !- Value Until Time 1
    19:00,                    !- Time 2
    21.11,                    !- Value Until Time 2
    24:00,                    !- Time 3
    15.56;                    !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.56;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.11;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    29.44;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    29.44,                    !- Value Until Time 1
    18:00,                    !- Time 2
    23.89,                    !- Value Until Time 2
    24:00,                    !- Time 3
    29.44;                    !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.89;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    29.44;                    !- Value Until Time 1

Schedule:Day:Interval,
    Air Velocity Schedule Default,    !- Name
    Velocity,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Always On Default,        !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,    !- Name
    Any Number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,    !- Name
    Any Number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.5;                      !- Value Until Time 1

Schedule:Day:Interval,
    CoreZNZNPSZAC1maxOASchDefault,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Economizer Max OA Fraction 70 pct Default,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Fraction Latent - 0.05 Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Fraction Sensible - 0.2 Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 140F Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0000000000001;         !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall ACTIVITY_SCH Default,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall ACTIVITY_SCH Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall ACTIVITY_SCH Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH_2013 Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.4094775565,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.4797526335,             !- Value Until Time 2
    12:00,                    !- Time 3
    0.959505267,              !- Value Until Time 3
    13:00,                    !- Time 4
    0.90193495098,            !- Value Until Time 4
    17:00,                    !- Time 5
    0.959505267,              !- Value Until Time 5
    18:00,                    !- Time 6
    0.4797526335,             !- Value Until Time 6
    23:00,                    !- Time 7
    0.1919010534,             !- Value Until Time 7
    24:00,                    !- Time 8
    0.163791022;              !- Value Until Time 8

Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.4094775565,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.4797526335,             !- Value Until Time 2
    12:00,                    !- Time 3
    0.959505267,              !- Value Until Time 3
    13:00,                    !- Time 4
    0.90193495098,            !- Value Until Time 4
    17:00,                    !- Time 5
    0.959505267,              !- Value Until Time 5
    18:00,                    !- Time 6
    0.4797526335,             !- Value Until Time 6
    23:00,                    !- Time 7
    0.1919010534,             !- Value Until Time 7
    24:00,                    !- Time 8
    0.163791022;              !- Value Until Time 8

Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1637910226;             !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH_2013 Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.18,                     !- Value Until Time 1
    06:00,                    !- Time 2
    0.23,                     !- Value Until Time 2
    07:00,                    !- Time 3
    0.178641345,              !- Value Until Time 3
    08:00,                    !- Time 4
    0.32621463,               !- Value Until Time 4
    12:00,                    !- Time 5
    0.69903135,               !- Value Until Time 5
    13:00,                    !- Time 6
    0.6213612,                !- Value Until Time 6
    17:00,                    !- Time 7
    0.69903135,               !- Value Until Time 7
    18:00,                    !- Time 8
    0.473787915,              !- Value Until Time 8
    20:00,                    !- Time 9
    0.32621463,               !- Value Until Time 9
    22:00,                    !- Time 10
    0.24854448,               !- Value Until Time 10
    23:00,                    !- Time 11
    0.178641345,              !- Value Until Time 11
    24:00,                    !- Time 12
    0.18;                     !- Value Until Time 12

Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.18,                     !- Value Until Time 1
    06:00,                    !- Time 2
    0.23,                     !- Value Until Time 2
    07:00,                    !- Time 3
    0.178641345,              !- Value Until Time 3
    08:00,                    !- Time 4
    0.32621463,               !- Value Until Time 4
    12:00,                    !- Time 5
    0.69903135,               !- Value Until Time 5
    13:00,                    !- Time 6
    0.6213612,                !- Value Until Time 6
    17:00,                    !- Time 7
    0.69903135,               !- Value Until Time 7
    18:00,                    !- Time 8
    0.473787915,              !- Value Until Time 8
    20:00,                    !- Time 9
    0.32621463,               !- Value Until Time 9
    22:00,                    !- Time 10
    0.24854448,               !- Value Until Time 10
    23:00,                    !- Time 11
    0.178641345,              !- Value Until Time 11
    24:00,                    !- Time 12
    0.18;                     !- Value Until Time 12

Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.18;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_OCC_SCH Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_OCC_SCH Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_OCC_SCH Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_OCC_SCH Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.11,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.21,                     !- Value Until Time 3
    12:00,                    !- Time 4
    1,                        !- Value Until Time 4
    13:00,                    !- Time 5
    0.53,                     !- Value Until Time 5
    17:00,                    !- Time 6
    1,                        !- Value Until Time 6
    18:00,                    !- Time 7
    0.32,                     !- Value Until Time 7
    22:00,                    !- Time 8
    0.11,                     !- Value Until Time 8
    23:00,                    !- Time 9
    0.05,                     !- Value Until Time 9
    24:00,                    !- Time 10
    0;                        !- Value Until Time 10

Schedule:Day:Interval,
    OfficeSmall BLDG_SWH_SCH Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_SWH_SCH Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.27,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.55,                     !- Value Until Time 3
    11:00,                    !- Time 4
    0.64,                     !- Value Until Time 4
    12:00,                    !- Time 5
    0.82,                     !- Value Until Time 5
    13:00,                    !- Time 6
    1,                        !- Value Until Time 6
    14:00,                    !- Time 7
    0.91,                     !- Value Until Time 7
    16:00,                    !- Time 8
    0.55,                     !- Value Until Time 8
    17:00,                    !- Time 9
    0.73,                     !- Value Until Time 9
    19:00,                    !- Time 10
    0.37,                     !- Value Until Time 10
    20:00,                    !- Time 11
    0.18,                     !- Value Until Time 11
    21:00,                    !- Time 12
    0.27,                     !- Value Until Time 12
    22:00,                    !- Time 13
    0.09,                     !- Value Until Time 13
    24:00,                    !- Time 14
    0;                        !- Value Until Time 14

Schedule:Day:Interval,
    OfficeSmall BLDG_SWH_SCH Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.27,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.55,                     !- Value Until Time 3
    11:00,                    !- Time 4
    0.64,                     !- Value Until Time 4
    12:00,                    !- Time 5
    0.82,                     !- Value Until Time 5
    13:00,                    !- Time 6
    1,                        !- Value Until Time 6
    14:00,                    !- Time 7
    0.91,                     !- Value Until Time 7
    16:00,                    !- Time 8
    0.55,                     !- Value Until Time 8
    17:00,                    !- Time 9
    0.73,                     !- Value Until Time 9
    19:00,                    !- Time 10
    0.37,                     !- Value Until Time 10
    20:00,                    !- Time 11
    0.18,                     !- Value Until Time 11
    21:00,                    !- Time 12
    0.27,                     !- Value Until Time 12
    22:00,                    !- Time 13
    0.09,                     !- Value Until Time 13
    24:00,                    !- Time 14
    0;                        !- Value Until Time 14

Schedule:Day:Interval,
    OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.27,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.55,                     !- Value Until Time 3
    11:00,                    !- Time 4
    0.64,                     !- Value Until Time 4
    12:00,                    !- Time 5
    0.82,                     !- Value Until Time 5
    13:00,                    !- Time 6
    1,                        !- Value Until Time 6
    14:00,                    !- Time 7
    0.91,                     !- Value Until Time 7
    16:00,                    !- Time 8
    0.55,                     !- Value Until Time 8
    17:00,                    !- Time 9
    0.73,                     !- Value Until Time 9
    19:00,                    !- Time 10
    0.37,                     !- Value Until Time 10
    20:00,                    !- Time 11
    0.18,                     !- Value Until Time 11
    21:00,                    !- Time 12
    0.27,                     !- Value Until Time 12
    22:00,                    !- Time 13
    0.09,                     !- Value Until Time 13
    24:00,                    !- Time 14
    0;                        !- Value Until Time 14

Schedule:Day:Interval,
    OfficeSmall Exterior_lighting_schedule_a Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    24:00,                    !- Time 2
    1;                        !- Value Until Time 2

Schedule:Day:Interval,
    OfficeSmall Exterior_lighting_schedule_a Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    24:00,                    !- Time 2
    1;                        !- Value Until Time 2

Schedule:Day:Interval,
    OfficeSmall Exterior_lighting_schedule_a Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    24:00,                    !- Time 2
    1;                        !- Value Until Time 2

Schedule:Day:Interval,
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    24:00,                    !- Time 2
    1;                        !- Value Until Time 2

Schedule:Day:Interval,
    OfficeSmall Exterior_lighting_schedule_b_2016 Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    24:00,                    !- Time 2
    1;                        !- Value Until Time 2

Schedule:Day:Interval,
    OfficeSmall Exterior_lighting_schedule_b_2016 Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    24:00,                    !- Time 2
    1;                        !- Value Until Time 2

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Default,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    19:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Summer Design Day,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    19:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Winter Design Day,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall INFIL_Door_Opening_SCH Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall INFIL_Door_Opening_SCH Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall INFIL_Door_Opening_SCH Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall INFIL_Door_Opening_SCH Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.144,                    !- Value Until Time 2
    08:00,                    !- Time 3
    1,                        !- Value Until Time 3
    12:00,                    !- Time 4
    0.144,                    !- Value Until Time 4
    13:00,                    !- Time 5
    1,                        !- Value Until Time 5
    17:00,                    !- Time 6
    0.144,                    !- Value Until Time 6
    18:00,                    !- Time 7
    1,                        !- Value Until Time 7
    19:00,                    !- Time 8
    0.144,                    !- Value Until Time 8
    24:00,                    !- Time 9
    0;                        !- Value Until Time 9

Schedule:Day:Interval,
    OfficeSmall INFIL_QUARTER_ON_SCH Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    19:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    19:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall MinOA_MotorizedDamper_Sched Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    19:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall MinOA_MotorizedDamper_Sched Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    19:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall MinOA_MotorizedDamper_Sched Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall_BUSINESS_SCH Default,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall_BUSINESS_SCH Summer Design Day,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall_BUSINESS_SCH Winter Design Day,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall_BUSINESS_SCH Wkdy Day,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 23,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 24,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60;                       !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,    !- Name
    Temperature Schedule Type Limits,    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0000000000001;         !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Week:Daily,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,    !- Sunday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,    !- Saturday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,    !- Holiday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,    !- Sunday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,    !- Saturday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,    !- Holiday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,    !- Name
    Air Velocity Schedule Default,    !- Sunday ScheduleDay Name
    Air Velocity Schedule Default,    !- Monday ScheduleDay Name
    Air Velocity Schedule Default,    !- Tuesday ScheduleDay Name
    Air Velocity Schedule Default,    !- Wednesday ScheduleDay Name
    Air Velocity Schedule Default,    !- Thursday ScheduleDay Name
    Air Velocity Schedule Default,    !- Friday ScheduleDay Name
    Air Velocity Schedule Default,    !- Saturday ScheduleDay Name
    Air Velocity Schedule Default,    !- Holiday ScheduleDay Name
    Air Velocity Schedule Default,    !- SummerDesignDay ScheduleDay Name
    Air Velocity Schedule Default,    !- WinterDesignDay ScheduleDay Name
    Air Velocity Schedule Default,    !- CustomDay1 ScheduleDay Name
    Air Velocity Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Always On Week Rule - Jan1-Dec31,    !- Name
    Always On Default,        !- Sunday ScheduleDay Name
    Always On Default,        !- Monday ScheduleDay Name
    Always On Default,        !- Tuesday ScheduleDay Name
    Always On Default,        !- Wednesday ScheduleDay Name
    Always On Default,        !- Thursday ScheduleDay Name
    Always On Default,        !- Friday ScheduleDay Name
    Always On Default,        !- Saturday ScheduleDay Name
    Always On Default,        !- Holiday ScheduleDay Name
    Always On Default,        !- SummerDesignDay ScheduleDay Name
    Always On Default,        !- WinterDesignDay ScheduleDay Name
    Always On Default,        !- CustomDay1 ScheduleDay Name
    Always On Default;        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Dec31,    !- Name
    Clothing Schedule Default Winter Clothes,    !- Sunday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Monday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Tuesday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Wednesday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Thursday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Friday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Saturday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Holiday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- SummerDesignDay ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- WinterDesignDay ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- CustomDay1 ScheduleDay Name
    Clothing Schedule Default Winter Clothes;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CoreZNZNPSZAC1maxOASch Week Rule - Jan1-Dec31,    !- Name
    CoreZNZNPSZAC1maxOASchDefault,    !- Sunday ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- Monday ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- Tuesday ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- Wednesday ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- Thursday ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- Friday ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- Saturday ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- Holiday ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- SummerDesignDay ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- WinterDesignDay ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- CustomDay1 ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,    !- Name
    Fraction Latent - 0.05 Default,    !- Sunday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Monday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Tuesday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Wednesday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Thursday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Friday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Saturday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Holiday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- SummerDesignDay ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- WinterDesignDay ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- CustomDay1 ScheduleDay Name
    Fraction Latent - 0.05 Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,    !- Name
    Fraction Sensible - 0.2 Default,    !- Sunday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Monday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Tuesday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Wednesday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Thursday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Friday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Saturday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Holiday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- SummerDesignDay ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- WinterDesignDay ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- CustomDay1 ScheduleDay Name
    Fraction Sensible - 0.2 Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,    !- Name
    Mixed Water At Faucet Temp - 140F Default,    !- Sunday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Monday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Tuesday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Wednesday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Thursday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Friday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Saturday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Holiday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- SummerDesignDay ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- WinterDesignDay ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- CustomDay1 ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31,    !- Name
    OfficeLarge INFIL_SCH_PNNL Default,    !- Sunday ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,    !- Monday ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,    !- Friday ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,    !- Saturday ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL Default,    !- Holiday ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL Default,    !- CustomDay1 ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall ACTIVITY_SCH Default,    !- Sunday ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Default,    !- Monday ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Default,    !- Tuesday ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Default,    !- Wednesday ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Default,    !- Thursday ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Default,    !- Friday ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Default,    !- Saturday ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Default,    !- Holiday ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day,    !- Sunday ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day,    !- Saturday ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default,    !- Holiday ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day,    !- Sunday ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day,    !- Saturday ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default,    !- Holiday ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall BLDG_OCC_SCH Default,    !- Sunday ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Default,    !- Saturday ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Default,    !- Holiday ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall BLDG_SWH_SCH Default,    !- Sunday ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH Default,    !- Saturday ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH Default,    !- Holiday ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall Exterior_lighting_schedule_a Default,    !- Sunday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Default,    !- Monday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Default,    !- Tuesday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Default,    !- Wednesday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Default,    !- Thursday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Default,    !- Friday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Default,    !- Saturday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Default,    !- Holiday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall Exterior_lighting_schedule_b_2016 Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- Sunday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- Monday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- Tuesday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- Wednesday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- Thursday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- Friday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- Saturday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- Holiday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall HVACOperationSchd Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall HVACOperationSchd Default,    !- Sunday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall HVACOperationSchd Default,    !- Saturday ScheduleDay Name
    OfficeSmall HVACOperationSchd Default,    !- Holiday ScheduleDay Name
    OfficeSmall HVACOperationSchd Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall HVACOperationSchd Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall HVACOperationSchd Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall HVACOperationSchd Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall INFIL_Door_Opening_SCH Default,    !- Sunday ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Default,    !- Saturday ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Default,    !- Holiday ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall INFIL_QUARTER_ON_SCH Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall INFIL_QUARTER_ON_SCH Default,    !- Sunday ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day,    !- Saturday ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH Default,    !- Holiday ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall MinOA_MotorizedDamper_Sched Default,    !- Sunday ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched Default,    !- Saturday ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched Default,    !- Holiday ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall_BUSINESS_SCH Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall_BUSINESS_SCH Default,    !- Sunday ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Default,    !- Saturday ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Default,    !- Holiday ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    PerimeterZN1ZNPSZAC2maxOASch Week Rule - Jan1-Dec31,    !- Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Sunday ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Monday ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Tuesday ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Wednesday ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Thursday ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Friday ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Saturday ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Holiday ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- SummerDesignDay ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- WinterDesignDay ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- CustomDay1 ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    PerimeterZN2ZNPSZAC3maxOASch Week Rule - Jan1-Dec31,    !- Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Sunday ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Monday ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Tuesday ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Wednesday ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Thursday ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Friday ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Saturday ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Holiday ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- SummerDesignDay ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- WinterDesignDay ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- CustomDay1 ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    PerimeterZN3ZNPSZAC4maxOASch Week Rule - Jan1-Dec31,    !- Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Sunday ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Monday ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Tuesday ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Wednesday ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Thursday ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Friday ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Saturday ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Holiday ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- SummerDesignDay ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- WinterDesignDay ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- CustomDay1 ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    PerimeterZN4ZNPSZAC5maxOASch Week Rule - Jan1-Dec31,    !- Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Sunday ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Monday ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Tuesday ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Wednesday ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Thursday ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Friday ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Saturday ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Holiday ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- SummerDesignDay ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- WinterDesignDay ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- CustomDay1 ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,    !- Name
    Service Water Loop Temp - 140F Default,    !- Sunday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Monday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Tuesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Wednesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Thursday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Friday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Saturday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Holiday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- SummerDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- WinterDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- CustomDay1 ScheduleDay Name
    Service Water Loop Temp - 140F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Dec31,    !- Name
    Work Efficiency Schedule Default,    !- Sunday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Monday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Tuesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Wednesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Thursday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Friday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Saturday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Holiday ScheduleDay Name
    Work Efficiency Schedule Default,    !- SummerDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- WinterDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- CustomDay1 ScheduleDay Name
    Work Efficiency Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Air Velocity Schedule,    !- Name
    Velocity,                 !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Always On,                !- Name
    Fractional,               !- Schedule Type Limits Name
    Always On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Clothing Schedule,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    CoreZNZNPSZAC1maxOASch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    CoreZNZNPSZAC1maxOASch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Fraction Latent - 0.05,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Fraction Sensible - 0.2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Mixed Water At Faucet Temp - 140F,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeLarge INFIL_SCH_PNNL,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall ACTIVITY_SCH,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall BLDG_EQUIP_SCH_2013,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall BLDG_LIGHT_SCH_2013,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall BLDG_OCC_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall BLDG_SWH_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall Exterior_lighting_schedule_a,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall Exterior_lighting_schedule_b_2016,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall HVACOperationSchd,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    OfficeSmall HVACOperationSchd Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall INFIL_Door_Opening_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeSmall INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall INFIL_QUARTER_ON_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeSmall INFIL_QUARTER_ON_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall MinOA_MotorizedDamper_Sched,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeSmall MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall_BUSINESS_SCH,    !- Name
    ,                         !- Schedule Type Limits Name
    OfficeSmall_BUSINESS_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    PerimeterZN1ZNPSZAC2maxOASch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    PerimeterZN1ZNPSZAC2maxOASch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    PerimeterZN2ZNPSZAC3maxOASch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    PerimeterZN2ZNPSZAC3maxOASch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    PerimeterZN3ZNPSZAC4maxOASch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    PerimeterZN3ZNPSZAC4maxOASch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    PerimeterZN4ZNPSZAC5maxOASch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    PerimeterZN4ZNPSZAC5maxOASch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F,    !- Name
    Temperature Schedule Type Limits,    !- Schedule Type Limits Name
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Work Efficiency Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Core_ZN ZN Thermostat Schedule,    !- Name
    Core_ZN ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Perimeter_ZN_1 ZN Thermostat Schedule,    !- Name
    Perimeter_ZN_1 ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Perimeter_ZN_2 ZN Thermostat Schedule,    !- Name
    Perimeter_ZN_2 ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Perimeter_ZN_3 ZN Thermostat Schedule,    !- Name
    Perimeter_ZN_3 ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Perimeter_ZN_4 ZN Thermostat Schedule,    !- Name
    Perimeter_ZN_4 ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    Always On Discrete,       !- Name
    Always On Discrete Limits,    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumSmooth,             !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    25mm Stucco,              !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.719999999999999,        !- Conductivity
    1855.99999999999,         !- Density
    839.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    5/8 in. Gypsum Board,     !- Name
    MediumSmooth,             !- Roughness
    0.0159,                   !- Thickness
    0.159999999999999,        !- Conductivity
    799.999999999999,         !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    5/8 in. Plywood,          !- Name
    Smooth,                   !- Roughness
    0.0159,                   !- Thickness
    0.12,                     !- Conductivity
    543.999999999999,         !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    8 in. Concrete Block Basement Wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1841.99999999999,         !- Density
    911.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    8 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Asphalt Shingles,         !- Name
    VeryRough,                !- Roughness
    3.200000e-03,             !- Thickness
    0.04,                     !- Conductivity
    1120,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842,                     !- Density
    912,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD 1,        !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    2.88291975297193,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,       !- Name
    Smooth,                   !- Roughness
    0.216479986995276,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.85,    !- Name
    Smooth,                   !- Roughness
    0.326262145437155,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-2.38,    !- Name
    Smooth,                   !- Roughness
    0.418403710587156,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-35.4,    !- Name
    Smooth,                   !- Roughness
    6.23478649910089,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-35.4 1,    !- Name
    Smooth,                   !- Roughness
    6.23478649910089,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-6.78,    !- Name
    Smooth,                   !- Roughness
    1.19346679593268,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-9.06,    !- Name
    Smooth,                   !- Roughness
    1.59504467488221,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    U 0.54 SHGC 0.25 Simple Glazing U-0.54 SHGC 0.25,    !- Name
    3.06626220420128,         !- UFactor
    0.25;                     !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    U 0.54 SHGC 0.25 Simple Glazing U-0.54 SHGC 0.25 1,    !- Name
    3.06626220420128,         !- UFactor
    0.25;                     !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    U 0.54 SHGC 0.25 Simple Glazing U-0.54 SHGC 0.25 2,    !- Name
    3.06626220420128,         !- UFactor
    0.25;                     !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    U 0.65 SHGC 0.35 Simple Glazing U-0.65 SHGC 0.35,    !- Name
    3.69087117172377,         !- UFactor
    0.35,                     !- Solar Heat Gain Coefficient
    0.25;                     !- Visible Transmittance

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    3.000000e-03,             !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    Typical Attic Soffit,     !- Name
    5/8 in. Plywood;          !- Outside Layer

Construction,
    Typical Insulated Basement Mass Wall,    !- Name
    8 in. Concrete Block Basement Wall;    !- Outside Layer

Construction,
    Typical Insulated Carpeted 8in Slab Floor,    !- Name
    8 in. Normalweight Concrete Floor,    !- Outside Layer
    Typical Carpet Pad;       !- Layer 2

Construction,
    Typical Insulated Exterior Mass Floor R-9.35,    !- Name
    Typical Insulation R-6.78,    !- Outside Layer
    4 in. Normalweight Concrete Floor,    !- Layer 2
    Typical Carpet Pad;       !- Layer 3

Construction,
    Typical Insulated Metal Door R-2.7,    !- Name
    F08 Metal surface,        !- Outside Layer
    Typical Insulation R-1.85;    !- Layer 2

Construction,
    Typical Insulated Wood Framed Exterior Wall R-11.24,    !- Name
    25mm Stucco,              !- Outside Layer
    5/8 in. Gypsum Board,     !- Layer 2
    Typical Insulation R-9.06,    !- Layer 3
    5/8 in. Gypsum Board;     !- Layer 4

Construction,
    Typical Interior Ceiling,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor;    !- Layer 2

Construction,
    Typical Interior Door,    !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Typical Interior Floor,    !- Name
    100mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Typical Interior Partition,    !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Typical Interior Wall,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

Construction,
    Typical Interior Window,    !- Name
    Clear 3mm;                !- Outside Layer

Construction,
    Typical Overhead Door R-3.23,    !- Name
    Typical Insulation R-2.38;    !- Outside Layer

Construction,
    Typical Uninsulated Wood Joist Attic Roof,    !- Name
    Asphalt Shingles,         !- Outside Layer
    5/8 in. Plywood;          !- Layer 2

Construction,
    Typical Wood Joist Attic Floor R-37.04,    !- Name
    5/8 in. Gypsum Board,     !- Outside Layer
    Typical Insulation R-35.4;    !- Layer 2

Construction,
    Typical Wood Joist Attic Floor R-37.04 1,    !- Name
    5/8 in. Gypsum Board,     !- Outside Layer
    Typical Insulation R-35.4 1;    !- Layer 2

Construction,
    Typical Wood Joist Attic Floor R-37.04 1 Reversed,    !- Name
    Typical Insulation R-35.4 1,    !- Outside Layer
    5/8 in. Gypsum Board;     !- Layer 2

Construction,
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Name
    U 0.54 SHGC 0.25 Simple Glazing U-0.54 SHGC 0.25;    !- Outside Layer

Construction,
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25 1,    !- Name
    U 0.54 SHGC 0.25 Simple Glazing U-0.54 SHGC 0.25 1;    !- Outside Layer

Construction,
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25 2,    !- Name
    U 0.54 SHGC 0.25 Simple Glazing U-0.54 SHGC 0.25 2;    !- Outside Layer

Construction,
    U 0.65 SHGC 0.35 Simple Glazing Skylight U-0.65 SHGC 0.35,    !- Name
    U 0.65 SHGC 0.35 Simple Glazing U-0.65 SHGC 0.35;    !- Outside Layer

Construction:FfactorGroundFloor,
    Foundation F 126 Perim 0 Area 14966,    !- Name
    1.26343630645112,         !- FFactor
    149.6574,                 !- Area
    0;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Foundation F 126 Perim 1846 Area 673,    !- Name
    1.26343630645112,         !- FFactor
    67.3,                     !- Area
    18.46;                    !- PerimeterExposed

Construction:FfactorGroundFloor,
    Foundation F 126 Perim 2769 Area 11345,    !- Name
    1.26343630645112,         !- FFactor
    113.45,                   !- Area
    27.69;                    !- PerimeterExposed

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    Attic ZN,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Core_ZN ZN,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Perimeter_ZN_1 ZN,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Perimeter_ZN_2 ZN,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Perimeter_ZN_3 ZN,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Perimeter_ZN_4 ZN,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZoneList,
    Office WholeBuilding - Sm Office,    !- Name
    Core_ZN ZN,               !- Zone 1 Name
    Perimeter_ZN_1 ZN,        !- Zone 2 Name
    Perimeter_ZN_2 ZN,        !- Zone 3 Name
    Perimeter_ZN_3 ZN,        !- Zone 4 Name
    Perimeter_ZN_4 ZN;        !- Zone 5 Name

BuildingSurface:Detailed,
    Attic_floor_core,         !- Name
    Floor,                    !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1,    !- Construction Name
    Attic ZN,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_ceiling,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_floor_perimeter_east,    !- Name
    Floor,                    !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1,    !- Construction Name
    Attic ZN,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_2_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_floor_perimeter_north,    !- Name
    Floor,                    !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1,    !- Construction Name
    Attic ZN,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_3_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_floor_perimeter_south,    !- Name
    Floor,                    !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1,    !- Construction Name
    Attic ZN,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_1_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_floor_perimeter_west,    !- Name
    Floor,                    !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1,    !- Construction Name
    Attic ZN,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_4_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_roof_east,          !- Name
    Roof,                     !- Surface Type
    Typical Uninsulated Wood Joist Attic Roof,    !- Construction Name
    Attic ZN,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.46,                    !- Vertex 1 Xcoordinate
    9.23,                     !- Vertex 1 Ycoordinate
    6.33,                     !- Vertex 1 Zcoordinate
    28.29,                    !- Vertex 2 Xcoordinate
    -0.6,                     !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    28.29,                    !- Vertex 3 Xcoordinate
    19.06,                    !- Vertex 3 Ycoordinate
    3.05;                     !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Attic_roof_north,         !- Name
    Roof,                     !- Surface Type
    Typical Uninsulated Wood Joist Attic Roof,    !- Construction Name
    Attic ZN,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.46,                    !- Vertex 1 Xcoordinate
    9.23,                     !- Vertex 1 Ycoordinate
    6.33,                     !- Vertex 1 Zcoordinate
    28.29,                    !- Vertex 2 Xcoordinate
    19.06,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    -0.6,                     !- Vertex 3 Xcoordinate
    19.06,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    9.23,                     !- Vertex 4 Xcoordinate
    9.23,                     !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_roof_south,         !- Name
    Roof,                     !- Surface Type
    Typical Uninsulated Wood Joist Attic Roof,    !- Construction Name
    Attic ZN,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.23,                     !- Vertex 1 Xcoordinate
    9.23,                     !- Vertex 1 Ycoordinate
    6.33,                     !- Vertex 1 Zcoordinate
    -0.6,                     !- Vertex 2 Xcoordinate
    -0.6,                     !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    28.29,                    !- Vertex 3 Xcoordinate
    -0.6,                     !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    18.46,                    !- Vertex 4 Xcoordinate
    9.23,                     !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_roof_west,          !- Name
    Roof,                     !- Surface Type
    Typical Uninsulated Wood Joist Attic Roof,    !- Construction Name
    Attic ZN,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.23,                     !- Vertex 1 Xcoordinate
    9.23,                     !- Vertex 1 Ycoordinate
    6.33,                     !- Vertex 1 Zcoordinate
    -0.6,                     !- Vertex 2 Xcoordinate
    19.06,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    -0.6,                     !- Vertex 3 Xcoordinate
    -0.6,                     !- Vertex 3 Ycoordinate
    3.05;                     !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Attic_soffit_east,        !- Name
    Floor,                    !- Surface Type
    Typical Attic Soffit,     !- Construction Name
    Attic ZN,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.29,                    !- Vertex 1 Xcoordinate
    19.06,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    28.29,                    !- Vertex 2 Xcoordinate
    -0.6,                     !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_soffit_north,       !- Name
    Floor,                    !- Surface Type
    Typical Attic Soffit,     !- Construction Name
    Attic ZN,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.29,                    !- Vertex 1 Xcoordinate
    19.06,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    -0.6,                     !- Vertex 4 Xcoordinate
    19.06,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_soffit_south,       !- Name
    Floor,                    !- Surface Type
    Typical Attic Soffit,     !- Construction Name
    Attic ZN,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    28.29,                    !- Vertex 2 Xcoordinate
    -0.6,                     !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    -0.6,                     !- Vertex 3 Xcoordinate
    -0.6,                     !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_soffit_west,        !- Name
    Floor,                    !- Surface Type
    Typical Attic Soffit,     !- Construction Name
    Attic ZN,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.6,                     !- Vertex 1 Xcoordinate
    19.06,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    -0.6,                     !- Vertex 4 Xcoordinate
    -0.6,                     !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_ceiling,          !- Name
    Ceiling,                  !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1 Reversed,    !- Construction Name
    Core_ZN ZN,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_core,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_floor,            !- Name
    Floor,                    !- Surface Type
    Foundation F 126 Perim 0 Area 14966,    !- Construction Name
    Core_ZN ZN,               !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_wall_east,        !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Core_ZN ZN,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_2_wall_west,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_wall_north,       !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Core_ZN ZN,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_3_wall_south,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_wall_south,       !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Core_ZN ZN,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_1_wall_north,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_wall_west,        !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Core_ZN ZN,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_4_wall_east,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1 Reversed,    !- Construction Name
    Perimeter_ZN_1 ZN,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_perimeter_south,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_floor,     !- Name
    Floor,                    !- Surface Type
    Foundation F 126 Perim 2769 Area 11345,    !- Construction Name
    Perimeter_ZN_1 ZN,        !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_east,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_1 ZN,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_2_wall_south,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_north,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_1 ZN,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_wall_south,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_south,    !- Name
    Wall,                     !- Surface Type
    Typical Insulated Wood Framed Exterior Wall R-11.24,    !- Construction Name
    Perimeter_ZN_1 ZN,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_west,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_1 ZN,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_4_wall_south,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1 Reversed,    !- Construction Name
    Perimeter_ZN_2 ZN,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_perimeter_east,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_floor,     !- Name
    Floor,                    !- Surface Type
    Foundation F 126 Perim 1846 Area 673,    !- Construction Name
    Perimeter_ZN_2 ZN,        !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_east,    !- Name
    Wall,                     !- Surface Type
    Typical Insulated Wood Framed Exterior Wall R-11.24,    !- Construction Name
    Perimeter_ZN_2 ZN,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_north,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_2 ZN,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_3_wall_east,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_south,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_2 ZN,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_1_wall_east,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_west,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_2 ZN,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_wall_east,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1 Reversed,    !- Construction Name
    Perimeter_ZN_3 ZN,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_perimeter_north,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_floor,     !- Name
    Floor,                    !- Surface Type
    Foundation F 126 Perim 2769 Area 11345,    !- Construction Name
    Perimeter_ZN_3 ZN,        !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_east,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_3 ZN,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_2_wall_north,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_north,    !- Name
    Wall,                     !- Surface Type
    Typical Insulated Wood Framed Exterior Wall R-11.24,    !- Construction Name
    Perimeter_ZN_3 ZN,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_south,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_3 ZN,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_wall_north,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_west,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_3 ZN,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_4_wall_north,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1 Reversed,    !- Construction Name
    Perimeter_ZN_4 ZN,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_perimeter_west,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_floor,     !- Name
    Floor,                    !- Surface Type
    Foundation F 126 Perim 1846 Area 673,    !- Construction Name
    Perimeter_ZN_4 ZN,        !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_east,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_4 ZN,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_wall_west,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_north,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_4 ZN,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_3_wall_west,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_south,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_4 ZN,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_1_wall_west,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_west,    !- Name
    Wall,                     !- Surface Type
    Typical Insulated Wood Framed Exterior Wall R-11.24,    !- Construction Name
    Perimeter_ZN_4 ZN,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_door,    !- Name
    GlassDoor,                !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25 2,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    12.93,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.134,                    !- Vertex 1 Zcoordinate
    12.93,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.76,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.76,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.134;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_1,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    1.39,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    1.39,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    3.22,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    3.22,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_2,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    6.01,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    6.01,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    7.84,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    7.84,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_3,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    10.62,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    10.62,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    12.45,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    12.45,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_4,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    17.07,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    17.07,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_5,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    19.85,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    19.85,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    21.68,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    21.68,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_6,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    24.47,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    24.47,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    26.3,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    26.3,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_1,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_2_wall_east,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    1.39,                     !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    1.39,                     !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    3.22,                     !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    3.22,                     !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_2,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_2_wall_east,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    6.01,                     !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    6.01,                     !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    7.84,                     !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    7.84,                     !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_3,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_2_wall_east,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    10.62,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    10.62,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    12.45,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    12.45,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_4,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_2_wall_east,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    15.24,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    15.24,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    17.07,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    17.07,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Door1,    !- Name
    Door,                     !- Surface Type
    Typical Insulated Metal Door R-2.7,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    14.911800279714,          !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    14.911800279714,          !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.997400279714,          !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.997400279714,          !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Door2,    !- Name
    Door,                     !- Surface Type
    Typical Insulated Metal Door R-2.7,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    19.131920148775,          !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    19.131920148775,          !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.217520148775,          !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.217520148775,          !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_1,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    26.3,                     !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    26.3,                     !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    24.47,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    24.47,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_2,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    21.68,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    21.68,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    19.85,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    19.85,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_3,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    17.07,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    17.07,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_4,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    12.45,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    12.45,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    10.62,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    10.62,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_5,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    7.84,                     !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    7.84,                     !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    6.01,                     !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    6.01,                     !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_6,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    3.22,                     !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    3.22,                     !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    1.39,                     !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    1.39,                     !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_1,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_4_wall_west,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    17.07,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    17.07,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.24,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.24,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_2,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_4_wall_west,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.45,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.45,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.62,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.62,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_3,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_4_wall_west,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.84,                     !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.84,                     !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.01,                     !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.01,                     !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_4,    !- Name
    Window,                   !- Surface Type
    U 0.54 SHGC 0.25 Simple Glazing Window U-0.54 SHGC 0.25,    !- Construction Name
    Perimeter_ZN_4_wall_west,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.22,                     !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.22,                     !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.39,                     !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.39,                     !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

InternalMass,
    Attic Mass,               !- Name
    InteriorFurnishings,      !- Construction Name
    Attic ZN,                 !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    1135.9548;                !- Surface Area

InternalMass,
    Core_ZN Mass,             !- Name
    InteriorFurnishings,      !- Construction Name
    Core_ZN ZN,               !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    299.3148;                 !- Surface Area

InternalMass,
    Perimeter_ZN_1 Mass,      !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_1 ZN,        !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    226.9;                    !- Surface Area

InternalMass,
    Perimeter_ZN_2 Mass,      !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_2 ZN,        !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    134.6;                    !- Surface Area

InternalMass,
    Perimeter_ZN_3 Mass,      !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_3 ZN,        !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    226.9;                    !- Surface Area

InternalMass,
    Perimeter_ZN_4 Mass,      !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_4 ZN,        !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    134.6;                    !- Surface Area

People,
    Office WholeBuilding - Sm Office People,    !- Name
    Office WholeBuilding - Sm Office,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_OCC_SCH,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0602778983335744,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    OfficeSmall ACTIVITY_SCH,    !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work Efficiency Schedule,    !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,        !- Clothing Insulation Schedule Name
    Air Velocity Schedule;    !- Air Velocity Schedule Name

Lights,
    Office WholeBuilding - Sm Office Lights,    !- Name
    Office WholeBuilding - Sm Office,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_LIGHT_SCH_2013,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.50348922920068,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Office WholeBuilding - Sm Office Elec Equip,    !- Name
    Office WholeBuilding - Sm Office,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_EQUIP_SCH_2013,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.78126356252712,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

Daylighting:Controls,
    Perimeter_ZN_1 ZN DaylightingControls,    !- Name
    Perimeter_ZN_1 ZN,        !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Stepped,                  !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_ZN_1 Daylt Sensor 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_ZN_1 Daylt Sensor 1,    !- Daylighting Reference Point 1 Name
    0.218,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_ZN_1 Daylt Sensor 2,    !- Daylighting Reference Point 2 Name
    0.057,                    !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_ZN_2 ZN DaylightingControls,    !- Name
    Perimeter_ZN_2 ZN,        !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Stepped,                  !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_ZN_2 Daylt Sensor 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_ZN_2 Daylt Sensor 1,    !- Daylighting Reference Point 1 Name
    0.231,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_ZN_2 Daylt Sensor 2,    !- Daylighting Reference Point 2 Name
    0.051,                    !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_ZN_3 ZN DaylightingControls,    !- Name
    Perimeter_ZN_3 ZN,        !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Stepped,                  !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_ZN_3 Daylt Sensor 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_ZN_3 Daylt Sensor 1,    !- Daylighting Reference Point 1 Name
    0.215,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_ZN_3 Daylt Sensor 2,    !- Daylighting Reference Point 2 Name
    0.056,                    !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_ZN_4 ZN DaylightingControls,    !- Name
    Perimeter_ZN_4 ZN,        !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Stepped,                  !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_ZN_4 Daylt Sensor 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_ZN_4 Daylt Sensor 1,    !- Daylighting Reference Point 1 Name
    0.231,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_ZN_4 Daylt Sensor 2,    !- Daylighting Reference Point 2 Name
    0.051,                    !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:ReferencePoint,
    Perimeter_ZN_1 Daylt Sensor 1,    !- Name
    Perimeter_ZN_1 ZN,        !- Zone or Space Name
    2.305,                    !- XCoordinate of Reference Point
    1.59984,                  !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_ZN_1 Daylt Sensor 2,    !- Name
    Perimeter_ZN_1 ZN,        !- Zone or Space Name
    2.305,                    !- XCoordinate of Reference Point
    3.22392,                  !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_ZN_2 Daylt Sensor 1,    !- Name
    Perimeter_ZN_2 ZN,        !- Zone or Space Name
    26.09016,                 !- XCoordinate of Reference Point
    2.305,                    !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_ZN_2 Daylt Sensor 2,    !- Name
    Perimeter_ZN_2 ZN,        !- Zone or Space Name
    24.46608,                 !- XCoordinate of Reference Point
    2.305,                    !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_ZN_3 Daylt Sensor 1,    !- Name
    Perimeter_ZN_3 ZN,        !- Zone or Space Name
    25.385,                   !- XCoordinate of Reference Point
    16.86016,                 !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_ZN_3 Daylt Sensor 2,    !- Name
    Perimeter_ZN_3 ZN,        !- Zone or Space Name
    25.385,                   !- XCoordinate of Reference Point
    15.23608,                 !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_ZN_4 Daylt Sensor 1,    !- Name
    Perimeter_ZN_4 ZN,        !- Zone or Space Name
    1.59984,                  !- XCoordinate of Reference Point
    16.155,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_ZN_4 Daylt Sensor 2,    !- Name
    Perimeter_ZN_4 ZN,        !- Zone or Space Name
    3.22392,                  !- XCoordinate of Reference Point
    16.155,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

ZoneInfiltration:DesignFlowRate,
    attic Infiltration,       !- Name
    Attic ZN,                 !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.2001,                   !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    entry door Infiltration,    !- Name
    Perimeter_ZN_1 ZN,        !- Zone or ZoneList Name
    OfficeSmall INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.129785425,              !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_1 Infiltration,    !- Name
    Perimeter_ZN_1 ZN,        !- Zone or ZoneList Name
    OfficeSmall INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.0005695733896,          !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_2 Infiltration,    !- Name
    Perimeter_ZN_2 ZN,        !- Zone or ZoneList Name
    OfficeSmall INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.0005695733896,          !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_3 Infiltration,    !- Name
    Perimeter_ZN_3 ZN,        !- Zone or ZoneList Name
    OfficeSmall INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.0005695733896,          !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_4 Infiltration,    !- Name
    Perimeter_ZN_4 ZN,        !- Zone or ZoneList Name
    OfficeSmall INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.0005695733896,          !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

Exterior:Lights,
    NonDimming Exterior Lights Def,    !- Name
    OfficeSmall Exterior_lighting_schedule_a,    !- Schedule Name
    50.7,                     !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Occ Sensing Exterior Lights Def,    !- Name
    OfficeSmall Exterior_lighting_schedule_b_2016,    !- Schedule Name
    560.6344,                 !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    Office WholeBuilding - Sm Office Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

Sizing:Parameters,
    1.2,                      !- Heating Sizing Factor
    1.2,                      !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Core_ZN ZN,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Office WholeBuilding - Sm Office Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_ZN_1 ZN,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Office WholeBuilding - Sm Office Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_ZN_2 ZN,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Office WholeBuilding - Sm Office Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_ZN_3 ZN,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Office WholeBuilding - Sm Office Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_ZN_4 ZN,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Office WholeBuilding - Sm Office Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:System,
    Core_ZN ZN PSZ-AC-1,      !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,         !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.7777777777778,         !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.7777777777778,         !- Central Cooling Design Supply Air Temperature
    50.0000000000001,         !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity

Sizing:System,
    Perimeter_ZN_1 ZN PSZ-AC-2,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,         !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.7777777777778,         !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.7777777777778,         !- Central Cooling Design Supply Air Temperature
    50.0000000000001,         !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity

Sizing:System,
    Perimeter_ZN_2 ZN PSZ-AC-3,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,         !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.7777777777778,         !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.7777777777778,         !- Central Cooling Design Supply Air Temperature
    50.0000000000001,         !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity

Sizing:System,
    Perimeter_ZN_3 ZN PSZ-AC-4,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,         !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.7777777777778,         !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.7777777777778,         !- Central Cooling Design Supply Air Temperature
    50.0000000000001,         !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity

Sizing:System,
    Perimeter_ZN_4 ZN PSZ-AC-5,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,         !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.7777777777778,         !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.7777777777778,         !- Central Cooling Design Supply Air Temperature
    50.0000000000001,         !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity

Sizing:Plant,
    Main Service Water Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60.0000000000001,         !- Design Loop Exit Temperature
    5,                        !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZoneControl:Thermostat,
    Core_ZN ZN Thermostat,    !- Name
    Core_ZN ZN,               !- Zone or ZoneList Name
    Core_ZN ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Sm Office Thermostat 1,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Perimeter_ZN_1 ZN Thermostat,    !- Name
    Perimeter_ZN_1 ZN,        !- Zone or ZoneList Name
    Perimeter_ZN_1 ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Sm Office Thermostat 2,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Perimeter_ZN_2 ZN Thermostat,    !- Name
    Perimeter_ZN_2 ZN,        !- Zone or ZoneList Name
    Perimeter_ZN_2 ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Sm Office Thermostat 3,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Perimeter_ZN_3 ZN Thermostat,    !- Name
    Perimeter_ZN_3 ZN,        !- Zone or ZoneList Name
    Perimeter_ZN_3 ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Sm Office Thermostat 4,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Perimeter_ZN_4 ZN Thermostat,    !- Name
    Perimeter_ZN_4 ZN,        !- Zone or ZoneList Name
    Perimeter_ZN_4 ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Sm Office Thermostat 5,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Sm Office Thermostat 1,    !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Sm Office Thermostat 2,    !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Sm Office Thermostat 3,    !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Sm Office Thermostat 4,    !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Sm Office Thermostat 5,    !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Core_ZN ZN PSZ-AC-1 Diffuser,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Core_ZN ZN PSZ-AC-1 Diffuser Inlet Air Node,    !- Air Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Diffuser Outlet Air Node,    !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Inlet Air Node,    !- Air Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Outlet Air Node,    !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Inlet Air Node,    !- Air Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Outlet Air Node,    !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Inlet Air Node,    !- Air Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Outlet Air Node,    !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Inlet Air Node,    !- Air Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Outlet Air Node,    !- Air Outlet Node Name
    AutoSize;                 !- Maximum Air Flow Rate

ZoneHVAC:AirDistributionUnit,
    ADU Core_ZN ZN PSZ-AC-1 Diffuser,    !- Name
    Core_ZN ZN PSZ-AC-1 Diffuser Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Core_ZN ZN PSZ-AC-1 Diffuser;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser,    !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser,    !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser,    !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser,    !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser;    !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Core_ZN ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Core_ZN ZN PSZ-AC-1 Diffuser,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_ZN_1 ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_ZN_2 ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_ZN_3 ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_ZN_4 ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Core_ZN ZN,               !- Zone Name
    Core_ZN ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Core_ZN ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Core_ZN ZN Zone Air Node,    !- Zone Air Node Name
    Core_ZN ZN Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_1 ZN,        !- Zone Name
    Perimeter_ZN_1 ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_ZN_1 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_1 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_ZN_1 ZN Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_2 ZN,        !- Zone Name
    Perimeter_ZN_2 ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_ZN_2 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_2 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_ZN_2 ZN Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_3 ZN,        !- Zone Name
    Perimeter_ZN_3 ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_ZN_3 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_3 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_ZN_3 ZN Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_4 ZN,        !- Zone Name
    Perimeter_ZN_4 ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_ZN_4 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_4 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_ZN_4 ZN Return Node List;    !- Zone Return Air Node or NodeList Name

Fan:OnOff,
    Core_ZN ZN PSZ-AC-1 Fan,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.55575,                  !- Fan Total Efficiency
    622.722275,               !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.855,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Core_ZN ZN PSZ-AC-1 Mixed Air Node,    !- Air Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Unitary HP Fan - Cooling Coil Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 4,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 4,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Perimeter_ZN_1 ZN PSZ-AC-2 Fan,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.55575,                  !- Fan Total Efficiency
    622.722275,               !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.855,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node,    !- Air Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Fan - Cooling Coil Node,    !- Air Outlet Node Name
    Fan On Off Power Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Perimeter_ZN_2 ZN PSZ-AC-3 Fan,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.55575,                  !- Fan Total Efficiency
    622.722275,               !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.855,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node,    !- Air Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Fan - Cooling Coil Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 1,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Perimeter_ZN_3 ZN PSZ-AC-4 Fan,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.55575,                  !- Fan Total Efficiency
    622.722275,               !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.855,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node,    !- Air Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Fan - Cooling Coil Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 2,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 2,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Perimeter_ZN_4 ZN PSZ-AC-5 Fan,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.55575,                  !- Fan Total Efficiency
    622.722275,               !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.855,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node,    !- Air Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Fan - Cooling Coil Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 3,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 3,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Coil:Cooling:DX:SingleSpeed,
    Core_ZN ZN PSZ-AC-1 1spd DX HP Clg Coil 26kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    4.11713235489972,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Core_ZN ZN PSZ-AC-1 Unitary HP Fan - Cooling Coil Node,    !- Air Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Unitary HP Cooling Coil - Heating Coil Node,    !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,    !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,    !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,    !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Perimeter_ZN_1 ZN PSZ-AC-2 1spd DX HP Clg Coil 27kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    4.11713235489972,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Fan - Cooling Coil Node,    !- Air Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Cooling Coil - Heating Coil Node,    !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,    !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,    !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,    !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Perimeter_ZN_2 ZN PSZ-AC-3 1spd DX HP Clg Coil 21kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    4.11713235489972,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Fan - Cooling Coil Node,    !- Air Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Cooling Coil - Heating Coil Node,    !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,    !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,    !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,    !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Perimeter_ZN_3 ZN PSZ-AC-4 1spd DX HP Clg Coil 26kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    4.11713235489972,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Fan - Cooling Coil Node,    !- Air Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Cooling Coil - Heating Coil Node,    !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,    !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,    !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,    !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Perimeter_ZN_4 ZN PSZ-AC-5 1spd DX HP Clg Coil 24kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    4.11713235489972,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Fan - Cooling Coil Node,    !- Air Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Cooling Coil - Heating Coil Node,    !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,    !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,    !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,    !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    0,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Heating:Fuel,
    Core_ZN ZN PSZ-AC-1 Gas Backup Htg Coil 26kBtu/hr 0.8 Thermal Eff,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    Core_ZN ZN PSZ-AC-1 Unitary HP Heating Coil - Supplemental Coil Node,    !- Air Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Supply Outlet Node,    !- Air Outlet Node Name
    ,                         !- Temperature Setpoint Node Name
    0,                        !- Parasitic Electric Load
    ,                         !- Part Load Fraction Correlation Curve Name
    0;                        !- Parasitic Fuel Load

Coil:Heating:Fuel,
    Perimeter_ZN_1 ZN PSZ-AC-2 Gas Backup Htg Coil 27kBtu/hr 0.8 Thermal Eff,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Heating Coil - Supplemental Coil Node,    !- Air Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node,    !- Air Outlet Node Name
    ,                         !- Temperature Setpoint Node Name
    0,                        !- Parasitic Electric Load
    ,                         !- Part Load Fraction Correlation Curve Name
    0;                        !- Parasitic Fuel Load

Coil:Heating:Fuel,
    Perimeter_ZN_2 ZN PSZ-AC-3 Gas Backup Htg Coil 21kBtu/hr 0.8 Thermal Eff,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Heating Coil - Supplemental Coil Node,    !- Air Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node,    !- Air Outlet Node Name
    ,                         !- Temperature Setpoint Node Name
    0,                        !- Parasitic Electric Load
    ,                         !- Part Load Fraction Correlation Curve Name
    0;                        !- Parasitic Fuel Load

Coil:Heating:Fuel,
    Perimeter_ZN_3 ZN PSZ-AC-4 Gas Backup Htg Coil 26kBtu/hr 0.8 Thermal Eff,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Heating Coil - Supplemental Coil Node,    !- Air Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node,    !- Air Outlet Node Name
    ,                         !- Temperature Setpoint Node Name
    0,                        !- Parasitic Electric Load
    ,                         !- Part Load Fraction Correlation Curve Name
    0;                        !- Parasitic Fuel Load

Coil:Heating:Fuel,
    Perimeter_ZN_4 ZN PSZ-AC-5 Gas Backup Htg Coil 24kBtu/hr 0.8 Thermal Eff,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Heating Coil - Supplemental Coil Node,    !- Air Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node,    !- Air Outlet Node Name
    ,                         !- Temperature Setpoint Node Name
    0,                        !- Parasitic Electric Load
    ,                         !- Part Load Fraction Correlation Curve Name
    0;                        !- Parasitic Fuel Load

Coil:Heating:DX:SingleSpeed,
    Core_ZN ZN HP Htg Coil 26 Clg kBtu/hr 8.0HSPF,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Heating Capacity
    3.3592,                   !- Gross Rated Heating COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Core_ZN ZN PSZ-AC-1 Unitary HP Cooling Coil - Heating Coil Node,    !- Air Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Unitary HP Heating Coil - Supplemental Coil Node,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Core_ZN ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                    !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    1.67,                     !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    50,                       !- Crankcase Heater Capacity
    4.4,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000;                     !- Resistive Defrost Heater Capacity

Coil:Heating:DX:SingleSpeed,
    Perimeter_ZN_1 ZN HP Htg Coil 27 Clg kBtu/hr 8.0HSPF,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Heating Capacity
    3.3592,                   !- Gross Rated Heating COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Cooling Coil - Heating Coil Node,    !- Air Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Heating Coil - Supplemental Coil Node,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Perimeter_ZN_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                    !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    1.67,                     !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    50,                       !- Crankcase Heater Capacity
    4.4,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000;                     !- Resistive Defrost Heater Capacity

Coil:Heating:DX:SingleSpeed,
    Perimeter_ZN_2 ZN HP Htg Coil 21 Clg kBtu/hr 8.0HSPF,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Heating Capacity
    3.3592,                   !- Gross Rated Heating COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Cooling Coil - Heating Coil Node,    !- Air Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Heating Coil - Supplemental Coil Node,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Perimeter_ZN_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                    !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    1.67,                     !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    50,                       !- Crankcase Heater Capacity
    4.4,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000;                     !- Resistive Defrost Heater Capacity

Coil:Heating:DX:SingleSpeed,
    Perimeter_ZN_3 ZN HP Htg Coil 26 Clg kBtu/hr 8.0HSPF,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Heating Capacity
    3.3592,                   !- Gross Rated Heating COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Cooling Coil - Heating Coil Node,    !- Air Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Heating Coil - Supplemental Coil Node,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Perimeter_ZN_3 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                    !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    1.67,                     !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    50,                       !- Crankcase Heater Capacity
    4.4,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000;                     !- Resistive Defrost Heater Capacity

Coil:Heating:DX:SingleSpeed,
    Perimeter_ZN_4 ZN HP Htg Coil 24 Clg kBtu/hr 8.0HSPF,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Heating Capacity
    3.3592,                   !- Gross Rated Heating COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Cooling Coil - Heating Coil Node,    !- Air Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Heating Coil - Supplemental Coil Node,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Perimeter_ZN_4 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,    !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                    !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    1.67,                     !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    50,                       !- Crankcase Heater Capacity
    4.4,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    2000;                     !- Resistive Defrost Heater Capacity

AirLoopHVAC:UnitarySystem,
    Core_ZN ZN PSZ-AC-1 Unitary HP,    !- Name
    Load,                     !- Control Type
    Core_ZN ZN,               !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    OfficeSmall HVACOperationSchd,    !- Availability Schedule Name
    Core_ZN ZN PSZ-AC-1 Mixed Air Node,    !- Air Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Supply Outlet Node,    !- Air Outlet Node Name
    Fan:OnOff,                !- Supply Fan Object Type
    Core_ZN ZN PSZ-AC-1 Fan,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    OfficeSmall HVACOperationSchd,    !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Core_ZN ZN HP Htg Coil 26 Clg kBtu/hr 8.0HSPF,    !- Heating Coil Name
    1,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Core_ZN ZN PSZ-AC-1 1spd DX HP Clg Coil 26kBtu/hr 14.0SEER,    !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2,                        !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    Coil:Heating:Fuel,        !- Supplemental Heating Coil Object Type
    Core_ZN ZN PSZ-AC-1 Gas Backup Htg Coil 26kBtu/hr 0.8 Thermal Eff,    !- Supplemental Heating Coil Name
    ,                         !- Cooling Supply Air Flow Rate Method
    Autosize,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    ,                         !- Heating Supply Air Flow Rate Method
    Autosize,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    ,                         !- No Load Supply Air Flow Rate Method
    Autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    80,                       !- Maximum Supply Air Temperature
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    0,                        !- Ancillary OnCycle Electric Power
    0;                        !- Ancillary OffCycle Electric Power

AirLoopHVAC:UnitarySystem,
    Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP,    !- Name
    Load,                     !- Control Type
    Perimeter_ZN_1 ZN,        !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    OfficeSmall HVACOperationSchd,    !- Availability Schedule Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node,    !- Air Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node,    !- Air Outlet Node Name
    Fan:OnOff,                !- Supply Fan Object Type
    Perimeter_ZN_1 ZN PSZ-AC-2 Fan,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    OfficeSmall HVACOperationSchd,    !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Perimeter_ZN_1 ZN HP Htg Coil 27 Clg kBtu/hr 8.0HSPF,    !- Heating Coil Name
    1,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Perimeter_ZN_1 ZN PSZ-AC-2 1spd DX HP Clg Coil 27kBtu/hr 14.0SEER,    !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2,                        !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    Coil:Heating:Fuel,        !- Supplemental Heating Coil Object Type
    Perimeter_ZN_1 ZN PSZ-AC-2 Gas Backup Htg Coil 27kBtu/hr 0.8 Thermal Eff,    !- Supplemental Heating Coil Name
    ,                         !- Cooling Supply Air Flow Rate Method
    Autosize,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    ,                         !- Heating Supply Air Flow Rate Method
    Autosize,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    ,                         !- No Load Supply Air Flow Rate Method
    Autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    80,                       !- Maximum Supply Air Temperature
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    0,                        !- Ancillary OnCycle Electric Power
    0;                        !- Ancillary OffCycle Electric Power

AirLoopHVAC:UnitarySystem,
    Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP,    !- Name
    Load,                     !- Control Type
    Perimeter_ZN_2 ZN,        !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    OfficeSmall HVACOperationSchd,    !- Availability Schedule Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node,    !- Air Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node,    !- Air Outlet Node Name
    Fan:OnOff,                !- Supply Fan Object Type
    Perimeter_ZN_2 ZN PSZ-AC-3 Fan,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    OfficeSmall HVACOperationSchd,    !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Perimeter_ZN_2 ZN HP Htg Coil 21 Clg kBtu/hr 8.0HSPF,    !- Heating Coil Name
    1,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Perimeter_ZN_2 ZN PSZ-AC-3 1spd DX HP Clg Coil 21kBtu/hr 14.0SEER,    !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2,                        !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    Coil:Heating:Fuel,        !- Supplemental Heating Coil Object Type
    Perimeter_ZN_2 ZN PSZ-AC-3 Gas Backup Htg Coil 21kBtu/hr 0.8 Thermal Eff,    !- Supplemental Heating Coil Name
    ,                         !- Cooling Supply Air Flow Rate Method
    Autosize,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    ,                         !- Heating Supply Air Flow Rate Method
    Autosize,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    ,                         !- No Load Supply Air Flow Rate Method
    Autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    80,                       !- Maximum Supply Air Temperature
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    0,                        !- Ancillary OnCycle Electric Power
    0;                        !- Ancillary OffCycle Electric Power

AirLoopHVAC:UnitarySystem,
    Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP,    !- Name
    Load,                     !- Control Type
    Perimeter_ZN_3 ZN,        !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    OfficeSmall HVACOperationSchd,    !- Availability Schedule Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node,    !- Air Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node,    !- Air Outlet Node Name
    Fan:OnOff,                !- Supply Fan Object Type
    Perimeter_ZN_3 ZN PSZ-AC-4 Fan,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    OfficeSmall HVACOperationSchd,    !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Perimeter_ZN_3 ZN HP Htg Coil 26 Clg kBtu/hr 8.0HSPF,    !- Heating Coil Name
    1,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Perimeter_ZN_3 ZN PSZ-AC-4 1spd DX HP Clg Coil 26kBtu/hr 14.0SEER,    !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2,                        !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    Coil:Heating:Fuel,        !- Supplemental Heating Coil Object Type
    Perimeter_ZN_3 ZN PSZ-AC-4 Gas Backup Htg Coil 26kBtu/hr 0.8 Thermal Eff,    !- Supplemental Heating Coil Name
    ,                         !- Cooling Supply Air Flow Rate Method
    Autosize,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    ,                         !- Heating Supply Air Flow Rate Method
    Autosize,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    ,                         !- No Load Supply Air Flow Rate Method
    Autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    80,                       !- Maximum Supply Air Temperature
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    0,                        !- Ancillary OnCycle Electric Power
    0;                        !- Ancillary OffCycle Electric Power

AirLoopHVAC:UnitarySystem,
    Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP,    !- Name
    Load,                     !- Control Type
    Perimeter_ZN_4 ZN,        !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    OfficeSmall HVACOperationSchd,    !- Availability Schedule Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node,    !- Air Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node,    !- Air Outlet Node Name
    Fan:OnOff,                !- Supply Fan Object Type
    Perimeter_ZN_4 ZN PSZ-AC-5 Fan,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    OfficeSmall HVACOperationSchd,    !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Perimeter_ZN_4 ZN HP Htg Coil 24 Clg kBtu/hr 8.0HSPF,    !- Heating Coil Name
    1,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Perimeter_ZN_4 ZN PSZ-AC-5 1spd DX HP Clg Coil 24kBtu/hr 14.0SEER,    !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2,                        !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    Coil:Heating:Fuel,        !- Supplemental Heating Coil Object Type
    Perimeter_ZN_4 ZN PSZ-AC-5 Gas Backup Htg Coil 24kBtu/hr 0.8 Thermal Eff,    !- Supplemental Heating Coil Name
    ,                         !- Cooling Supply Air Flow Rate Method
    Autosize,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    ,                         !- Heating Supply Air Flow Rate Method
    Autosize,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    ,                         !- No Load Supply Air Flow Rate Method
    Autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    80,                       !- Maximum Supply Air Temperature
    4.44444444444446,         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    0,                        !- Ancillary OnCycle Electric Power
    0;                        !- Ancillary OffCycle Electric Power

Controller:OutdoorAir,
    Core_ZN ZN PSZ-AC-1 OA System Controller,    !- Name
    Core_ZN ZN PSZ-AC-1 Relief Air Node,    !- Relief Air Outlet Node Name
    Core_ZN ZN PSZ-AC-1 Supply Inlet Node,    !- Return Air Node Name
    Core_ZN ZN PSZ-AC-1 Mixed Air Node,    !- Mixed Air Node Name
    Core_ZN ZN PSZ-AC-1 Outdoor Air Node,    !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    Always On Discrete,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    CoreZNZNPSZAC1maxOASch,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Controller,    !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Relief Air Node,    !- Relief Air Outlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Inlet Node,    !- Return Air Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node,    !- Mixed Air Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Outdoor Air Node,    !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    Always On Discrete,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    PerimeterZN1ZNPSZAC2maxOASch,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Controller,    !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Relief Air Node,    !- Relief Air Outlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Inlet Node,    !- Return Air Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node,    !- Mixed Air Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Outdoor Air Node,    !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    Always On Discrete,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    PerimeterZN2ZNPSZAC3maxOASch,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Controller,    !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Relief Air Node,    !- Relief Air Outlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Inlet Node,    !- Return Air Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node,    !- Mixed Air Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Outdoor Air Node,    !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    Always On Discrete,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    PerimeterZN3ZNPSZAC4maxOASch,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Controller,    !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Relief Air Node,    !- Relief Air Outlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Inlet Node,    !- Return Air Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node,    !- Mixed Air Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Outdoor Air Node,    !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    Always On Discrete,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    PerimeterZN4ZNPSZAC5maxOASch,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Core_ZN ZN,               !- Zone or ZoneList 1 Name
    Office WholeBuilding - Sm Office Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Perimeter_ZN_1 ZN,        !- Zone or ZoneList 1 Name
    Office WholeBuilding - Sm Office Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Perimeter_ZN_2 ZN,        !- Zone or ZoneList 1 Name
    Office WholeBuilding - Sm Office Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Perimeter_ZN_3 ZN,        !- Zone or ZoneList 1 Name
    Office WholeBuilding - Sm Office Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Perimeter_ZN_4 ZN,        !- Zone or ZoneList 1 Name
    Office WholeBuilding - Sm Office Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ;                         !- Design Specification Zone Air Distribution Object Name 1

AirLoopHVAC:ControllerList,
    Core_ZN ZN PSZ-AC-1 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Core_ZN ZN PSZ-AC-1 OA System Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Controller;    !- Controller 1 Name

AirLoopHVAC,
    Core_ZN ZN PSZ-AC-1,      !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 4,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Core_ZN ZN PSZ-AC-1 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Core_ZN ZN PSZ-AC-1 Supply Inlet Node,    !- Supply Side Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    Core_ZN ZN PSZ-AC-1 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Core_ZN ZN PSZ-AC-1 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Perimeter_ZN_1 ZN PSZ-AC-2,    !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Inlet Node,    !- Supply Side Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Demand Outlet Node,    !- Demand Side Outlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Perimeter_ZN_2 ZN PSZ-AC-3,    !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Inlet Node,    !- Supply Side Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Demand Outlet Node,    !- Demand Side Outlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Perimeter_ZN_3 ZN PSZ-AC-4,    !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Inlet Node,    !- Supply Side Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Demand Outlet Node,    !- Demand Side Outlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    Perimeter_ZN_4 ZN PSZ-AC-5,    !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Inlet Node,    !- Supply Side Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Demand Outlet Node,    !- Demand Side Outlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Core_ZN ZN PSZ-AC-1 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Core_ZN ZN PSZ-AC-1 OA System Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    Core_ZN ZN PSZ-AC-1 OA System,    !- Name
    Core_ZN ZN PSZ-AC-1 OA System Controller List,    !- Controller List Name
    Core_ZN ZN PSZ-AC-1 OA System Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System,    !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Controller List,    !- Controller List Name
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System,    !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Controller List,    !- Controller List Name
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System,    !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Controller List,    !- Controller List Name
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System,    !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Controller List,    !- Controller List Name
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Equipment List;    !- Outdoor Air Equipment List Name

OutdoorAir:Mixer,
    Core_ZN ZN PSZ-AC-1 OA System Outdoor Air Mixer,    !- Name
    Core_ZN ZN PSZ-AC-1 Mixed Air Node,    !- Mixed Air Node Name
    Core_ZN ZN PSZ-AC-1 Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Core_ZN ZN PSZ-AC-1 Relief Air Node,    !- Relief Air Stream Node Name
    Core_ZN ZN PSZ-AC-1 Supply Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Outdoor Air Mixer,    !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node,    !- Mixed Air Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Relief Air Node,    !- Relief Air Stream Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Outdoor Air Mixer,    !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node,    !- Mixed Air Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Relief Air Node,    !- Relief Air Stream Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Outdoor Air Mixer,    !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node,    !- Mixed Air Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Relief Air Node,    !- Relief Air Stream Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Outdoor Air Mixer,    !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node,    !- Mixed Air Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Relief Air Node,    !- Relief Air Stream Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Inlet Node;    !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,    !- Name
    Core_ZN ZN PSZ-AC-1 Demand Inlet Node,    !- Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Diffuser Inlet Air Node;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,    !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Node,    !- Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Inlet Air Node;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,    !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Node,    !- Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Inlet Air Node;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,    !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Node,    !- Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Inlet Air Node;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,    !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Node,    !- Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Inlet Air Node;    !- Outlet 1 Node Name

AirLoopHVAC:SupplyPath,
    Core_ZN ZN PSZ-AC-1 Core_ZN ZN PSZ-AC-1 Demand Inlet Node Supply Path,    !- Name
    Core_ZN ZN PSZ-AC-1 Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Perimeter_ZN_1 ZN PSZ-AC-2 Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Node Supply Path,    !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Perimeter_ZN_2 ZN PSZ-AC-3 Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Node Supply Path,    !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Perimeter_ZN_3 ZN PSZ-AC-4 Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Node Supply Path,    !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Perimeter_ZN_4 ZN PSZ-AC-5 Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Node Supply Path,    !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,    !- Name
    Core_ZN ZN PSZ-AC-1 Demand Outlet Node,    !- Outlet Node Name
    Core_ZN ZN Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Demand Outlet Node,    !- Outlet Node Name
    Perimeter_ZN_1 ZN Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,    !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Demand Outlet Node,    !- Outlet Node Name
    Perimeter_ZN_2 ZN Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,    !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Demand Outlet Node,    !- Outlet Node Name
    Perimeter_ZN_3 ZN Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,    !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Demand Outlet Node,    !- Outlet Node Name
    Perimeter_ZN_4 ZN Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPath,
    Core_ZN ZN PSZ-AC-1 Return Path,    !- Name
    Core_ZN ZN PSZ-AC-1 Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Perimeter_ZN_1 ZN PSZ-AC-2 Return Path,    !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Perimeter_ZN_2 ZN PSZ-AC-3 Return Path,    !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Perimeter_ZN_3 ZN PSZ-AC-4 Return Path,    !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Perimeter_ZN_4 ZN PSZ-AC-5 Return Path,    !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;    !- Component 1 Name

Branch,
    Core_ZN ZN PSZ-AC-1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Core_ZN ZN PSZ-AC-1 OA System,    !- Component 1 Name
    Core_ZN ZN PSZ-AC-1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Mixed Air Node,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,    !- Component 2 Object Type
    Core_ZN ZN PSZ-AC-1 Unitary HP,    !- Component 2 Name
    Core_ZN ZN PSZ-AC-1 Mixed Air Node,    !- Component 2 Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Supply Outlet Node;    !- Component 2 Outlet Node Name

Branch,
    Perimeter_ZN_1 ZN PSZ-AC-2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System,    !- Component 1 Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,    !- Component 2 Object Type
    Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP,    !- Component 2 Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node,    !- Component 2 Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node;    !- Component 2 Outlet Node Name

Branch,
    Perimeter_ZN_2 ZN PSZ-AC-3 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System,    !- Component 1 Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,    !- Component 2 Object Type
    Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP,    !- Component 2 Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node,    !- Component 2 Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node;    !- Component 2 Outlet Node Name

Branch,
    Perimeter_ZN_3 ZN PSZ-AC-4 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System,    !- Component 1 Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,    !- Component 2 Object Type
    Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP,    !- Component 2 Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node,    !- Component 2 Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node;    !- Component 2 Outlet Node Name

Branch,
    Perimeter_ZN_4 ZN PSZ-AC-5 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System,    !- Component 1 Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,    !- Component 2 Object Type
    Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP,    !- Component 2 Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node,    !- Component 2 Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node;    !- Component 2 Outlet Node Name

Branch,
    Main Service Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Main Service Water Loop Water Mains Pressure Driven,    !- Component 1 Name
    Main Service Water Loop Supply Inlet Node,    !- Component 1 Inlet Node Name
    Main Service Water Loop Water Mains Pressure Driven Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff,    !- Component 1 Name
    40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node,    !- Component 1 Inlet Node Name
    40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 1,         !- Component 1 Name
    Pipe Adiabatic 1 Inlet Water Node,    !- Component 1 Inlet Node Name
    Pipe Adiabatic 1 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 3,         !- Component 1 Name
    Pipe Adiabatic 3 Inlet Water Node,    !- Component 1 Inlet Node Name
    Main Service Water Loop Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Service Water Loop Demand Inlet Pipe,    !- Component 1 Name
    Main Service Water Loop Demand Inlet Node,    !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 2,         !- Component 1 Name
    Pipe Adiabatic 2 Inlet Water Node,    !- Component 1 Inlet Node Name
    Pipe Adiabatic 2 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Main WUC 0.06gpm at 140F,    !- Component 1 Name
    Main WUC 0.06gpm at 140F Inlet Water Node,    !- Component 1 Inlet Node Name
    Main WUC 0.06gpm at 140F Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Service Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 4,         !- Component 1 Name
    Pipe Adiabatic 4 Inlet Water Node,    !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Outlet Node;    !- Component 1 Outlet Node Name

BranchList,
    Core_ZN ZN PSZ-AC-1 Supply Branches,    !- Name
    Core_ZN ZN PSZ-AC-1 Main Branch;    !- Branch 1 Name

BranchList,
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Branches,    !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Main Branch;    !- Branch 1 Name

BranchList,
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Branches,    !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Main Branch;    !- Branch 1 Name

BranchList,
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Branches,    !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Main Branch;    !- Branch 1 Name

BranchList,
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Branches,    !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Main Branch;    !- Branch 1 Name

BranchList,
    Main Service Water Loop Supply Branches,    !- Name
    Main Service Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Main Service Water Loop Supply Branch 1,    !- Branch 2 Name
    Main Service Water Loop Supply Branch 2,    !- Branch 3 Name
    Main Service Water Loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    Main Service Water Loop Demand Branches,    !- Name
    Main Service Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Main Service Water Loop Demand Branch 1,    !- Branch 2 Name
    Main Service Water Loop Demand Branch 2,    !- Branch 3 Name
    Main Service Water Loop Demand Bypass Branch,    !- Branch 4 Name
    Main Service Water Loop Demand Outlet Branch;    !- Branch 5 Name

Connector:Splitter,
    Main Service Water Loop Supply Splitter,    !- Name
    Main Service Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Main Service Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    Main Service Water Loop Demand Splitter,    !- Name
    Main Service Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Main Service Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Main Service Water Loop Demand Bypass Branch;    !- Outlet Branch 3 Name

Connector:Mixer,
    Main Service Water Loop Supply Mixer,    !- Name
    Main Service Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Main Service Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    Main Service Water Loop Demand Mixer,    !- Name
    Main Service Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Main Service Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Main Service Water Loop Demand Bypass Branch;    !- Inlet Branch 3 Name

ConnectorList,
    Main Service Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Service Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Service Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Main Service Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Service Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Service Water Loop Demand Mixer;    !- Connector 2 Name

NodeList,
    Core_ZN ZN Inlet Node List,    !- Name
    Core_ZN ZN PSZ-AC-1 Diffuser Outlet Air Node;    !- Node 1 Name

NodeList,
    Core_ZN ZN Return Node List,    !- Name
    Core_ZN ZN Return Air Node;    !- Node 1 Name

NodeList,
    Perimeter_ZN_1 ZN Inlet Node List,    !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Outlet Air Node;    !- Node 1 Name

NodeList,
    Perimeter_ZN_1 ZN Return Node List,    !- Name
    Perimeter_ZN_1 ZN Return Air Node;    !- Node 1 Name

NodeList,
    Perimeter_ZN_2 ZN Inlet Node List,    !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Outlet Air Node;    !- Node 1 Name

NodeList,
    Perimeter_ZN_2 ZN Return Node List,    !- Name
    Perimeter_ZN_2 ZN Return Air Node;    !- Node 1 Name

NodeList,
    Perimeter_ZN_3 ZN Inlet Node List,    !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Outlet Air Node;    !- Node 1 Name

NodeList,
    Perimeter_ZN_3 ZN Return Node List,    !- Name
    Perimeter_ZN_3 ZN Return Air Node;    !- Node 1 Name

NodeList,
    Perimeter_ZN_4 ZN Inlet Node List,    !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Outlet Air Node;    !- Node 1 Name

NodeList,
    Perimeter_ZN_4 ZN Return Node List,    !- Name
    Perimeter_ZN_4 ZN Return Air Node;    !- Node 1 Name

NodeList,
    Core_ZN ZN PSZ-AC-1 Supply Outlet Nodes,    !- Name
    Core_ZN ZN PSZ-AC-1 Supply Outlet Node;    !- Node 1 Name

NodeList,
    Core_ZN ZN PSZ-AC-1 Demand Inlet Nodes,    !- Name
    Core_ZN ZN PSZ-AC-1 Demand Inlet Node;    !- Node 1 Name

NodeList,
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Nodes,    !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Nodes,    !- Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Node;    !- Node 1 Name

NodeList,
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Nodes,    !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Nodes,    !- Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Node;    !- Node 1 Name

NodeList,
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Nodes,    !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Nodes,    !- Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Node;    !- Node 1 Name

NodeList,
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Nodes,    !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Nodes,    !- Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Node;    !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    Core_ZN ZN PSZ-AC-1 Outdoor Air Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Perimeter_ZN_1 ZN PSZ-AC-2 Outdoor Air Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Perimeter_ZN_2 ZN PSZ-AC-3 Outdoor Air Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Perimeter_ZN_3 ZN PSZ-AC-4 Outdoor Air Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Perimeter_ZN_4 ZN PSZ-AC-5 Outdoor Air Node;    !- Node or NodeList Name 1

Pipe:Adiabatic,
    Pipe Adiabatic 1,         !- Name
    Pipe Adiabatic 1 Inlet Water Node,    !- Inlet Node Name
    Pipe Adiabatic 1 Outlet Water Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 3,         !- Name
    Pipe Adiabatic 3 Inlet Water Node,    !- Inlet Node Name
    Main Service Water Loop Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Main Service Water Loop Demand Inlet Pipe,    !- Name
    Main Service Water Loop Demand Inlet Node,    !- Inlet Node Name
    Main Service Water Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,         !- Name
    Pipe Adiabatic 2 Inlet Water Node,    !- Inlet Node Name
    Pipe Adiabatic 2 Outlet Water Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Main Service Water Loop Demand Bypass Pipe,    !- Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 4,         !- Name
    Pipe Adiabatic 4 Inlet Water Node,    !- Inlet Node Name
    Main Service Water Loop Demand Outlet Node;    !- Outlet Node Name

Pump:VariableSpeed,
    Main Service Water Loop Water Mains Pressure Driven,    !- Name
    Main Service Water Loop Supply Inlet Node,    !- Inlet Node Name
    Main Service Water Loop Water Mains Pressure Driven Outlet Water Node,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    0.001,                    !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.7,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    3.2485,                   !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                  !- Coefficient 3 of the Part Load Performance Curve
    2.5294,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

WaterHeater:Mixed,
    40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff,    !- Name
    0.151416471358794,        !- Tank Volume
    Service Water Loop Temp - 140F,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    60.0000000000001,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    11722.8428068889,         !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    571.000061393684,         !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    571.000061393684,         !- On Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    Core_ZN ZN,               !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0.734013189168049,        !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0.734013189168049,        !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node,    !- Use Side Inlet Node Name
    40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                  !- EndUse Subcategory

WaterHeater:Sizing,
    40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff,    !- WaterHeater Name
    PeakDraw,                 !- Design Mode
    0.538503,                 !- Time Storage Can Meet Peak Draw
    0,                        !- Time for Tank Recovery
    1;                        !- Nominal Tank Volume for Autosizing Plant Connections

PlantLoop,
    Main Service Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Main Service Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Main Service Water Loop Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    60,                       !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Main Service Water Loop Supply Inlet Node,    !- Plant Side Inlet Node Name
    Main Service Water Loop Supply Outlet Node,    !- Plant Side Outlet Node Name
    Main Service Water Loop Supply Branches,    !- Plant Side Branch List Name
    Main Service Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Main Service Water Loop Demand Inlet Node,    !- Demand Side Inlet Node Name
    Main Service Water Loop Demand Outlet Node,    !- Demand Side Outlet Node Name
    Main Service Water Loop Demand Branches,    !- Demand Side Branch List Name
    Main Service Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None;                     !- Common Pipe Simulation

PlantEquipmentList,
    Main Service Water Loop Heating Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff;    !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    Main Service Water Loop Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Main Service Water Loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    Main Service Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Main Service Water Loop Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

AvailabilityManager:Scheduled,
    Core_ZN ZN PSZ-AC-1 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 5,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    OfficeSmall HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    OfficeSmall HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    OfficeSmall HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    OfficeSmall HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 4,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    OfficeSmall HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 4,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 5;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Core_ZN ZN PSZ-AC-1 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Core_ZN ZN PSZ-AC-1 OA System Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Perimeter_ZN_1 ZN PSZ-AC-2 OA System Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Perimeter_ZN_2 ZN PSZ-AC-3 OA System Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Perimeter_ZN_3 ZN PSZ-AC-4 OA System Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 4;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Perimeter_ZN_4 ZN PSZ-AC-5 OA System Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Service hot water setpoint manager,    !- Name
    Temperature,              !- Control Variable
    Service Water Loop Temp - 140F,    !- Schedule Name
    Main Service Water Loop Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Core_ZN ZN Setpoint Manager SZ Reheat,    !- Name
    Temperature,              !- Control Variable
    12.7777777777778,         !- Minimum Supply Air Temperature
    50.0000000000001,         !- Maximum Supply Air Temperature
    Core_ZN ZN,               !- Control Zone Name
    Core_ZN ZN Zone Air Node,    !- Zone Node Name
    Core_ZN ZN PSZ-AC-1 Diffuser Outlet Air Node,    !- Zone Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Perimeter_ZN_1 ZN Setpoint Manager SZ Reheat,    !- Name
    Temperature,              !- Control Variable
    12.7777777777778,         !- Minimum Supply Air Temperature
    50.0000000000001,         !- Maximum Supply Air Temperature
    Perimeter_ZN_1 ZN,        !- Control Zone Name
    Perimeter_ZN_1 ZN Zone Air Node,    !- Zone Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Outlet Air Node,    !- Zone Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Perimeter_ZN_2 ZN Setpoint Manager SZ Reheat,    !- Name
    Temperature,              !- Control Variable
    12.7777777777778,         !- Minimum Supply Air Temperature
    50.0000000000001,         !- Maximum Supply Air Temperature
    Perimeter_ZN_2 ZN,        !- Control Zone Name
    Perimeter_ZN_2 ZN Zone Air Node,    !- Zone Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Outlet Air Node,    !- Zone Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Perimeter_ZN_3 ZN Setpoint Manager SZ Reheat,    !- Name
    Temperature,              !- Control Variable
    12.7777777777778,         !- Minimum Supply Air Temperature
    50.0000000000001,         !- Maximum Supply Air Temperature
    Perimeter_ZN_3 ZN,        !- Control Zone Name
    Perimeter_ZN_3 ZN Zone Air Node,    !- Zone Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Outlet Air Node,    !- Zone Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Perimeter_ZN_4 ZN Setpoint Manager SZ Reheat,    !- Name
    Temperature,              !- Control Variable
    12.7777777777778,         !- Minimum Supply Air Temperature
    50.0000000000001,         !- Maximum Supply Air Temperature
    Perimeter_ZN_4 ZN,        !- Control Zone Name
    Perimeter_ZN_4 ZN Zone Air Node,    !- Zone Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Outlet Air Node,    !- Zone Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Core_ZN ZN PSZ-AC-1 Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Core_ZN ZN PSZ-AC-1 Supply Outlet Node,    !- Reference Setpoint Node Name
    Core_ZN ZN PSZ-AC-1 Mixed Air Node,    !- Fan Inlet Node Name
    Core_ZN ZN PSZ-AC-1 Unitary HP Fan - Cooling Coil Node,    !- Fan Outlet Node Name
    Core_ZN ZN PSZ-AC-1 Mixed Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node,    !- Reference Setpoint Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node,    !- Fan Inlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP Fan - Cooling Coil Node,    !- Fan Outlet Node Name
    Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node,    !- Reference Setpoint Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node,    !- Fan Inlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP Fan - Cooling Coil Node,    !- Fan Outlet Node Name
    Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node,    !- Reference Setpoint Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node,    !- Fan Inlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP Fan - Cooling Coil Node,    !- Fan Outlet Node Name
    Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node,    !- Reference Setpoint Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node,    !- Fan Inlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP Fan - Cooling Coil Node,    !- Fan Outlet Node Name
    Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node;    !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    Main Service Water Use 0.06gpm at 140F,    !- Name
    General,                  !- EndUse Subcategory
    4.037773e-06,             !- Peak Flow Rate
    OfficeSmall BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Fraction Sensible - 0.2,    !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;    !- Latent Fraction Schedule Name

WaterUse:Connections,
    Main WUC 0.06gpm at 140F,    !- Name
    Main WUC 0.06gpm at 140F Inlet Water Node,    !- Inlet Node Name
    Main WUC 0.06gpm at 140F Outlet Water Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Main Service Water Use 0.06gpm at 140F;    !- Water Use Equipment 1 Name

Curve:Quadratic,
    HPACHeatEIRFFF,           !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLPLFFPLR,          !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolEIRFFF,    !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolPLR,    !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 4,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    HPACHeatCapFT,            !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    HPACHeatCapFFF,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    HPACHeatEIRFT,            !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 1,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 2,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 3,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 4,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 1,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 2,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 3,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Biquadratic,
    Core_ZN ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    21.11111,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_Unitary_PackagecoolCapFT,    !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    21.11111,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC DX Unitary Package EIRFT,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    21.11111,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    Perimeter_ZN_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    21.11111,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    Perimeter_ZN_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    21.11111,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    Perimeter_ZN_3 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    21.11111,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    Perimeter_ZN_4 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    21.11111,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0,                        !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOilNo1,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOilNo2,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1,                        !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OutputControl:ReportingTolerances,
    0.2,                      !- Tolerance for Time Heating Setpoint Not Met
    0.2;                      !- Tolerance for Time Cooling Setpoint Not Met

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    ElectricityNet:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    NaturalGas:Facility,      !- Key Name
    Hourly;                   !- Reporting Frequency

Output:JSON,
    TimeSeriesAndTabular,     !- Option Type
    No,                       !- Output JSON
    No,                       !- Output CBOR
    No;                       !- Output MessagePack

Output:SQLite,
    SimpleAndTabular;         !- Option Type