!- Windows Line endings 

Version,
    23.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building 1,               !- Name
    0,                        !- North Axis
    ,                         !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    ,                         !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference,    !- Algorithm
    No,                       !- Do Space Heat Balance for Sizing
    No;                       !- Do Space Heat Balance for Simulation

ZoneAirContaminantBalance,
    No;                       !- Carbon Dioxide Concentration

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,    !- Name
    ,                         !- Zone or ZoneList Name
    ,                         !- Temperature Capacity Multiplier
    ,                         !- Humidity Capacity Multiplier
    ,                         !- Carbon Dioxide Capacity Multiplier
    ;                         !- Generic Contaminant Capacity Multiplier

Timestep,
    1;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1;                        !- Minimum System Timestep

Site:Location,
    Raimat,                   !- Name
    41.68,                    !- Latitude
    0.45,                     !- Longitude
    1,                        !- Time Zone
    286;                      !- Elevation

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2006,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2006,                     !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 12,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 13,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 5,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Always On Discrete Limits,    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Capacity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    capacity;                 !- Unit Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    DeltaTemperature,         !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    deltatemperature;         !- Unit Type

ScheduleTypeLimits,
    Dimensionless,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 1,          !- Name
    -1,                       !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 2,          !- Name
    0.1,                      !- Lower Limit Value
    1000,                     !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 3,          !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff hvac_library,       !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Percent,                  !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    percent;                  !- Unit Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -50,                      !- Lower Limit Value
    50,                       !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 11,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 3,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 36,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 37,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 38,           !- Name
    0,                        !- Lower Limit Value
    50,                       !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 4,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 5,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Velocity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    velocity;                 !- Unit Type

Schedule:Day:Interval,
    Schedule Day 5,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    10:00,                    !- Time 2
    0.150000005960464,        !- Value Until Time 2
    16:00,                    !- Time 3
    0.0500000007450581,       !- Value Until Time 3
    22:00,                    !- Time 4
    0.200000002980232,        !- Value Until Time 4
    24:00,                    !- Time 5
    0.150000005960464;        !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 8,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.100000001490116,        !- Value Until Time 3
    16:00,                    !- Time 4
    0.200000002980232,        !- Value Until Time 4
    19:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    21:00,                    !- Time 6
    0.800000011920929,        !- Value Until Time 6
    24:00,                    !- Time 7
    1;                        !- Value Until Time 7

Schedule:Day:Interval,
    weekday 2,                !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.100000001490116,        !- Value Until Time 3
    16:00,                    !- Time 4
    0.200000002980232,        !- Value Until Time 4
    19:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    21:00,                    !- Time 6
    0.800000011920929,        !- Value Until Time 6
    24:00,                    !- Time 7
    1;                        !- Value Until Time 7

Schedule:Day:Interval,
    Weekend,                  !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.8,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 14,          !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    99.9999923706055,         !- Value Until Time 1
    22:00,                    !- Time 2
    150,                      !- Value Until Time 2
    24:00,                    !- Time 3
    124.999992370605;         !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 31,          !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    100;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    09:00,                    !- Time 2
    0.699999988079071,        !- Value Until Time 2
    11:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    15:00,                    !- Time 4
    0.600000023841858,        !- Value Until Time 4
    17:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    19:00,                    !- Time 6
    0.699999988079071,        !- Value Until Time 6
    22:00,                    !- Time 7
    0.800000011920929,        !- Value Until Time 7
    24:00,                    !- Time 8
    0.600000023841858;        !- Value Until Time 8

Schedule:Day:Interval,
    Schedule Day 6,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.0500000007450581,       !- Value Until Time 2
    19:00,                    !- Time 3
    0.00999999977648258,      !- Value Until Time 3
    22:00,                    !- Time 4
    0.0500000007450581,       !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 10,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    09:15,                    !- Time 2
    0.0500000007450581,       !- Value Until Time 2
    13:00,                    !- Time 3
    0.0199999995529652,       !- Value Until Time 3
    16:00,                    !- Time 4
    0.0500000007450581,       !- Value Until Time 4
    22:00,                    !- Time 5
    0.0199999995529652,       !- Value Until Time 5
    24:00,                    !- Time 6
    0;                        !- Value Until Time 6

Schedule:Day:Interval,
    Schedule Day 15,          !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    180;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    10:00,                    !- Time 2
    0.200000002980232,        !- Value Until Time 2
    20:00,                    !- Time 3
    0.0500000007450581,       !- Value Until Time 3
    22:00,                    !- Time 4
    0.200000002980232,        !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 28,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    13:00,                    !- Time 2
    1,                        !- Value Until Time 2
    16:00,                    !- Time 3
    0,                        !- Value Until Time 3
    21:00,                    !- Time 4
    1,                        !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Sunday,                   !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Weekday,                  !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0,                        !- Value Until Time 1
    10:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    13:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    14:00,                    !- Time 5
    0.6,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0,                        !- Value Until Time 6
    19:00,                    !- Time 7
    0.9,                      !- Value Until Time 7
    21:00,                    !- Time 8
    1,                        !- Value Until Time 8
    24:00,                    !- Time 9
    0;                        !- Value Until Time 9

Schedule:Day:Interval,
    Saturday,                 !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.100000008940697,        !- Value Until Time 2
    10:00,                    !- Time 3
    0.300000011920929,        !- Value Until Time 3
    11:00,                    !- Time 4
    0.600000023841858,        !- Value Until Time 4
    12:00,                    !- Time 5
    0.900000035762787,        !- Value Until Time 5
    13:00,                    !- Time 6
    1,                        !- Value Until Time 6
    16:00,                    !- Time 7
    0,                        !- Value Until Time 7
    18:00,                    !- Time 8
    0.300000011920929,        !- Value Until Time 8
    21:00,                    !- Time 9
    0.449999988079071,        !- Value Until Time 9
    24:00,                    !- Time 10
    0;                        !- Value Until Time 10

Schedule:Day:Interval,
    Schedule Day 9,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    11:00,                    !- Time 3
    0.300000011920929,        !- Value Until Time 3
    12:00,                    !- Time 4
    0.699999988079071,        !- Value Until Time 4
    13:00,                    !- Time 5
    0.600000023841858,        !- Value Until Time 5
    16:00,                    !- Time 6
    0,                        !- Value Until Time 6
    17:00,                    !- Time 7
    0.600000023841858,        !- Value Until Time 7
    18:00,                    !- Time 8
    0.899999976158142,        !- Value Until Time 8
    19:00,                    !- Time 9
    1,                        !- Value Until Time 9
    20:00,                    !- Time 10
    0.899999976158142,        !- Value Until Time 10
    21:00,                    !- Time 11
    0.699999988079071,        !- Value Until Time 11
    24:00,                    !- Time 12
    0;                        !- Value Until Time 12

Schedule:Day:Interval,
    Schedule Day 16,          !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    170;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 29,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    13:00,                    !- Time 2
    1,                        !- Value Until Time 2
    16:00,                    !- Time 3
    0,                        !- Value Until Time 3
    21:00,                    !- Time 4
    1,                        !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Activity Default Schedule,    !- Name
    ActivityLevel 5,          !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Summer Design Day,    !- Name
    ActivityLevel 5,          !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Winter Design Day,    !- Name
    ActivityLevel 5,          !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Default Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.4;                      !- Value Until Time 8

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 1 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 2 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Equip Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Default Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    Large Office Bldg Light Rule 1 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Rule 2 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Light Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Default Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.95,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.95,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    22:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.05;                     !- Value Until Time 10

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 1 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 2 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Occ Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Occ Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    18:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    22:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Rule 2 Day Schedule,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    18:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Default Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 1 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 2 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Activity Default Schedule,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Summer Design Day,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Winter Design Day,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.4;                      !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.95,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.95,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    22:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.05;                     !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Default Schedule,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 2 Day Schedule,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    18:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Summer Design Day,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Winter Design Day,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    22:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 1 Day Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 2 Day Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    18:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Activity Default Schedule,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.4;                      !- Value Until Time 8

Schedule:Day:Interval,
    Office Bldg Equip Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Equip Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    08:00,                    !- Time 3
    0.200000002980232,        !- Value Until Time 3
    12:00,                    !- Time 4
    0.850000023841858,        !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.850000023841858,        !- Value Until Time 6
    18:00,                    !- Time 7
    0.699999988079071,        !- Value Until Time 7
    20:00,                    !- Time 8
    0.400000005960464,        !- Value Until Time 8
    22:00,                    !- Time 9
    0.100000001490116,        !- Value Until Time 9
    24:00,                    !- Time 10
    0.0500000007450581;       !- Value Until Time 10

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    08:00,                    !- Time 3
    0.200000002980232,        !- Value Until Time 3
    20:00,                    !- Time 4
    0.400000005960464,        !- Value Until Time 4
    22:00,                    !- Time 5
    0.100000001490116,        !- Value Until Time 5
    24:00,                    !- Time 6
    0.0500000007450581;       !- Value Until Time 6

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    14:00,                    !- Time 3
    0.400000005960464,        !- Value Until Time 3
    17:00,                    !- Time 4
    0.100000001490116,        !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    14:00,                    !- Time 3
    0.25,                     !- Value Until Time 3
    17:00,                    !- Time 4
    0.100000001490116,        !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.699999988079071,        !- Value Until Time 2
    23:00,                    !- Time 3
    0,                        !- Value Until Time 3
    24:00,                    !- Time 4
    1;                        !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 11,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 13,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 17,          !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    28,                       !- Value Until Time 1
    07:00,                    !- Time 2
    27.5,                     !- Value Until Time 2
    08:00,                    !- Time 3
    27,                       !- Value Until Time 3
    09:00,                    !- Time 4
    26.5,                     !- Value Until Time 4
    23:00,                    !- Time 5
    26,                       !- Value Until Time 5
    24:00,                    !- Time 6
    28;                       !- Value Until Time 6

Schedule:Day:Interval,
    Schedule Day 18,          !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    35,                       !- Value Until Time 1
    07:15,                    !- Time 2
    30,                       !- Value Until Time 2
    07:30,                    !- Time 3
    29.5,                     !- Value Until Time 3
    07:45,                    !- Time 4
    29,                       !- Value Until Time 4
    08:00,                    !- Time 5
    28.5,                     !- Value Until Time 5
    08:15,                    !- Time 6
    28,                       !- Value Until Time 6
    08:30,                    !- Time 7
    27.5,                     !- Value Until Time 7
    08:45,                    !- Time 8
    27,                       !- Value Until Time 8
    09:00,                    !- Time 9
    26.5,                     !- Value Until Time 9
    23:00,                    !- Time 10
    26,                       !- Value Until Time 10
    24:00,                    !- Time 11
    35;                       !- Value Until Time 11

Schedule:Day:Interval,
    Schedule Day 19,          !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 20,          !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:15,                    !- Time 1
    17,                       !- Value Until Time 1
    05:45,                    !- Time 2
    15.5,                     !- Value Until Time 2
    06:15,                    !- Time 3
    15.9999990463257,         !- Value Until Time 3
    06:45,                    !- Time 4
    16.5,                     !- Value Until Time 4
    07:15,                    !- Time 5
    17.5,                     !- Value Until Time 5
    07:45,                    !- Time 6
    18.5,                     !- Value Until Time 6
    08:15,                    !- Time 7
    19.5,                     !- Value Until Time 7
    22:00,                    !- Time 8
    20,                       !- Value Until Time 8
    24:00,                    !- Time 9
    17;                       !- Value Until Time 9

Schedule:Day:Interval,
    Schedule Day 21,          !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    -20,                      !- Value Until Time 1
    07:30,                    !- Time 2
    10,                       !- Value Until Time 2
    07:45,                    !- Time 3
    12,                       !- Value Until Time 3
    08:00,                    !- Time 4
    13.9999980926514,         !- Value Until Time 4
    08:15,                    !- Time 5
    15.9999990463257,         !- Value Until Time 5
    08:30,                    !- Time 6
    17.5,                     !- Value Until Time 6
    08:45,                    !- Time 7
    19,                       !- Value Until Time 7
    21:00,                    !- Time 8
    20,                       !- Value Until Time 8
    24:00,                    !- Time 9
    -20;                      !- Value Until Time 9

Schedule:Day:Interval,
    Schedule Day 22,          !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    -20;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 25,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    11:00,                    !- Time 3
    0.300000011920929,        !- Value Until Time 3
    13:00,                    !- Time 4
    0.699999988079071,        !- Value Until Time 4
    16:00,                    !- Time 5
    0,                        !- Value Until Time 5
    17:00,                    !- Time 6
    0.600000023841858,        !- Value Until Time 6
    18:00,                    !- Time 7
    0.899999976158142,        !- Value Until Time 7
    19:00,                    !- Time 8
    1,                        !- Value Until Time 8
    20:00,                    !- Time 9
    0.899999976158142,        !- Value Until Time 9
    21:00,                    !- Time 10
    0.699999988079071,        !- Value Until Time 10
    24:00,                    !- Time 11
    0;                        !- Value Until Time 11

Schedule:Day:Interval,
    Schedule Day 27,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    10:00,                    !- Time 2
    0.150000005960464,        !- Value Until Time 2
    16:00,                    !- Time 3
    0.0500000007450581,       !- Value Until Time 3
    22:00,                    !- Time 4
    0.200000002980232,        !- Value Until Time 4
    24:00,                    !- Time 5
    0.150000005960464;        !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 32,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.100000001490116,        !- Value Until Time 3
    16:00,                    !- Time 4
    0.200000002980232,        !- Value Until Time 4
    19:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    21:00,                    !- Time 6
    0.800000011920929,        !- Value Until Time 6
    24:00,                    !- Time 7
    1;                        !- Value Until Time 7

Schedule:Day:Interval,
    Small Office Activity Default Schedule,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Summer Design Day,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Winter Design Day,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Default Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.4;                      !- Value Until Time 6

Schedule:Day:Interval,
    Small Office Bldg Equip Rule 1 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Rule 2 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Small Office Bldg Equip Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Default Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.95,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.95,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    Small Office Bldg Occ Rule 1 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Rule 2 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Small Office Bldg Occ Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Default Schedule,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Rule 1 Day Schedule,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Rule 2 Day Schedule,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    18:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Summer Design Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Winter Design Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Default Schedule,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    22:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Rule 1 Day Schedule,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Rule 2 Day Schedule,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    18:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Summer Design Day,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Winter Design Day,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Infil Quarter On Default Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Rule 1 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Infil Quarter On Rule 2 Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Week:Daily,
    Lights Use-Apartments Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 5,           !- Sunday ScheduleDay Name
    Schedule Day 5,           !- Monday ScheduleDay Name
    Schedule Day 5,           !- Tuesday ScheduleDay Name
    Schedule Day 5,           !- Wednesday ScheduleDay Name
    Schedule Day 5,           !- Thursday ScheduleDay Name
    Schedule Day 5,           !- Friday ScheduleDay Name
    Schedule Day 5,           !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Occupancy-Apartment Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 8,           !- Sunday ScheduleDay Name
    weekday 2,                !- Monday ScheduleDay Name
    weekday 2,                !- Tuesday ScheduleDay Name
    weekday 2,                !- Wednesday ScheduleDay Name
    weekday 2,                !- Thursday ScheduleDay Name
    weekday 2,                !- Friday ScheduleDay Name
    Schedule Day 8,           !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Activity-Apartments Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 14,          !- Sunday ScheduleDay Name
    Schedule Day 14,          !- Monday ScheduleDay Name
    Schedule Day 14,          !- Tuesday ScheduleDay Name
    Schedule Day 14,          !- Wednesday ScheduleDay Name
    Schedule Day 14,          !- Thursday ScheduleDay Name
    Schedule Day 14,          !- Friday ScheduleDay Name
    Schedule Day 14,          !- Saturday ScheduleDay Name
    Schedule Day 31,          !- Holiday ScheduleDay Name
    Schedule Day 14,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 14,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 14,          !- CustomDay1 ScheduleDay Name
    Schedule Day 14;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Electrical equipment-Apartments Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 2,           !- Sunday ScheduleDay Name
    Schedule Day 2,           !- Monday ScheduleDay Name
    Schedule Day 2,           !- Tuesday ScheduleDay Name
    Schedule Day 2,           !- Wednesday ScheduleDay Name
    Schedule Day 2,           !- Thursday ScheduleDay Name
    Schedule Day 2,           !- Friday ScheduleDay Name
    Schedule Day 2,           !- Saturday ScheduleDay Name
    Schedule Day 2,           !- Holiday ScheduleDay Name
    Schedule Day 2,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 2,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 2,           !- CustomDay1 ScheduleDay Name
    Schedule Day 2;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Lights Use-Stairs&Entrances Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 6,           !- Sunday ScheduleDay Name
    Schedule Day 6,           !- Monday ScheduleDay Name
    Schedule Day 6,           !- Tuesday ScheduleDay Name
    Schedule Day 6,           !- Wednesday ScheduleDay Name
    Schedule Day 6,           !- Thursday ScheduleDay Name
    Schedule Day 6,           !- Friday ScheduleDay Name
    Schedule Day 6,           !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    Schedule Day 6,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 6,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Occupancy-Stairs&Entrances Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 10,          !- Sunday ScheduleDay Name
    Schedule Day 10,          !- Monday ScheduleDay Name
    Schedule Day 10,          !- Tuesday ScheduleDay Name
    Schedule Day 10,          !- Wednesday ScheduleDay Name
    Schedule Day 10,          !- Thursday ScheduleDay Name
    Schedule Day 10,          !- Friday ScheduleDay Name
    Schedule Day 10,          !- Saturday ScheduleDay Name
    Schedule Day 10,          !- Holiday ScheduleDay Name
    Schedule Day 10,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 10,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 10,          !- CustomDay1 ScheduleDay Name
    Schedule Day 10;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Activity-Stairs&Entrances Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 15,          !- Sunday ScheduleDay Name
    Schedule Day 15,          !- Monday ScheduleDay Name
    Schedule Day 15,          !- Tuesday ScheduleDay Name
    Schedule Day 15,          !- Wednesday ScheduleDay Name
    Schedule Day 15,          !- Thursday ScheduleDay Name
    Schedule Day 15,          !- Friday ScheduleDay Name
    Schedule Day 15,          !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    Schedule Day 15,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 15,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Electrical equipment-Stairs&Entrances Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 3,           !- Sunday ScheduleDay Name
    Schedule Day 3,           !- Monday ScheduleDay Name
    Schedule Day 3,           !- Tuesday ScheduleDay Name
    Schedule Day 3,           !- Wednesday ScheduleDay Name
    Schedule Day 3,           !- Thursday ScheduleDay Name
    Schedule Day 3,           !- Friday ScheduleDay Name
    Schedule Day 3,           !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Lights Use-Shops Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 28,          !- Sunday ScheduleDay Name
    Schedule Day 7,           !- Monday ScheduleDay Name
    Schedule Day 7,           !- Tuesday ScheduleDay Name
    Schedule Day 7,           !- Wednesday ScheduleDay Name
    Schedule Day 7,           !- Thursday ScheduleDay Name
    Schedule Day 7,           !- Friday ScheduleDay Name
    Schedule Day 7,           !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Occupancy-Shops Week Rule - Jan1-Dec31,    !- Name
    Sunday,                   !- Sunday ScheduleDay Name
    Weekday,                  !- Monday ScheduleDay Name
    Weekday,                  !- Tuesday ScheduleDay Name
    Weekday,                  !- Wednesday ScheduleDay Name
    Weekday,                  !- Thursday ScheduleDay Name
    Weekday,                  !- Friday ScheduleDay Name
    Saturday,                 !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Activity-Shops Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 16,          !- Sunday ScheduleDay Name
    Schedule Day 16,          !- Monday ScheduleDay Name
    Schedule Day 16,          !- Tuesday ScheduleDay Name
    Schedule Day 16,          !- Wednesday ScheduleDay Name
    Schedule Day 16,          !- Thursday ScheduleDay Name
    Schedule Day 16,          !- Friday ScheduleDay Name
    Schedule Day 16,          !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    Schedule Day 16,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 16,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Electrical equipment-Shops Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 29,          !- Sunday ScheduleDay Name
    Schedule Day 4,           !- Monday ScheduleDay Name
    Schedule Day 4,           !- Tuesday ScheduleDay Name
    Schedule Day 4,           !- Wednesday ScheduleDay Name
    Schedule Day 4,           !- Thursday ScheduleDay Name
    Schedule Day 4,           !- Friday ScheduleDay Name
    Schedule Day 4,           !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Cooling-Apartments Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 17,          !- Sunday ScheduleDay Name
    Schedule Day 17,          !- Monday ScheduleDay Name
    Schedule Day 17,          !- Tuesday ScheduleDay Name
    Schedule Day 17,          !- Wednesday ScheduleDay Name
    Schedule Day 17,          !- Thursday ScheduleDay Name
    Schedule Day 17,          !- Friday ScheduleDay Name
    Schedule Day 17,          !- Saturday ScheduleDay Name
    Schedule Day 17,          !- Holiday ScheduleDay Name
    Schedule Day 17,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 17,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 17,          !- CustomDay1 ScheduleDay Name
    Schedule Day 17;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Cooling-Shops Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 18,          !- Sunday ScheduleDay Name
    Schedule Day 18,          !- Monday ScheduleDay Name
    Schedule Day 18,          !- Tuesday ScheduleDay Name
    Schedule Day 18,          !- Wednesday ScheduleDay Name
    Schedule Day 18,          !- Thursday ScheduleDay Name
    Schedule Day 18,          !- Friday ScheduleDay Name
    Schedule Day 18,          !- Saturday ScheduleDay Name
    Schedule Day 18,          !- Holiday ScheduleDay Name
    Schedule Day 18,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 18,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 18,          !- CustomDay1 ScheduleDay Name
    Schedule Day 18;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Cooling-Stairs&Entrances Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 19,          !- Sunday ScheduleDay Name
    Schedule Day 19,          !- Monday ScheduleDay Name
    Schedule Day 19,          !- Tuesday ScheduleDay Name
    Schedule Day 19,          !- Wednesday ScheduleDay Name
    Schedule Day 19,          !- Thursday ScheduleDay Name
    Schedule Day 19,          !- Friday ScheduleDay Name
    Schedule Day 19,          !- Saturday ScheduleDay Name
    Schedule Day 19,          !- Holiday ScheduleDay Name
    Schedule Day 19,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 19,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 19,          !- CustomDay1 ScheduleDay Name
    Schedule Day 19;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Heating-Apartments Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 20,          !- Sunday ScheduleDay Name
    Schedule Day 20,          !- Monday ScheduleDay Name
    Schedule Day 20,          !- Tuesday ScheduleDay Name
    Schedule Day 20,          !- Wednesday ScheduleDay Name
    Schedule Day 20,          !- Thursday ScheduleDay Name
    Schedule Day 20,          !- Friday ScheduleDay Name
    Schedule Day 20,          !- Saturday ScheduleDay Name
    Schedule Day 20,          !- Holiday ScheduleDay Name
    Schedule Day 20,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 20,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 20,          !- CustomDay1 ScheduleDay Name
    Schedule Day 20;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Heating-Shops Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 21,          !- Sunday ScheduleDay Name
    Schedule Day 21,          !- Monday ScheduleDay Name
    Schedule Day 21,          !- Tuesday ScheduleDay Name
    Schedule Day 21,          !- Wednesday ScheduleDay Name
    Schedule Day 21,          !- Thursday ScheduleDay Name
    Schedule Day 21,          !- Friday ScheduleDay Name
    Schedule Day 21,          !- Saturday ScheduleDay Name
    Schedule Day 21,          !- Holiday ScheduleDay Name
    Schedule Day 21,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 21,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 21,          !- CustomDay1 ScheduleDay Name
    Schedule Day 21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Heating-Stairs&Entrances Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 22,          !- Sunday ScheduleDay Name
    Schedule Day 22,          !- Monday ScheduleDay Name
    Schedule Day 22,          !- Tuesday ScheduleDay Name
    Schedule Day 22,          !- Wednesday ScheduleDay Name
    Schedule Day 22,          !- Thursday ScheduleDay Name
    Schedule Day 22,          !- Friday ScheduleDay Name
    Schedule Day 22,          !- Saturday ScheduleDay Name
    Schedule Day 22,          !- Holiday ScheduleDay Name
    Schedule Day 22,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 22,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 22,          !- CustomDay1 ScheduleDay Name
    Schedule Day 22;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Infiltrations-Apartments Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 11,          !- Sunday ScheduleDay Name
    Schedule Day 11,          !- Monday ScheduleDay Name
    Schedule Day 11,          !- Tuesday ScheduleDay Name
    Schedule Day 11,          !- Wednesday ScheduleDay Name
    Schedule Day 11,          !- Thursday ScheduleDay Name
    Schedule Day 11,          !- Friday ScheduleDay Name
    Schedule Day 11,          !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Infiltrations-Entrances Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    Schedule Day 12,          !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    Schedule Day 12,          !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    Schedule Day 12,          !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Infiltrations-Shops Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 13,          !- Sunday ScheduleDay Name
    Schedule Day 13,          !- Monday ScheduleDay Name
    Schedule Day 13,          !- Tuesday ScheduleDay Name
    Schedule Day 13,          !- Wednesday ScheduleDay Name
    Schedule Day 13,          !- Thursday ScheduleDay Name
    Schedule Day 13,          !- Friday ScheduleDay Name
    Schedule Day 13,          !- Saturday ScheduleDay Name
    Schedule Day 13,          !- Holiday ScheduleDay Name
    Schedule Day 13,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 13,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 13,          !- CustomDay1 ScheduleDay Name
    Schedule Day 13;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office Activity Week Rule - Jan1-Dec31,    !- Name
    Large Office Activity Default Schedule,    !- Sunday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Monday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Thursday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Friday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Saturday ScheduleDay Name
    Large Office Activity Default Schedule,    !- Holiday ScheduleDay Name
    Large Office Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office Bldg Equip Week Rule - Jan1-Dec31,    !- Name
    Large Office Bldg Equip Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- Monday ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- Thursday ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- Friday ScheduleDay Name
    Large Office Bldg Equip Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- Holiday ScheduleDay Name
    Large Office Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office Bldg Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office Bldg Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office Bldg Light Week Rule - Jan1-Dec31,    !- Name
    Large Office Bldg Light Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- Monday ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- Thursday ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- Friday ScheduleDay Name
    Large Office Bldg Light Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- Holiday ScheduleDay Name
    Large Office Bldg Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office Bldg Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office Bldg Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office Bldg Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office Bldg Occ Week Rule - Jan1-Dec31,    !- Name
    Large Office Bldg Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Large Office Bldg Occ Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Large Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office ClgSetp Week Rule - Jan1-Dec31,    !- Name
    Large Office ClgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    Large Office ClgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Large Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office HtgSetp Week Rule - Jan1-Dec31,    !- Name
    Large Office HtgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Monday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Friday ScheduleDay Name
    Large Office HtgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Large Office HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office HtgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Large Office Infil Quarter On Week Rule - Jan1-Dec31,    !- Name
    Large Office Infil Quarter On Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Large Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Large Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Activity Week Rule - Jan1-Dec31,    !- Name
    Medium Office Activity Default Schedule,    !- Sunday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Saturday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Bldg Equip Week Rule - Jan1-Dec31,    !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Bldg Equip Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Bldg Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Bldg Occ Week Rule - Jan1-Dec31,    !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Bldg Occ Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Jan1-Dec31,    !- Name
    Medium Office ClgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    Medium Office ClgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office HtgSetp Week Rule - Jan1-Dec31,    !- Name
    Medium Office HtgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Monday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Friday ScheduleDay Name
    Medium Office HtgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office HtgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,    !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Occupancy Bedroom Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 1,           !- Sunday ScheduleDay Name
    Schedule Day 1,           !- Monday ScheduleDay Name
    Schedule Day 1,           !- Tuesday ScheduleDay Name
    Schedule Day 1,           !- Wednesday ScheduleDay Name
    Schedule Day 1,           !- Thursday ScheduleDay Name
    Schedule Day 1,           !- Friday ScheduleDay Name
    Schedule Day 1,           !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Activity Week Rule - Jan1-Dec31,    !- Name
    Office Activity Default Schedule,    !- Sunday ScheduleDay Name
    Office Activity Default Schedule,    !- Monday ScheduleDay Name
    Office Activity Default Schedule,    !- Tuesday ScheduleDay Name
    Office Activity Default Schedule,    !- Wednesday ScheduleDay Name
    Office Activity Default Schedule,    !- Thursday ScheduleDay Name
    Office Activity Default Schedule,    !- Friday ScheduleDay Name
    Office Activity Default Schedule,    !- Saturday ScheduleDay Name
    Office Activity Default Schedule,    !- Holiday ScheduleDay Name
    Office Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Bldg Equip Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Equip Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Equip Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Light Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Light Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Infil Quarter On Week Rule - Jan1-Dec31,    !- Name
    Office Infil Quarter On Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Misc Occ Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Occ Rule 1 Day Schedule 1,    !- Sunday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Monday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Tuesday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Wednesday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Thursday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Friday ScheduleDay Name
    Office Bldg Occ Rule 2 Day Schedule 1,    !- Saturday ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- Holiday ScheduleDay Name
    Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Occ Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    Office Bldg Occ Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Work Occ Week Rule - Jan1-Dec31,    !- Name
    Office Bldg Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Occ Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Small Office Activity Week Rule - Jan1-Dec31,    !- Name
    Small Office Activity Default Schedule,    !- Sunday ScheduleDay Name
    Small Office Activity Default Schedule,    !- Monday ScheduleDay Name
    Small Office Activity Default Schedule,    !- Tuesday ScheduleDay Name
    Small Office Activity Default Schedule,    !- Wednesday ScheduleDay Name
    Small Office Activity Default Schedule,    !- Thursday ScheduleDay Name
    Small Office Activity Default Schedule,    !- Friday ScheduleDay Name
    Small Office Activity Default Schedule,    !- Saturday ScheduleDay Name
    Small Office Activity Default Schedule,    !- Holiday ScheduleDay Name
    Small Office Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Small Office Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Small Office Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    Small Office Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Small Office Bldg Equip Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Equip Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Small Office Bldg Equip Default Schedule,    !- Monday ScheduleDay Name
    Small Office Bldg Equip Default Schedule,    !- Tuesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule,    !- Wednesday ScheduleDay Name
    Small Office Bldg Equip Default Schedule,    !- Thursday ScheduleDay Name
    Small Office Bldg Equip Default Schedule,    !- Friday ScheduleDay Name
    Small Office Bldg Equip Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Small Office Bldg Equip Default Schedule,    !- Holiday ScheduleDay Name
    Small Office Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Small Office Bldg Occ Week Rule - Jan1-Dec31,    !- Name
    Small Office Bldg Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Small Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Small Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Small Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Small Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Small Office Bldg Occ Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Small Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Small Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Small Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Small Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Small Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Small Office ClgSetp Week Rule - Jan1-Dec31,    !- Name
    Small Office ClgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    Small Office ClgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Small Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Small Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Small Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Small Office HtgSetp Week Rule - Jan1-Dec31,    !- Name
    Small Office HtgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Monday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Friday ScheduleDay Name
    Small Office HtgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Small Office HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Small Office HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Small Office HtgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Small Office Infil Quarter On Week Rule - Jan1-Dec31,    !- Name
    Small Office Infil Quarter On Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Small Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Small Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Small Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Small Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Small Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Small Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Small Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Small Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Small Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Small Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Small Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Lights Use-Apartments,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Lights Use-Apartments Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Occupancy-Apartment,      !- Name
    Fractional,               !- Schedule Type Limits Name
    Occupancy-Apartment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Activity-Apartments,      !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Activity-Apartments Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Electrical equipment-Apartments,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Electrical equipment-Apartments Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Lights Use-Stairs&Entrances,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Lights Use-Stairs&Entrances Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Occupancy-Stairs&Entrances,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Occupancy-Stairs&Entrances Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Activity-Stairs&Entrances,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Activity-Stairs&Entrances Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Electrical equipment-Stairs&Entrances,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Electrical equipment-Stairs&Entrances Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Lights Use-Shops,         !- Name
    Fractional,               !- Schedule Type Limits Name
    Lights Use-Shops Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Occupancy-Shops,          !- Name
    Fractional,               !- Schedule Type Limits Name
    Occupancy-Shops Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Activity-Shops,           !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Activity-Shops Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Electrical equipment-Shops,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Electrical equipment-Shops Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Cooling-Apartments,       !- Name
    Temperature 4,            !- Schedule Type Limits Name
    Cooling-Apartments Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Cooling-Shops,            !- Name
    Temperature 4,            !- Schedule Type Limits Name
    Cooling-Shops Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Cooling-Stairs&Entrances,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    Cooling-Stairs&Entrances Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Heating-Apartments,       !- Name
    Temperature 4,            !- Schedule Type Limits Name
    Heating-Apartments Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Heating-Shops,            !- Name
    Temperature 4,            !- Schedule Type Limits Name
    Heating-Shops Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Heating-Stairs&Entrances,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    Heating-Stairs&Entrances Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Infiltrations-Apartments,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Infiltrations-Apartments Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Infiltrations-Entrances,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Infiltrations-Entrances Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Infiltrations-Shops,      !- Name
    Fractional,               !- Schedule Type Limits Name
    Infiltrations-Shops Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office Activity,    !- Name
    ActivityLevel 5,          !- Schedule Type Limits Name
    Large Office Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office Bldg Equip,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Large Office Bldg Equip Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office Bldg Light,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Large Office Bldg Light Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office Bldg Occ,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Large Office Bldg Occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office ClgSetp,     !- Name
    Temperature 5,            !- Schedule Type Limits Name
    Large Office ClgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office HtgSetp,     !- Name
    Temperature 3,            !- Schedule Type Limits Name
    Large Office HtgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office Infil Quarter On,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Large Office Infil Quarter On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Activity,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    Medium Office Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Bldg Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Medium Office Bldg Equip Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Bldg Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Medium Office Bldg Occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office ClgSetp,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    Medium Office ClgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office HtgSetp,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    Medium Office HtgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Infil Quarter On,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Occupancy Bedroom,        !- Name
    Fractional,               !- Schedule Type Limits Name
    Occupancy Bedroom Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Activity,          !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Office Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Bldg Equip,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Bldg Equip Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Bldg Light,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Bldg Light Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Infil Quarter On,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Infil Quarter On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Misc Occ,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Misc Occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Work Occ,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Office Work Occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Small Office Activity,    !- Name
    ActivityLevel 12,         !- Schedule Type Limits Name
    Small Office Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Small Office Bldg Equip,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Small Office Bldg Equip Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Small Office Bldg Occ,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Small Office Bldg Occ Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Small Office ClgSetp,     !- Name
    Temperature 4,            !- Schedule Type Limits Name
    Small Office ClgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Small Office HtgSetp,     !- Name
    Temperature 11,           !- Schedule Type Limits Name
    Small Office HtgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Small Office Infil Quarter On,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Small Office Infil Quarter On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:COMPACT,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

SCHEDULE:COMPACT,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

SCHEDULE:COMPACT,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

SCHEDULE:COMPACT,
    Control type schedule: Always 4,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    Relative humidity setpoint schedule: Always 50.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    50;                       !- Field 4

SCHEDULE:COMPACT,
    Heating Fanger comfort setpoint: Always -0.5,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -0.5;                     !- Field 4

SCHEDULE:COMPACT,
    Cooling Fanger comfort setpoint: Always  0.1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1;                      !- Field 4

SCHEDULE:COMPACT,
    Zone CO2 setpoint: Always 900ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    900;                      !- Field 4

SCHEDULE:COMPACT,
    Min CO2 concentration: Always 600ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    600;                      !- Field 4

SCHEDULE:COMPACT,
    Generic contaminant setpoint: Always 0.5ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.5;                      !- Field 4

SCHEDULE:COMPACT,
    Air distribution effectiveness (always 1),    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

SCHEDULE:COMPACT,
    VRF Heating Cooling (Northern Hemisphere),    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 Sep,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

SCHEDULE:COMPACT,
    AHST_Sch_Principal_Entr,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Principal_Entr,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Retro_0_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Retro_0_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Principal_4_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Principal_4_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Principal_0_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Principal_0_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Principal_2_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Principal_2_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Retro_Entr,      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Retro_Entr,      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Principal_3_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Principal_3_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Retro_1_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Retro_1_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Retro_1_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Retro_1_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Retro_2_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Retro_2_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Retro_2_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Retro_2_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Retro_4_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Retro_4_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Retro_4_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Retro_4_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Principal_1_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Principal_1_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Principal_2_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Principal_2_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Principal_4_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Principal_4_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Principal_1_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Principal_1_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Retro_3_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Retro_3_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Principal_3_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Principal_3_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Retro_0_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Retro_0_Left,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Principal_0_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Principal_0_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Retro_3_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Retro_3_Right,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Constant,
    Always Off Discrete hvac_library,    !- Name
    OnOff hvac_library,       !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete,       !- Name
    Always On Discrete Limits,    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete hvac_library,    !- Name
    OnOff hvac_library,       !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    1IN Stucco,               !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.691799999999999,        !- Conductivity
    1858,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    8IN Concrete HW,          !- Name
    MediumRough,              !- Roughness
    0.2033,                   !- Thickness
    1.72959999999999,         !- Conductivity
    2242.99999999999,         !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    8IN Concrete HW 1,        !- Name
    MediumRough,              !- Roughness
    0.2033,                   !- Thickness
    1.72959999999999,         !- Conductivity
    2242.99999999999,         !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    Asphalt fabric,           !- Name
    Smooth,                   !- Roughness
    0.005,                    !- Thickness
    0.7,                      !- Conductivity
    2100,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Cement external plastering,    !- Name
    MediumSmooth,             !- Roughness
    0.02,                     !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Cement layer,             !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    1,                        !- Conductivity
    1800,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Ceramic hollow slab,      !- Name
    Smooth,                   !- Roughness
    0.22,                     !- Thickness
    0.647,                    !- Conductivity
    1800,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Ceramic tile floor,       !- Name
    Smooth,                   !- Roughness
    0.04,                     !- Thickness
    1.3,                      !- Conductivity
    2300,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Drilled bricks,           !- Name
    Smooth,                   !- Roughness
    0.04,                     !- Thickness
    0.36,                     !- Conductivity
    1800,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F16 Acoustic tile,        !- Name
    MediumSmooth,             !- Roughness
    0.0191,                   !- Thickness
    0.06,                     !- Conductivity
    368,                      !- Density
    590.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    Floor screed,             !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    1.15,                     !- Conductivity
    1800,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    G01a 19mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.019,                    !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    I01 25mm insulation board,    !- Name
    MediumRough,              !- Roughness
    0.0254,                   !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Interiorl plastering,     !- Name
    Smooth,                   !- Roughness
    0.01,                     !- Thickness
    1,                        !- Conductivity
    1600,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    0.53,                     !- Conductivity
    1280,                     !- Density
    840.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,    !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

Material,
    Metal Decking,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Metal Roofing,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Pavement,                 !- Name
    Smooth,                   !- Roughness
    0.03,                     !- Thickness
    1.3,                      !- Conductivity
    2300,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Perforated bricks,        !- Name
    Smooth,                   !- Roughness
    0.14,                     !- Thickness
    0.36,                     !- Conductivity
    825,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Insulation [18],     !- Name
    MediumRough,              !- Roughness
    0.1693,                   !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Insulation [21],     !- Name
    MediumRough,              !- Roughness
    0.2105,                   !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Insulation [25],     !- Name
    MediumRough,              !- Roughness
    0.263,                    !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Insulation [26],     !- Name
    MediumRough,              !- Roughness
    0.2941,                   !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Membrane,            !- Name
    VeryRough,                !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1121.29,                  !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wall Insulation [31],     !- Name
    MediumRough,              !- Roughness
    0.0337000000000001,       !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [35],     !- Name
    MediumRough,              !- Roughness
    0.0452,                   !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [36],     !- Name
    MediumRough,              !- Roughness
    0.0565999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [37],     !- Name
    MediumRough,              !- Roughness
    0.0680999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [40],     !- Name
    MediumRough,              !- Roughness
    0.0793999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [42],     !- Name
    MediumRough,              !- Roughness
    0.0913999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [44],     !- Name
    MediumRough,              !- Roughness
    0.1104,                   !- Thickness
    0.0432,                   !- Conductivity
    91,                       !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD 1,        !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:AirGap,
    Air chamber 10 cm,        !- Name
    0.15;                     !- Thermal Resistance

Material:AirGap,
    F04 Wall air space resistance,    !- Name
    0.15;                     !- Thermal Resistance

Material:AirGap,
    F05 Ceiling air space resistance,    !- Name
    0.18;                     !- Thermal Resistance

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Single glass 4 mm,        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.004,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [167],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.2374,                   !- Solar Transmittance at Normal Incidence
    0.7126,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                   !- Visible Transmittance at Normal Incidence
    0.6988,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.985,                    !- Front Side Infrared Hemispherical Emissivity
    0.985,                    !- Back Side Infrared Hemispherical Emissivity
    2.1073,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [197],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.2349,                   !- Solar Transmittance at Normal Incidence
    0.7151,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                   !- Visible Transmittance at Normal Incidence
    0.6988,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0415,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [202],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.2325,                   !- Solar Transmittance at Normal Incidence
    0.7175,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.3192,                   !- Visible Transmittance at Normal Incidence
    0.6308,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0192,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [207],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.3311,                   !- Solar Transmittance at Normal Incidence
    0.6189,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.44,                     !- Visible Transmittance at Normal Incidence
    0.51,                     !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0133,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [216],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.3801,                   !- Solar Transmittance at Normal Incidence
    0.5699,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.5079,                   !- Visible Transmittance at Normal Incidence
    0.4421,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0133,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [221],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.4296,                   !- Solar Transmittance at Normal Incidence
    0.5204,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.4503,                   !- Visible Transmittance at Normal Incidence
    0.4997,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0089,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Blind,
    Window Material Blind 1,    !- Name
    Horizontal,               !- Slat Orientation
    0.025,                    !- Slat Width
    0.01875,                  !- Slat Separation
    0.001,                    !- Slat Thickness
    45,                       !- Slat Angle
    221,                      !- Slat Conductivity
    0,                        !- Slat Beam Solar Transmittance
    0.5,                      !- Front Side Slat Beam Solar Reflectance
    0.5,                      !- Back Side Slat Beam Solar Reflectance
    0,                        !- Slat Diffuse Solar Transmittance
    0.5,                      !- Front Side Slat Diffuse Solar Reflectance
    0.5,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                        !- Slat Beam Visible Transmittance
    0.5,                      !- Front Side Slat Beam Visible Reflectance
    0.5,                      !- Back Side Slat Beam Visible Reflectance
    0,                        !- Slat Diffuse Visible Transmittance
    0.5,                      !- Front Side Slat Diffuse Visible Reflectance
    0.5,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                        !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                     !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    0,                        !- Minimum Slat Angle
    180;                      !- Maximum Slat Angle

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,    !- Name
    Roof Membrane,            !- Outside Layer
    Roof Insulation [18],     !- Layer 2
    Metal Decking;            !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Name
    Roof Membrane,            !- Outside Layer
    Roof Insulation [21],     !- Layer 2
    Metal Decking;            !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8,    !- Name
    Roof Membrane,            !- Outside Layer
    Roof Insulation [26],     !- Layer 2
    Metal Decking;            !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,    !- Name
    Metal Roofing,            !- Outside Layer
    Roof Insulation [25],     !- Layer 2
    Metal Decking;            !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [31],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [35],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [36],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [37],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [40],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [42],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [44],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,    !- Name
    Theoretical Glass [167];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,    !- Name
    Theoretical Glass [197];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Name
    Theoretical Glass [202];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,    !- Name
    Theoretical Glass [207];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,    !- Name
    Theoretical Glass [216];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8,    !- Name
    Theoretical Glass [221];    !- Outside Layer

Construction,
    Celing-Hollow Slab Between Floors,    !- Name
    Pavement,                 !- Outside Layer
    Floor screed,             !- Layer 2
    Ceramic hollow slab,      !- Layer 3
    Interiorl plastering;     !- Layer 4

Construction,
    Dividing Wall,            !- Name
    Perforated bricks,        !- Outside Layer
    Interiorl plastering;     !- Layer 2

Construction,
    Exterior Door,            !- Name
    F08 Metal surface,        !- Outside Layer
    I01 25mm insulation board;    !- Layer 2

Construction,
    Exterior Door 1,          !- Name
    F08 Metal surface,        !- Outside Layer
    I01 25mm insulation board;    !- Layer 2

Construction,
    Exterior Door 2,          !- Name
    F08 Metal surface,        !- Outside Layer
    I01 25mm insulation board;    !- Layer 2

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Name
    MAT-CC05 4 HW CONCRETE,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Facades,                  !- Name
    Cement external plastering,    !- Outside Layer
    Perforated bricks,        !- Layer 2
    Air chamber 10 cm,        !- Layer 3
    Drilled bricks,           !- Layer 4
    Interiorl plastering;     !- Layer 5

Construction,
    Floor-Hollow Slab Between Floors,    !- Name
    Interiorl plastering,     !- Outside Layer
    Ceramic hollow slab,      !- Layer 2
    Floor screed,             !- Layer 3
    Pavement;                 !- Layer 4

Construction,
    Ground carpet,            !- Name
    Ceramic tile floor,       !- Outside Layer
    Cement layer,             !- Layer 2
    Ceramic hollow slab,      !- Layer 3
    8IN Concrete HW 1,        !- Layer 4
    CP02 CARPET PAD 1;        !- Layer 5

Construction,
    Interior Ceiling,         !- Name
    M11 100mm lightweight concrete,    !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    F16 Acoustic tile;        !- Layer 3

Construction,
    Interior Door,            !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Interior Floor,           !- Name
    F16 Acoustic tile,        !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    M11 100mm lightweight concrete;    !- Layer 3

Construction,
    Interior Partition,       !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Interior Wall,            !- Name
    G01a 19mm gypsum board,    !- Outside Layer
    F04 Wall air space resistance,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

Construction,
    Interior Window,          !- Name
    Clear 3mm;                !- Outside Layer

Construction,
    Internal Walls,           !- Name
    Interiorl plastering,     !- Outside Layer
    Perforated bricks,        !- Layer 2
    Interiorl plastering;     !- Layer 3

Construction,
    Roof,                     !- Name
    Ceramic tile floor,       !- Outside Layer
    Asphalt fabric,           !- Layer 2
    Cement layer,             !- Layer 3
    Ceramic hollow slab,      !- Layer 4
    Interiorl plastering;     !- Layer 5

Construction,
    Window,                   !- Name
    Single glass 4 mm;        !- Outside Layer

Construction:AirBoundary,
    Air Wall,                 !- Name
    None,                     !- Air Exchange Method
    0,                        !- Simple Mixing Air Changes per Hour
    ;                         !- Simple Mixing Schedule Name

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Space,
    Principal_2_Right,        !- Name
    Th Zone Principal_2_Right,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Apartments;               !- Space Type

Space,
    Principal_3_Left,         !- Name
    Th Zone Principal_3_Left,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Apartments;               !- Space Type

Space,
    Principal_3_Right,        !- Name
    Th Zone Principal_3_Right,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Apartments;               !- Space Type

Space,
    Principal_4_Left,         !- Name
    Th Zone Principal_4_Left,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Apartments;               !- Space Type

Space,
    Principal_4_Right,        !- Name
    Th Zone Principal_4_Right,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Apartments;               !- Space Type

Space,
    Principal_Entr,           !- Name
    Th Zone Principal_Entr,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Entrances;                !- Space Type

Space,
    Retro_0_Left,             !- Name
    Th Zone Retro_0_Left,     !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Shops;                    !- Space Type

Space,
    Retro_0_Right,            !- Name
    Th Zone Retro_0_Right,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Shops;                    !- Space Type

Space,
    Retro_1_Left,             !- Name
    Th Zone Retro_1_Left,     !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Apartments;               !- Space Type

Space,
    Retro_1_Right,            !- Name
    Th Zone Retro_1_Right,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Apartments;               !- Space Type

Space,
    Retro_2_Left,             !- Name
    Th Zone Retro_2_Left,     !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Apartments;               !- Space Type

Space,
    Retro_2_Right,            !- Name
    Th Zone Retro_2_Right,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Apartments;               !- Space Type

Space,
    Retro_3_Left,             !- Name
    Th Zone Retro_3_Left,     !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Apartments;               !- Space Type

Space,
    Retro_3_Right,            !- Name
    Th Zone Retro_3_Right,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Apartments;               !- Space Type

Space,
    Retro_4_Left,             !- Name
    Th Zone Retro_4_Left,     !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Apartments;               !- Space Type

Space,
    Retro_4_Right,            !- Name
    Th Zone Retro_4_Right,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Apartments;               !- Space Type

Space,
    Retro_Entr,               !- Name
    Th Zone Retro_Entr,       !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Entrances;                !- Space Type

Space,
    Stairs_0,                 !- Name
    Th Zone Stairs_0,         !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Stairs;                   !- Space Type

Space,
    Stairs_1,                 !- Name
    Th Zone Stairs_1,         !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Stairs;                   !- Space Type

Space,
    Stairs_2,                 !- Name
    Th Zone Stairs_2,         !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Stairs;                   !- Space Type

Space,
    Stairs_3,                 !- Name
    Th Zone Stairs_3,         !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Stairs;                   !- Space Type

Space,
    Stairs_4,                 !- Name
    Th Zone Stairs_4,         !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Stairs;                   !- Space Type

Space,
    Principal_0_Left,         !- Name
    Thl Zone Principal_0_Left,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Shops;                    !- Space Type

Space,
    Principal_0_Right,        !- Name
    Thl Zone Principal_0_Right,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Shops;                    !- Space Type

Space,
    Principal_1_Left,         !- Name
    Thl Zone Principal_1_Left,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Apartments;               !- Space Type

Space,
    Principal_1_Right,        !- Name
    Thl Zone Principal_1_Right,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Apartments;               !- Space Type

Space,
    Principal_2_Left,         !- Name
    Thl Zone Principal_2_Left,    !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Apartments;               !- Space Type

SpaceList,
    Apartments,               !- Name
    Principal_1_Left,         !- Space 1 Name
    Retro_1_Left,             !- Space 2 Name
    Principal_2_Right,        !- Space 3 Name
    Principal_2_Left,         !- Space 4 Name
    Principal_3_Left,         !- Space 5 Name
    Principal_4_Left,         !- Space 6 Name
    Retro_2_Left,             !- Space 7 Name
    Retro_3_Left,             !- Space 8 Name
    Retro_3_Right,            !- Space 9 Name
    Retro_4_Left,             !- Space 10 Name
    Retro_1_Right,            !- Space 11 Name
    Retro_2_Right,            !- Space 12 Name
    Retro_4_Right,            !- Space 13 Name
    Principal_1_Right,        !- Space 14 Name
    Principal_3_Right,        !- Space 15 Name
    Principal_4_Right;        !- Space 16 Name

SpaceList,
    Entrances,                !- Name
    Retro_Entr,               !- Space 1 Name
    Principal_Entr;           !- Space 2 Name

SpaceList,
    Shops,                    !- Name
    Principal_0_Left,         !- Space 1 Name
    Principal_0_Right,        !- Space 2 Name
    Retro_0_Right,            !- Space 3 Name
    Retro_0_Left;             !- Space 4 Name

SpaceList,
    Stairs,                   !- Name
    Stairs_3,                 !- Space 1 Name
    Stairs_0,                 !- Space 2 Name
    Stairs_1,                 !- Space 3 Name
    Stairs_2,                 !- Space 4 Name
    Stairs_4;                 !- Space 5 Name

Zone,
    Th Zone Principal_2_Right,    !- Name
    90,                       !- Direction of Relative North
    18,                       !- X Origin
    -20.3,                    !- Y Origin
    5.7,                      !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Principal_3_Left,    !- Name
    90,                       !- Direction of Relative North
    -7.771994e-15,            !- X Origin
    -20.3,                    !- Y Origin
    8.2,                      !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Principal_3_Right,    !- Name
    90,                       !- Direction of Relative North
    18,                       !- X Origin
    -20.3,                    !- Y Origin
    8.2,                      !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Principal_4_Left,    !- Name
    90,                       !- Direction of Relative North
    -7.771994e-15,            !- X Origin
    -20.3,                    !- Y Origin
    10.7,                     !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Principal_4_Right,    !- Name
    90,                       !- Direction of Relative North
    18,                       !- X Origin
    -20.3,                    !- Y Origin
    10.7,                     !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Principal_Entr,    !- Name
    90,                       !- Direction of Relative North
    7.49999999999999,         !- X Origin
    -20.3,                    !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Retro_0_Left,     !- Name
    90,                       !- Direction of Relative North
    15,                       !- X Origin
    -7.65,                    !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Retro_0_Right,    !- Name
    90,                       !- Direction of Relative North
    7.5,                      !- X Origin
    -3.232382e-15,            !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Retro_1_Left,     !- Name
    90,                       !- Direction of Relative North
    15,                       !- X Origin
    -7.65,                    !- Y Origin
    3.2,                      !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Retro_1_Right,    !- Name
    90,                       !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    3.2,                      !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Retro_2_Left,     !- Name
    90,                       !- Direction of Relative North
    15,                       !- X Origin
    -7.65,                    !- Y Origin
    5.7,                      !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Retro_2_Right,    !- Name
    90,                       !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    5.7,                      !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Retro_3_Left,     !- Name
    90,                       !- Direction of Relative North
    15,                       !- X Origin
    -7.65,                    !- Y Origin
    8.2,                      !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Retro_3_Right,    !- Name
    90,                       !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    8.2,                      !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Retro_4_Left,     !- Name
    90,                       !- Direction of Relative North
    15,                       !- X Origin
    -7.65,                    !- Y Origin
    10.7,                     !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Retro_4_Right,    !- Name
    90,                       !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    10.7,                     !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Retro_Entr,       !- Name
    90,                       !- Direction of Relative North
    10.5,                     !- X Origin
    -4.380953e-15,            !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Stairs_0,         !- Name
    90,                       !- Direction of Relative North
    10.5,                     !- X Origin
    -10.15,                   !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Stairs_1,         !- Name
    90,                       !- Direction of Relative North
    7.5,                      !- X Origin
    -12.65,                   !- Y Origin
    3.2,                      !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Stairs_2,         !- Name
    90,                       !- Direction of Relative North
    7.5,                      !- X Origin
    -12.65,                   !- Y Origin
    5.7,                      !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Stairs_3,         !- Name
    90,                       !- Direction of Relative North
    7.5,                      !- X Origin
    -12.65,                   !- Y Origin
    8.2,                      !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Th Zone Stairs_4,         !- Name
    90,                       !- Direction of Relative North
    7.5,                      !- X Origin
    -12.65,                   !- Y Origin
    10.7,                     !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thl Zone Principal_0_Left,    !- Name
    90,                       !- Direction of Relative North
    3,                        !- X Origin
    -12.65,                   !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thl Zone Principal_0_Right,    !- Name
    90,                       !- Direction of Relative North
    10.5,                     !- X Origin
    -12.65,                   !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thl Zone Principal_1_Left,    !- Name
    90,                       !- Direction of Relative North
    -7.771994e-15,            !- X Origin
    -20.3,                    !- Y Origin
    3.2,                      !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thl Zone Principal_1_Right,    !- Name
    90,                       !- Direction of Relative North
    18,                       !- X Origin
    -20.3,                    !- Y Origin
    3.2,                      !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Thl Zone Principal_2_Left,    !- Name
    90,                       !- Direction of Relative North
    -7.771994e-15,            !- X Origin
    -20.3,                    !- Y Origin
    5.7,                      !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    P2R_C,                    !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Principal_2_Right,    !- Zone Name
    Principal_2_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    P3R_G,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -9,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    -10.15,                   !- Vertex 5 Xcoordinate
    -3,                       !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    -10.15,                   !- Vertex 6 Xcoordinate
    -7.5,                     !- Vertex 6 Ycoordinate
    2.5,                      !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    -7.5,                     !- Vertex 7 Ycoordinate
    2.5,                      !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    -9,                       !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    P2R_G,                    !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Principal_2_Right,    !- Zone Name
    Principal_2_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    P1R_C,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -9,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -9,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -7.5,                     !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -10.15,                   !- Vertex 5 Xcoordinate
    -7.5,                     !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -10.15,                   !- Vertex 6 Xcoordinate
    -3,                       !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    -3,                       !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    P2R_Left,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_2_Right,    !- Zone Name
    Principal_2_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    P2L_Right,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -9,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -9,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -9,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -9,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P2R_P,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Principal_2_Right,    !- Zone Name
    Principal_2_Right,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -9,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -9,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P2R_pr_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Principal_2_Right,    !- Zone Name
    Principal_2_Right,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.15,                   !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -10.15,                   !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P2R_pr_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Principal_2_Right,    !- Zone Name
    Principal_2_Right,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P2R_R,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_2_Right,    !- Zone Name
    Principal_2_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    R2L_P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.15,                   !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -10.15,                   !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.15,                   !- Vertex 3 Xcoordinate
    -7.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -10.15,                   !- Vertex 4 Xcoordinate
    -7.5,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P2R_Right,                !- Name
    Wall,                     !- Surface Type
    Dividing Wall,            !- Construction Name
    Th Zone Principal_2_Right,    !- Zone Name
    Principal_2_Right,        !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P2R_St_d,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_2_Right,    !- Zone Name
    Principal_2_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_2_pr_P,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.15,                   !- Vertex 1 Xcoordinate
    -7.5,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -10.15,                   !- Vertex 2 Xcoordinate
    -7.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -7.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -7.5,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P2R_St_nd,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_2_Right,    !- Zone Name
    Principal_2_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_2_P_R,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -7.5,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -7.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -9,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -9,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P3L_C,                    !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Principal_3_Left,    !- Zone Name
    Principal_3_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P4L_G,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    -10.15,                   !- Vertex 5 Xcoordinate
    7.5,                      !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    -10.15,                   !- Vertex 6 Xcoordinate
    3,                        !- Vertex 6 Ycoordinate
    2.5,                      !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    3,                        !- Vertex 7 Ycoordinate
    2.5,                      !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    P3L_G,                    !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Principal_3_Left,    !- Zone Name
    Principal_3_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P2L_C,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -10.15,                   !- Vertex 5 Xcoordinate
    3,                        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -10.15,                   !- Vertex 6 Xcoordinate
    7.5,                      !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    7.5,                      !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    9,                        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    P3L_Left,                 !- Name
    Wall,                     !- Surface Type
    Dividing Wall,            !- Construction Name
    Th Zone Principal_3_Left,    !- Zone Name
    Principal_3_Left,         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P3L_P,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Principal_3_Left,    !- Zone Name
    Principal_3_Left,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P3L_pl_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Principal_3_Left,    !- Zone Name
    Principal_3_Left,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.15,                   !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -10.15,                   !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P3L_pl_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Principal_3_Left,    !- Zone Name
    Principal_3_Left,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P3L_R,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_3_Left,    !- Zone Name
    Principal_3_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    R3R_P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.15,                   !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -10.15,                   !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.15,                   !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -10.15,                   !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P3L_Right,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_3_Left,    !- Zone Name
    Principal_3_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P3R_Left,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P3L_St-d,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_3_Left,    !- Zone Name
    Principal_3_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_3_pl_P,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.15,                   !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -10.15,                   !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P3L_St_nd,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_3_Left,    !- Zone Name
    Principal_3_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_3_P_L,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P3R_C,                    !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Principal_3_Right,    !- Zone Name
    Principal_3_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    P4R_G,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -9,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    -10.15,                   !- Vertex 5 Xcoordinate
    -3,                       !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    -10.15,                   !- Vertex 6 Xcoordinate
    -7.5,                     !- Vertex 6 Ycoordinate
    2.5,                      !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    -7.5,                     !- Vertex 7 Ycoordinate
    2.5,                      !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    -9,                       !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    P3R_G,                    !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Principal_3_Right,    !- Zone Name
    Principal_3_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    P2R_C,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -9,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -9,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -7.5,                     !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -10.15,                   !- Vertex 5 Xcoordinate
    -7.5,                     !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -10.15,                   !- Vertex 6 Xcoordinate
    -3,                       !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    -3,                       !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    P3R_Left,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_3_Right,    !- Zone Name
    Principal_3_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    P3L_Right,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -9,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -9,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -9,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -9,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P3R_P,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Principal_3_Right,    !- Zone Name
    Principal_3_Right,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -9,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -9,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P3R_pr_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Principal_3_Right,    !- Zone Name
    Principal_3_Right,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.15,                   !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -10.15,                   !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P3R_pr_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Principal_3_Right,    !- Zone Name
    Principal_3_Right,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P3R_R,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_3_Right,    !- Zone Name
    Principal_3_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    R3L_P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.15,                   !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -10.15,                   !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.15,                   !- Vertex 3 Xcoordinate
    -7.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -10.15,                   !- Vertex 4 Xcoordinate
    -7.5,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P3R_Right,                !- Name
    Wall,                     !- Surface Type
    Dividing Wall,            !- Construction Name
    Th Zone Principal_3_Right,    !- Zone Name
    Principal_3_Right,        !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P3R_St_d,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_3_Right,    !- Zone Name
    Principal_3_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_3_pr_P,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.15,                   !- Vertex 1 Xcoordinate
    -7.5,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -10.15,                   !- Vertex 2 Xcoordinate
    -7.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -7.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -7.5,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P3R_St_nd,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_3_Right,    !- Zone Name
    Principal_3_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_3_P_R,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -7.5,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -7.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -9,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -9,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P4L_C,                    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Th Zone Principal_4_Left,    !- Zone Name
    Principal_4_Left,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    -10.15,                   !- Vertex 5 Xcoordinate
    7.5,                      !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    -10.15,                   !- Vertex 6 Xcoordinate
    3,                        !- Vertex 6 Ycoordinate
    2.5,                      !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    3,                        !- Vertex 7 Ycoordinate
    2.5,                      !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    P4L_G,                    !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Principal_4_Left,    !- Zone Name
    Principal_4_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P3L_C,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -10.15,                   !- Vertex 5 Xcoordinate
    3,                        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -10.15,                   !- Vertex 6 Xcoordinate
    7.5,                      !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    7.5,                      !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    9,                        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    P4L_Left,                 !- Name
    Wall,                     !- Surface Type
    Dividing Wall,            !- Construction Name
    Th Zone Principal_4_Left,    !- Zone Name
    Principal_4_Left,         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P4L_P,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Principal_4_Left,    !- Zone Name
    Principal_4_Left,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P4L_pl_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Principal_4_Left,    !- Zone Name
    Principal_4_Left,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.15,                   !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -10.15,                   !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P4L_pl_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Principal_4_Left,    !- Zone Name
    Principal_4_Left,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P4L_R,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_4_Left,    !- Zone Name
    Principal_4_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    R4R_P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.15,                   !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -10.15,                   !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.15,                   !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -10.15,                   !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P4L_Right,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_4_Left,    !- Zone Name
    Principal_4_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P4R_Left,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P4L_St_d,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_4_Left,    !- Zone Name
    Principal_4_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_4_pl_P,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.15,                   !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -10.15,                   !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P4L_St_nd,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_4_Left,    !- Zone Name
    Principal_4_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_4_P_L,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P4R_C,                    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Th Zone Principal_4_Right,    !- Zone Name
    Principal_4_Right,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -9,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    -10.15,                   !- Vertex 5 Xcoordinate
    -3,                       !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    -10.15,                   !- Vertex 6 Xcoordinate
    -7.5,                     !- Vertex 6 Ycoordinate
    2.5,                      !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    -7.5,                     !- Vertex 7 Ycoordinate
    2.5,                      !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    -9,                       !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    P4R_G,                    !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Principal_4_Right,    !- Zone Name
    Principal_4_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    P3R_C,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -9,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -9,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -7.5,                     !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -10.15,                   !- Vertex 5 Xcoordinate
    -7.5,                     !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -10.15,                   !- Vertex 6 Xcoordinate
    -3,                       !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    -3,                       !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    P4R_Left,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_4_Right,    !- Zone Name
    Principal_4_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    P4L_Right,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -9,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -9,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -9,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -9,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P4R_P,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Principal_4_Right,    !- Zone Name
    Principal_4_Right,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -9,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -9,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P4R_pr_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Principal_4_Right,    !- Zone Name
    Principal_4_Right,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.15,                   !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -10.15,                   !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P4R_pr_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Principal_4_Right,    !- Zone Name
    Principal_4_Right,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P4R_R,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_4_Right,    !- Zone Name
    Principal_4_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    R4L_P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.15,                   !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -10.15,                   !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.15,                   !- Vertex 3 Xcoordinate
    -7.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -10.15,                   !- Vertex 4 Xcoordinate
    -7.5,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P4R_Right,                !- Name
    Wall,                     !- Surface Type
    Dividing Wall,            !- Construction Name
    Th Zone Principal_4_Right,    !- Zone Name
    Principal_4_Right,        !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P4R_St_d,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_4_Right,    !- Zone Name
    Principal_4_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_4_pr_P,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.15,                   !- Vertex 1 Xcoordinate
    -7.5,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -10.15,                   !- Vertex 2 Xcoordinate
    -7.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -7.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -7.5,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P4R_St_nd,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_4_Right,    !- Zone Name
    Principal_4_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_4_P_R,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -7.5,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -7.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -9,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -9,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EP_C_Left,                !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Principal_Entr,    !- Zone Name
    Principal_Entr,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    P1L_G 1,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    3.2,                      !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    3.2,                      !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EP_C_Right,               !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Principal_Entr,    !- Zone Name
    Principal_Entr,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    P1R_G 1,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3.2,                      !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3.2,                      !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EP_G,                     !- Name
    Floor,                    !- Surface Type
    Ground carpet,            !- Construction Name
    Th Zone Principal_Entr,    !- Zone Name
    Principal_Entr,           !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EP_Left,                  !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_Entr,    !- Zone Name
    Principal_Entr,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    P0L_Right_Entr,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EP_P,                     !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Principal_Entr,    !- Zone Name
    Principal_Entr,           !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EP_Right,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Principal_Entr,    !- Zone Name
    Principal_Entr,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    P0R_Left_Entr,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EP_St,                    !- Name
    Wall,                     !- Surface Type
    Air Wall,                 !- Construction Name
    Th Zone Principal_Entr,    !- Zone Name
    Principal_Entr,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_0_P,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R0L_C,                    !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_0_Left,     !- Zone Name
    Retro_0_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    R1L_G 1,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.5,                      !- Vertex 1 Xcoordinate
    -4.5,                     !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    2.5,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3.2,                      !- Vertex 4 Zcoordinate
    -7.65,                    !- Vertex 5 Xcoordinate
    3,                        !- Vertex 5 Ycoordinate
    3.2,                      !- Vertex 5 Zcoordinate
    -7.65,                    !- Vertex 6 Xcoordinate
    -4.5,                     !- Vertex 6 Ycoordinate
    3.2;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    R0L_G,                    !- Name
    Floor,                    !- Surface Type
    Ground carpet,            !- Construction Name
    Th Zone Retro_0_Left,     !- Zone Name
    Retro_0_Left,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    -4.5,                     !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -7.65,                    !- Vertex 5 Xcoordinate
    -4.5,                     !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -7.65,                    !- Vertex 6 Xcoordinate
    3,                        !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    R0L_Left,                 !- Name
    Wall,                     !- Surface Type
    Dividing Wall,            !- Construction Name
    Th Zone Retro_0_Left,     !- Zone Name
    Retro_0_Left,             !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R0L_P,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_0_Left,     !- Zone Name
    Retro_0_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    P0R_R,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.5,                      !- Vertex 1 Xcoordinate
    -4.5,                     !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    2.5,                      !- Vertex 2 Xcoordinate
    -4.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R0L_pl_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_0_Left,     !- Zone Name
    Retro_0_Left,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.5,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    2.5,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R0L_pl_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_0_Left,     !- Zone Name
    Retro_0_Left,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R0L_R,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_0_Left,     !- Zone Name
    Retro_0_Left,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -4.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -4.5,                     !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R0L_Right_Entr,           !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_0_Left,     !- Zone Name
    Retro_0_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    ER_Left,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -4.5,                     !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -4.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -4.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -4.5,                     !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R0L_Right_St,             !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_0_Left,     !- Zone Name
    Retro_0_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_0_pr_R,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -4.5,                     !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -4.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    -4.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    -4.5,                     !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R0R_C,                    !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_0_Right,    !- Zone Name
    Retro_0_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 1,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    -7.5,                     !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    -4.5,                     !- Vertex 2 Ycoordinate
    3.2,                      !- Vertex 2 Zcoordinate
    10.15,                    !- Vertex 3 Xcoordinate
    -4.5,                     !- Vertex 3 Ycoordinate
    3.2,                      !- Vertex 3 Zcoordinate
    10.15,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2,                      !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    3.2,                      !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    -7.5,                     !- Vertex 6 Ycoordinate
    3.2;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    R0R_G,                    !- Name
    Floor,                    !- Surface Type
    Ground carpet,            !- Construction Name
    Th Zone Retro_0_Right,    !- Zone Name
    Retro_0_Right,            !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.15,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.15,                    !- Vertex 2 Xcoordinate
    -4.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    -4.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    -7.5,                     !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    -7.5,                     !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    R0R_Left_Entr,            !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_0_Right,    !- Zone Name
    Retro_0_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    ER_Right,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R0R_Left_St,              !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_0_Right,    !- Zone Name
    Retro_0_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_0_pl_R,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.15,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    10.15,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R0R_P,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_0_Right,    !- Zone Name
    Retro_0_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    P0L_R,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.15,                    !- Vertex 1 Xcoordinate
    -4.5,                     !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    10.15,                    !- Vertex 2 Xcoordinate
    -4.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.15,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.15,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R0R_pr_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_0_Right,    !- Zone Name
    Retro_0_Right,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    -4.5,                     !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    -4.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.15,                    !- Vertex 3 Xcoordinate
    -4.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.15,                    !- Vertex 4 Xcoordinate
    -4.5,                     !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R0R_pr_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_0_Right,    !- Zone Name
    Retro_0_Right,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    -7.5,                     !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    -7.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    -4.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    -4.5,                     !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R0R_R,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_0_Right,    !- Zone Name
    Retro_0_Right,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -7.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -7.5,                     !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R0R_Right,                !- Name
    Wall,                     !- Surface Type
    Dividing Wall,            !- Construction Name
    Th Zone Retro_0_Right,    !- Zone Name
    Retro_0_Right,            !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -7.5,                     !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -7.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    -7.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    -7.5,                     !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R1L_C,                    !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_1_Left,     !- Zone Name
    Retro_1_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    R2L_G,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.443823e-15,             !- Vertex 1 Xcoordinate
    -6,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -4.5,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    -4.5,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    3,                        !- Vertex 6 Ycoordinate
    2.5,                      !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    3,                        !- Vertex 7 Ycoordinate
    2.5,                      !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    -6,                       !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    R1L_G,                    !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_1_Left,     !- Zone Name
    Retro_1_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    ER_C_Left,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -4.5,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.443823e-15,             !- Vertex 2 Xcoordinate
    -6,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -6,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -4.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R1L_G 1,                  !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_1_Left,     !- Zone Name
    Retro_1_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    R0L_C,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    -4.5,                     !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -7.65,                    !- Vertex 5 Xcoordinate
    -4.5,                     !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -7.65,                    !- Vertex 6 Xcoordinate
    3,                        !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    R1L_Left,                 !- Name
    Wall,                     !- Surface Type
    Dividing Wall,            !- Construction Name
    Th Zone Retro_1_Left,     !- Zone Name
    Retro_1_Left,             !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R1L_P,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_1_Left,     !- Zone Name
    Retro_1_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    P1R_R,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.5,                      !- Vertex 1 Xcoordinate
    -4.5,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    2.5,                      !- Vertex 2 Xcoordinate
    -4.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R1L_pl_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_1_Left,     !- Zone Name
    Retro_1_Left,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.5,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    2.5,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R1L_pl_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_1_Left,     !- Zone Name
    Retro_1_Left,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R1L_R,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_1_Left,     !- Zone Name
    Retro_1_Left,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -6,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -6,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R1L_Right,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_1_Left,     !- Zone Name
    Retro_1_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    R1R_Left,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -6,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -6,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.443823e-15,             !- Vertex 3 Xcoordinate
    -6,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.443823e-15,             !- Vertex 4 Xcoordinate
    -6,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R1L_St_d,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_1_Left,     !- Zone Name
    Retro_1_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_1_pr_R,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -4.5,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -4.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    -4.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    -4.5,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R1L_St_nd,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_1_Left,     !- Zone Name
    Retro_1_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_1_R_L,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.443823e-15,             !- Vertex 1 Xcoordinate
    -6,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    1.443823e-15,             !- Vertex 2 Xcoordinate
    -6,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -4.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -4.5,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R1R_C,                    !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_1_Right,    !- Zone Name
    Retro_1_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    R2R_G,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    10.15,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    10.15,                    !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    7.65,                     !- Vertex 5 Xcoordinate
    7.5,                      !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    7.65,                     !- Vertex 6 Xcoordinate
    9,                        !- Vertex 6 Ycoordinate
    2.5,                      !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    9,                        !- Vertex 7 Ycoordinate
    2.5,                      !- Vertex 7 Zcoordinate
    0,                        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    R1R_G,                    !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_1_Right,    !- Zone Name
    Retro_1_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    ER_C_Right,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R1R_Left,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_1_Right,    !- Zone Name
    Retro_1_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    R1L_Right,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R1R_P,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_1_Right,    !- Zone Name
    Retro_1_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    P1L_R,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.15,                    !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    10.15,                    !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.15,                    !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.15,                    !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R1R_pr_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_1_Right,    !- Zone Name
    Retro_1_Right,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.15,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.15,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R1R_pr_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_1_Right,    !- Zone Name
    Retro_1_Right,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R1R_R,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_1_Right,    !- Zone Name
    Retro_1_Right,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R1R_Right,                !- Name
    Wall,                     !- Surface Type
    Dividing Wall,            !- Construction Name
    Th Zone Retro_1_Right,    !- Zone Name
    Retro_1_Right,            !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R1R_St_d,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_1_Right,    !- Zone Name
    Retro_1_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_1_pl_R,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.15,                    !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    10.15,                    !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R1R_St_nd,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_1_Right,    !- Zone Name
    Retro_1_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_1_R_R,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 1,                !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_1_Right,    !- Zone Name
    Retro_1_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    R0R_C,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.15,                    !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.15,                    !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    7.5,                      !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    R2L_C,                    !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_2_Left,     !- Zone Name
    Retro_2_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    R3L_G,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.443823e-15,             !- Vertex 1 Xcoordinate
    -6,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -4.5,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    -4.5,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    3,                        !- Vertex 6 Ycoordinate
    2.5,                      !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    3,                        !- Vertex 7 Ycoordinate
    2.5,                      !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    -6,                       !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    R2L_G,                    !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_2_Left,     !- Zone Name
    Retro_2_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    R1L_C,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    -4.5,                     !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    -4.5,                     !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    1.443823e-15,             !- Vertex 6 Xcoordinate
    -6,                       !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    -6,                       !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    3,                        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    R2L_Left,                 !- Name
    Wall,                     !- Surface Type
    Dividing Wall,            !- Construction Name
    Th Zone Retro_2_Left,     !- Zone Name
    Retro_2_Left,             !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R2L_P,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_2_Left,     !- Zone Name
    Retro_2_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    P2R_R,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.5,                      !- Vertex 1 Xcoordinate
    -4.5,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    2.5,                      !- Vertex 2 Xcoordinate
    -4.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R2L_pl_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_2_Left,     !- Zone Name
    Retro_2_Left,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.5,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    2.5,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R2L_pl_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_2_Left,     !- Zone Name
    Retro_2_Left,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R2L_R,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_2_Left,     !- Zone Name
    Retro_2_Left,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -6,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -6,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R2L_Right,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_2_Left,     !- Zone Name
    Retro_2_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    R2R_Left,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -6,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -6,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.443823e-15,             !- Vertex 3 Xcoordinate
    -6,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.443823e-15,             !- Vertex 4 Xcoordinate
    -6,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R2L_St_d,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_2_Left,     !- Zone Name
    Retro_2_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_2_pr_R,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -4.5,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -4.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    -4.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    -4.5,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R2L_St_nd,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_2_Left,     !- Zone Name
    Retro_2_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_2_R_L,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.443823e-15,             !- Vertex 1 Xcoordinate
    -6,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    1.443823e-15,             !- Vertex 2 Xcoordinate
    -6,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -4.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -4.5,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R2R_C,                    !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_2_Right,    !- Zone Name
    Retro_2_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    R3R_G,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    10.15,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    10.15,                    !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    7.65,                     !- Vertex 5 Xcoordinate
    7.5,                      !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    7.65,                     !- Vertex 6 Xcoordinate
    9,                        !- Vertex 6 Ycoordinate
    2.5,                      !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    9,                        !- Vertex 7 Ycoordinate
    2.5,                      !- Vertex 7 Zcoordinate
    0,                        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    R2R_G,                    !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_2_Right,    !- Zone Name
    Retro_2_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    R1R_C,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.15,                    !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.15,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    7.65,                     !- Vertex 5 Xcoordinate
    3,                        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    7.65,                     !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    0,                        !- Vertex 8 Xcoordinate
    9,                        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    R2R_Left,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_2_Right,    !- Zone Name
    Retro_2_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    R2L_Right,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R2R_P,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_2_Right,    !- Zone Name
    Retro_2_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    P2L_R,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.15,                    !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    10.15,                    !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.15,                    !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.15,                    !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R2R_pr_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_2_Right,    !- Zone Name
    Retro_2_Right,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.15,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.15,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R2R_pr_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_2_Right,    !- Zone Name
    Retro_2_Right,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R2R_R,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_2_Right,    !- Zone Name
    Retro_2_Right,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R2R_Right,                !- Name
    Wall,                     !- Surface Type
    Dividing Wall,            !- Construction Name
    Th Zone Retro_2_Right,    !- Zone Name
    Retro_2_Right,            !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R2R_St_d,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_2_Right,    !- Zone Name
    Retro_2_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_2_pl_R,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.15,                    !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    10.15,                    !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R2R_St_nd,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_2_Right,    !- Zone Name
    Retro_2_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_2_R_R,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R3L_C,                    !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_3_Left,     !- Zone Name
    Retro_3_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    R4L_G,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.443823e-15,             !- Vertex 1 Xcoordinate
    -6,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -4.5,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    -4.5,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    3,                        !- Vertex 6 Ycoordinate
    2.5,                      !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    3,                        !- Vertex 7 Ycoordinate
    2.5,                      !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    -6,                       !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    R3L_G,                    !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_3_Left,     !- Zone Name
    Retro_3_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    R2L_C,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    -4.5,                     !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    -4.5,                     !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    1.443823e-15,             !- Vertex 6 Xcoordinate
    -6,                       !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    -6,                       !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    3,                        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    R3L_Left,                 !- Name
    Wall,                     !- Surface Type
    Dividing Wall,            !- Construction Name
    Th Zone Retro_3_Left,     !- Zone Name
    Retro_3_Left,             !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R3L_P,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_3_Left,     !- Zone Name
    Retro_3_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    P3R_R,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.5,                      !- Vertex 1 Xcoordinate
    -4.5,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    2.5,                      !- Vertex 2 Xcoordinate
    -4.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R3L_pl_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_3_Left,     !- Zone Name
    Retro_3_Left,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.5,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    2.5,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R3L_pl_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_3_Left,     !- Zone Name
    Retro_3_Left,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R3L_R,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_3_Left,     !- Zone Name
    Retro_3_Left,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -6,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -6,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R3L_Right,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_3_Left,     !- Zone Name
    Retro_3_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    R3R_Left,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -6,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -6,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.443823e-15,             !- Vertex 3 Xcoordinate
    -6,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.443823e-15,             !- Vertex 4 Xcoordinate
    -6,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R3L_St_d,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_3_Left,     !- Zone Name
    Retro_3_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_3_pr_R,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -4.5,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -4.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    -4.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    -4.5,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R3L_St_nd,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_3_Left,     !- Zone Name
    Retro_3_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_3_R_L,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.443823e-15,             !- Vertex 1 Xcoordinate
    -6,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    1.443823e-15,             !- Vertex 2 Xcoordinate
    -6,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -4.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -4.5,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R3R_C,                    !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_3_Right,    !- Zone Name
    Retro_3_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    R4R_G,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    10.15,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    10.15,                    !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    7.65,                     !- Vertex 5 Xcoordinate
    7.5,                      !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    7.65,                     !- Vertex 6 Xcoordinate
    9,                        !- Vertex 6 Ycoordinate
    2.5,                      !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    9,                        !- Vertex 7 Ycoordinate
    2.5,                      !- Vertex 7 Zcoordinate
    0,                        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    R3R_G,                    !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_3_Right,    !- Zone Name
    Retro_3_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    R2R_C,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.15,                    !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.15,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    7.65,                     !- Vertex 5 Xcoordinate
    3,                        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    7.65,                     !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    0,                        !- Vertex 8 Xcoordinate
    9,                        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    R3R_Left,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_3_Right,    !- Zone Name
    Retro_3_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    R3L_Right,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R3R_P,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_3_Right,    !- Zone Name
    Retro_3_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    P3L_R,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.15,                    !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    10.15,                    !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.15,                    !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.15,                    !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R3R_pr_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_3_Right,    !- Zone Name
    Retro_3_Right,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.15,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.15,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R3R_pr_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_3_Right,    !- Zone Name
    Retro_3_Right,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R3R_R,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_3_Right,    !- Zone Name
    Retro_3_Right,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R3R_Right,                !- Name
    Wall,                     !- Surface Type
