    Dividing Wall,            !- Construction Name
    Th Zone Retro_3_Right,    !- Zone Name
    Retro_3_Right,            !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R3R_St_d,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_3_Right,    !- Zone Name
    Retro_3_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_3_pl_R,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.15,                    !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    10.15,                    !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R3R_St_nd,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_3_Right,    !- Zone Name
    Retro_3_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_3_R_R,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R4L_C,                    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Th Zone Retro_4_Left,     !- Zone Name
    Retro_4_Left,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.443823e-15,             !- Vertex 1 Xcoordinate
    -6,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -4.5,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    -4.5,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    3,                        !- Vertex 6 Ycoordinate
    2.5,                      !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    3,                        !- Vertex 7 Ycoordinate
    2.5,                      !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    -6,                       !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    R4L_G,                    !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_4_Left,     !- Zone Name
    Retro_4_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    R3L_C,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    -4.5,                     !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    -4.5,                     !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    1.443823e-15,             !- Vertex 6 Xcoordinate
    -6,                       !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    -6,                       !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    3,                        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    R4L_Left,                 !- Name
    Wall,                     !- Surface Type
    Dividing Wall,            !- Construction Name
    Th Zone Retro_4_Left,     !- Zone Name
    Retro_4_Left,             !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R4L_P,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_4_Left,     !- Zone Name
    Retro_4_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    P4R_R,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.5,                      !- Vertex 1 Xcoordinate
    -4.5,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    2.5,                      !- Vertex 2 Xcoordinate
    -4.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R4L_pl_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_4_Left,     !- Zone Name
    Retro_4_Left,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.5,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    2.5,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R4L_pl_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_4_Left,     !- Zone Name
    Retro_4_Left,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R4L_R,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_4_Left,     !- Zone Name
    Retro_4_Left,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -6,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -6,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R4L_Right,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_4_Left,     !- Zone Name
    Retro_4_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    R4R_Left,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -6,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -6,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.443823e-15,             !- Vertex 3 Xcoordinate
    -6,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.443823e-15,             !- Vertex 4 Xcoordinate
    -6,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R4L_St_d,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_4_Left,     !- Zone Name
    Retro_4_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_4_pr_R,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -4.5,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -4.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    -4.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    -4.5,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R4L_St_nd,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_4_Left,     !- Zone Name
    Retro_4_Left,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_4_R_L,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.443823e-15,             !- Vertex 1 Xcoordinate
    -6,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    1.443823e-15,             !- Vertex 2 Xcoordinate
    -6,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -4.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -4.5,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R4R_C,                    !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Th Zone Retro_4_Right,    !- Zone Name
    Retro_4_Right,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    10.15,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    10.15,                    !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    7.65,                     !- Vertex 5 Xcoordinate
    7.5,                      !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    7.65,                     !- Vertex 6 Xcoordinate
    9,                        !- Vertex 6 Ycoordinate
    2.5,                      !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    9,                        !- Vertex 7 Ycoordinate
    2.5,                      !- Vertex 7 Zcoordinate
    0,                        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    R4R_G,                    !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_4_Right,    !- Zone Name
    Retro_4_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    R3R_C,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.15,                    !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.15,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    7.65,                     !- Vertex 5 Xcoordinate
    3,                        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    7.65,                     !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    0,                        !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    0,                        !- Vertex 8 Xcoordinate
    9,                        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    R4R_Left,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_4_Right,    !- Zone Name
    Retro_4_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    R4L_Right,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R4R_P,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_4_Right,    !- Zone Name
    Retro_4_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    P4L_R,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.15,                    !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    10.15,                    !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.15,                    !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.15,                    !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R4R_pr_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_4_Right,    !- Zone Name
    Retro_4_Right,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.15,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.15,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R4R_pr_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_4_Right,    !- Zone Name
    Retro_4_Right,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R4R_R,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_4_Right,    !- Zone Name
    Retro_4_Right,            !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R4R_Right,                !- Name
    Wall,                     !- Surface Type
    Dividing Wall,            !- Construction Name
    Th Zone Retro_4_Right,    !- Zone Name
    Retro_4_Right,            !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R4R_St_d,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_4_Right,    !- Zone Name
    Retro_4_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_4_pl_R,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.15,                    !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    10.15,                    !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R4R_St_nd,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_4_Right,    !- Zone Name
    Retro_4_Right,            !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_4_R_R,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_C_Left,                !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_Entr,       !- Zone Name
    Retro_Entr,               !- Space Name
    Surface,                  !- Outside Boundary Condition
    R1L_G,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    -1.5,                     !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -1.5,                     !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_C_Right,               !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Th Zone Retro_Entr,       !- Zone Name
    Retro_Entr,               !- Space Name
    Surface,                  !- Outside Boundary Condition
    R1R_G,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    -1.5,                     !- Vertex 2 Ycoordinate
    3.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -1.5,                     !- Vertex 3 Ycoordinate
    3.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_G,                     !- Name
    Floor,                    !- Surface Type
    Ground carpet,            !- Construction Name
    Th Zone Retro_Entr,       !- Zone Name
    Retro_Entr,               !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Left,                  !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_Entr,       !- Zone Name
    Retro_Entr,               !- Space Name
    Surface,                  !- Outside Boundary Condition
    R0L_Right_Entr,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_R,                     !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Th Zone Retro_Entr,       !- Zone Name
    Retro_Entr,               !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Right,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Retro_Entr,       !- Zone Name
    Retro_Entr,               !- Space Name
    Surface,                  !- Outside Boundary Condition
    R0R_Left_Entr,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_St,                    !- Name
    Wall,                     !- Surface Type
    Air Wall,                 !- Construction Name
    Th Zone Retro_Entr,       !- Zone Name
    Retro_Entr,               !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_0_R,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_0_C,                   !- Name
    Ceiling,                  !- Surface Type
    Air Wall,                 !- Construction Name
    Th Zone Stairs_0,         !- Zone Name
    Stairs_0,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_1_G,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.5,                      !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    2.5,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.2,                      !- Vertex 2 Zcoordinate
    -2.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.2,                      !- Vertex 3 Zcoordinate
    -2.5,                     !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_0_G,                   !- Name
    Floor,                    !- Surface Type
    Ground carpet,            !- Construction Name
    Th Zone Stairs_0,         !- Zone Name
    Stairs_0,                 !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.5,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.5,                      !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.5,                     !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_0_P,                   !- Name
    Wall,                     !- Surface Type
    Air Wall,                 !- Construction Name
    Th Zone Stairs_0,         !- Zone Name
    Stairs_0,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP_St,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.5,                      !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    2.5,                      !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_0_pl_P,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_0,         !- Zone Name
    Stairs_0,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    P0L_Right_St,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.5,                      !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.5,                      !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_0_pl_R,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_0,         !- Zone Name
    Stairs_0,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    R0R_Left_St,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -2.5,                     !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    -2.5,                     !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_0_pr_P,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_0,         !- Zone Name
    Stairs_0,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    P0R_Left_St,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.5,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    2.5,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_0_pr_R,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_0,         !- Zone Name
    Stairs_0,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    R0L_Right_St,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_0_R,                   !- Name
    Wall,                     !- Surface Type
    Air Wall,                 !- Construction Name
    Th Zone Stairs_0,         !- Zone Name
    Stairs_0,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    ER_St,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -2.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    -2.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.5,                     !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.5,                     !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_1_C,                   !- Name
    Ceiling,                  !- Surface Type
    Air Wall,                 !- Construction Name
    Th Zone Stairs_1,         !- Zone Name
    Stairs_1,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_2_G,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    1.443823e-15,             !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_1_G,                   !- Name
    Floor,                    !- Surface Type
    Air Wall,                 !- Construction Name
    Th Zone Stairs_1,         !- Zone Name
    Stairs_1,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_0_C,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    1.443823e-15,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_1_pl_P,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_1,         !- Zone Name
    Stairs_1,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    P1L_St_d,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -2.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -2.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_1_pl_R,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_1,         !- Zone Name
    Stairs_1,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    R1R_St_d,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5,                       !- Vertex 1 Xcoordinate
    1.443823e-15,             !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -5,                       !- Vertex 2 Xcoordinate
    1.443823e-15,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_1_pr_P,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_1,         !- Zone Name
    Stairs_1,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    P1R_St_d,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.5,                     !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.5,                     !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_1_pr_R,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_1,         !- Zone Name
    Stairs_1,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    R1L_St_d,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -2.5,                     !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -2.5,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_1_P_L,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_1,         !- Zone Name
    Stairs_1,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    P1L_St_nd,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_1_P_R,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_1,         !- Zone Name
    Stairs_1,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    P1R_St_nd,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_1_R_L,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_1,         !- Zone Name
    Stairs_1,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    R1L_St_nd,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -5,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_1_R_R,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_1,         !- Zone Name
    Stairs_1,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    R1R_St_nd,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5,                       !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -5,                       !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    1.443823e-15,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    1.443823e-15,             !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_2_C,                   !- Name
    Ceiling,                  !- Surface Type
    Air Wall,                 !- Construction Name
    Th Zone Stairs_2,         !- Zone Name
    Stairs_2,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_3_G,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    1.443823e-15,             !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_2_G,                   !- Name
    Floor,                    !- Surface Type
    Air Wall,                 !- Construction Name
    Th Zone Stairs_2,         !- Zone Name
    Stairs_2,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_1_C,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    1.443823e-15,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_2_pl_P,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_2,         !- Zone Name
    Stairs_2,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    P2L_St_d,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -2.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -2.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_2_pl_R,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_2,         !- Zone Name
    Stairs_2,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    R2R_St_d,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5,                       !- Vertex 1 Xcoordinate
    1.443823e-15,             !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -5,                       !- Vertex 2 Xcoordinate
    1.443823e-15,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_2_pr_P,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_2,         !- Zone Name
    Stairs_2,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    P2R_St_d,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.5,                     !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.5,                     !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_2_pr_R,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_2,         !- Zone Name
    Stairs_2,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    R2L_St_d,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -2.5,                     !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -2.5,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_2_P_L,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_2,         !- Zone Name
    Stairs_2,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    P2L_St_nd,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_2_P_R,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_2,         !- Zone Name
    Stairs_2,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    P2R_St_nd,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_2_R_L,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_2,         !- Zone Name
    Stairs_2,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    R2L_St_nd,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -5,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_2_R_R,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_2,         !- Zone Name
    Stairs_2,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    R2R_St_nd,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5,                       !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -5,                       !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    1.443823e-15,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    1.443823e-15,             !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_3_C,                   !- Name
    Ceiling,                  !- Surface Type
    Air Wall,                 !- Construction Name
    Th Zone Stairs_3,         !- Zone Name
    Stairs_3,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_4_G,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    1.443823e-15,             !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_3_G,                   !- Name
    Floor,                    !- Surface Type
    Air Wall,                 !- Construction Name
    Th Zone Stairs_3,         !- Zone Name
    Stairs_3,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_2_C,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    1.443823e-15,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_3_pl_P,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_3,         !- Zone Name
    Stairs_3,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    P3L_St-d,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -2.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -2.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_3_pl_R,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_3,         !- Zone Name
    Stairs_3,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    R3R_St_d,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5,                       !- Vertex 1 Xcoordinate
    1.443823e-15,             !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -5,                       !- Vertex 2 Xcoordinate
    1.443823e-15,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_3_pr_P,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_3,         !- Zone Name
    Stairs_3,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    P3R_St_d,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.5,                     !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.5,                     !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_3_pr_R,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_3,         !- Zone Name
    Stairs_3,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    R3L_St_d,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -2.5,                     !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -2.5,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_3_P_L,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_3,         !- Zone Name
    Stairs_3,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    P3L_St_nd,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_3_P_R,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_3,         !- Zone Name
    Stairs_3,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    P3R_St_nd,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_3_R_L,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_3,         !- Zone Name
    Stairs_3,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    R3L_St_nd,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -5,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_3_R_R,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_3,         !- Zone Name
    Stairs_3,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    R3R_St_nd,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5,                       !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -5,                       !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    1.443823e-15,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    1.443823e-15,             !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_4_C,                   !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Th Zone Stairs_4,         !- Zone Name
    Stairs_4,                 !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    1.443823e-15,             !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_4_G,                   !- Name
    Floor,                    !- Surface Type
    Air Wall,                 !- Construction Name
    Th Zone Stairs_4,         !- Zone Name
    Stairs_4,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_3_C,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    1.443823e-15,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_4_pl_P,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_4,         !- Zone Name
    Stairs_4,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    P4L_St_d,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -2.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -2.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_4_pl_R,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_4,         !- Zone Name
    Stairs_4,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    R4R_St_d,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5,                       !- Vertex 1 Xcoordinate
    1.443823e-15,             !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -5,                       !- Vertex 2 Xcoordinate
    1.443823e-15,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_4_pr_P,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_4,         !- Zone Name
    Stairs_4,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    P4R_St_d,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.5,                     !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.5,                     !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_4_pr_R,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_4,         !- Zone Name
    Stairs_4,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    R4L_St_d,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -2.5,                     !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -2.5,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_4_P_L,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_4,         !- Zone Name
    Stairs_4,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    P4L_St_nd,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_4_P_R,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_4,         !- Zone Name
    Stairs_4,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    P4R_St_nd,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_4_R_L,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_4,         !- Zone Name
    Stairs_4,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    R4L_St_nd,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -5,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    St_4_R_R,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Th Zone Stairs_4,         !- Zone Name
    Stairs_4,                 !- Space Name
    Surface,                  !- Outside Boundary Condition
    R4R_St_nd,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5,                       !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -5,                       !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5,                       !- Vertex 3 Xcoordinate
    1.443823e-15,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5,                       !- Vertex 4 Xcoordinate
    1.443823e-15,             !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P0L_C,                    !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Thl Zone Principal_0_Left,    !- Zone Name
    Principal_0_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P1L_G,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    4.5,                      !- Vertex 2 Ycoordinate
    3.2,                      !- Vertex 2 Zcoordinate
    -2.5,                     !- Vertex 3 Xcoordinate
    4.5,                      !- Vertex 3 Ycoordinate
    3.2,                      !- Vertex 3 Zcoordinate
    -2.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2,                      !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    3.2,                      !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    -3,                       !- Vertex 6 Ycoordinate
    3.2;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    P0L_G,                    !- Name
    Floor,                    !- Surface Type
    Ground carpet,            !- Construction Name
    Thl Zone Principal_0_Left,    !- Zone Name
    Principal_0_Left,         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    4.5,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -2.5,                     !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -2.5,                     !- Vertex 6 Xcoordinate
    4.5,                      !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    P0L_Left,                 !- Name
    Wall,                     !- Surface Type
    Dividing Wall,            !- Construction Name
    Thl Zone Principal_0_Left,    !- Zone Name
    Principal_0_Left,         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P0L_P,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Thl Zone Principal_0_Left,    !- Zone Name
    Principal_0_Left,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    4.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    4.5,                      !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P0L_pl_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Thl Zone Principal_0_Left,    !- Zone Name
    Principal_0_Left,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -2.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    -2.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P0L_pl_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Thl Zone Principal_0_Left,    !- Zone Name
    Principal_0_Left,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P0L_R,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Thl Zone Principal_0_Left,    !- Zone Name
    Principal_0_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    R0R_P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -2.5,                     !- Vertex 1 Xcoordinate
    4.5,                      !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    -2.5,                     !- Vertex 2 Xcoordinate
    4.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P0L_Right_Entr,           !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Thl Zone Principal_0_Left,    !- Zone Name
    Principal_0_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP_Left,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    4.5,                      !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    4.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.443823e-15,             !- Vertex 3 Xcoordinate
    4.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.443823e-15,             !- Vertex 4 Xcoordinate
    4.5,                      !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P0L_Right_St,             !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Thl Zone Principal_0_Left,    !- Zone Name
    Principal_0_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_0_pl_P,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.443823e-15,             !- Vertex 1 Xcoordinate
    4.5,                      !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    1.443823e-15,             !- Vertex 2 Xcoordinate
    4.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.5,                     !- Vertex 3 Xcoordinate
    4.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.5,                     !- Vertex 4 Xcoordinate
    4.5,                      !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P0R_C,                    !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Thl Zone Principal_0_Right,    !- Zone Name
    Principal_0_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    P1R_G,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    3.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    3.2,                      !- Vertex 3 Zcoordinate
    -1.443823e-15,            !- Vertex 4 Xcoordinate
    4.5,                      !- Vertex 4 Ycoordinate
    3.2,                      !- Vertex 4 Zcoordinate
    -2.5,                     !- Vertex 5 Xcoordinate
    4.5,                      !- Vertex 5 Ycoordinate
    3.2,                      !- Vertex 5 Zcoordinate
    -2.5,                     !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    3.2;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    P0R_G,                    !- Name
    Floor,                    !- Surface Type
    Ground carpet,            !- Construction Name
    Thl Zone Principal_0_Right,    !- Zone Name
    Principal_0_Right,        !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.5,                     !- Vertex 4 Xcoordinate
    4.5,                      !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -1.443823e-15,            !- Vertex 5 Xcoordinate
    4.5,                      !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    7.5,                      !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    P0R_Left_Entr,            !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Thl Zone Principal_0_Right,    !- Zone Name
    Principal_0_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP_Right,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P0R_Left_St,              !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Thl Zone Principal_0_Right,    !- Zone Name
    Principal_0_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_0_pr_P,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -2.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    -2.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P0R_P,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Thl Zone Principal_0_Right,    !- Zone Name
    Principal_0_Right,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P0R_pr_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Thl Zone Principal_0_Right,    !- Zone Name
    Principal_0_Right,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.443823e-15,            !- Vertex 1 Xcoordinate
    4.5,                      !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    -1.443823e-15,            !- Vertex 2 Xcoordinate
    4.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.5,                     !- Vertex 3 Xcoordinate
    4.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.5,                     !- Vertex 4 Xcoordinate
    4.5,                      !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P0R_pr_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Thl Zone Principal_0_Right,    !- Zone Name
    Principal_0_Right,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.443823e-15,            !- Vertex 3 Xcoordinate
    4.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.443823e-15,            !- Vertex 4 Xcoordinate
    4.5,                      !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P0R_R,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Thl Zone Principal_0_Right,    !- Zone Name
    Principal_0_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    R0L_P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -2.5,                     !- Vertex 1 Xcoordinate
    4.5,                      !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    -2.5,                     !- Vertex 2 Xcoordinate
    4.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P0R_Right,                !- Name
    Wall,                     !- Surface Type
    Dividing Wall,            !- Construction Name
    Thl Zone Principal_0_Right,    !- Zone Name
    Principal_0_Right,        !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P1L_C,                    !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Thl Zone Principal_1_Left,    !- Zone Name
    Principal_1_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P2L_G,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    -10.15,                   !- Vertex 5 Xcoordinate
    7.5,                      !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    -10.15,                   !- Vertex 6 Xcoordinate
    3,                        !- Vertex 6 Ycoordinate
    2.5,                      !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    3,                        !- Vertex 7 Ycoordinate
    2.5,                      !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    P1L_G,                    !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Thl Zone Principal_1_Left,    !- Zone Name
    Principal_1_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P0L_C,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -10.15,                   !- Vertex 5 Xcoordinate
    3,                        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -10.15,                   !- Vertex 6 Xcoordinate
    7.5,                      !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    P1L_G 1,                  !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Thl Zone Principal_1_Left,    !- Zone Name
    Principal_1_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP_C_Left,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P1L_Left,                 !- Name
    Wall,                     !- Surface Type
    Dividing Wall,            !- Construction Name
    Thl Zone Principal_1_Left,    !- Zone Name
    Principal_1_Left,         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P1L_P,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Thl Zone Principal_1_Left,    !- Zone Name
    Principal_1_Left,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P1L_pl_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Thl Zone Principal_1_Left,    !- Zone Name
    Principal_1_Left,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.15,                   !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -10.15,                   !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P1L_pl_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Thl Zone Principal_1_Left,    !- Zone Name
    Principal_1_Left,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P1L_R,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Thl Zone Principal_1_Left,    !- Zone Name
    Principal_1_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    R1R_P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.15,                   !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -10.15,                   !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.15,                   !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -10.15,                   !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P1L_Right,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Thl Zone Principal_1_Left,    !- Zone Name
    Principal_1_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P1R_Left,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P1L_St_d,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Thl Zone Principal_1_Left,    !- Zone Name
    Principal_1_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_1_pl_P,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.15,                   !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -10.15,                   !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P1L_St_nd,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Thl Zone Principal_1_Left,    !- Zone Name
    Principal_1_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_1_P_L,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P1R_C,                    !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Thl Zone Principal_1_Right,    !- Zone Name
    Principal_1_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    P2R_G,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -9,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    -10.15,                   !- Vertex 5 Xcoordinate
    -3,                       !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    -10.15,                   !- Vertex 6 Xcoordinate
    -7.5,                     !- Vertex 6 Ycoordinate
    2.5,                      !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    -7.5,                     !- Vertex 7 Ycoordinate
    2.5,                      !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    -9,                       !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    P1R_G,                    !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Thl Zone Principal_1_Right,    !- Zone Name
    Principal_1_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    P0R_C,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -7.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.15,                   !- Vertex 3 Xcoordinate
    -7.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -10.15,                   !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -7.65,                    !- Vertex 5 Xcoordinate
    -3,                       !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -7.65,                    !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    P1R_G 1,                  !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Thl Zone Principal_1_Right,    !- Zone Name
    Principal_1_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP_C_Right,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -7.5,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -9,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -9,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -7.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P1R_Left,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Thl Zone Principal_1_Right,    !- Zone Name
    Principal_1_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    P1L_Right,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -9,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -9,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -9,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -9,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P1R_P,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Thl Zone Principal_1_Right,    !- Zone Name
    Principal_1_Right,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -9,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -9,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P1R_pr_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Thl Zone Principal_1_Right,    !- Zone Name
    Principal_1_Right,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.15,                   !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -10.15,                   !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P1R_pr_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Thl Zone Principal_1_Right,    !- Zone Name
    Principal_1_Right,        !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -3,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -3,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P1R_R,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Thl Zone Principal_1_Right,    !- Zone Name
    Principal_1_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    R1L_P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.15,                   !- Vertex 1 Xcoordinate
    -3,                       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -10.15,                   !- Vertex 2 Xcoordinate
    -3,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.15,                   !- Vertex 3 Xcoordinate
    -7.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -10.15,                   !- Vertex 4 Xcoordinate
    -7.5,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P1R_Right,                !- Name
    Wall,                     !- Surface Type
    Dividing Wall,            !- Construction Name
    Thl Zone Principal_1_Right,    !- Zone Name
    Principal_1_Right,        !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P1R_St_d,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Thl Zone Principal_1_Right,    !- Zone Name
    Principal_1_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_1_pr_P,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.15,                   !- Vertex 1 Xcoordinate
    -7.5,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -10.15,                   !- Vertex 2 Xcoordinate
    -7.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -7.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -7.5,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P1R_St_nd,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Thl Zone Principal_1_Right,    !- Zone Name
    Principal_1_Right,        !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_1_P_R,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -7.5,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -7.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -9,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -9,                       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P2L_C,                    !- Name
    Ceiling,                  !- Surface Type
    Celing-Hollow Slab Between Floors,    !- Construction Name
    Thl Zone Principal_2_Left,    !- Zone Name
    Principal_2_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P3L_G,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    -10.15,                   !- Vertex 5 Xcoordinate
    7.5,                      !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    -10.15,                   !- Vertex 6 Xcoordinate
    3,                        !- Vertex 6 Ycoordinate
    2.5,                      !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    3,                        !- Vertex 7 Ycoordinate
    2.5,                      !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    P2L_G,                    !- Name
    Floor,                    !- Surface Type
    Floor-Hollow Slab Between Floors,    !- Construction Name
    Thl Zone Principal_2_Left,    !- Zone Name
    Principal_2_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P1L_C,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -10.15,                   !- Vertex 5 Xcoordinate
    3,                        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -10.15,                   !- Vertex 6 Xcoordinate
    7.5,                      !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    -7.65,                    !- Vertex 7 Xcoordinate
    7.5,                      !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    -7.65,                    !- Vertex 8 Xcoordinate
    9,                        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    P2L_Left,                 !- Name
    Wall,                     !- Surface Type
    Dividing Wall,            !- Construction Name
    Thl Zone Principal_2_Left,    !- Zone Name
    Principal_2_Left,         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P2L_P,                    !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Thl Zone Principal_2_Left,    !- Zone Name
    Principal_2_Left,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P2L_pl_nw,                !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Thl Zone Principal_2_Left,    !- Zone Name
    Principal_2_Left,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.15,                   !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -10.15,                   !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P2L_pl_w,                 !- Name
    Wall,                     !- Surface Type
    Facades,                  !- Construction Name
    Thl Zone Principal_2_Left,    !- Zone Name
    Principal_2_Left,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P2L_R,                    !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Thl Zone Principal_2_Left,    !- Zone Name
    Principal_2_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    R2R_P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.15,                   !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -10.15,                   !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.15,                   !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -10.15,                   !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P2L_Right,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Thl Zone Principal_2_Left,    !- Zone Name
    Principal_2_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    P2R_Left,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P2L_St_d,                 !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Thl Zone Principal_2_Left,    !- Zone Name
    Principal_2_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_2_pl_P,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -10.15,                   !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -10.15,                   !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P2L_St_nd,                !- Name
    Wall,                     !- Surface Type
    Internal Walls,           !- Construction Name
    Thl Zone Principal_2_Left,    !- Zone Name
    Principal_2_Left,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    St_2_P_L,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P2R_gd,                   !- Name
    GlassDoor,                !- Surface Type
    Window,                   !- Construction Name
    P2R_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -3.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -3.75,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -1,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -1,                       !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P2R_w1,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P2R_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -5.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -5.75,                    !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -4.75,                    !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -4.75,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P2R_w2,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P2R_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -7.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -7.75,                    !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -6.75,                    !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -6.75,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P2R_prw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P2R_pr_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -1.5,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -1.5,                     !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -2,                       !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -2,                       !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P3L_gd,                   !- Name
    GlassDoor,                !- Surface Type
    Window,                   !- Construction Name
    P3L_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    1.443823e-15,             !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.75,                     !- Vertex 3 Ycoordinate
    1.443823e-15,             !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P3L_w1,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P3L_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.75,                     !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P3L_w2,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P3L_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.75,                     !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.75,                     !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P3L_plw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P3L_pl_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P3R_gd,                   !- Name
    GlassDoor,                !- Surface Type
    Window,                   !- Construction Name
    P3R_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -3.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -3.75,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -1,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -1,                       !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P3R_w1,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P3R_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -5.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -5.75,                    !- Vertex 2 Ycoordinate
    1.07,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -4.75,                    !- Vertex 3 Ycoordinate
    1.07,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -4.75,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P3R_w2,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P3R_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -7.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -7.75,                    !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -6.75,                    !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -6.75,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P3R_prw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P3R_pr_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -1.5,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -1.5,                     !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -2,                       !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -2,                       !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P4L_gd,                   !- Name
    GlassDoor,                !- Surface Type
    Window,                   !- Construction Name
    P4L_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P4L_w1,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P4L_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.75,                     !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P4L_w2,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P4L_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.75,                     !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.75,                     !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P4L_plw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P4L_pl_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P4R_gd,                   !- Name
    GlassDoor,                !- Surface Type
    Window,                   !- Construction Name
    P4R_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -3.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -3.75,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -1,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -1,                       !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P4R_w1,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P4R_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -5.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -5.75,                    !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -4.75,                    !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -4.75,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P4R_w2,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P4R_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -7.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -7.75,                    !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -6.75,                    !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -6.75,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P4R_prw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P4R_pr_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -1.5,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -1.5,                     !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -2,                       !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -2,                       !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    EP_d,                     !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    EP_P,                     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0.925,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0.925,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.075,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.075,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R0L_plw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R0L_pl_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R0L_w1,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R0L_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    0.999999999999998,        !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    0.999999999999998,        !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R0L_w2,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R0L_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -2.5,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -2.5,                     !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -3.5,                     !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -3.5,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R0R_prw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R0R_pr_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    -6,                       !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    -6,                       !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    -5.5,                     !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    -5.5,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R0R_w1,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R0R_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -5.5,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -5.5,                     !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -6.5,                     !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -6.5,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R0R_w2,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R0R_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -0.999999999999999,       !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -0.999999999999999,       !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -2,                       !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -2,                       !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R1L_plw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R1L_pl_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R1L_gd,                   !- Name
    GlassDoor,                !- Surface Type
    Window,                   !- Construction Name
    R1L_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -0.750000000000003,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -0.750000000000003,       !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R1L_w1,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R1L_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -1.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -1.75,                    !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R1L_w2,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R1L_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -3.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -3.75,                    !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -4.75,                    !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -4.75,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R1R_prw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R1R_pr_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R1R_gd,                   !- Name
    GlassDoor,                !- Surface Type
    Window,                   !- Construction Name
    R1R_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.75,                     !- Vertex 2 Ycoordinate
    -3.609557e-16,            !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    -3.609557e-16,            !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R1R_w1,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R1R_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.75,                     !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R1R_w2,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R1R_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.75,                     !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.75,                     !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R2L_plw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R2L_pl_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R2L_gd,                   !- Name
    GlassDoor,                !- Surface Type
    Window,                   !- Construction Name
    R2L_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -0.750000000000003,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -0.750000000000003,       !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R2L_w1,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R2L_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -1.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -1.75,                    !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R2L_w2,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R2L_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -3.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -3.75,                    !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -4.75,                    !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -4.75,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R2R_prw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R2R_pr_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R2R_gd,                   !- Name
    GlassDoor,                !- Surface Type
    Window,                   !- Construction Name
    R2R_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.999999999999999,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.999999999999999,        !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R2R_w1,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R2R_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.75,                     !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R2R_w2,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R2R_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.75,                     !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.75,                     !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R3L_plw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R3L_pl_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R3L_gd,                   !- Name
    GlassDoor,                !- Surface Type
    Window,                   !- Construction Name
    R3L_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -0.750000000000003,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -0.750000000000003,       !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R3L_w1,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R3L_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -1.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -1.75,                    !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R3L_w2,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R3L_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -3.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -3.75,                    !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -4.75,                    !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -4.75,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R3R_prw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R3R_pr_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R3R_gd,                   !- Name
    GlassDoor,                !- Surface Type
    Window,                   !- Construction Name
    R3R_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.999999999999999,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.999999999999999,        !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R3R_w1,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R3R_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.75,                     !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R3R_w2,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R3R_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.75,                     !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.75,                     !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R4L_plw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R4L_pl_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R4L_gd,                   !- Name
    GlassDoor,                !- Surface Type
    Window,                   !- Construction Name
    R4L_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -0.750000000000003,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -0.750000000000003,       !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R4L_w1,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R4L_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -1.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -1.75,                    !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R4L_w2,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R4L_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -3.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -3.75,                    !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -4.75,                    !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -4.75,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R4R_prw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R4R_pr_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R4R_gd,                   !- Name
    GlassDoor,                !- Surface Type
    Window,                   !- Construction Name
    R4R_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.75,                     !- Vertex 2 Ycoordinate
    -1.443823e-15,            !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    -1.443823e-15,            !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R4R_w1,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R4R_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.75,                     !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    R4R_w2,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    R4R_R,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.75,                     !- Vertex 2 Ycoordinate
    0.999999999999999,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.75,                     !- Vertex 3 Ycoordinate
    0.999999999999999,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ER_d,                     !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    ER_R,                     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -0.925,                   !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -0.925,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -2.075,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -2.075,                   !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P0L_d,                    !- Name
    Door,                     !- Surface Type
    Exterior Door 2,          !- Construction Name
    P0L_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    -1.65,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    -1.65,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    -0.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    -0.5,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P0L_fw,                   !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,    !- Construction Name
    P0L_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    0.5,                      !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    0.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    3.5,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    3.5,                      !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P0L_prw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P0L_pl_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -1,                       !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -1,                       !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -1.5,                     !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -1.5,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P0R_d,                    !- Name
    Door,                     !- Surface Type
    Exterior Door 2,          !- Construction Name
    P0R_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    6.15,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    6.15,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P0R_fw,                   !- Name
    Window,                   !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,    !- Construction Name
    P0R_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P0R_prw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P0R_pr_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6,                        !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.5,                      !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.5,                      !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P1L_gd,                   !- Name
    GlassDoor,                !- Surface Type
    Window,                   !- Construction Name
    P1L_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    -3.609557e-16,            !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.75,                     !- Vertex 3 Ycoordinate
    -3.609557e-16,            !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P1L_w1,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P1L_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.75,                     !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P1L_w2,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P1L_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.75,                     !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.75,                     !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P1L_plw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P1L_pl_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P1R_gd,                   !- Name
    GlassDoor,                !- Surface Type
    Window,                   !- Construction Name
    P1R_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -3.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -3.75,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -1,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -1,                       !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P1R_w1,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P1R_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -5.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -5.75,                    !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -4.75,                    !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -4.75,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P1R_w2,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P1R_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -7.75,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    -7.75,                    !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -6.75,                    !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -6.75,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P1R_prw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P1R_pr_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -1.5,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    -1.5,                     !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    -2,                       !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    -2,                       !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P2L_gd,                   !- Name
    GlassDoor,                !- Surface Type
    Window,                   !- Construction Name
    P2L_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P2L_w1,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P2L_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.75,                     !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P2L_w2,                   !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P2L_P,                    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.75,                     !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.75,                     !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.75,                     !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.75,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    P2L_plw,                  !- Name
    Window,                   !- Surface Type
    Window,                   !- Construction Name
    P2L_pl_w,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    -7.65,                    !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    -7.65,                    !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 1,    !- Name
    0.05081016,               !- Frame Width
    0.05081016,               !- Frame Outside Projection
    0.05081016,               !- Frame Inside Projection
    0,                        !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.7,                      !- Frame Solar Absorptance
    0.7,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0,                        !- Divider Width
    0,                        !- Number of Horizontal Dividers
    0,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    0,                        !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0,                        !- Divider Solar Absorptance
    0,                        !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0,                        !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0,                        !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0,                        !- Inside Reveal Solar Absorptance
    CurtainWall;              !- NFRC Product Type for Assembly Calculations

Shading:Building:Detailed,
    Shading Surface 17,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    -12.65,                   !- Vertex 1 Ycoordinate
    13.2,                     !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    -12.65,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    -12.65,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21,                       !- Vertex 4 Xcoordinate
    -12.65,                   !- Vertex 4 Ycoordinate
    13.2;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 18,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    -12.65,                   !- Vertex 1 Ycoordinate
    13.2,                     !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    -12.65,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    -7.65,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21,                       !- Vertex 4 Xcoordinate
    -7.65,                    !- Vertex 4 Ycoordinate
    13.2;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 19,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    -7.65,                    !- Vertex 1 Ycoordinate
    13.2,                     !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    -7.65,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    -7.65,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    -7.65,                    !- Vertex 4 Ycoordinate
    13.2;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 20,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -2.928855e-15,            !- Vertex 1 Xcoordinate
    -7.65,                    !- Vertex 1 Ycoordinate
    13.2,                     !- Vertex 1 Zcoordinate
    -2.928855e-15,            !- Vertex 2 Xcoordinate
    -7.65,                    !- Vertex 2 Ycoordinate
    1.974076e-32,             !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    -7.65,                    !- Vertex 3 Ycoordinate
    -1.974076e-32,            !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    -7.65,                    !- Vertex 4 Ycoordinate
    13.2;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 21,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    -12.65,                   !- Vertex 1 Ycoordinate
    13.2,                     !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    -12.65,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.622693e-15,            !- Vertex 3 Xcoordinate
    -12.65,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.622693e-15,            !- Vertex 4 Xcoordinate
    -12.65,                   !- Vertex 4 Ycoordinate
    13.2;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 22,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -3,                       !- Vertex 1 Xcoordinate
    -7.65,                    !- Vertex 1 Ycoordinate
    13.2,                     !- Vertex 1 Zcoordinate
    -3,                       !- Vertex 2 Xcoordinate
    -7.65,                    !- Vertex 2 Ycoordinate
    -1.974076e-32,            !- Vertex 2 Zcoordinate
    -3,                       !- Vertex 3 Xcoordinate
    -12.65,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3,                       !- Vertex 4 Xcoordinate
    -12.65,                   !- Vertex 4 Ycoordinate
    13.2;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 23,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    45,                       !- Vertex 1 Xcoordinate
    -30.3,                    !- Vertex 1 Ycoordinate
    13.2,                     !- Vertex 1 Zcoordinate
    45,                       !- Vertex 2 Xcoordinate
    -30.3,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -27,                      !- Vertex 3 Xcoordinate
    -30.3,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -27,                      !- Vertex 4 Xcoordinate
    -30.3,                    !- Vertex 4 Ycoordinate
    13.2;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 25,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    45,                       !- Vertex 1 Xcoordinate
    -50.3,                    !- Vertex 1 Ycoordinate
    13.2,                     !- Vertex 1 Zcoordinate
    45,                       !- Vertex 2 Xcoordinate
    -50.3,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45,                       !- Vertex 3 Xcoordinate
    -30.3,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45,                       !- Vertex 4 Xcoordinate
    -30.3,                    !- Vertex 4 Ycoordinate
    13.2;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 26,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -27,                      !- Vertex 1 Xcoordinate
    -50.3,                    !- Vertex 1 Ycoordinate
    13.2,                     !- Vertex 1 Zcoordinate
    45,                       !- Vertex 2 Xcoordinate
    -50.3,                    !- Vertex 2 Ycoordinate
    13.2,                     !- Vertex 2 Zcoordinate
    45,                       !- Vertex 3 Xcoordinate
    -30.3,                    !- Vertex 3 Ycoordinate
    13.2,                     !- Vertex 3 Zcoordinate
    -27,                      !- Vertex 4 Xcoordinate
    -30.3,                    !- Vertex 4 Ycoordinate
    13.2;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 27,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -27,                      !- Vertex 1 Xcoordinate
    -30.3,                    !- Vertex 1 Ycoordinate
    13.2,                     !- Vertex 1 Zcoordinate
    -27,                      !- Vertex 2 Xcoordinate
    -30.3,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -27,                      !- Vertex 3 Xcoordinate
    -50.3,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -27,                      !- Vertex 4 Xcoordinate
    -50.3,                    !- Vertex 4 Ycoordinate
    13.2;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 28,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    45,                       !- Vertex 1 Xcoordinate
    -50.3,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -27,                      !- Vertex 2 Xcoordinate
    -50.3,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -27,                      !- Vertex 3 Xcoordinate
    -30.3,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45,                       !- Vertex 4 Xcoordinate
    -30.3,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 29,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -27,                      !- Vertex 1 Xcoordinate
    -50.3,                    !- Vertex 1 Ycoordinate
    13.2,                     !- Vertex 1 Zcoordinate
    -27,                      !- Vertex 2 Xcoordinate
    -50.3,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45,                       !- Vertex 3 Xcoordinate
    -50.3,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45,                       !- Vertex 4 Xcoordinate
    -50.3,                    !- Vertex 4 Ycoordinate
    13.2;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 24,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    45,                       !- Vertex 1 Xcoordinate
    9.99999999999999,         !- Vertex 1 Ycoordinate
    13.2,                     !- Vertex 1 Zcoordinate
    45,                       !- Vertex 2 Xcoordinate
    9.99999999999999,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45,                       !- Vertex 3 Xcoordinate
    30,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45,                       !- Vertex 4 Xcoordinate
    30,                       !- Vertex 4 Ycoordinate
    13.2;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 30,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -27,                      !- Vertex 1 Xcoordinate
    9.99999999999999,         !- Vertex 1 Ycoordinate
    13.2,                     !- Vertex 1 Zcoordinate
    -27,                      !- Vertex 2 Xcoordinate
    9.99999999999999,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45,                       !- Vertex 3 Xcoordinate
    9.99999999999999,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45,                       !- Vertex 4 Xcoordinate
    9.99999999999999,         !- Vertex 4 Ycoordinate
    13.2;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 31,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -27,                      !- Vertex 1 Xcoordinate
    9.99999999999999,         !- Vertex 1 Ycoordinate
    13.2,                     !- Vertex 1 Zcoordinate
    45,                       !- Vertex 2 Xcoordinate
    9.99999999999999,         !- Vertex 2 Ycoordinate
    13.2,                     !- Vertex 2 Zcoordinate
    45,                       !- Vertex 3 Xcoordinate
    30,                       !- Vertex 3 Ycoordinate
    13.2,                     !- Vertex 3 Zcoordinate
    -27,                      !- Vertex 4 Xcoordinate
    30,                       !- Vertex 4 Ycoordinate
    13.2;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 32,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -27,                      !- Vertex 1 Xcoordinate
    30,                       !- Vertex 1 Ycoordinate
    13.2,                     !- Vertex 1 Zcoordinate
    -27,                      !- Vertex 2 Xcoordinate
    30,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -27,                      !- Vertex 3 Xcoordinate
    9.99999999999999,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -27,                      !- Vertex 4 Xcoordinate
    9.99999999999999,         !- Vertex 4 Ycoordinate
    13.2;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 33,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    45,                       !- Vertex 1 Xcoordinate
    30,                       !- Vertex 1 Ycoordinate
    13.2,                     !- Vertex 1 Zcoordinate
    45,                       !- Vertex 2 Xcoordinate
    30,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -27,                      !- Vertex 3 Xcoordinate
    30,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -27,                      !- Vertex 4 Xcoordinate
    30,                       !- Vertex 4 Ycoordinate
    13.2;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 34,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    45,                       !- Vertex 1 Xcoordinate
    9.99999999999999,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -27,                      !- Vertex 2 Xcoordinate
    9.99999999999999,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -27,                      !- Vertex 3 Xcoordinate
    30,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45,                       !- Vertex 4 Xcoordinate
    30,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 6,        !- Name
    P2R_P,                    !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    1,                        !- Vertex 1 Xcoordinate
    -3.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1,                        !- Vertex 2 Xcoordinate
    -1,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -1,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -3.75,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 3,        !- Name
    P3L_P,                    !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    1,                        !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    1.443823e-15,             !- Vertex 1 Zcoordinate
    1,                        !- Vertex 2 Xcoordinate
    3.75,                     !- Vertex 2 Ycoordinate
    1.443823e-15,             !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.75,                     !- Vertex 3 Ycoordinate
    1.443823e-15,             !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    1.44382283906452e-15;     !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 7,        !- Name
    P3R_P,                    !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    1,                        !- Vertex 1 Xcoordinate
    -3.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1,                        !- Vertex 2 Xcoordinate
    -1,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -1,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -3.75,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 4,        !- Name
    P4L_P,                    !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    1,                        !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1,                        !- Vertex 2 Xcoordinate
    3.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 8,        !- Name
    P4R_P,                    !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    1,                        !- Vertex 1 Xcoordinate
    -3.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1,                        !- Vertex 2 Xcoordinate
    -1,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    -1,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    -3.75,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 9,        !- Name
    R1L_R,                    !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -0.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.65,                    !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.65,                    !- Vertex 4 Xcoordinate
    -0.75,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 13,       !- Name
    R1R_R,                    !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    -3.609557e-16,            !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.75,                     !- Vertex 2 Ycoordinate
    -3.609557e-16,            !- Vertex 2 Zcoordinate
    -1,                       !- Vertex 3 Xcoordinate
    3.75,                     !- Vertex 3 Ycoordinate
    -3.609557e-16,            !- Vertex 3 Zcoordinate
    -1,                       !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    -3.60955709766131e-16;    !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 10,       !- Name
    R2L_R,                    !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -0.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.65,                    !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.65,                    !- Vertex 4 Xcoordinate
    -0.75,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 14,       !- Name
    R2R_R,                    !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1,                       !- Vertex 3 Xcoordinate
    3.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1,                       !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 11,       !- Name
    R3L_R,                    !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -0.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.65,                    !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.65,                    !- Vertex 4 Xcoordinate
    -0.75,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 15,       !- Name
    R3R_R,                    !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1,                       !- Vertex 3 Xcoordinate
    3.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1,                       !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 12,       !- Name
    R4L_R,                    !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -7.65,                    !- Vertex 1 Xcoordinate
    -0.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -7.65,                    !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.65,                    !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.65,                    !- Vertex 4 Xcoordinate
    -0.75,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 16,       !- Name
    R4R_R,                    !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    -1.443823e-15,            !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.75,                     !- Vertex 2 Ycoordinate
    -1.443823e-15,            !- Vertex 2 Zcoordinate
    -1,                       !- Vertex 3 Xcoordinate
    3.75,                     !- Vertex 3 Ycoordinate
    -1.443823e-15,            !- Vertex 3 Zcoordinate
    -1,                       !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    -1.44382283906452e-15;    !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 1,        !- Name
    P1L_P,                    !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    1,                        !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    9.023893e-17,             !- Vertex 1 Zcoordinate
    1,                        !- Vertex 2 Xcoordinate
    3.75,                     !- Vertex 2 Ycoordinate
    -9.023893e-17,            !- Vertex 2 Zcoordinate
    -1.628613e-32,            !- Vertex 3 Xcoordinate
    3.75,                     !- Vertex 3 Ycoordinate
    -2.707168e-16,            !- Vertex 3 Zcoordinate
    1.628613e-32,             !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    -9.0238927441533e-17;     !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 5,        !- Name
    P1R_P,                    !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    1,                        !- Vertex 1 Xcoordinate
    -3.75,                    !- Vertex 1 Ycoordinate
    4.511946e-16,             !- Vertex 1 Zcoordinate
    1,                        !- Vertex 2 Xcoordinate
    -1,                       !- Vertex 2 Ycoordinate
    2.707168e-16,             !- Vertex 2 Zcoordinate
    -1.628613e-32,            !- Vertex 3 Xcoordinate
    -1,                       !- Vertex 3 Ycoordinate
    9.023893e-17,             !- Vertex 3 Zcoordinate
    1.628613e-32,             !- Vertex 4 Xcoordinate
    -3.75,                    !- Vertex 4 Ycoordinate
    2.70716782324598e-16;     !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 2,        !- Name
    P2L_P,                    !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    1,                        !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1,                        !- Vertex 2 Xcoordinate
    3.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

PEOPLE,
    People 1,                 !- Name
    Apartments,               !- Zone or ZoneList or Space or SpaceList Name
    Occupancy-Apartment,      !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Activity-Apartments,      !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251,         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People 3,                 !- Name
    Entrances,                !- Zone or ZoneList or Space or SpaceList Name
    Occupancy-Stairs&Entrances,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Activity-Stairs&Entrances,    !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251,         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    People 2,                 !- Name
    Shops,                    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy-Shops,          !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Activity-Shops,           !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251,         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

Lights,
    Lights 1,                 !- Name
    Apartments,               !- Zone or ZoneList or Space or SpaceList Name
    Lights Use-Apartments,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Lights 3,                 !- Name
    Entrances,                !- Zone or ZoneList or Space or SpaceList Name
    Lights Use-Stairs&Entrances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Lights 2,                 !- Name
    Shops,                    !- Zone or ZoneList or Space or SpaceList Name
    Lights Use-Shops,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Lights 4,                 !- Name
    Stairs,                   !- Zone or ZoneList or Space or SpaceList Name
    Lights Use-Stairs&Entrances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 1,     !- Name
    Apartments,               !- Zone or ZoneList or Space or SpaceList Name
    Electrical equipment-Apartments,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 3,     !- Name
    Entrances,                !- Zone or ZoneList or Space or SpaceList Name
    Electrical equipment-Stairs&Entrances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 2,     !- Name
    Shops,                    !- Zone or ZoneList or Space or SpaceList Name
    Electrical equipment-Shops,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 4,     !- Name
    Stairs,                   !- Zone or ZoneList or Space or SpaceList Name
    Electrical equipment-Stairs&Entrances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    Apartments Infiltrations,    !- Name
    Apartments,               !- Zone or ZoneList or Space or SpaceList Name
    Infiltrations-Apartments,    !- Schedule Name
    Flow/Area,                !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    0.0005,                   !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Entrances Infiltration,    !- Name
    Entrances,                !- Zone or ZoneList or Space or SpaceList Name
    Infiltrations-Entrances,    !- Schedule Name
    Flow/Area,                !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    0.0005,                   !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Shops Infiltrations,      !- Name
    Shops,                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltrations-Shops,      !- Schedule Name
    Flow/Area,                !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    0.0005,                   !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Stairs Infiltration,      !- Name
    Stairs,                   !- Zone or ZoneList or Space or SpaceList Name
    Infiltrations-Entrances,    !- Schedule Name
    Flow/Area,                !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    0.0005,                   !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

DESIGNSPECIFICATION:OUTDOORAIR,
    Th Zone Principal_2_Right Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Th Zone Principal_3_Left Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Th Zone Principal_3_Right Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Th Zone Principal_4_Left Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Th Zone Principal_4_Right Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Th Zone Retro_1_Left Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Th Zone Retro_1_Right Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Th Zone Retro_2_Left Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Th Zone Retro_2_Right Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Th Zone Retro_3_Left Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Th Zone Retro_3_Right Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Th Zone Retro_4_Left Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Th Zone Retro_4_Right Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Thl Zone Principal_1_Left Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Thl Zone Principal_1_Right Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Thl Zone Principal_2_Left Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Th Zone Principal_Entr Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Th Zone Retro_Entr Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Th Zone Retro_0_Left Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Th Zone Retro_0_Right Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Thl Zone Principal_0_Left Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Thl Zone Principal_0_Right Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Th Zone Principal_2_Right Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Th Zone Principal_3_Left Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Th Zone Principal_3_Right Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Th Zone Principal_4_Left Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Th Zone Principal_4_Right Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Th Zone Retro_1_Left Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Th Zone Retro_1_Right Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Th Zone Retro_2_Left Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Th Zone Retro_2_Right Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Th Zone Retro_3_Left Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Th Zone Retro_3_Right Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Th Zone Retro_4_Left Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Th Zone Retro_4_Right Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Thl Zone Principal_1_Left Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Thl Zone Principal_1_Right Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Thl Zone Principal_2_Left Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Th Zone Principal_Entr Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Th Zone Retro_Entr Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Th Zone Retro_0_Left Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Th Zone Retro_0_Right Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Thl Zone Principal_0_Left Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Thl Zone Principal_0_Right Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

SIZING:ZONE,
    Th Zone Principal_2_Right,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Th Zone Principal_2_Right Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Th Zone Principal_2_Right Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Th Zone Principal_3_Left,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Th Zone Principal_3_Left Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Th Zone Principal_3_Left Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Th Zone Principal_3_Right,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Th Zone Principal_3_Right Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Th Zone Principal_3_Right Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Th Zone Principal_4_Left,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Th Zone Principal_4_Left Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Th Zone Principal_4_Left Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Th Zone Principal_4_Right,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Th Zone Principal_4_Right Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Th Zone Principal_4_Right Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Th Zone Retro_1_Left,     !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Th Zone Retro_1_Left Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Th Zone Retro_1_Left Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Th Zone Retro_1_Right,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Th Zone Retro_1_Right Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Th Zone Retro_1_Right Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Th Zone Retro_2_Left,     !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Th Zone Retro_2_Left Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Th Zone Retro_2_Left Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Th Zone Retro_2_Right,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Th Zone Retro_2_Right Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Th Zone Retro_2_Right Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Th Zone Retro_3_Left,     !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Th Zone Retro_3_Left Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Th Zone Retro_3_Left Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Th Zone Retro_3_Right,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Th Zone Retro_3_Right Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Th Zone Retro_3_Right Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Th Zone Retro_4_Left,     !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Th Zone Retro_4_Left Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Th Zone Retro_4_Left Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Th Zone Retro_4_Right,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Th Zone Retro_4_Right Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Th Zone Retro_4_Right Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Thl Zone Principal_1_Left,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Thl Zone Principal_1_Left Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thl Zone Principal_1_Left Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Thl Zone Principal_1_Right,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Thl Zone Principal_1_Right Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thl Zone Principal_1_Right Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Thl Zone Principal_2_Left,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Thl Zone Principal_2_Left Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thl Zone Principal_2_Left Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Th Zone Principal_Entr,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Th Zone Principal_Entr Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Th Zone Principal_Entr Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Th Zone Retro_Entr,       !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Th Zone Retro_Entr Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Th Zone Retro_Entr Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Th Zone Retro_0_Left,     !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Th Zone Retro_0_Left Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Th Zone Retro_0_Left Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Th Zone Retro_0_Right,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Th Zone Retro_0_Right Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Th Zone Retro_0_Right Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Thl Zone Principal_0_Left,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Thl Zone Principal_0_Left Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thl Zone Principal_0_Left Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Thl Zone Principal_0_Right,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Thl Zone Principal_0_Right Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thl Zone Principal_0_Right Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

ZONECONTROL:THERMOSTAT,
    Th Zone Principal_2_Right Thermostat,    !- Name
    Th Zone Principal_2_Right,    !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Th Zone Principal_2_Right Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Th Zone Principal_3_Left Thermostat,    !- Name
    Th Zone Principal_3_Left,    !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Th Zone Principal_3_Left Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Th Zone Principal_3_Right Thermostat,    !- Name
    Th Zone Principal_3_Right,    !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Th Zone Principal_3_Right Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Th Zone Principal_4_Left Thermostat,    !- Name
    Th Zone Principal_4_Left,    !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Th Zone Principal_4_Left Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Th Zone Principal_4_Right Thermostat,    !- Name
    Th Zone Principal_4_Right,    !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Th Zone Principal_4_Right Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Th Zone Retro_1_Left Thermostat,    !- Name
    Th Zone Retro_1_Left,     !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Th Zone Retro_1_Left Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Th Zone Retro_1_Right Thermostat,    !- Name
    Th Zone Retro_1_Right,    !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Th Zone Retro_1_Right Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Th Zone Retro_2_Left Thermostat,    !- Name
    Th Zone Retro_2_Left,     !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Th Zone Retro_2_Left Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Th Zone Retro_2_Right Thermostat,    !- Name
    Th Zone Retro_2_Right,    !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Th Zone Retro_2_Right Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Th Zone Retro_3_Left Thermostat,    !- Name
    Th Zone Retro_3_Left,     !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Th Zone Retro_3_Left Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Th Zone Retro_3_Right Thermostat,    !- Name
    Th Zone Retro_3_Right,    !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Th Zone Retro_3_Right Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Th Zone Retro_4_Left Thermostat,    !- Name
    Th Zone Retro_4_Left,     !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Th Zone Retro_4_Left Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Th Zone Retro_4_Right Thermostat,    !- Name
    Th Zone Retro_4_Right,    !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Th Zone Retro_4_Right Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Thl Zone Principal_1_Left Thermostat,    !- Name
    Thl Zone Principal_1_Left,    !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thl Zone Principal_1_Left Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Thl Zone Principal_1_Right Thermostat,    !- Name
    Thl Zone Principal_1_Right,    !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thl Zone Principal_1_Right Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Thl Zone Principal_2_Left Thermostat,    !- Name
    Thl Zone Principal_2_Left,    !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thl Zone Principal_2_Left Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Th Zone Principal_Entr Thermostat,    !- Name
    Th Zone Principal_Entr,    !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Th Zone Principal_Entr Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Th Zone Retro_Entr Thermostat,    !- Name
    Th Zone Retro_Entr,       !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Th Zone Retro_Entr Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Th Zone Retro_0_Left Thermostat,    !- Name
    Th Zone Retro_0_Left,     !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Th Zone Retro_0_Left Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Th Zone Retro_0_Right Thermostat,    !- Name
    Th Zone Retro_0_Right,    !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Th Zone Retro_0_Right Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Thl Zone Principal_0_Left Thermostat,    !- Name
    Thl Zone Principal_0_Left,    !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thl Zone Principal_0_Left Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Thl Zone Principal_0_Right Thermostat,    !- Name
    Thl Zone Principal_0_Right,    !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thl Zone Principal_0_Right Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    Th Zone Principal_2_Right Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    Th Zone Principal_3_Left Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    Th Zone Principal_3_Right Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    Th Zone Principal_4_Left Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    Th Zone Principal_4_Right Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    Th Zone Retro_1_Left Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    Th Zone Retro_1_Right Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    Th Zone Retro_2_Left Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    Th Zone Retro_2_Right Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    Th Zone Retro_3_Left Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    Th Zone Retro_3_Right Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    Th Zone Retro_4_Left Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
