    elseif PMOT > AHSTaul,    !- Program Line 766
    set AHST = AHSTaul*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 767
    endif,                    !- Program Line 768
    endif,                    !- Program Line 769
    if (ComfStand == 10) && (ComfMod == 1),    !- Program Line 770
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 771
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 772
    else,                     !- Program Line 773
    if CAT==80,               !- Program Line 774
    set ACST = RMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 775
    elseif CAT==90,           !- Program Line 776
    set ACST = RMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 777
    endif,                    !- Program Line 778
    endif,                    !- Program Line 779
    endif,                    !- Program Line 780
    if (ComfStand == 10) && (ComfMod == 1),    !- Program Line 781
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 782
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 783
    else,                     !- Program Line 784
    if CAT==80,               !- Program Line 785
    set AHST = RMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 786
    elseif CAT==90,           !- Program Line 787
    set AHST = RMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 788
    endif,                    !- Program Line 789
    endif,                    !- Program Line 790
    endif,                    !- Program Line 791
    if (ComfStand == 10) && (ComfMod == 2),    !- Program Line 792
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 793
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 794
    elseif CAT==80,           !- Program Line 795
    if RMOT < ACSTall,        !- Program Line 796
    set ACST = 25+ACSTtol,    !- Program Line 797
    elseif RMOT > ACSTaul,    !- Program Line 798
    set ACST = 27+ACSTtol,    !- Program Line 799
    endif,                    !- Program Line 800
    elseif CAT==90,           !- Program Line 801
    if RMOT < ACSTall,        !- Program Line 802
    set ACST = 24+ACSTtol,    !- Program Line 803
    elseif RMOT > ACSTaul,    !- Program Line 804
    set ACST = 26+ACSTtol,    !- Program Line 805
    endif,                    !- Program Line 806
    endif,                    !- Program Line 807
    endif,                    !- Program Line 808
    if (ComfStand == 10) && (ComfMod == 2),    !- Program Line 809
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 810
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 811
    elseif CAT==80,           !- Program Line 812
    if RMOT < AHSTall,        !- Program Line 813
    set AHST = 19+AHSTtol,    !- Program Line 814
    elseif RMOT > AHSTaul,    !- Program Line 815
    set AHST = 22+AHSTtol,    !- Program Line 816
    endif,                    !- Program Line 817
    elseif CAT==90,           !- Program Line 818
    if RMOT < AHSTall,        !- Program Line 819
    set AHST = 20+AHSTtol,    !- Program Line 820
    elseif RMOT > AHSTaul,    !- Program Line 821
    set AHST = 23+AHSTtol,    !- Program Line 822
    endif,                    !- Program Line 823
    endif,                    !- Program Line 824
    endif,                    !- Program Line 825
    if (ComfStand == 10) && (ComfMod == 3),    !- Program Line 826
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 827
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 828
    elseif RMOT < ACSTall,    !- Program Line 829
    set ACST = ACSTall*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 830
    elseif RMOT > ACSTaul,    !- Program Line 831
    set ACST = ACSTaul*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 832
    endif,                    !- Program Line 833
    endif,                    !- Program Line 834
    if (ComfStand == 10) && (ComfMod == 3),    !- Program Line 835
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 836
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 837
    elseif RMOT < AHSTall,    !- Program Line 838
    set AHST = AHSTall*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 839
    elseif RMOT > AHSTaul,    !- Program Line 840
    set AHST = AHSTaul*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 841
    endif,                    !- Program Line 842
    endif,                    !- Program Line 843
    if (ComfStand == 11) && (ComfMod == 1),    !- Program Line 844
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 845
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 846
    else,                     !- Program Line 847
    if CAT==80,               !- Program Line 848
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 849
    elseif CAT==90,           !- Program Line 850
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 851
    endif,                    !- Program Line 852
    endif,                    !- Program Line 853
    endif,                    !- Program Line 854
    if (ComfStand == 11) && (ComfMod == 1),    !- Program Line 855
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 856
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 857
    else,                     !- Program Line 858
    if CAT==80,               !- Program Line 859
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 860
    elseif CAT==90,           !- Program Line 861
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 862
    endif,                    !- Program Line 863
    endif,                    !- Program Line 864
    endif,                    !- Program Line 865
    if (ComfStand == 11) && (ComfMod == 2),    !- Program Line 866
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 867
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 868
    elseif CAT==80,           !- Program Line 869
    if PMOT < ACSTall,        !- Program Line 870
    set ACST = 25+ACSTtol,    !- Program Line 871
    elseif PMOT > ACSTaul,    !- Program Line 872
    set ACST = 27+ACSTtol,    !- Program Line 873
    endif,                    !- Program Line 874
    elseif CAT==90,           !- Program Line 875
    if PMOT < ACSTall,        !- Program Line 876
    set ACST = 24+ACSTtol,    !- Program Line 877
    elseif PMOT > ACSTaul,    !- Program Line 878
    set ACST = 26+ACSTtol,    !- Program Line 879
    endif,                    !- Program Line 880
    endif,                    !- Program Line 881
    endif,                    !- Program Line 882
    if (ComfStand == 11) && (ComfMod == 2),    !- Program Line 883
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 884
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 885
    elseif CAT==80,           !- Program Line 886
    if PMOT < AHSTall,        !- Program Line 887
    set AHST = 19+AHSTtol,    !- Program Line 888
    elseif PMOT > AHSTaul,    !- Program Line 889
    set AHST = 22+AHSTtol,    !- Program Line 890
    endif,                    !- Program Line 891
    elseif CAT==90,           !- Program Line 892
    if PMOT < AHSTall,        !- Program Line 893
    set AHST = 20+AHSTtol,    !- Program Line 894
    elseif PMOT > AHSTaul,    !- Program Line 895
    set AHST = 23+AHSTtol,    !- Program Line 896
    endif,                    !- Program Line 897
    endif,                    !- Program Line 898
    endif,                    !- Program Line 899
    if (ComfStand == 11) && (ComfMod == 3),    !- Program Line 900
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 901
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 902
    elseif PMOT < ACSTall,    !- Program Line 903
    set ACST = ACSTall*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 904
    elseif PMOT > ACSTaul,    !- Program Line 905
    set ACST = ACSTaul*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 906
    endif,                    !- Program Line 907
    endif,                    !- Program Line 908
    if (ComfStand == 11) && (ComfMod == 3),    !- Program Line 909
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 910
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 911
    elseif PMOT < AHSTall,    !- Program Line 912
    set AHST = AHSTall*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 913
    elseif PMOT > AHSTaul,    !- Program Line 914
    set AHST = AHSTaul*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 915
    endif,                    !- Program Line 916
    endif,                    !- Program Line 917
    if (ComfStand == 12) && (ComfMod == 0),    !- Program Line 918
    if (CAT==80),             !- Program Line 919
    set ACST = 27+ACSTtol,    !- Program Line 920
    elseif (CAT==90),         !- Program Line 921
    set ACST = 25.5+ACSTtol,    !- Program Line 922
    endif,                    !- Program Line 923
    endif,                    !- Program Line 924
    if (ComfStand == 12) && (ComfMod == 0),    !- Program Line 925
    if (CAT==80),             !- Program Line 926
    set AHST = 20+AHSTtol,    !- Program Line 927
    elseif (CAT==90),         !- Program Line 928
    set AHST = 21.5+AHSTtol,    !- Program Line 929
    endif,                    !- Program Line 930
    endif,                    !- Program Line 931
    if (ComfStand == 12) && (ComfMod == 1),    !- Program Line 932
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 933
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 934
    elseif CAT==80,           !- Program Line 935
    if PMOT < ACSTall,        !- Program Line 936
    set ACST = 27+ACSTtol,    !- Program Line 937
    elseif PMOT > ACSTaul,    !- Program Line 938
    set ACST = 27+ACSTtol,    !- Program Line 939
    endif,                    !- Program Line 940
    elseif CAT==90,           !- Program Line 941
    if PMOT < ACSTall,        !- Program Line 942
    set ACST = 25.5+ACSTtol,    !- Program Line 943
    elseif PMOT > ACSTaul,    !- Program Line 944
    set ACST = 25.5+ACSTtol,    !- Program Line 945
    endif,                    !- Program Line 946
    endif,                    !- Program Line 947
    endif,                    !- Program Line 948
    if (ComfStand == 12) && (ComfMod == 1),    !- Program Line 949
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 950
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 951
    elseif CAT==80,           !- Program Line 952
    if PMOT < AHSTall,        !- Program Line 953
    set AHST = 20+AHSTtol,    !- Program Line 954
    elseif PMOT > AHSTaul,    !- Program Line 955
    set AHST = 20+AHSTtol,    !- Program Line 956
    endif,                    !- Program Line 957
    elseif CAT==90,           !- Program Line 958
    if PMOT < AHSTall,        !- Program Line 959
    set AHST = 21.5+AHSTtol,    !- Program Line 960
    elseif PMOT > AHSTaul,    !- Program Line 961
    set AHST = 21.5+AHSTtol,    !- Program Line 962
    endif,                    !- Program Line 963
    endif,                    !- Program Line 964
    endif,                    !- Program Line 965
    if (ComfStand == 12) && (ComfMod == 2),    !- Program Line 966
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 967
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 968
    elseif CAT==80,           !- Program Line 969
    if PMOT < ACSTall,        !- Program Line 970
    set ACST = 25+ACSTtol,    !- Program Line 971
    elseif PMOT > ACSTaul,    !- Program Line 972
    set ACST = 27+ACSTtol,    !- Program Line 973
    endif,                    !- Program Line 974
    elseif CAT==90,           !- Program Line 975
    if PMOT < ACSTall,        !- Program Line 976
    set ACST = 24+ACSTtol,    !- Program Line 977
    elseif PMOT > ACSTaul,    !- Program Line 978
    set ACST = 26+ACSTtol,    !- Program Line 979
    endif,                    !- Program Line 980
    endif,                    !- Program Line 981
    endif,                    !- Program Line 982
    if (ComfStand == 12) && (ComfMod == 2),    !- Program Line 983
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 984
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 985
    elseif CAT==80,           !- Program Line 986
    if PMOT < AHSTall,        !- Program Line 987
    set AHST = 19+AHSTtol,    !- Program Line 988
    elseif PMOT > AHSTaul,    !- Program Line 989
    set AHST = 22+AHSTtol,    !- Program Line 990
    endif,                    !- Program Line 991
    elseif CAT==90,           !- Program Line 992
    if PMOT < AHSTall,        !- Program Line 993
    set AHST = 20+AHSTtol,    !- Program Line 994
    elseif PMOT > AHSTaul,    !- Program Line 995
    set AHST = 23+AHSTtol,    !- Program Line 996
    endif,                    !- Program Line 997
    endif,                    !- Program Line 998
    endif,                    !- Program Line 999
    if (ComfStand == 12) && (ComfMod == 3),    !- Program Line 1000
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1001
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1002
    elseif PMOT < ACSTall,    !- Program Line 1003
    set ACST = ACSTall*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1004
    elseif PMOT > ACSTaul,    !- Program Line 1005
    set ACST = ACSTaul*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1006
    endif,                    !- Program Line 1007
    endif,                    !- Program Line 1008
    if (ComfStand == 12) && (ComfMod == 3),    !- Program Line 1009
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1010
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1011
    elseif PMOT < AHSTall,    !- Program Line 1012
    set AHST = AHSTall*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1013
    elseif PMOT > AHSTaul,    !- Program Line 1014
    set AHST = AHSTaul*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1015
    endif,                    !- Program Line 1016
    endif,                    !- Program Line 1017
    if (ComfStand == 13) || (ComfStand == 14),    !- Program Line 1018
    if (ComfMod == 0),        !- Program Line 1019
    if (CAT==80),             !- Program Line 1020
    set ACST = 28+ACSTtol,    !- Program Line 1021
    elseif (CAT==90),         !- Program Line 1022
    set ACST = 26+ACSTtol,    !- Program Line 1023
    endif,                    !- Program Line 1024
    endif,                    !- Program Line 1025
    endif,                    !- Program Line 1026
    if (ComfStand == 13) || (ComfStand == 14),    !- Program Line 1027
    if (ComfMod == 0),        !- Program Line 1028
    if (CAT==80),             !- Program Line 1029
    set AHST = 20+AHSTtol,    !- Program Line 1030
    elseif (CAT==90),         !- Program Line 1031
    set AHST = 21+AHSTtol,    !- Program Line 1032
    endif,                    !- Program Line 1033
    endif,                    !- Program Line 1034
    endif,                    !- Program Line 1035
    if (ComfStand == 13) && (ComfMod == 1),    !- Program Line 1036
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1037
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1038
    elseif CAT==80,           !- Program Line 1039
    if PMOT < ACSTall,        !- Program Line 1040
    set ACST = 28+ACSTtol,    !- Program Line 1041
    elseif PMOT > ACSTaul,    !- Program Line 1042
    set ACST = 28+ACSTtol,    !- Program Line 1043
    endif,                    !- Program Line 1044
    elseif CAT==90,           !- Program Line 1045
    if PMOT < ACSTall,        !- Program Line 1046
    set ACST = 26+ACSTtol,    !- Program Line 1047
    elseif PMOT > ACSTaul,    !- Program Line 1048
    set ACST = 26+ACSTtol,    !- Program Line 1049
    endif,                    !- Program Line 1050
    endif,                    !- Program Line 1051
    endif,                    !- Program Line 1052
    if (ComfStand == 13) && (ComfMod == 1),    !- Program Line 1053
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1054
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1055
    elseif CAT==80,           !- Program Line 1056
    if PMOT < AHSTall,        !- Program Line 1057
    set AHST = 20+AHSTtol,    !- Program Line 1058
    elseif PMOT > AHSTaul,    !- Program Line 1059
    set AHST = 20+AHSTtol,    !- Program Line 1060
    endif,                    !- Program Line 1061
    elseif CAT==90,           !- Program Line 1062
    if PMOT < AHSTall,        !- Program Line 1063
    set AHST = 21+AHSTtol,    !- Program Line 1064
    elseif PMOT > AHSTaul,    !- Program Line 1065
    set AHST = 21+AHSTtol,    !- Program Line 1066
    endif,                    !- Program Line 1067
    endif,                    !- Program Line 1068
    endif,                    !- Program Line 1069
    if (ComfStand == 13) && (ComfMod == 2),    !- Program Line 1070
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1071
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1072
    elseif CAT==80,           !- Program Line 1073
    if PMOT < ACSTall,        !- Program Line 1074
    set ACST = 25+ACSTtol,    !- Program Line 1075
    elseif PMOT > ACSTaul,    !- Program Line 1076
    set ACST = 27+ACSTtol,    !- Program Line 1077
    endif,                    !- Program Line 1078
    elseif CAT==90,           !- Program Line 1079
    if PMOT < ACSTall,        !- Program Line 1080
    set ACST = 24+ACSTtol,    !- Program Line 1081
    elseif PMOT > ACSTaul,    !- Program Line 1082
    set ACST = 26+ACSTtol,    !- Program Line 1083
    endif,                    !- Program Line 1084
    endif,                    !- Program Line 1085
    endif,                    !- Program Line 1086
    if (ComfStand == 13) && (ComfMod == 2),    !- Program Line 1087
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1088
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1089
    elseif CAT==80,           !- Program Line 1090
    if PMOT < AHSTall,        !- Program Line 1091
    set AHST = 19+AHSTtol,    !- Program Line 1092
    elseif PMOT > AHSTaul,    !- Program Line 1093
    set AHST = 22+AHSTtol,    !- Program Line 1094
    endif,                    !- Program Line 1095
    elseif CAT==90,           !- Program Line 1096
    if PMOT < AHSTall,        !- Program Line 1097
    set AHST = 20+AHSTtol,    !- Program Line 1098
    elseif PMOT > AHSTaul,    !- Program Line 1099
    set AHST = 23+AHSTtol,    !- Program Line 1100
    endif,                    !- Program Line 1101
    endif,                    !- Program Line 1102
    endif,                    !- Program Line 1103
    if (ComfStand == 13) && (ComfMod == 3),    !- Program Line 1104
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1105
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1106
    elseif PMOT < ACSTall,    !- Program Line 1107
    set ACST = ACSTall*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1108
    elseif PMOT > ACSTaul,    !- Program Line 1109
    set ACST = ACSTaul*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1110
    endif,                    !- Program Line 1111
    endif,                    !- Program Line 1112
    if (ComfStand == 13) && (ComfMod == 3),    !- Program Line 1113
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1114
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1115
    elseif PMOT < AHSTall,    !- Program Line 1116
    set AHST = AHSTall*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1117
    elseif PMOT > AHSTaul,    !- Program Line 1118
    set AHST = AHSTaul*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1119
    endif,                    !- Program Line 1120
    endif,                    !- Program Line 1121
    if (ComfStand == 14) && (ComfMod == 1),    !- Program Line 1122
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1123
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1124
    elseif CAT==80,           !- Program Line 1125
    if PMOT < ACSTall,        !- Program Line 1126
    set ACST = 28+ACSTtol,    !- Program Line 1127
    elseif PMOT > ACSTaul,    !- Program Line 1128
    set ACST = 28+ACSTtol,    !- Program Line 1129
    endif,                    !- Program Line 1130
    elseif CAT==90,           !- Program Line 1131
    if PMOT < ACSTall,        !- Program Line 1132
    set ACST = 26+ACSTtol,    !- Program Line 1133
    elseif PMOT > ACSTaul,    !- Program Line 1134
    set ACST = 26+ACSTtol,    !- Program Line 1135
    endif,                    !- Program Line 1136
    endif,                    !- Program Line 1137
    endif,                    !- Program Line 1138
    if (ComfStand == 14) && (ComfMod == 1),    !- Program Line 1139
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1140
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1141
    elseif CAT==80,           !- Program Line 1142
    if PMOT < AHSTall,        !- Program Line 1143
    set AHST = 20+AHSTtol,    !- Program Line 1144
    elseif PMOT > AHSTaul,    !- Program Line 1145
    set AHST = 20+AHSTtol,    !- Program Line 1146
    endif,                    !- Program Line 1147
    elseif CAT==90,           !- Program Line 1148
    if PMOT < AHSTall,        !- Program Line 1149
    set AHST = 21+AHSTtol,    !- Program Line 1150
    elseif PMOT > AHSTaul,    !- Program Line 1151
    set AHST = 21+AHSTtol,    !- Program Line 1152
    endif,                    !- Program Line 1153
    endif,                    !- Program Line 1154
    endif,                    !- Program Line 1155
    if (ComfStand == 14) && (ComfMod == 2),    !- Program Line 1156
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1157
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1158
    elseif CAT==80,           !- Program Line 1159
    if PMOT < ACSTall,        !- Program Line 1160
    set ACST = 25+ACSTtol,    !- Program Line 1161
    elseif PMOT > ACSTaul,    !- Program Line 1162
    set ACST = 27+ACSTtol,    !- Program Line 1163
    endif,                    !- Program Line 1164
    elseif CAT==90,           !- Program Line 1165
    if PMOT < ACSTall,        !- Program Line 1166
    set ACST = 24+ACSTtol,    !- Program Line 1167
    elseif PMOT > ACSTaul,    !- Program Line 1168
    set ACST = 26+ACSTtol,    !- Program Line 1169
    endif,                    !- Program Line 1170
    endif,                    !- Program Line 1171
    endif,                    !- Program Line 1172
    if (ComfStand == 14) && (ComfMod == 2),    !- Program Line 1173
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1174
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1175
    elseif CAT==80,           !- Program Line 1176
    if PMOT < AHSTall,        !- Program Line 1177
    set AHST = 19+AHSTtol,    !- Program Line 1178
    elseif PMOT > AHSTaul,    !- Program Line 1179
    set AHST = 22+AHSTtol,    !- Program Line 1180
    endif,                    !- Program Line 1181
    elseif CAT==90,           !- Program Line 1182
    if PMOT < AHSTall,        !- Program Line 1183
    set AHST = 20+AHSTtol,    !- Program Line 1184
    elseif PMOT > AHSTaul,    !- Program Line 1185
    set AHST = 23+AHSTtol,    !- Program Line 1186
    endif,                    !- Program Line 1187
    endif,                    !- Program Line 1188
    endif,                    !- Program Line 1189
    if (ComfStand == 14) && (ComfMod == 3),    !- Program Line 1190
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1191
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1192
    elseif PMOT < ACSTall,    !- Program Line 1193
    set ACST = ACSTall*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1194
    elseif PMOT > ACSTaul,    !- Program Line 1195
    set ACST = ACSTaul*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1196
    endif,                    !- Program Line 1197
    endif,                    !- Program Line 1198
    if (ComfStand == 14) && (ComfMod == 3),    !- Program Line 1199
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1200
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1201
    elseif PMOT < AHSTall,    !- Program Line 1202
    set AHST = AHSTall*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1203
    elseif PMOT > AHSTaul,    !- Program Line 1204
    set AHST = AHSTaul*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1205
    endif,                    !- Program Line 1206
    endif,                    !- Program Line 1207
    if (ComfStand == 15) || (ComfStand == 16),    !- Program Line 1208
    if (ComfMod == 0),        !- Program Line 1209
    if (CAT==80),             !- Program Line 1210
    if PMOT < 20,             !- Program Line 1211
    set ACST = 23.5+ACSTtol,    !- Program Line 1212
    set AHST = 21+ACSTtol,    !- Program Line 1213
    else,                     !- Program Line 1214
    set ACST = 25.5+ACSTtol,    !- Program Line 1215
    set AHST = 22.5+ACSTtol,    !- Program Line 1216
    endif,                    !- Program Line 1217
    elseif (CAT==90),         !- Program Line 1218
    if PMOT < 20,             !- Program Line 1219
    set ACST = 23+ACSTtol,    !- Program Line 1220
    set AHST = 21.5+ACSTtol,    !- Program Line 1221
    else,                     !- Program Line 1222
    set ACST = 25+ACSTtol,    !- Program Line 1223
    set AHST = 23+ACSTtol,    !- Program Line 1224
    endif,                    !- Program Line 1225
    endif,                    !- Program Line 1226
    endif,                    !- Program Line 1227
    endif,                    !- Program Line 1228
    if (ComfStand == 15) && (ComfMod == 1),    !- Program Line 1229
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1230
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1231
    elseif CAT==80,           !- Program Line 1232
    if PMOT < ACSTall,        !- Program Line 1233
    set ACST = 23.5+ACSTtol,    !- Program Line 1234
    elseif PMOT > ACSTaul,    !- Program Line 1235
    set ACST = 25.5+ACSTtol,    !- Program Line 1236
    endif,                    !- Program Line 1237
    elseif CAT==90,           !- Program Line 1238
    if PMOT < ACSTall,        !- Program Line 1239
    set ACST = 23+ACSTtol,    !- Program Line 1240
    elseif PMOT > ACSTaul,    !- Program Line 1241
    set ACST = 25+ACSTtol,    !- Program Line 1242
    endif,                    !- Program Line 1243
    endif,                    !- Program Line 1244
    endif,                    !- Program Line 1245
    if (ComfStand == 15) && (ComfMod == 1),    !- Program Line 1246
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1247
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1248
    elseif CAT==80,           !- Program Line 1249
    if PMOT < AHSTall,        !- Program Line 1250
    set AHST = 21+AHSTtol,    !- Program Line 1251
    elseif PMOT > AHSTaul,    !- Program Line 1252
    set AHST = 22.5+AHSTtol,    !- Program Line 1253
    endif,                    !- Program Line 1254
    elseif CAT==90,           !- Program Line 1255
    if PMOT < AHSTall,        !- Program Line 1256
    set AHST = 23+AHSTtol,    !- Program Line 1257
    elseif PMOT > AHSTaul,    !- Program Line 1258
    set AHST = 23+AHSTtol,    !- Program Line 1259
    endif,                    !- Program Line 1260
    endif,                    !- Program Line 1261
    endif,                    !- Program Line 1262
    if (ComfStand == 15) && (ComfMod == 2),    !- Program Line 1263
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1264
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1265
    elseif CAT==80,           !- Program Line 1266
    if PMOT < ACSTall,        !- Program Line 1267
    set ACST = 25+ACSTtol,    !- Program Line 1268
    elseif PMOT > ACSTaul,    !- Program Line 1269
    set ACST = 27+ACSTtol,    !- Program Line 1270
    endif,                    !- Program Line 1271
    elseif CAT==90,           !- Program Line 1272
    if PMOT < ACSTall,        !- Program Line 1273
    set ACST = 24+ACSTtol,    !- Program Line 1274
    elseif PMOT > ACSTaul,    !- Program Line 1275
    set ACST = 26+ACSTtol,    !- Program Line 1276
    endif,                    !- Program Line 1277
    endif,                    !- Program Line 1278
    endif,                    !- Program Line 1279
    if (ComfStand == 15) && (ComfMod == 2),    !- Program Line 1280
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1281
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1282
    elseif CAT==80,           !- Program Line 1283
    if PMOT < AHSTall,        !- Program Line 1284
    set AHST = 19+AHSTtol,    !- Program Line 1285
    elseif PMOT > AHSTaul,    !- Program Line 1286
    set AHST = 22+AHSTtol,    !- Program Line 1287
    endif,                    !- Program Line 1288
    elseif CAT==90,           !- Program Line 1289
    if PMOT < AHSTall,        !- Program Line 1290
    set AHST = 20+AHSTtol,    !- Program Line 1291
    elseif PMOT > AHSTaul,    !- Program Line 1292
    set AHST = 23+AHSTtol,    !- Program Line 1293
    endif,                    !- Program Line 1294
    endif,                    !- Program Line 1295
    endif,                    !- Program Line 1296
    if (ComfStand == 15) && (ComfMod == 3),    !- Program Line 1297
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1298
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1299
    elseif PMOT < ACSTall,    !- Program Line 1300
    set ACST = ACSTall*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1301
    elseif PMOT > ACSTaul,    !- Program Line 1302
    set ACST = ACSTaul*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1303
    endif,                    !- Program Line 1304
    endif,                    !- Program Line 1305
    if (ComfStand == 15) && (ComfMod == 3),    !- Program Line 1306
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1307
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1308
    elseif PMOT < AHSTall,    !- Program Line 1309
    set AHST = AHSTall*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1310
    elseif PMOT > AHSTaul,    !- Program Line 1311
    set AHST = AHSTaul*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1312
    endif,                    !- Program Line 1313
    endif,                    !- Program Line 1314
    if (ComfStand == 16) && (ComfMod == 1),    !- Program Line 1315
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1316
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1317
    elseif CAT==80,           !- Program Line 1318
    if PMOT < ACSTall,        !- Program Line 1319
    set ACST = 23.5+ACSTtol,    !- Program Line 1320
    elseif PMOT > ACSTaul,    !- Program Line 1321
    set ACST = 25.5+ACSTtol,    !- Program Line 1322
    endif,                    !- Program Line 1323
    elseif CAT==90,           !- Program Line 1324
    if PMOT < ACSTall,        !- Program Line 1325
    set ACST = 23+ACSTtol,    !- Program Line 1326
    elseif PMOT > ACSTaul,    !- Program Line 1327
    set ACST = 25+ACSTtol,    !- Program Line 1328
    endif,                    !- Program Line 1329
    endif,                    !- Program Line 1330
    endif,                    !- Program Line 1331
    if (ComfStand == 16) && (ComfMod == 1),    !- Program Line 1332
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1333
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1334
    elseif CAT==80,           !- Program Line 1335
    if PMOT < AHSTall,        !- Program Line 1336
    set AHST = 21+AHSTtol,    !- Program Line 1337
    elseif PMOT > AHSTaul,    !- Program Line 1338
    set AHST = 22.5+AHSTtol,    !- Program Line 1339
    endif,                    !- Program Line 1340
    elseif CAT==90,           !- Program Line 1341
    if PMOT < AHSTall,        !- Program Line 1342
    set AHST = 23+AHSTtol,    !- Program Line 1343
    elseif PMOT > AHSTaul,    !- Program Line 1344
    set AHST = 23+AHSTtol,    !- Program Line 1345
    endif,                    !- Program Line 1346
    endif,                    !- Program Line 1347
    endif,                    !- Program Line 1348
    if (ComfStand == 16) && (ComfMod == 2),    !- Program Line 1349
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1350
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1351
    elseif CAT==80,           !- Program Line 1352
    if PMOT < ACSTall,        !- Program Line 1353
    set ACST = 25+ACSTtol,    !- Program Line 1354
    elseif PMOT > ACSTaul,    !- Program Line 1355
    set ACST = 27+ACSTtol,    !- Program Line 1356
    endif,                    !- Program Line 1357
    elseif CAT==90,           !- Program Line 1358
    if PMOT < ACSTall,        !- Program Line 1359
    set ACST = 24+ACSTtol,    !- Program Line 1360
    elseif PMOT > ACSTaul,    !- Program Line 1361
    set ACST = 26+ACSTtol,    !- Program Line 1362
    endif,                    !- Program Line 1363
    endif,                    !- Program Line 1364
    endif,                    !- Program Line 1365
    if (ComfStand == 16) && (ComfMod == 2),    !- Program Line 1366
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1367
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1368
    elseif CAT==80,           !- Program Line 1369
    if PMOT < AHSTall,        !- Program Line 1370
    set AHST = 19+AHSTtol,    !- Program Line 1371
    elseif PMOT > AHSTaul,    !- Program Line 1372
    set AHST = 22+AHSTtol,    !- Program Line 1373
    endif,                    !- Program Line 1374
    elseif CAT==90,           !- Program Line 1375
    if PMOT < AHSTall,        !- Program Line 1376
    set AHST = 20+AHSTtol,    !- Program Line 1377
    elseif PMOT > AHSTaul,    !- Program Line 1378
    set AHST = 23+AHSTtol,    !- Program Line 1379
    endif,                    !- Program Line 1380
    endif,                    !- Program Line 1381
    endif,                    !- Program Line 1382
    if (ComfStand == 16) && (ComfMod == 3),    !- Program Line 1383
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1384
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1385
    elseif PMOT < ACSTall,    !- Program Line 1386
    set ACST = ACSTall*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1387
    elseif PMOT > ACSTaul,    !- Program Line 1388
    set ACST = ACSTaul*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1389
    endif,                    !- Program Line 1390
    endif,                    !- Program Line 1391
    if (ComfStand == 16) && (ComfMod == 3),    !- Program Line 1392
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1393
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1394
    elseif PMOT < AHSTall,    !- Program Line 1395
    set AHST = AHSTall*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1396
    elseif PMOT > AHSTaul,    !- Program Line 1397
    set AHST = AHSTaul*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1398
    endif,                    !- Program Line 1399
    endif,                    !- Program Line 1400
    if (ComfStand == 17) || (ComfStand == 18) || (ComfStand == 19) || (ComfStand == 20),    !- Program Line 1401
    if ComfMod == 0,          !- Program Line 1402
    set ACST = 25+ACSTtol,    !- Program Line 1403
    set AHST = 20+AHSTtol,    !- Program Line 1404
    endif,                    !- Program Line 1405
    endif,                    !- Program Line 1406
    if (ComfStand == 17) && (ComfMod == 1),    !- Program Line 1407
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1408
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1409
    set ACST = PMOT*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1410
    else,                     !- Program Line 1411
    set ACST = 25+ACSTtol,    !- Program Line 1412
    endif,                    !- Program Line 1413
    else,                     !- Program Line 1414
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1415
    set ACST = PMOT*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1416
    else,                     !- Program Line 1417
    set ACST = 25+ACSTtol,    !- Program Line 1418
    endif,                    !- Program Line 1419
    endif,                    !- Program Line 1420
    endif,                    !- Program Line 1421
    if (ComfStand == 17) && (ComfMod == 1),    !- Program Line 1422
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1423
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1424
    set AHST = PMOT*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1425
    else,                     !- Program Line 1426
    set AHST = 20+AHSTtol,    !- Program Line 1427
    endif,                    !- Program Line 1428
    else,                     !- Program Line 1429
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1430
    set AHST = PMOT*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1431
    else,                     !- Program Line 1432
    set AHST = 20+AHSTtol,    !- Program Line 1433
    endif,                    !- Program Line 1434
    endif,                    !- Program Line 1435
    endif,                    !- Program Line 1436
    if (ComfStand == 17) && (ComfMod == 2),    !- Program Line 1437
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1438
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1439
    set ACST = PMOT*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1440
    elseif PMOT < ACSTall,    !- Program Line 1441
    if CAT == 90,             !- Program Line 1442
    set ACST = 24+ACSTtol,    !- Program Line 1443
    elseif CAT == 80,         !- Program Line 1444
    set ACST = 25+ACSTtol,    !- Program Line 1445
    endif,                    !- Program Line 1446
    elseif PMOT > ACSTaul,    !- Program Line 1447
    if CAT == 90,             !- Program Line 1448
    set ACST = 26+ACSTtol,    !- Program Line 1449
    elseif CAT == 80,         !- Program Line 1450
    set ACST = 27+ACSTtol,    !- Program Line 1451
    endif,                    !- Program Line 1452
    endif,                    !- Program Line 1453
    else,                     !- Program Line 1454
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1455
    set ACST = PMOT*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1456
    elseif PMOT < ACSTall,    !- Program Line 1457
    if CAT == 90,             !- Program Line 1458
    set ACST = 24+ACSTtol,    !- Program Line 1459
    elseif CAT == 80,         !- Program Line 1460
    set ACST = 25+ACSTtol,    !- Program Line 1461
    endif,                    !- Program Line 1462
    elseif PMOT > ACSTaul,    !- Program Line 1463
    if CAT == 90,             !- Program Line 1464
    set ACST = 26+ACSTtol,    !- Program Line 1465
    elseif CAT == 80,         !- Program Line 1466
    set ACST = 27+ACSTtol,    !- Program Line 1467
    endif,                    !- Program Line 1468
    endif,                    !- Program Line 1469
    endif,                    !- Program Line 1470
    endif,                    !- Program Line 1471
    if (ComfStand == 17) && (ComfMod == 2),    !- Program Line 1472
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1473
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1474
    set AHST = PMOT*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1475
    elseif PMOT < AHSTall,    !- Program Line 1476
    if CAT == 90,             !- Program Line 1477
    set AHST = 20+AHSTtol,    !- Program Line 1478
    elseif CAT == 80,         !- Program Line 1479
    set AHST = 19+AHSTtol,    !- Program Line 1480
    endif,                    !- Program Line 1481
    elseif PMOT > AHSTaul,    !- Program Line 1482
    if CAT == 90,             !- Program Line 1483
    set AHST = 23+AHSTtol,    !- Program Line 1484
    elseif CAT == 80,         !- Program Line 1485
    set AHST = 22+AHSTtol,    !- Program Line 1486
    endif,                    !- Program Line 1487
    endif,                    !- Program Line 1488
    else,                     !- Program Line 1489
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1490
    set AHST = PMOT*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1491
    elseif PMOT < AHSTall,    !- Program Line 1492
    if CAT == 90,             !- Program Line 1493
    set AHST = 20+AHSTtol,    !- Program Line 1494
    elseif CAT == 80,         !- Program Line 1495
    set AHST = 19+AHSTtol,    !- Program Line 1496
    endif,                    !- Program Line 1497
    elseif PMOT > AHSTaul,    !- Program Line 1498
    if CAT == 90,             !- Program Line 1499
    set AHST = 23+AHSTtol,    !- Program Line 1500
    elseif CAT == 80,         !- Program Line 1501
    set AHST = 22+AHSTtol,    !- Program Line 1502
    endif,                    !- Program Line 1503
    endif,                    !- Program Line 1504
    endif,                    !- Program Line 1505
    endif,                    !- Program Line 1506
    if (ComfStand == 17) && (ComfMod == 3),    !- Program Line 1507
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1508
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1509
    set ACST = PMOT*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1510
    elseif PMOT < ACSTall,    !- Program Line 1511
    set ACST = ACSTall*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1512
    elseif PMOT > ACSTaul,    !- Program Line 1513
    set ACST = ACSTaul*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1514
    endif,                    !- Program Line 1515
    else,                     !- Program Line 1516
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1517
    set ACST = PMOT*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1518
    elseif PMOT < ACSTall,    !- Program Line 1519
    set ACST = ACSTall*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1520
    elseif PMOT > ACSTaul,    !- Program Line 1521
    set ACST = ACSTaul*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1522
    endif,                    !- Program Line 1523
    endif,                    !- Program Line 1524
    endif,                    !- Program Line 1525
    if (ComfStand == 17) && (ComfMod == 3),    !- Program Line 1526
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1527
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1528
    set AHST = PMOT*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1529
    elseif PMOT < AHSTall,    !- Program Line 1530
    set AHST = AHSTall*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1531
    elseif PMOT > AHSTaul,    !- Program Line 1532
    set AHST = AHSTaul*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1533
    endif,                    !- Program Line 1534
    else,                     !- Program Line 1535
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1536
    set AHST = PMOT*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1537
    elseif PMOT < AHSTall,    !- Program Line 1538
    set AHST = AHSTall*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1539
    elseif PMOT > AHSTaul,    !- Program Line 1540
    set AHST = AHSTaul*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1541
    endif,                    !- Program Line 1542
    endif,                    !- Program Line 1543
    endif,                    !- Program Line 1544
    if (ComfStand == 18) && (ComfMod == 1),    !- Program Line 1545
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1546
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1547
    set ACST = PMOT*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1548
    else,                     !- Program Line 1549
    set ACST = 25+ACSTtol,    !- Program Line 1550
    endif,                    !- Program Line 1551
    else,                     !- Program Line 1552
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1553
    set ACST = PMOT*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1554
    else,                     !- Program Line 1555
    set ACST = 25+ACSTtol,    !- Program Line 1556
    endif,                    !- Program Line 1557
    endif,                    !- Program Line 1558
    endif,                    !- Program Line 1559
    if (ComfStand == 18) && (ComfMod == 1),    !- Program Line 1560
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1561
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1562
    set AHST = PMOT*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1563
    else,                     !- Program Line 1564
    set AHST = 20+AHSTtol,    !- Program Line 1565
    endif,                    !- Program Line 1566
    else,                     !- Program Line 1567
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1568
    set AHST = PMOT*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1569
    else,                     !- Program Line 1570
    set AHST = 20+AHSTtol,    !- Program Line 1571
    endif,                    !- Program Line 1572
    endif,                    !- Program Line 1573
    endif,                    !- Program Line 1574
    if (ComfStand == 18) && (ComfMod == 2),    !- Program Line 1575
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1576
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1577
    set ACST = PMOT*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1578
    elseif PMOT < ACSTall,    !- Program Line 1579
    if CAT == 90,             !- Program Line 1580
    set ACST = 24+ACSTtol,    !- Program Line 1581
    elseif CAT == 80,         !- Program Line 1582
    set ACST = 25+ACSTtol,    !- Program Line 1583
    endif,                    !- Program Line 1584
    elseif PMOT > ACSTaul,    !- Program Line 1585
    if CAT == 90,             !- Program Line 1586
    set ACST = 26+ACSTtol,    !- Program Line 1587
    elseif CAT == 80,         !- Program Line 1588
    set ACST = 27+ACSTtol,    !- Program Line 1589
    endif,                    !- Program Line 1590
    endif,                    !- Program Line 1591
    else,                     !- Program Line 1592
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1593
    set ACST = PMOT*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1594
    elseif PMOT < ACSTall,    !- Program Line 1595
    if CAT == 90,             !- Program Line 1596
    set ACST = 24+ACSTtol,    !- Program Line 1597
    elseif CAT == 80,         !- Program Line 1598
    set ACST = 25+ACSTtol,    !- Program Line 1599
    endif,                    !- Program Line 1600
    elseif PMOT > ACSTaul,    !- Program Line 1601
    if CAT == 90,             !- Program Line 1602
    set ACST = 26+ACSTtol,    !- Program Line 1603
    elseif CAT == 80,         !- Program Line 1604
    set ACST = 27+ACSTtol,    !- Program Line 1605
    endif,                    !- Program Line 1606
    endif,                    !- Program Line 1607
    endif,                    !- Program Line 1608
    endif,                    !- Program Line 1609
    if (ComfStand == 18) && (ComfMod == 2),    !- Program Line 1610
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1611
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1612
    set AHST = PMOT*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1613
    elseif PMOT < AHSTall,    !- Program Line 1614
    if CAT == 90,             !- Program Line 1615
    set AHST = 20+AHSTtol,    !- Program Line 1616
    elseif CAT == 80,         !- Program Line 1617
    set AHST = 19+AHSTtol,    !- Program Line 1618
    endif,                    !- Program Line 1619
    elseif PMOT > AHSTaul,    !- Program Line 1620
    if CAT == 90,             !- Program Line 1621
    set AHST = 23+AHSTtol,    !- Program Line 1622
    elseif CAT == 80,         !- Program Line 1623
    set AHST = 22+AHSTtol,    !- Program Line 1624
    endif,                    !- Program Line 1625
    endif,                    !- Program Line 1626
    else,                     !- Program Line 1627
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1628
    set AHST = PMOT*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1629
    elseif PMOT < AHSTall,    !- Program Line 1630
    if CAT == 90,             !- Program Line 1631
    set AHST = 20+AHSTtol,    !- Program Line 1632
    elseif CAT == 80,         !- Program Line 1633
    set AHST = 19+AHSTtol,    !- Program Line 1634
    endif,                    !- Program Line 1635
    elseif PMOT > AHSTaul,    !- Program Line 1636
    if CAT == 90,             !- Program Line 1637
    set AHST = 23+AHSTtol,    !- Program Line 1638
    elseif CAT == 80,         !- Program Line 1639
    set AHST = 22+AHSTtol,    !- Program Line 1640
    endif,                    !- Program Line 1641
    endif,                    !- Program Line 1642
    endif,                    !- Program Line 1643
    endif,                    !- Program Line 1644
    if (ComfStand == 18) && (ComfMod == 3),    !- Program Line 1645
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1646
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1647
    set ACST = PMOT*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1648
    elseif PMOT < ACSTall,    !- Program Line 1649
    set ACST = ACSTall*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1650
    elseif PMOT > ACSTaul,    !- Program Line 1651
    set ACST = ACSTaul*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1652
    endif,                    !- Program Line 1653
    else,                     !- Program Line 1654
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1655
    set ACST = PMOT*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1656
    elseif PMOT < ACSTall,    !- Program Line 1657
    set ACST = ACSTall*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1658
    elseif PMOT > ACSTaul,    !- Program Line 1659
    set ACST = ACSTaul*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1660
    endif,                    !- Program Line 1661
    endif,                    !- Program Line 1662
    endif,                    !- Program Line 1663
    if (ComfStand == 18) && (ComfMod == 3),    !- Program Line 1664
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1665
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1666
    set AHST = PMOT*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1667
    elseif PMOT < AHSTall,    !- Program Line 1668
    set AHST = AHSTall*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1669
    elseif PMOT > AHSTaul,    !- Program Line 1670
    set AHST = AHSTaul*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1671
    endif,                    !- Program Line 1672
    else,                     !- Program Line 1673
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1674
    set AHST = PMOT*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1675
    elseif PMOT < AHSTall,    !- Program Line 1676
    set AHST = AHSTall*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1677
    elseif PMOT > AHSTaul,    !- Program Line 1678
    set AHST = AHSTaul*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1679
    endif,                    !- Program Line 1680
    endif,                    !- Program Line 1681
    endif,                    !- Program Line 1682
    if (ComfStand == 19) && (ComfMod == 1),    !- Program Line 1683
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1684
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1685
    set ACST = PMOT*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1686
    else,                     !- Program Line 1687
    set ACST = 25+ACSTtol,    !- Program Line 1688
    endif,                    !- Program Line 1689
    else,                     !- Program Line 1690
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1691
    set ACST = PMOT*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1692
    else,                     !- Program Line 1693
    set ACST = 25+ACSTtol,    !- Program Line 1694
    endif,                    !- Program Line 1695
    endif,                    !- Program Line 1696
    endif,                    !- Program Line 1697
    if (ComfStand == 19) && (ComfMod == 1),    !- Program Line 1698
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1699
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1700
    set AHST = PMOT*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1701
    else,                     !- Program Line 1702
    set AHST = 20+AHSTtol,    !- Program Line 1703
    endif,                    !- Program Line 1704
    else,                     !- Program Line 1705
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1706
    set AHST = PMOT*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1707
    else,                     !- Program Line 1708
    set AHST = 20+AHSTtol,    !- Program Line 1709
    endif,                    !- Program Line 1710
    endif,                    !- Program Line 1711
    endif,                    !- Program Line 1712
    if (ComfStand == 19) && (ComfMod == 2),    !- Program Line 1713
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1714
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1715
    set ACST = PMOT*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1716
    elseif PMOT < ACSTall,    !- Program Line 1717
    if CAT == 90,             !- Program Line 1718
    set ACST = 24+ACSTtol,    !- Program Line 1719
    elseif CAT == 80,         !- Program Line 1720
    set ACST = 25+ACSTtol,    !- Program Line 1721
    endif,                    !- Program Line 1722
    elseif PMOT > ACSTaul,    !- Program Line 1723
    if CAT == 90,             !- Program Line 1724
    set ACST = 26+ACSTtol,    !- Program Line 1725
    elseif CAT == 80,         !- Program Line 1726
    set ACST = 27+ACSTtol,    !- Program Line 1727
    endif,                    !- Program Line 1728
    endif,                    !- Program Line 1729
    else,                     !- Program Line 1730
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1731
    set ACST = PMOT*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1732
    elseif PMOT < ACSTall,    !- Program Line 1733
    if CAT == 90,             !- Program Line 1734
    set ACST = 24+ACSTtol,    !- Program Line 1735
    elseif CAT == 80,         !- Program Line 1736
    set ACST = 25+ACSTtol,    !- Program Line 1737
    endif,                    !- Program Line 1738
    elseif PMOT > ACSTaul,    !- Program Line 1739
    if CAT == 90,             !- Program Line 1740
    set ACST = 26+ACSTtol,    !- Program Line 1741
    elseif CAT == 80,         !- Program Line 1742
    set ACST = 27+ACSTtol,    !- Program Line 1743
    endif,                    !- Program Line 1744
    endif,                    !- Program Line 1745
    endif,                    !- Program Line 1746
    endif,                    !- Program Line 1747
    if (ComfStand == 19) && (ComfMod == 2),    !- Program Line 1748
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1749
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1750
    set AHST = PMOT*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1751
    elseif PMOT < AHSTall,    !- Program Line 1752
    if CAT == 90,             !- Program Line 1753
    set AHST = 20+AHSTtol,    !- Program Line 1754
    elseif CAT == 80,         !- Program Line 1755
    set AHST = 19+AHSTtol,    !- Program Line 1756
    endif,                    !- Program Line 1757
    elseif PMOT > AHSTaul,    !- Program Line 1758
    if CAT == 90,             !- Program Line 1759
    set AHST = 23+AHSTtol,    !- Program Line 1760
    elseif CAT == 80,         !- Program Line 1761
    set AHST = 22+AHSTtol,    !- Program Line 1762
    endif,                    !- Program Line 1763
    endif,                    !- Program Line 1764
    else,                     !- Program Line 1765
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1766
    set AHST = PMOT*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1767
    elseif PMOT < AHSTall,    !- Program Line 1768
    if CAT == 90,             !- Program Line 1769
    set AHST = 20+AHSTtol,    !- Program Line 1770
    elseif CAT == 80,         !- Program Line 1771
    set AHST = 19+AHSTtol,    !- Program Line 1772
    endif,                    !- Program Line 1773
    elseif PMOT > AHSTaul,    !- Program Line 1774
    if CAT == 90,             !- Program Line 1775
    set AHST = 23+AHSTtol,    !- Program Line 1776
    elseif CAT == 80,         !- Program Line 1777
    set AHST = 22+AHSTtol,    !- Program Line 1778
    endif,                    !- Program Line 1779
    endif,                    !- Program Line 1780
    endif,                    !- Program Line 1781
    endif,                    !- Program Line 1782
    if (ComfStand == 19) && (ComfMod == 3),    !- Program Line 1783
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1784
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1785
    set ACST = PMOT*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1786
    elseif PMOT < ACSTall,    !- Program Line 1787
    set ACST = ACSTall*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1788
    elseif PMOT > ACSTaul,    !- Program Line 1789
    set ACST = ACSTaul*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1790
    endif,                    !- Program Line 1791
    else,                     !- Program Line 1792
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1793
    set ACST = PMOT*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1794
    elseif PMOT < ACSTall,    !- Program Line 1795
    set ACST = ACSTall*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1796
    elseif PMOT > ACSTaul,    !- Program Line 1797
    set ACST = ACSTaul*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1798
    endif,                    !- Program Line 1799
    endif,                    !- Program Line 1800
    endif,                    !- Program Line 1801
    if (ComfStand == 19) && (ComfMod == 3),    !- Program Line 1802
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1803
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1804
    set AHST = PMOT*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1805
    elseif PMOT < AHSTall,    !- Program Line 1806
    set AHST = AHSTall*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1807
    elseif PMOT > AHSTaul,    !- Program Line 1808
    set AHST = AHSTaul*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1809
    endif,                    !- Program Line 1810
    else,                     !- Program Line 1811
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1812
    set AHST = PMOT*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1813
    elseif PMOT < AHSTall,    !- Program Line 1814
    set AHST = AHSTall*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1815
    elseif PMOT > AHSTaul,    !- Program Line 1816
    set AHST = AHSTaul*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1817
    endif,                    !- Program Line 1818
    endif,                    !- Program Line 1819
    endif,                    !- Program Line 1820
    if (ComfStand == 20) && (ComfMod == 1),    !- Program Line 1821
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1822
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1823
    set ACST = PMOT*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 1824
    else,                     !- Program Line 1825
    set ACST = 25+ACSTtol,    !- Program Line 1826
    endif,                    !- Program Line 1827
    else,                     !- Program Line 1828
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1829
    set ACST = PMOT*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 1830
    else,                     !- Program Line 1831
    set ACST = 25+ACSTtol,    !- Program Line 1832
    endif,                    !- Program Line 1833
    endif,                    !- Program Line 1834
    endif,                    !- Program Line 1835
    if (ComfStand == 20) && (ComfMod == 1),    !- Program Line 1836
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1837
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1838
    set AHST = PMOT*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 1839
    else,                     !- Program Line 1840
    set AHST = 20+AHSTtol,    !- Program Line 1841
    endif,                    !- Program Line 1842
    else,                     !- Program Line 1843
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1844
    set AHST = PMOT*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 1845
    else,                     !- Program Line 1846
    set AHST = 20+AHSTtol,    !- Program Line 1847
    endif,                    !- Program Line 1848
    endif,                    !- Program Line 1849
    endif,                    !- Program Line 1850
    if (ComfStand == 20) && (ComfMod == 2),    !- Program Line 1851
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1852
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1853
    set ACST = PMOT*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 1854
    elseif PMOT < ACSTall,    !- Program Line 1855
    if CAT == 90,             !- Program Line 1856
    set ACST = 24+ACSTtol,    !- Program Line 1857
    elseif CAT == 80,         !- Program Line 1858
    set ACST = 25+ACSTtol,    !- Program Line 1859
    endif,                    !- Program Line 1860
    elseif PMOT > ACSTaul,    !- Program Line 1861
    if CAT == 90,             !- Program Line 1862
    set ACST = 26+ACSTtol,    !- Program Line 1863
    elseif CAT == 80,         !- Program Line 1864
    set ACST = 27+ACSTtol,    !- Program Line 1865
    endif,                    !- Program Line 1866
    endif,                    !- Program Line 1867
    else,                     !- Program Line 1868
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1869
    set ACST = PMOT*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 1870
    elseif PMOT < ACSTall,    !- Program Line 1871
    if CAT == 90,             !- Program Line 1872
    set ACST = 24+ACSTtol,    !- Program Line 1873
    elseif CAT == 80,         !- Program Line 1874
    set ACST = 25+ACSTtol,    !- Program Line 1875
    endif,                    !- Program Line 1876
    elseif PMOT > ACSTaul,    !- Program Line 1877
    if CAT == 90,             !- Program Line 1878
    set ACST = 26+ACSTtol,    !- Program Line 1879
    elseif CAT == 80,         !- Program Line 1880
    set ACST = 27+ACSTtol,    !- Program Line 1881
    endif,                    !- Program Line 1882
    endif,                    !- Program Line 1883
    endif,                    !- Program Line 1884
    endif,                    !- Program Line 1885
    if (ComfStand == 20) && (ComfMod == 2),    !- Program Line 1886
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1887
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1888
    set AHST = PMOT*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 1889
    elseif PMOT < AHSTall,    !- Program Line 1890
    if CAT == 90,             !- Program Line 1891
    set AHST = 20+AHSTtol,    !- Program Line 1892
    elseif CAT == 80,         !- Program Line 1893
    set AHST = 19+AHSTtol,    !- Program Line 1894
    endif,                    !- Program Line 1895
    elseif PMOT > AHSTaul,    !- Program Line 1896
    if CAT == 90,             !- Program Line 1897
    set AHST = 23+AHSTtol,    !- Program Line 1898
    elseif CAT == 80,         !- Program Line 1899
    set AHST = 22+AHSTtol,    !- Program Line 1900
    endif,                    !- Program Line 1901
    endif,                    !- Program Line 1902
    else,                     !- Program Line 1903
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1904
    set AHST = PMOT*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 1905
    elseif PMOT < AHSTall,    !- Program Line 1906
    if CAT == 90,             !- Program Line 1907
    set AHST = 20+AHSTtol,    !- Program Line 1908
    elseif CAT == 80,         !- Program Line 1909
    set AHST = 19+AHSTtol,    !- Program Line 1910
    endif,                    !- Program Line 1911
    elseif PMOT > AHSTaul,    !- Program Line 1912
    if CAT == 90,             !- Program Line 1913
    set AHST = 23+AHSTtol,    !- Program Line 1914
    elseif CAT == 80,         !- Program Line 1915
    set AHST = 22+AHSTtol,    !- Program Line 1916
    endif,                    !- Program Line 1917
    endif,                    !- Program Line 1918
    endif,                    !- Program Line 1919
    endif,                    !- Program Line 1920
    if (ComfStand == 20) && (ComfMod == 3),    !- Program Line 1921
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1922
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1923
    set ACST = PMOT*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 1924
    elseif PMOT < ACSTall,    !- Program Line 1925
    set ACST = ACSTall*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 1926
    elseif PMOT > ACSTaul,    !- Program Line 1927
    set ACST = ACSTaul*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 1928
    endif,                    !- Program Line 1929
    else,                     !- Program Line 1930
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1931
    set ACST = PMOT*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 1932
    elseif PMOT < ACSTall,    !- Program Line 1933
    set ACST = ACSTall*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 1934
    elseif PMOT > ACSTaul,    !- Program Line 1935
    set ACST = ACSTaul*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 1936
    endif,                    !- Program Line 1937
    endif,                    !- Program Line 1938
    endif,                    !- Program Line 1939
    if (ComfStand == 20) && (ComfMod == 3),    !- Program Line 1940
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1941
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1942
    set AHST = PMOT*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 1943
    elseif PMOT < AHSTall,    !- Program Line 1944
    set AHST = AHSTall*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 1945
    elseif PMOT > AHSTaul,    !- Program Line 1946
    set AHST = AHSTaul*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 1947
    endif,                    !- Program Line 1948
    else,                     !- Program Line 1949
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1950
    set AHST = PMOT*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 1951
    elseif PMOT < AHSTall,    !- Program Line 1952
    set AHST = AHSTall*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 1953
    elseif PMOT > AHSTaul,    !- Program Line 1954
    set AHST = AHSTaul*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 1955
    endif,                    !- Program Line 1956
    endif,                    !- Program Line 1957
    endif,                    !- Program Line 1958
    if (ComfStand == 21) && (ComfMod == 2),    !- Program Line 1959
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1960
    set ACST = PMOT*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 1961
    elseif CAT==80,           !- Program Line 1962
    if PMOT < ACSTall,        !- Program Line 1963
    set ACST = 25+ACSTtol,    !- Program Line 1964
    elseif PMOT > ACSTaul,    !- Program Line 1965
    set ACST = 27+ACSTtol,    !- Program Line 1966
    endif,                    !- Program Line 1967
    elseif CAT==90,           !- Program Line 1968
    if PMOT < ACSTall,        !- Program Line 1969
    set ACST = 24+ACSTtol,    !- Program Line 1970
    elseif PMOT > ACSTaul,    !- Program Line 1971
    set ACST = 26+ACSTtol,    !- Program Line 1972
    endif,                    !- Program Line 1973
    endif,                    !- Program Line 1974
    endif,                    !- Program Line 1975
    if (ComfStand == 21) && (ComfMod == 2),    !- Program Line 1976
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1977
    set AHST = PMOT*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 1978
    elseif CAT==80,           !- Program Line 1979
    if PMOT < AHSTall,        !- Program Line 1980
    set AHST = 19+AHSTtol,    !- Program Line 1981
    elseif PMOT > AHSTaul,    !- Program Line 1982
    set AHST = 22+AHSTtol,    !- Program Line 1983
    endif,                    !- Program Line 1984
    elseif CAT==90,           !- Program Line 1985
    if PMOT < AHSTall,        !- Program Line 1986
    set AHST = 20+AHSTtol,    !- Program Line 1987
    elseif PMOT > AHSTaul,    !- Program Line 1988
    set AHST = 23+AHSTtol,    !- Program Line 1989
    endif,                    !- Program Line 1990
    endif,                    !- Program Line 1991
    endif,                    !- Program Line 1992
    if (ComfStand == 21) && (ComfMod == 3),    !- Program Line 1993
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1994
    set ACST = PMOT*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 1995
    elseif PMOT < ACSTall,    !- Program Line 1996
    set ACST = ACSTall*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 1997
    elseif PMOT > ACSTaul,    !- Program Line 1998
    set ACST = ACSTaul*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 1999
    endif,                    !- Program Line 2000
    endif,                    !- Program Line 2001
    if (ComfStand == 21) && (ComfMod == 3),    !- Program Line 2002
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 2003
    set AHST = PMOT*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 2004
    elseif PMOT < AHSTall,    !- Program Line 2005
    set AHST = AHSTall*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 2006
    elseif PMOT > AHSTaul,    !- Program Line 2007
    set AHST = AHSTaul*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 2008
    endif,                    !- Program Line 2009
    endif;                    !- Program Line 2010

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetASTnoTol,              !- Name
    set ACSTnoTol = ACST-ACSTtol,    !- Program Line 1
    set AHSTnoTol = AHST-AHSTtol;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK1_ZONE2,    !- Name
    if (BLOCK1_ZONE2_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK1_ZONE2_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK1_ZONE2  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK1_ZONE2 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK1_ZONE2 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK1_ZONE2,    !- Name
    set ZoneFloorArea_BLOCK1_ZONE2 = ZFA_BLOCK1_ZONE2/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK1_ZONE2 = ZAV_BLOCK1_ZONE2/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK1_ZONE1,    !- Name
    if (BLOCK1_ZONE1_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK1_ZONE1_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK1_ZONE1  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK1_ZONE1 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK1_ZONE1 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK1_ZONE1,    !- Name
    set ZoneFloorArea_BLOCK1_ZONE1 = ZFA_BLOCK1_ZONE1/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK1_ZONE1 = ZAV_BLOCK1_ZONE1/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK2_ZONE2,    !- Name
    if (BLOCK2_ZONE2_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK2_ZONE2_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK2_ZONE2  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK2_ZONE2 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK2_ZONE2 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK2_ZONE2,    !- Name
    set ZoneFloorArea_BLOCK2_ZONE2 = ZFA_BLOCK2_ZONE2/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK2_ZONE2 = ZAV_BLOCK2_ZONE2/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK2_ZONE1,    !- Name
    if (BLOCK2_ZONE1_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK2_ZONE1_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK2_ZONE1  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK2_ZONE1 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK2_ZONE1 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK2_ZONE1,    !- Name
    set ZoneFloorArea_BLOCK2_ZONE1 = ZFA_BLOCK2_ZONE1/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK2_ZONE1 = ZAV_BLOCK2_ZONE1/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetInputData,             !- Name
    set ComfStand = 1,        !- Program Line 1
    set CAT = 3,              !- Program Line 2
    set ComfMod = 3,          !- Program Line 3
    set HVACmode = 2,         !- Program Line 4
    set VentCtrl = 0,         !- Program Line 5
    set VSToffset = 0,        !- Program Line 6
    set MinOToffset = 50,     !- Program Line 7
    set MaxWindSpeed = 50,    !- Program Line 8
    set ACSTtol = -0.1,       !- Program Line 9
    set AHSTtol = 0.1;        !- Program Line 10

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetVST,                   !- Name
    set MinOutTemp = AHST - MinOToffset,    !- Program Line 1
    if ComfStand == 0,        !- Program Line 2
    if (CurrentTime < 7),     !- Program Line 3
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 4
    elseif (CurrentTime < 15),    !- Program Line 5
    set VST = 22.5+VSToffset,    !- Program Line 6
    elseif (CurrentTime < 23),    !- Program Line 7
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 8
    elseif (CurrentTime < 24),    !- Program Line 9
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 10
    endif,                    !- Program Line 11
    elseif ComfStand == 1 || ComfStand == 10,    !- Program Line 12
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 13
    set VST = ComfTemp+VSToffset,    !- Program Line 14
    else,                     !- Program Line 15
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 16
    endif,                    !- Program Line 17
    elseif ComfStand == 4 || ComfStand == 5 || ComfStand == 6,    !- Program Line 18
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 19
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 20
    else,                     !- Program Line 21
    set VST = 0,              !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 25
    set VST = ComfTemp+VSToffset,    !- Program Line 26
    else,                     !- Program Line 27
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 28
    endif,                    !- Program Line 29
    endif;                    !- Program Line 30

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK1_ZONE2,    !- Name
    if (BLOCK1_ZONE2_OpT>VST)&&(BLOCK1_ZONE2_OutT<VST),    !- Program Line 1
    if BLOCK1_ZONE2_CoolCoil==0,    !- Program Line 2
    if BLOCK1_ZONE2_HeatCoil==0,    !- Program Line 3
    if (BLOCK1_ZONE2_OpT<ACST)&&(BLOCK1_ZONE2_OutT>MinOutTemp),    !- Program Line 4
    if BLOCK1_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if BLOCK1_ZONE2_OutT < BLOCK1_ZONE2_OpT,    !- Program Line 23
    if BLOCK1_ZONE2_OutT>MinOutTemp,    !- Program Line 24
    if BLOCK1_ZONE2_OpT > VST,    !- Program Line 25
    if BLOCK1_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if BLOCK1_ZONE2_OutT<BLOCK1_ZONE2_OpT,    !- Program Line 41
    if BLOCK1_ZONE2_OutT>MinOutTemp,    !- Program Line 42
    if BLOCK1_ZONE2_OpT > ACSTnoTol,    !- Program Line 43
    if BLOCK1_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set ACST_Act_BLOCK1_ZONE2 = ACST,    !- Program Line 60
    set AHST_Act_BLOCK1_ZONE2 = AHST,    !- Program Line 61
    elseif HVACmode == 1,     !- Program Line 62
    Set ACST_Act_BLOCK1_ZONE2 = 100,    !- Program Line 63
    Set AHST_Act_BLOCK1_ZONE2 = -100,    !- Program Line 64
    if Ventilates_HVACmode1_BLOCK1_ZONE2 == 1,    !- Program Line 65
    set VentHours_BLOCK1_ZONE2 = 1,    !- Program Line 66
    else,                     !- Program Line 67
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    elseif HVACmode == 2,     !- Program Line 70
    if Ventilates_HVACmode2_BLOCK1_ZONE2 == 1,    !- Program Line 71
    set VentHours_BLOCK1_ZONE2 = 1,    !- Program Line 72
    elseif Ventilates_HVACmode2_BLOCK1_ZONE2 == 0,    !- Program Line 73
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 74
    set ACST_Act_BLOCK1_ZONE2 = ACST,    !- Program Line 75
    set AHST_Act_BLOCK1_ZONE2 = AHST,    !- Program Line 76
    endif,                    !- Program Line 77
    endif;                    !- Program Line 78

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK1_ZONE1,    !- Name
    if (BLOCK1_ZONE1_OpT>VST)&&(BLOCK1_ZONE1_OutT<VST),    !- Program Line 1
    if BLOCK1_ZONE1_CoolCoil==0,    !- Program Line 2
    if BLOCK1_ZONE1_HeatCoil==0,    !- Program Line 3
    if (BLOCK1_ZONE1_OpT<ACST)&&(BLOCK1_ZONE1_OutT>MinOutTemp),    !- Program Line 4
    if BLOCK1_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if BLOCK1_ZONE1_OutT < BLOCK1_ZONE1_OpT,    !- Program Line 23
    if BLOCK1_ZONE1_OutT>MinOutTemp,    !- Program Line 24
    if BLOCK1_ZONE1_OpT > VST,    !- Program Line 25
    if BLOCK1_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if BLOCK1_ZONE1_OutT<BLOCK1_ZONE1_OpT,    !- Program Line 41
    if BLOCK1_ZONE1_OutT>MinOutTemp,    !- Program Line 42
    if BLOCK1_ZONE1_OpT > ACSTnoTol,    !- Program Line 43
    if BLOCK1_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set ACST_Act_BLOCK1_ZONE1 = ACST,    !- Program Line 60
    set AHST_Act_BLOCK1_ZONE1 = AHST,    !- Program Line 61
    elseif HVACmode == 1,     !- Program Line 62
    Set ACST_Act_BLOCK1_ZONE1 = 100,    !- Program Line 63
    Set AHST_Act_BLOCK1_ZONE1 = -100,    !- Program Line 64
    if Ventilates_HVACmode1_BLOCK1_ZONE1 == 1,    !- Program Line 65
    set VentHours_BLOCK1_ZONE1 = 1,    !- Program Line 66
    else,                     !- Program Line 67
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    elseif HVACmode == 2,     !- Program Line 70
    if Ventilates_HVACmode2_BLOCK1_ZONE1 == 1,    !- Program Line 71
    set VentHours_BLOCK1_ZONE1 = 1,    !- Program Line 72
    elseif Ventilates_HVACmode2_BLOCK1_ZONE1 == 0,    !- Program Line 73
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 74
    set ACST_Act_BLOCK1_ZONE1 = ACST,    !- Program Line 75
    set AHST_Act_BLOCK1_ZONE1 = AHST,    !- Program Line 76
    endif,                    !- Program Line 77
    endif;                    !- Program Line 78

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK2_ZONE2,    !- Name
    if (BLOCK2_ZONE2_OpT>VST)&&(BLOCK2_ZONE2_OutT<VST),    !- Program Line 1
    if BLOCK2_ZONE2_CoolCoil==0,    !- Program Line 2
    if BLOCK2_ZONE2_HeatCoil==0,    !- Program Line 3
    if (BLOCK2_ZONE2_OpT<ACST)&&(BLOCK2_ZONE2_OutT>MinOutTemp),    !- Program Line 4
    if BLOCK2_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_BLOCK2_ZONE2 = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_BLOCK2_ZONE2 = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_BLOCK2_ZONE2 = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_BLOCK2_ZONE2 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_BLOCK2_ZONE2 = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_BLOCK2_ZONE2 = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if BLOCK2_ZONE2_OutT < BLOCK2_ZONE2_OpT,    !- Program Line 23
    if BLOCK2_ZONE2_OutT>MinOutTemp,    !- Program Line 24
    if BLOCK2_ZONE2_OpT > VST,    !- Program Line 25
    if BLOCK2_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if BLOCK2_ZONE2_OutT<BLOCK2_ZONE2_OpT,    !- Program Line 41
    if BLOCK2_ZONE2_OutT>MinOutTemp,    !- Program Line 42
    if BLOCK2_ZONE2_OpT > ACSTnoTol,    !- Program Line 43
    if BLOCK2_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set ACST_Act_BLOCK2_ZONE2 = ACST,    !- Program Line 60
    set AHST_Act_BLOCK2_ZONE2 = AHST,    !- Program Line 61
    elseif HVACmode == 1,     !- Program Line 62
    Set ACST_Act_BLOCK2_ZONE2 = 100,    !- Program Line 63
    Set AHST_Act_BLOCK2_ZONE2 = -100,    !- Program Line 64
    if Ventilates_HVACmode1_BLOCK2_ZONE2 == 1,    !- Program Line 65
    set VentHours_BLOCK2_ZONE2 = 1,    !- Program Line 66
    else,                     !- Program Line 67
    set VentHours_BLOCK2_ZONE2 = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    elseif HVACmode == 2,     !- Program Line 70
    if Ventilates_HVACmode2_BLOCK2_ZONE2 == 1,    !- Program Line 71
    set VentHours_BLOCK2_ZONE2 = 1,    !- Program Line 72
    elseif Ventilates_HVACmode2_BLOCK2_ZONE2 == 0,    !- Program Line 73
    set VentHours_BLOCK2_ZONE2 = 0,    !- Program Line 74
    set ACST_Act_BLOCK2_ZONE2 = ACST,    !- Program Line 75
    set AHST_Act_BLOCK2_ZONE2 = AHST,    !- Program Line 76
    endif,                    !- Program Line 77
    endif;                    !- Program Line 78

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK2_ZONE1,    !- Name
    if (BLOCK2_ZONE1_OpT>VST)&&(BLOCK2_ZONE1_OutT<VST),    !- Program Line 1
    if BLOCK2_ZONE1_CoolCoil==0,    !- Program Line 2
    if BLOCK2_ZONE1_HeatCoil==0,    !- Program Line 3
    if (BLOCK2_ZONE1_OpT<ACST)&&(BLOCK2_ZONE1_OutT>MinOutTemp),    !- Program Line 4
    if BLOCK2_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_BLOCK2_ZONE1 = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_BLOCK2_ZONE1 = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_BLOCK2_ZONE1 = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_BLOCK2_ZONE1 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_BLOCK2_ZONE1 = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_BLOCK2_ZONE1 = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if BLOCK2_ZONE1_OutT < BLOCK2_ZONE1_OpT,    !- Program Line 23
    if BLOCK2_ZONE1_OutT>MinOutTemp,    !- Program Line 24
    if BLOCK2_ZONE1_OpT > VST,    !- Program Line 25
    if BLOCK2_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if BLOCK2_ZONE1_OutT<BLOCK2_ZONE1_OpT,    !- Program Line 41
    if BLOCK2_ZONE1_OutT>MinOutTemp,    !- Program Line 42
    if BLOCK2_ZONE1_OpT > ACSTnoTol,    !- Program Line 43
    if BLOCK2_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set ACST_Act_BLOCK2_ZONE1 = ACST,    !- Program Line 60
    set AHST_Act_BLOCK2_ZONE1 = AHST,    !- Program Line 61
    elseif HVACmode == 1,     !- Program Line 62
    Set ACST_Act_BLOCK2_ZONE1 = 100,    !- Program Line 63
    Set AHST_Act_BLOCK2_ZONE1 = -100,    !- Program Line 64
    if Ventilates_HVACmode1_BLOCK2_ZONE1 == 1,    !- Program Line 65
    set VentHours_BLOCK2_ZONE1 = 1,    !- Program Line 66
    else,                     !- Program Line 67
    set VentHours_BLOCK2_ZONE1 = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    elseif HVACmode == 2,     !- Program Line 70
    if Ventilates_HVACmode2_BLOCK2_ZONE1 == 1,    !- Program Line 71
    set VentHours_BLOCK2_ZONE1 = 1,    !- Program Line 72
    elseif Ventilates_HVACmode2_BLOCK2_ZONE1 == 0,    !- Program Line 73
    set VentHours_BLOCK2_ZONE1 = 0,    !- Program Line 74
    set ACST_Act_BLOCK2_ZONE1 = ACST,    !- Program Line 75
    set AHST_Act_BLOCK2_ZONE1 = AHST,    !- Program Line 76
    endif,                    !- Program Line 77
    endif;                    !- Program Line 78

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone2_Wall_2_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone2_Wall_2_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone2_Wall_2_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone2_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_OutT < Block1_Zone2_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_OutT<Block1_Zone2_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT < Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT<Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT < Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT<Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT < Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT<Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone1_Wall_4_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone1_Wall_4_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone1_Wall_4_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone1_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_OutT < Block1_Zone1_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_OutT<Block1_Zone1_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT < Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT<Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block2_Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    if (Block2_Zone2_Wall_2_0_0_0_0_0_Win_OpT>VST)&&(Block2_Zone2_Wall_2_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone2_Wall_2_0_0_0_0_0_Win_OpT<ACST)&&(Block2_Zone2_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_OutT < Block2_Zone2_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_OutT<Block2_Zone2_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block2_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block2_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block2_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block2_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block2_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block2_Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    if (Block2_Zone2_Wall_3_0_0_0_0_0_Win_OpT>VST)&&(Block2_Zone2_Wall_3_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone2_Wall_3_0_0_0_0_0_Win_OpT<ACST)&&(Block2_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_OutT < Block2_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_OutT<Block2_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block2_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block2_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block2_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block2_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block2_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block2_Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    if (Block2_Zone2_Wall_4_0_0_0_0_0_Win_OpT>VST)&&(Block2_Zone2_Wall_4_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone2_Wall_4_0_0_0_0_0_Win_OpT<ACST)&&(Block2_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_OutT < Block2_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_OutT<Block2_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block2_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block2_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block2_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block2_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block2_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block2_Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    if (Block2_Zone1_Wall_2_0_0_0_0_0_Win_OpT>VST)&&(Block2_Zone1_Wall_2_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone1_Wall_2_0_0_0_0_0_Win_OpT<ACST)&&(Block2_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_OutT < Block2_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_OutT<Block2_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block2_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block2_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block2_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block2_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block2_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block2_Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    if (Block2_Zone1_Wall_4_0_0_0_0_0_Win_OpT>VST)&&(Block2_Zone1_Wall_4_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone1_Wall_4_0_0_0_0_0_Win_OpT<ACST)&&(Block2_Zone1_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_OutT < Block2_Zone1_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_OutT<Block2_Zone1_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block2_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block2_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block2_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block2_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block2_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block2_Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    if (Block2_Zone1_Wall_5_0_0_0_0_0_Win_OpT>VST)&&(Block2_Zone1_Wall_5_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone1_Wall_5_0_0_0_0_0_Win_OpT<ACST)&&(Block2_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_OutT < Block2_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_OutT<Block2_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block2_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block2_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block2_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block2_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block2_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ACST,                     !- Erl Variable 1 Name
    AHST,                     !- Erl Variable 2 Name
    ACSTnoTol,                !- Erl Variable 3 Name
    AHSTnoTol,                !- Erl Variable 4 Name
    ComfStand,                !- Erl Variable 5 Name
    ACSTaul,                  !- Erl Variable 6 Name
    ACSTall,                  !- Erl Variable 7 Name
    AHSTaul,                  !- Erl Variable 8 Name
    AHSTall,                  !- Erl Variable 9 Name
    CAT,                      !- Erl Variable 10 Name
    ACSToffset,               !- Erl Variable 11 Name
    AHSToffset,               !- Erl Variable 12 Name
    ComfMod,                  !- Erl Variable 13 Name
    ComfTemp,                 !- Erl Variable 14 Name
    ACSTtol,                  !- Erl Variable 15 Name
    AHSTtol;                  !- Erl Variable 16 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK1_ZONE2,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK1_ZONE2,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK1_ZONE2,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK1_ZONE2,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK1_ZONE2,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK1_ZONE2,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK1_ZONE2,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK1_ZONE2;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK1_ZONE1,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK1_ZONE1,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK1_ZONE1,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK1_ZONE1,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK1_ZONE1,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK1_ZONE1,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK1_ZONE1,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK1_ZONE1;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK2_ZONE2,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK2_ZONE2,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK2_ZONE2,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK2_ZONE2,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK2_ZONE2,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK2_ZONE2,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK2_ZONE2,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK2_ZONE2;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK2_ZONE1,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK2_ZONE1,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK2_ZONE1,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK2_ZONE1,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK2_ZONE1,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK2_ZONE1,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK2_ZONE1,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK2_ZONE1;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VST,                      !- Erl Variable 1 Name
    VSToffset,                !- Erl Variable 2 Name
    MaxWindSpeed,             !- Erl Variable 3 Name
    VentCtrl,                 !- Erl Variable 4 Name
    HVACmode,                 !- Erl Variable 5 Name
    MinOutTemp,               !- Erl Variable 6 Name
    MinOToffset;              !- Erl Variable 7 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK1_ZONE2;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK1_ZONE1;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK2_ZONE2;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK2_ZONE1;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfort Temperature,      !- Name
    ComfTemp,                 !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Cooling Setpoint Temperature,    !- Name
    ACST,                     !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Heating Setpoint Temperature,    !- Name
    AHST,                     !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Cooling Setpoint Temperature_No Tolerance,    !- Name
    ACSTnoTol,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Heating Setpoint Temperature_No Tolerance,    !- Name
    AHSTnoTol,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Setpoint Temperature,    !- Name
    VST,                      !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Minimum Outdoor Temperature for ventilation,    !- Name
    MinOutTemp,               !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Name
    ComfHoursNoApp_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Name
    ComfHoursNoApp_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK2_ZONE2,    !- Name
    ComfHoursNoApp_BLOCK2_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK2_ZONE1,    !- Name
    ComfHoursNoApp_BLOCK2_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK1_ZONE2,    !- Name
    ComfHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK1_ZONE1,    !- Name
    ComfHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK2_ZONE2,    !- Name
    ComfHours_BLOCK2_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK2_ZONE1,    !- Name
    ComfHours_BLOCK2_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE2,    !- Name
    DiscomfAppHotHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE1,    !- Name
    DiscomfAppHotHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK2_ZONE2,    !- Name
    DiscomfAppHotHours_BLOCK2_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK2_ZONE1,    !- Name
    DiscomfAppHotHours_BLOCK2_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE2,    !- Name
    DiscomfAppColdHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE1,    !- Name
    DiscomfAppColdHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK2_ZONE2,    !- Name
    DiscomfAppColdHours_BLOCK2_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK2_ZONE1,    !- Name
    DiscomfAppColdHours_BLOCK2_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE2,    !- Name
    DiscomfNonAppHotHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE1,    !- Name
    DiscomfNonAppHotHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK2_ZONE2,    !- Name
    DiscomfNonAppHotHours_BLOCK2_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK2_ZONE1,    !- Name
    DiscomfNonAppHotHours_BLOCK2_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE2,    !- Name
    DiscomfNonAppColdHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE1,    !- Name
    DiscomfNonAppColdHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK2_ZONE2,    !- Name
    DiscomfNonAppColdHours_BLOCK2_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK2_ZONE1,    !- Name
    DiscomfNonAppColdHours_BLOCK2_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK1_ZONE2,    !- Name
    ZoneFloorArea_BLOCK1_ZONE2,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK1_ZONE1,    !- Name
    ZoneFloorArea_BLOCK1_ZONE1,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK2_ZONE2,    !- Name
    ZoneFloorArea_BLOCK2_ZONE2,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK2_ZONE1,    !- Name
    ZoneFloorArea_BLOCK2_ZONE1,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK1_ZONE2,    !- Name
    ZoneAirVolume_BLOCK1_ZONE2,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK1_ZONE1,    !- Name
    ZoneAirVolume_BLOCK1_ZONE1,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK2_ZONE2,    !- Name
    ZoneAirVolume_BLOCK2_ZONE2,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK2_ZONE1,    !- Name
    ZoneAirVolume_BLOCK2_ZONE1,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK1_ZONE2,    !- Name
    VentHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK1_ZONE1,    !- Name
    VentHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK2_ZONE2,    !- Name
    VentHours_BLOCK2_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK2_ZONE1,    !- Name
    VentHours_BLOCK2_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK1_ZONE2,         !- Name
    BLOCK1:ZONE2,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK1_ZONE2,         !- Name
    BLOCK1:ZONE2,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK1_ZONE1,         !- Name
    BLOCK1:ZONE1,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK1_ZONE1,         !- Name
    BLOCK1:ZONE1,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK2_ZONE2,         !- Name
    BLOCK2:ZONE2,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK2_ZONE2,         !- Name
    BLOCK2:ZONE2,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK2_ZONE1,         !- Name
    BLOCK2:ZONE1,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK2_ZONE1,         !- Name
    BLOCK2:ZONE1,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

WaterUse:Equipment,
    DHW Block1:Zone2,         !- Name
    DHW Block1:Zone2,         !- EndUse Subcategory
    6.329877e-08,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:Zone2,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:Zone2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:Zone2,    !- Cold Water Supply Temperature Schedule Name
    Block1:Zone2,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Block1:Zone1,         !- Name
    DHW Block1:Zone1,         !- EndUse Subcategory
    1.892012e-07,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:Zone1,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:Zone1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:Zone1,    !- Cold Water Supply Temperature Schedule Name
    Block1:Zone1,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Block2:Zone2,         !- Name
    DHW Block2:Zone2,         !- EndUse Subcategory
    1.887914e-07,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block2:Zone2,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block2:Zone2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block2:Zone2,    !- Cold Water Supply Temperature Schedule Name
    Block2:Zone2,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Block2:Zone1,         !- Name
    DHW Block2:Zone1,         !- EndUse Subcategory
    6.370864e-08,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block2:Zone1,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block2:Zone1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block2:Zone1,    !- Cold Water Supply Temperature Schedule Name
    Block2:Zone1,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

CURVE:LINEAR,
    CoolingCombRatio,         !- Name
    0.618055,                 !- Coefficient1 Constant
    0.381945,                 !- Coefficient2 x
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:LINEAR,
    HeatingCombRatio,         !- Name
    0.96034,                  !- Coefficient1 Constant
    0.03966,                  !- Coefficient2 x
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    VRFACCoolCapFFF,          !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    CoolingEIRHiPLR,          !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    VRFCPLFFPLR,              !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    HeatingEIRHiPLR,          !- Name
    2.4294355,                !- Coefficient1 Constant
    -2.235887,                !- Coefficient2 x
    0.8064516,                !- Coefficient3 x2
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    DefaultFanEffRatioCurve,    !- Name
    0.33856828,               !- Coefficient1 Constant
    1.72644131,               !- Coefficient2 x
    -1.49280132,              !- Coefficient3 x2
    0.42776208,               !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.3,                      !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFTUCoolCapFT,           !- Name
    0.504547273506488,        !- Coefficient1 Constant
    0.0288891279198444,       !- Coefficient2 x
    -1.081942e-05,            !- Coefficient3 x2
    1.013594e-05,             !- Coefficient4 x3
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0.5,                      !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRFTUHeatCapFT,           !- Name
    -0.390708928227928,       !- Coefficient1 Constant
    0.261815023760162,        !- Coefficient2 x
    -1.304316e-02,            !- Coefficient3 x2
    1.781317e-04,             !- Coefficient4 x3
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0.5,                      !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRFCoolCapFTBoundary,     !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    11,                       !- Minimum Value of x
    30,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFCoolEIRFTBoundary,     !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    CoolingEIRLowPLR,         !- Name
    0.4628123,                !- Coefficient1 Constant
    -1.0402406,               !- Coefficient2 x
    2.17490997,               !- Coefficient3 x2
    -0.5974817,               !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Capacity;                 !- Output Unit Type

CURVE:CUBIC,
    VRFHeatCapFTBoundary,     !- Name
    -7.6000882,               !- Coefficient1 Constant
    3.05090016,               !- Coefficient2 x
    -0.1162844,               !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFHeatEIRFTBoundary,     !- Name
    -7.6000882,               !- Coefficient1 Constant
    3.05090016,               !- Coefficient2 x
    -0.1162844,               !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Curve Output
    15,                       !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    HeatingEIRLowPLR,         !- Name
    0.1400093,                !- Coefficient1 Constant
    0.6415002,                !- Coefficient2 x
    0.1339047,                !- Coefficient3 x2
    0.0845859,                !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    DefaultFanPowerRatioCurve,    !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 Constant
    3,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.01,                     !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:BIQUADRATIC,
    DXHtgCoilDefrostEIRFT,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolCapFT,             !- Name
    0.576882692,              !- Coefficient1 Constant
    0.017447952,              !- Coefficient2 x
    0.000583269,              !- Coefficient3 x2
    -1.76324e-06,             !- Coefficient4 y
    -7.474e-09,               !- Coefficient5 y2
    -1.30413e-07,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolCapFTHi,           !- Name
    0.6867358,                !- Coefficient1 Constant
    0.0207631,                !- Coefficient2 x
    0.0005447,                !- Coefficient3 x2
    -0.0016218,               !- Coefficient4 y
    -4.259e-07,               !- Coefficient5 y2
    -0.0003392,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolEIRFT,             !- Name
    0.989010541,              !- Coefficient1 Constant
    -0.02347967,              !- Coefficient2 x
    0.000199711,              !- Coefficient3 x2
    0.005968336,              !- Coefficient4 y
    -1.0289e-07,              !- Coefficient5 y2
    -0.00015686,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolEIRFTHi,           !- Name
    0.1435147,                !- Coefficient1 Constant
    0.01860035,               !- Coefficient2 x
    -0.0003954,               !- Coefficient3 x2
    0.02485219,               !- Coefficient4 y
    0.00016329,               !- Coefficient5 y2
    -0.0006244,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatCapFT,             !- Name
    1.014599599,              !- Coefficient1 Constant
    -0.002506703,             !- Coefficient2 x
    -0.000141599,             !- Coefficient3 x2
    0.026931595,              !- Coefficient4 y
    1.83538e-06,              !- Coefficient5 y2
    -0.000358147,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatCapFTHi,           !- Name
    1.161134821,              !- Coefficient1 Constant
    0.027478868,              !- Coefficient2 x
    -0.00168795,              !- Coefficient3 x2
    0.001783378,              !- Coefficient4 y
    2.03208e-06,              !- Coefficient5 y2
    -6.8969e-05,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -10,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatEIRFT,             !- Name
    0.87465501,               !- Coefficient1 Constant
    -0.01319754,              !- Coefficient2 x
    0.00110307,               !- Coefficient3 x2
    -0.0133118,               !- Coefficient4 y
    0.00089017,               !- Coefficient5 y2
    -0.00012766,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Value of y
    12,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatEIRFTHi,           !- Name
    2.504005146,              !- Coefficient1 Constant
    -0.05736767,              !- Coefficient2 x
    4.07336e-05,              !- Coefficient3 x2
    -0.12959669,              !- Coefficient4 y
    0.00135839,               !- Coefficient5 y2
    0.00317047,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -10,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    CoolingLengthCorrectionFactor,    !- Name
    1.0693794,                !- Coefficient1 Constant
    -0.0014951,               !- Coefficient2 x
    2.56e-06,                 !- Coefficient3 x2
    -0.1151104,               !- Coefficient4 y
    0.0511169,                !- Coefficient5 y2
    -0.0004369,               !- Coefficient6 xy
    8,                        !- Minimum Value of x
    175,                      !- Maximum Value of x
    0.5,                      !- Minimum Value of y
    1.5,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Piping Correction Factor for Length in Heating Mode,    !- Name
    0.989916,                 !- Coefficient1 Constant
    0.001961,                 !- Coefficient2 x
    -3.6e-05,                 !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    7,                        !- Minimum Value of x
    106.5,                    !- Maximum Value of x
    1,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Distance,                 !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Cooling Capacity Modifier,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Cooling Energy Modifier,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Heating Capacity Modifier,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Heating Energy Modifier,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    Standard62.1Summary,      !- Report 6 Name
    ClimaticDataSummary,      !- Report 7 Name
    EquipmentSummary,         !- Report 8 Name
    EnvelopeSummary,          !- Report 9 Name
    LightingSummary,          !- Report 10 Name
    HVACSizingSummary,        !- Report 11 Name
    SystemSummary,            !- Report 12 Name
    ComponentSizingSummary,    !- Report 13 Name
    OutdoorAirSummary,        !- Report 14 Name
    ObjectCountSummary,       !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 17 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfort Temperature,      !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature_No Tolerance,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature_No Tolerance,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Setpoint Temperature,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Minimum Outdoor Temperature for ventilation,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK2_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK2_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK2_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK2_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK2_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK2_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK2_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK2_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK2_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK2_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK2_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK2_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK2_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK2_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK2_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK2_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK2_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK2_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electric Demand Power,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electricity Demand Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Volume,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Wind Speed,          !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Relative Humidity,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    AHST_Sch_BLOCK1_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    ACST_Sch_BLOCK1_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    AHST_Sch_BLOCK1_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    ACST_Sch_BLOCK1_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    AHST_Sch_BLOCK2_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    ACST_Sch_BLOCK2_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    AHST_Sch_BLOCK2_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    ACST_Sch_BLOCK2_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    VRF Heat Pump Cooling Electricity Energy,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    VRF Heat Pump Heating Electricity Energy,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE2 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE2 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE1 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE1 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK2_ZONE2 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK2_ZONE2 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK2_ZONE1 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK2_ZONE1 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfort Temperature,      !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature_No Tolerance,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature_No Tolerance,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Minimum Outdoor Temperature for ventilation,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK2_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK2_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK2_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK2_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK2_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK2_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK2_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK2_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK2_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK2_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK2_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK2_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK2_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK2_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK2_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK2_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK2_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK2_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electric Demand Power,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electricity Demand Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Volume,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Wind Speed,          !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Relative Humidity,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    AHST_Sch_BLOCK1_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    ACST_Sch_BLOCK1_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    AHST_Sch_BLOCK1_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    ACST_Sch_BLOCK1_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    AHST_Sch_BLOCK2_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    ACST_Sch_BLOCK2_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    AHST_Sch_BLOCK2_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    ACST_Sch_BLOCK2_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    VRF Heat Pump Cooling Electricity Energy,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    VRF Heat Pump Heating Electricity Energy,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE2 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE2 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE1 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE1 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK2_ZONE2 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK2_ZONE2 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK2_ZONE1 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK2_ZONE1 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Surface Venting Window or Door Opening Factor,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Surface Venting Window or Door Opening Factor,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1