!- Windows Line endings 

Version,
    9.4;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    Building,                 !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ,                         !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    0.00000001,               !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    2;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Untitled (01-01:31-12)  (01-01:31-12),    !- Name
    40.45,                    !- Latitude
    -3.55,                    !- Longitude
    1,                        !- Time Zone
    582;                      !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Jul,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    38.2,                     !- Maximum DryBulb Temperature
    17.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    20.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Aug,    !- Name
    8,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    38,                       !- Maximum DryBulb Temperature
    17.4,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    19.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Sep,    !- Name
    9,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.9,                     !- Maximum DryBulb Temperature
    16.8,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    19.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Untitled (01-01:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -4,                       !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -4,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    11.6,                     !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Untitled (01-01:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2002,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2002,                     !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No;                       !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    6.09,                     !- January Ground Temperature
    5.28,                     !- February Ground Temperature
    6.71,                     !- March Ground Temperature
    8.95,                     !- April Ground Temperature
    14.81,                    !- May Ground Temperature
    19.34,                    !- June Ground Temperature
    22.39,                    !- July Ground Temperature
    23.32,                    !- August Ground Temperature
    21.74,                    !- September Ground Temperature
    18.22,                    !- October Ground Temperature
    13.53,                    !- November Ground Temperature
    9.18;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2.0,                      !- Ground Reflected Solar Modifier
    2.0;                      !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Office_OpenOff_Occ,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    0.75,                     !- Field 12
    Until: 17:00,             !- Field 13
    1,                        !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Office_OpenOff_Equip,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05394,                  !- Field 4
    Until: 20:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.05394,                  !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0.05394,                  !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0.05394,                  !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Office_OpenOff_Light,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Default Air Velocity for Comfort Calculations,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1370;                   !- Field 4

Schedule:Compact,
    20001,                    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends SummerDesignDays,    !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WinterDesignDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 24:00,             !- Field 9
    24;                       !- Field 10

Schedule:Compact,
    Activity Schedule 19,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 19,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block1:Zone2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1:Zone2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 26,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 26,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block1:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Block1:Zone2 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Block1:Zone2 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Block1:Zone2 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Block1:Zone2 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Block1:Zone1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Block1:Zone1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Block1:Zone1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Block1:Zone1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

SCHEDULE:COMPACT,
    Control type schedule: Always 4,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,4;           !- Field 3

SCHEDULE:COMPACT,
    Relative humidity setpoint schedule: Always 50.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,50;          !- Field 3

SCHEDULE:COMPACT,
    Heating Fanger comfort setpoint: Always -0.5,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,-0.5;        !- Field 3

SCHEDULE:COMPACT,
    Cooling Fanger comfort setpoint: Always  0.1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00, 0.1;        !- Field 3

SCHEDULE:COMPACT,
    Zone CO2 setpoint: Always 900ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00, 900;        !- Field 3

SCHEDULE:COMPACT,
    Min CO2 concentration: Always 600ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00, 600;        !- Field 3

SCHEDULE:COMPACT,
    Generic contaminant setpoint: Always 0.5ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00, 0.5;        !- Field 3

SCHEDULE:COMPACT,
    Air distribution effectiveness (always 1),    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00, 1;          !- Field 3

SCHEDULE:COMPACT,
    VRF Heating Cooling (Northern Hemisphere),    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00, 0,          !- Field 3
    Through: 30 Sep,          !- Field 4
    For: AllDays,             !- Field 5
    Until: 24:00, 1,          !- Field 6
    Through: 31 Dec,          !- Field 7
    For: AllDays,             !- Field 8
    Until: 24:00, 0;          !- Field 9

SCHEDULE:COMPACT,
    Vent_SP_temp,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,24;          !- Field 3

SCHEDULE:COMPACT,
    AHST_Sch_BLOCK1_ZONE2,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,20;          !- Field 3

SCHEDULE:COMPACT,
    ACST_Sch_BLOCK1_ZONE2,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,24;          !- Field 3

SCHEDULE:COMPACT,
    AHST_Sch_BLOCK1_ZONE1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,20;          !- Field 3

SCHEDULE:COMPACT,
    ACST_Sch_BLOCK1_ZONE1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,24;          !- Field 3

Material,
    Urea Formaldehyde Foam_.1327,    !- Name
    Rough,                    !- Roughness
    0.1327,                   !- Thickness
    0.04,                     !- Conductivity
    10,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Cast Concrete_.1,         !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.13,                     !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Floor/Roof Screed_.07,    !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.41,                     !- Conductivity
    1200,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.73,                     !- Solar Absorptance
    0.73;                     !- Visible Absorptance

Material,
    Timber Flooring_.03,      !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Asphalt 1_.01,            !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.7,                      !- Conductivity
    2100,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.9;                      !- Visible Absorptance

Material,
    MW Glass Wool (rolls)_.1445,    !- Name
    Rough,                    !- Roughness
    0.1445,                   !- Thickness
    0.04,                     !- Conductivity
    12,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Plasterboard_.013,        !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.25,                     !- Conductivity
    2800,                     !- Density
    896,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Brickwork Outer_.1,       !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,    !- Name
    Rough,                    !- Roughness
    0.0795,                   !- Thickness
    0.034,                    !- Conductivity
    35,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Concrete Block (Medium)_.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.51,                     !- Conductivity
    1400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plastering_.013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    3_RVAL_3,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    4_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    5_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    6_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    2,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    38,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.74,                     !- Solar Transmittance at Normal Incidence
    0.09,                     !- Front Side Solar Reflectance at Normal Incidence
    0.1,                      !- Back Side Solar Reflectance at Normal Incidence
    0.82,                     !- Visible Transmittance at Normal Incidence
    0.11,                     !- Front Side Visible Reflectance at Normal Incidence
    0.12,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.2,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1002,                     !- Name
    Air,                      !- Gas Type
    0.013;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1002,      !- Name
    Air,                      !- Gas Type
    0.0065;                   !- Thickness

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    Project ground floor,     !- Name
    Urea Formaldehyde Foam_.1327,    !- Outside Layer
    Cast Concrete_.1,         !- Layer 2
    Floor/Roof Screed_.07,    !- Layer 3
    Timber Flooring_.03;      !- Layer 4

Construction,
    Project ground floor_Rev,    !- Name
    Timber Flooring_.03,      !- Outside Layer
    Floor/Roof Screed_.07,    !- Layer 2
    Cast Concrete_.1,         !- Layer 3
    Urea Formaldehyde Foam_.1327;    !- Layer 4

Construction,
    Project flat roof,        !- Name
    Asphalt 1_.01,            !- Outside Layer
    MW Glass Wool (rolls)_.1445,    !- Layer 2
    3_RVAL_3,                 !- Layer 3
    Plasterboard_.013;        !- Layer 4

Construction,
    Project flat roof_Rev,    !- Name
    Plasterboard_.013,        !- Outside Layer
    4_RVAL_2,                 !- Layer 2
    MW Glass Wool (rolls)_.1445,    !- Layer 3
    Asphalt 1_.01;            !- Layer 4

Construction,
    Project partition,        !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    5_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    Project partition_Rev,    !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    6_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    Project wall,             !- Name
    Brickwork Outer_.1,       !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,    !- Layer 2
    Concrete Block (Medium)_.1,    !- Layer 3
    Gypsum Plastering_.013;    !- Layer 4

Construction,
    Project wall_Rev,         !- Name
    Gypsum Plastering_.013,    !- Outside Layer
    Concrete Block (Medium)_.1,    !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,    !- Layer 3
    Brickwork Outer_.1;       !- Layer 4

Construction,
    Project external glazing - 1001,    !- Name
    38,                       !- Outside Layer
    1002,                     !- Layer 2
    2;                        !- Layer 3

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    Block1:Zone2,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    126.7064,                 !- Volume
    36.2018,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block1:Zone1,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    105.3337,                 !- Volume
    30.0953,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Block1:Zone2_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project ground floor,     !- Construction Name
    Block1:Zone2,             !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.014754282,              !- Vertex 1 Xcoordinate
    -3.7605381575,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -5.298249883,             !- Vertex 2 Xcoordinate
    -3.7605381575,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5.298249883,             !- Vertex 3 Xcoordinate
    2.0367288965,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.014754282,              !- Vertex 4 Xcoordinate
    2.0367288965,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Project flat roof,        !- Construction Name
    Block1:Zone2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.298249883,             !- Vertex 1 Xcoordinate
    -3.7605381575,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    2.014754282,              !- Vertex 2 Xcoordinate
    -3.7605381575,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    2.014754282,              !- Vertex 3 Xcoordinate
    2.0367288965,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -5.298249883,             !- Vertex 4 Xcoordinate
    2.0367288965,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:Zone2,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone1_Partition_4_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.014754282,              !- Vertex 1 Xcoordinate
    -3.76053816,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.014754282,              !- Vertex 2 Xcoordinate
    2.0367289,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.014754282,              !- Vertex 3 Xcoordinate
    2.0367289,                !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    2.014754282,              !- Vertex 4 Xcoordinate
    -3.76053816,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Partition_4_0_10000,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block1:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone2_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.014754282,              !- Vertex 1 Xcoordinate
    2.0367289,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.014754282,              !- Vertex 2 Xcoordinate
    -3.76053816,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.014754282,              !- Vertex 3 Xcoordinate
    -3.76053816,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    2.014754282,              !- Vertex 4 Xcoordinate
    2.0367289,                !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block1:Zone2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.014754282,              !- Vertex 1 Xcoordinate
    2.0367288965,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -5.298249883,             !- Vertex 2 Xcoordinate
    2.0367288965,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5.298249883,             !- Vertex 3 Xcoordinate
    2.0367288965,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    2.014754282,              !- Vertex 4 Xcoordinate
    2.0367288965,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block1:Zone2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.298249883,             !- Vertex 1 Xcoordinate
    2.0367288965,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -5.298249883,             !- Vertex 2 Xcoordinate
    -3.7605381575,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5.298249883,             !- Vertex 3 Xcoordinate
    -3.7605381575,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -5.298249883,             !- Vertex 4 Xcoordinate
    2.0367288965,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block1:Zone2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.298249883,             !- Vertex 1 Xcoordinate
    -3.7605381575,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.014754282,              !- Vertex 2 Xcoordinate
    -3.7605381575,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.014754282,              !- Vertex 3 Xcoordinate
    -3.7605381575,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    -5.298249883,             !- Vertex 4 Xcoordinate
    -3.7605381575,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project ground floor,     !- Construction Name
    Block1:Zone1,             !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.156199441,              !- Vertex 1 Xcoordinate
    -3.7605381575,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.014754282,              !- Vertex 2 Xcoordinate
    -3.7605381575,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.014754282,              !- Vertex 3 Xcoordinate
    2.0367288965,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.156199441,              !- Vertex 4 Xcoordinate
    2.0367288965,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Project flat roof,        !- Construction Name
    Block1:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.014754282,              !- Vertex 1 Xcoordinate
    -3.7605381575,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    8.156199441,              !- Vertex 2 Xcoordinate
    -3.7605381575,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    8.156199441,              !- Vertex 3 Xcoordinate
    2.0367288965,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    2.014754282,              !- Vertex 4 Xcoordinate
    2.0367288965,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block1:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.156199441,              !- Vertex 1 Xcoordinate
    -3.7605381575,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.156199441,              !- Vertex 2 Xcoordinate
    2.0367288965,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.156199441,              !- Vertex 3 Xcoordinate
    2.0367288965,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    8.156199441,              !- Vertex 4 Xcoordinate
    -3.7605381575,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block1:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.156199441,              !- Vertex 1 Xcoordinate
    2.0367288965,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.014754282,              !- Vertex 2 Xcoordinate
    2.0367288965,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.014754282,              !- Vertex 3 Xcoordinate
    2.0367288965,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    8.156199441,              !- Vertex 4 Xcoordinate
    2.0367288965,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block1:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.014754282,              !- Vertex 1 Xcoordinate
    -3.7605381575,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.156199441,              !- Vertex 2 Xcoordinate
    -3.7605381575,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.156199441,              !- Vertex 3 Xcoordinate
    -3.7605381575,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    2.014754282,              !- Vertex 4 Xcoordinate
    -3.7605381575,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Project external glazing - 1001,    !- Construction Name
    Block1:Zone2_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.857928656,              !- Vertex 1 Xcoordinate
    2.0367288965,             !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    -3.923924256,             !- Vertex 2 Xcoordinate
    2.0367288965,             !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    -3.923924256,             !- Vertex 3 Xcoordinate
    2.0367288965,             !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    0.857928656,              !- Vertex 4 Xcoordinate
    2.0367288965,             !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Project external glazing - 1001,    !- Construction Name
    Block1:Zone2_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.298249883,             !- Vertex 1 Xcoordinate
    0.922388841,              !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    -5.298249883,             !- Vertex 2 Xcoordinate
    -2.646198101,             !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    -5.298249883,             !- Vertex 3 Xcoordinate
    -2.646198101,             !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    -5.298249883,             !- Vertex 4 Xcoordinate
    0.922388841,              !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Project external glazing - 1001,    !- Construction Name
    Block1:Zone2_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.923924256,             !- Vertex 1 Xcoordinate
    -3.7605381575,            !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    0.857928656,              !- Vertex 2 Xcoordinate
    -3.7605381575,            !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    0.857928656,              !- Vertex 3 Xcoordinate
    -3.7605381575,            !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    -3.923924256,             !- Vertex 4 Xcoordinate
    -3.7605381575,            !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Project external glazing - 1001,    !- Construction Name
    Block1:Zone1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.156199441,              !- Vertex 1 Xcoordinate
    -2.646198101,             !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    8.156199441,              !- Vertex 2 Xcoordinate
    0.922388841,              !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    8.156199441,              !- Vertex 3 Xcoordinate
    0.922388841,              !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    8.156199441,              !- Vertex 4 Xcoordinate
    -2.646198101,             !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Project external glazing - 1001,    !- Construction Name
    Block1:Zone1_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.957607666,              !- Vertex 1 Xcoordinate
    2.0367288965,             !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    2.995846054,              !- Vertex 2 Xcoordinate
    2.0367288965,             !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    2.995846054,              !- Vertex 3 Xcoordinate
    2.0367288965,             !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    6.957607666,              !- Vertex 4 Xcoordinate
    2.0367288965,             !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Project external glazing - 1001,    !- Construction Name
    Block1:Zone1_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.995846054,              !- Vertex 1 Xcoordinate
    -3.7605381575,            !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    6.957607666,              !- Vertex 2 Xcoordinate
    -3.7605381575,            !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    6.957607666,              !- Vertex 3 Xcoordinate
    -3.7605381575,            !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    2.995846054,              !- Vertex 4 Xcoordinate
    -3.7605381575,            !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0.0,                      !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

PEOPLE,
    People Block1:Zone2,      !- Name
    Block1:Zone2,             !- Zone or ZoneList Name
    On 24/7,                  !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 19,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 19,     !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251,         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ;                         !- Thermal Comfort Model 5 Type

PEOPLE,
    People Block1:Zone1,      !- Name
    Block1:Zone1,             !- Zone or ZoneList Name
    On 24/7,                  !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 26,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26,     !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251,         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ;                         !- Thermal Comfort Model 5 Type

Lights,
    Block1:Zone2 General lighting,    !- Name
    Block1:Zone2,             !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:Zone2#GeneralLights;    !- EndUse Subcategory

Lights,
    Block1:Zone1 General lighting,    !- Name
    Block1:Zone1,             !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights;    !- EndUse Subcategory

OtherEquipment,
    Block1:Zone2 Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    Block1:Zone2,             !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Block1:Zone1 Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    Block1:Zone1,             !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OutputControl:IlluminanceMap:Style,
    Comma;                    !- Column Separator

AirflowNetwork:SimulationControl,
    VENT,                     !- Name
    MultizoneWithoutDistribution,    !- AirflowNetwork Control
    Input,                    !- Wind Pressure Coefficient Type
    OpeningHeight,            !- Height Selection for Local Wind Pressure Calculation
    LowRise,                  !- Building Type
    1000,                     !- Maximum Number of Iterations
    ZeroNodePressures,        !- Initialization Type
    0.0001,                   !- Relative Airflow Convergence Tolerance
    1e-06,                    !- Absolute Airflow Convergence Tolerance
    -0.5,                     !- Convergence Acceleration Limit
    0,                        !- Azimuth Angle of Long Axis of Building
    1;                        !- Ratio of Building Width Along Short Axis to Width Along Long Axis

AirflowNetwork:MultiZone:Zone,
    Block1:Zone2,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On 24/7;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Block1:Zone1,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On 24/7;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Roof_1_0_0,    !- Surface Name
    Block1:Zone2_Roof_1_0_0,    !- Leakage Component Name
    Block1:Zone2_Roof_1_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Partition_2_0_0,    !- Surface Name
    Block1:Zone2_Partition_2_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_3_0_0,    !- Surface Name
    Block1:Zone2_Wall_3_0_0,    !- Leakage Component Name
    Block1:Zone2_Wall_3_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_4_0_0,    !- Surface Name
    Block1:Zone2_Wall_4_0_0,    !- Leakage Component Name
    Block1:Zone2_Wall_4_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_5_0_0,    !- Surface Name
    Block1:Zone2_Wall_5_0_0,    !- Leakage Component Name
    Block1:Zone2_Wall_5_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Roof_1_0_0,    !- Surface Name
    Block1:Zone1_Roof_1_0_0,    !- Leakage Component Name
    Block1:Zone1_Roof_1_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_2_0_0,    !- Surface Name
    Block1:Zone1_Wall_2_0_0,    !- Leakage Component Name
    Block1:Zone1_Wall_2_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_3_0_0,    !- Surface Name
    Block1:Zone1_Wall_3_0_0,    !- Leakage Component Name
    Block1:Zone1_Wall_3_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_5_0_0,    !- Surface Name
    Block1:Zone1_Wall_5_0_0,    !- Leakage Component Name
    Block1:Zone1_Wall_5_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,    !- Name
    20,                       !- Reference Temperature
    101320,                   !- Reference Barometric Pressure
    0.005;                    !- Reference Humidity Ratio

AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,             !- Name
    1e-11,                    !- Air Mass Flow Coefficient at Reference Conditions
    0.66,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Roof_1_0_0,    !- Name
    0.0042395,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Partition_2_0_0,    !- Name
    0.0608713,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Wall_3_0_0,    !- Name
    0.0018805,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Wall_4_0_0,    !- Name
    0.0015223,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Wall_5_0_0,    !- Name
    0.0018805,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Roof_1_0_0,    !- Name
    0.0035604,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Wall_2_0_0,    !- Name
    0.0015223,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Wall_3_0_0,    !- Name
    0.0015869,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Wall_5_0_0,    !- Name
    0.0015869,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Roof_1_0_0,    !- Name
    4.67,                     !- External Node Height
    Block1:Zone2_Roof_1_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_3_0_0,    !- Name
    2.33,                     !- External Node Height
    Block1:Zone2_Wall_3_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    2.07,                     !- External Node Height
    Block1:Zone2_Wall_3_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_4_0_0,    !- Name
    2.33,                     !- External Node Height
    Block1:Zone2_Wall_4_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    2.07,                     !- External Node Height
    Block1:Zone2_Wall_4_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_5_0_0,    !- Name
    2.33,                     !- External Node Height
    Block1:Zone2_Wall_5_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,    !- Name
    2.07,                     !- External Node Height
    Block1:Zone2_Wall_5_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Roof_1_0_0,    !- Name
    4.67,                     !- External Node Height
    Block1:Zone1_Roof_1_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_2_0_0,    !- Name
    2.33,                     !- External Node Height
    Block1:Zone1_Wall_2_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    2.07,                     !- External Node Height
    Block1:Zone1_Wall_2_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_3_0_0,    !- Name
    2.33,                     !- External Node Height
    Block1:Zone1_Wall_3_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    2.07,                     !- External Node Height
    Block1:Zone1_Wall_3_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_5_0_0,    !- Name
    2.33,                     !- External Node Height
    Block1:Zone1_Wall_5_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    2.07,                     !- External Node Height
    Block1:Zone1_Wall_5_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Cp Data,                  !- Name
    0,                        !- Wind Direction 1
    45,                       !- Wind Direction 2
    90,                       !- Wind Direction 3
    135,                      !- Wind Direction 4
    180,                      !- Wind Direction 5
    225,                      !- Wind Direction 6
    270,                      !- Wind Direction 7
    315;                      !- Wind Direction 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Roof_1_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_3_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_5_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Roof_1_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_3_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_5_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

DESIGNSPECIFICATION:OUTDOORAIR,
    BLOCK1:ZONE2 Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    BLOCK1:ZONE1 Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    BLOCK1:ZONE2 Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    BLOCK1:ZONE1 Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    2;                        !- Timesteps in Averaging Window

SIZING:ZONE,
    BLOCK1:ZONE2,             !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    BLOCK1:ZONE2 Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    BLOCK1:ZONE2 Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    BLOCK1:ZONE1,             !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    BLOCK1:ZONE1 Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    BLOCK1:ZONE1 Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

ZONECONTROL:THERMOSTAT,
    BLOCK1:ZONE2 Thermostat,    !- Name
    BLOCK1:ZONE2,             !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    BLOCK1:ZONE2 Dual SP,     !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    BLOCK1:ZONE1 Thermostat,    !- Name
    BLOCK1:ZONE1,             !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    BLOCK1:ZONE1 Dual SP,     !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    BLOCK1:ZONE2 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    BLOCK1:ZONE1 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

THERMOSTATSETPOINT:DUALSETPOINT,
    BLOCK1:ZONE2 Dual SP,     !- Name
    AHST_Sch_BLOCK1_ZONE2,    !- Heating Setpoint Temperature Schedule Name
    ACST_Sch_BLOCK1_ZONE2;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    BLOCK1:ZONE1 Dual SP,     !- Name
    AHST_Sch_BLOCK1_ZONE1,    !- Heating Setpoint Temperature Schedule Name
    ACST_Sch_BLOCK1_ZONE1;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block1:Zone2 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block1:Zone2,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block1:Zone1 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block1:Zone1,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE2 VRF Indoor Unit,    !- Zone Terminal Unit Name
    On 24/7,                  !- Terminal Unit Availability Schedule
    BLOCK1:ZONE2 VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    BLOCK1:ZONE2 VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    BLOCK1:ZONE2 VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    BLOCK1:ZONE2 VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    BLOCK1:ZONE2 VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE1 VRF Indoor Unit,    !- Zone Terminal Unit Name
    On 24/7,                  !- Terminal Unit Availability Schedule
    BLOCK1:ZONE1 VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    BLOCK1:ZONE1 VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    BLOCK1:ZONE1 VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    BLOCK1:ZONE1 VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    BLOCK1:ZONE1 VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:EQUIPMENTLIST,
    BLOCK1:ZONE2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    BLOCK1:ZONE2 VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTLIST,
    BLOCK1:ZONE1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    BLOCK1:ZONE1 VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    BLOCK1:ZONE2,             !- Zone Name
    BLOCK1:ZONE2 Equipment,    !- Zone Conditioning Equipment List Name
    BLOCK1:ZONE2 Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BLOCK1:ZONE2 Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    BLOCK1:ZONE2 Zone Air Node,    !- Zone Air Node Name
    BLOCK1:ZONE2 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    BLOCK1:ZONE1,             !- Zone Name
    BLOCK1:ZONE1 Equipment,    !- Zone Conditioning Equipment List Name
    BLOCK1:ZONE1 Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BLOCK1:ZONE1 Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    BLOCK1:ZONE1 Zone Air Node,    !- Zone Air Node Name
    BLOCK1:ZONE1 Return Outlet;    !- Zone Return Air Node or NodeList Name

FAN:CONSTANTVOLUME,
    BLOCK1:ZONE2 VRF Indoor Unit Supply Fan,    !- Name
    On 24/7,                  !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    BLOCK1:ZONE2 VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    BLOCK1:ZONE2 VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    BLOCK1:ZONE1 VRF Indoor Unit Supply Fan,    !- Name
    On 24/7,                  !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    BLOCK1:ZONE1 VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    BLOCK1:ZONE1 VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE2 VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    BLOCK1:ZONE2 VRF Indoor Unit Return,    !- Coil Air Inlet Node
    BLOCK1:ZONE2 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE1 VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    BLOCK1:ZONE1 VRF Indoor Unit Return,    !- Coil Air Inlet Node
    BLOCK1:ZONE1 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE2 VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    BLOCK1:ZONE2 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    BLOCK1:ZONE2 VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE1 VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    BLOCK1:ZONE1 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    BLOCK1:ZONE1 VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_BLOCK1:ZONE2,    !- Heat Pump Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    2,                        !- Gross Rated Cooling COP
    -20,                      !- Minimum Outdoor Temperature in Cooling Mode
    80,                       !- Maximum Outdoor Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    2.1,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Outdoor Temperature in Heating Mode
    80,                       !- Maximum Outdoor Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOCK1:ZONE2 Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOCK1:ZONE2 Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -5.99,                    !- Minimum Outdoor Temperature in Heat Recovery Mode
    80,                       !- Maximum Outdoor Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_BLOCK1:ZONE1,    !- Heat Pump Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    2,                        !- Gross Rated Cooling COP
    -20,                      !- Minimum Outdoor Temperature in Cooling Mode
    80,                       !- Maximum Outdoor Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    2.1,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Outdoor Temperature in Heating Mode
    80,                       !- Maximum Outdoor Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOCK1:ZONE1 Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOCK1:ZONE1 Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -5.99,                    !- Minimum Outdoor Temperature in Heat Recovery Mode
    80,                       !- Maximum Outdoor Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOCK1:ZONE2 Zone List,    !- Zone Terminal Unit List Name
    BLOCK1:ZONE2 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOCK1:ZONE1 Zone List,    !- Zone Terminal Unit List Name
    BLOCK1:ZONE1 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

NODELIST,
    BLOCK1:ZONE2 Air Inlet Node List,    !- Name
    BLOCK1:ZONE2 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE2 Air Exhaust Node List,    !- Name
    BLOCK1:ZONE2 VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE1 Air Inlet Node List,    !- Name
    BLOCK1:ZONE1 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE1 Air Exhaust Node List,    !- Name
    BLOCK1:ZONE1 VRF Indoor Unit Return;    !- Node 1 Name

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOCK1:ZONE2 Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOCK1:ZONE1 Outdoor Air Node;    !- Node or NodeList Name 1

ENERGYMANAGEMENTSYSTEM:SENSOR,
    RMOT,                     !- Name
    People Block1:Zone2,      !- OutputVariable or OutputMeter Index Key Name
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    PMOT,                     !- Name
    People Block1:Zone2,      !- OutputVariable or OutputMeter Index Key Name
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Occ_count_BLOCK1_ZONE2,    !- Name
    People BLOCK1:ZONE2,      !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Occ_count_BLOCK1_ZONE1,    !- Name
    People BLOCK1:ZONE1,      !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_OpT,         !- Name
    BLOCK1:ZONE2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_WindSpeed,    !- Name
    BLOCK1:ZONE2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_OutT,        !- Name
    BLOCK1:ZONE2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_OpT,         !- Name
    BLOCK1:ZONE1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_WindSpeed,    !- Name
    BLOCK1:ZONE1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_OutT,        !- Name
    BLOCK1:ZONE1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_3_0_0_0_0_0_Win_Occ_count,    !- Name
    People Block1:Zone2,      !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_4_0_0_0_0_0_Win_Occ_count,    !- Name
    People Block1:Zone2,      !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_5_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_5_0_0_0_0_0_Win_Occ_count,    !- Name
    People Block1:Zone2,      !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_2_0_0_0_0_0_Win_Occ_count,    !- Name
    People Block1:Zone1,      !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_3_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_3_0_0_0_0_0_Win_Occ_count,    !- Name
    People Block1:Zone1,      !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_5_0_0_0_0_0_Win_Occ_count,    !- Name
    People Block1:Zone1,      !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    OutT,                     !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_CoolCoil,    !- Name
    BLOCK1:ZONE2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_HeatCoil,    !- Name
    BLOCK1:ZONE2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_CoolCoil,    !- Name
    BLOCK1:ZONE1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_HeatCoil,    !- Name
    BLOCK1:ZONE1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_3_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block1:Zone2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_3_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block1:Zone2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_4_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block1:Zone2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_4_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block1:Zone2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_5_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block1:Zone2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_5_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block1:Zone2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_2_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block1:Zone1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_2_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block1:Zone1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_3_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block1:Zone1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_3_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block1:Zone1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_5_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block1:Zone1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_5_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block1:Zone1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    AHST_Act_BLOCK1_ZONE2,    !- Name
    AHST_Sch_BLOCK1_ZONE2,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    ACST_Act_BLOCK1_ZONE2,    !- Name
    ACST_Sch_BLOCK1_ZONE2,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    AHST_Act_BLOCK1_ZONE1,    !- Name
    AHST_Sch_BLOCK1_ZONE1,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    ACST_Act_BLOCK1_ZONE1,    !- Name
    ACST_Sch_BLOCK1_ZONE1,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetComfTemp,              !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetComfTemp;              !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOCK1_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOCK1_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOCK1_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOCK1_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetAppLimits,             !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetAppLimits;             !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyCAT,                 !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyCAT;                 !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetAST,                   !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetAST;                   !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetASTnoTol,              !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetASTnoTol;              !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOCK1_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOCK1_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOCK1_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOCK1_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOCK1_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOCK1_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOCK1_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOCK1_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetInputData,             !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetInputData;             !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetVOFinputData,          !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetVOFinputData;          !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetVST,                   !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetVST;                   !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOCK1_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOCK1_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOCK1_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOCK1_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_Block1_Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_Block1_Zone2_Wall_3_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block1_Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block1_Zone2_Wall_3_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_Block1_Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_Block1_Zone2_Wall_4_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block1_Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block1_Zone2_Wall_4_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_Block1_Zone2_Wall_5_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_Block1_Zone2_Wall_5_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block1_Zone2_Wall_5_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block1_Zone2_Wall_5_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_Block1_Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_Block1_Zone1_Wall_2_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block1_Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block1_Zone1_Wall_2_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_Block1_Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_Block1_Zone1_Wall_3_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block1_Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block1_Zone1_Wall_3_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_Block1_Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_Block1_Zone1_Wall_5_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block1_Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block1_Zone1_Wall_5_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    MakeComfHoursBuildAvg,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    MakeComfHoursBuildAvg;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    MakeDiscomfAppHotHoursBuildAvg,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    MakeDiscomfAppHotHoursBuildAvg;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    MakeDiscomfAppColdHoursBuildAvg,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    MakeDiscomfAppColdHoursBuildAvg;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    MakeDiscomfNonAppHotHoursBuildAvg,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    MakeDiscomfNonAppHotHoursBuildAvg;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    MakeDiscomfNonAppColdHoursBuildAvg,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    MakeDiscomfNonAppColdHoursBuildAvg;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    MakeComfHoursNoAppBuildAvg,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    MakeComfHoursNoAppBuildAvg;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    MakeOccHoursBuildAvg,     !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    MakeOccHoursBuildAvg;     !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    MakeOccComfHoursNoAppBuildAvg,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    MakeOccComfHoursNoAppBuildAvg;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    MakeOccDiscomfHoursNoAppBuildAvg,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    MakeOccDiscomfHoursNoAppBuildAvg;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    MakeVentHoursBuildAvg,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    MakeVentHoursBuildAvg;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetComfTemp,              !- Name
    if ComfStand == 99,       !- Program Line 1
    set ComfTemp = PMOT*m+n,    !- Program Line 2
    elseif ComfStand == 1,    !- Program Line 3
    set ComfTemp = RMOT*0.33+18.8,    !- Program Line 4
    elseif ComfStand == 2,    !- Program Line 5
    set ComfTemp = PMOT*0.31+17.8,    !- Program Line 6
    elseif ComfStand == 3,    !- Program Line 7
    set ComfTemp = PMOT*0.48+14.4,    !- Program Line 8
    elseif ComfStand == 4,    !- Program Line 9
    set ComfTemp = 0,         !- Program Line 10
    elseif ComfStand == 5,    !- Program Line 11
    set ComfTemp = 0,         !- Program Line 12
    elseif ComfStand == 6,    !- Program Line 13
    set ComfTemp = 0,         !- Program Line 14
    elseif ComfStand == 7,    !- Program Line 15
    set ComfTemp = PMOT*0.54+12.83,    !- Program Line 16
    elseif ComfStand == 8,    !- Program Line 17
    set ComfTemp = PMOT*0.28+17.87,    !- Program Line 18
    elseif ComfStand == 9,    !- Program Line 19
    set ComfTemp = PMOT*0.39+18.42,    !- Program Line 20
    elseif ComfStand == 10,    !- Program Line 21
    set ComfTemp = PMOT*0.42+17.6,    !- Program Line 22
    elseif ComfStand == 11,    !- Program Line 23
    set ComfTemp = PMOT*0.75+5.37,    !- Program Line 24
    elseif ComfStand == 12,    !- Program Line 25
    set ComfTemp = PMOT*0.25+19.7,    !- Program Line 26
    elseif ComfStand == 13,    !- Program Line 27
    set ComfTemp = PMOT*0.26+15.9,    !- Program Line 28
    elseif ComfStand == 14,    !- Program Line 29
    set ComfTemp = PMOT*0.26+16.75,    !- Program Line 30
    elseif ComfStand == 15,    !- Program Line 31
    set ComfTemp = PMOT*0.56+12.74,    !- Program Line 32
    elseif ComfStand == 16,    !- Program Line 33
    set ComfTemp = PMOT*0.09+22.32,    !- Program Line 34
    elseif ComfStand == 17,    !- Program Line 35
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 36
    set ComfTemp = PMOT*0.48+13.9,    !- Program Line 37
    else,                     !- Program Line 38
    set ComfTemp = PMOT*0.59+9.6,    !- Program Line 39
    endif,                    !- Program Line 40
    elseif ComfStand == 18,    !- Program Line 41
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 42
    set ComfTemp = PMOT*0.84+5.3,    !- Program Line 43
    else,                     !- Program Line 44
    set ComfTemp = PMOT*0.96-3.6,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif ComfStand == 19,    !- Program Line 47
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 48
    set ComfTemp = PMOT*0.27+17.9,    !- Program Line 49
    else,                     !- Program Line 50
    set ComfTemp = PMOT*0.53+10.3,    !- Program Line 51
    endif,                    !- Program Line 52
    elseif ComfStand == 20,    !- Program Line 53
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 54
    set ComfTemp = PMOT*0.38+15.7,    !- Program Line 55
    else,                     !- Program Line 56
    set ComfTemp = PMOT*0.47+9.07,    !- Program Line 57
    endif,                    !- Program Line 58
    elseif ComfStand == 21,    !- Program Line 59
    set ComfTemp = PMOT*0.678+13.51,    !- Program Line 60
    endif;                    !- Program Line 61

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOCK1_ZONE2,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOCK1_ZONE2_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOCK1_ZONE2_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOCK1_ZONE2_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 16
    elseif (BLOCK1_ZONE2_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOCK1_ZONE2_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOCK1_ZONE2_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOCK1_ZONE2_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 52
    elseif (BLOCK1_ZONE2_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOCK1_ZONE1,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOCK1_ZONE1_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOCK1_ZONE1_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOCK1_ZONE1_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 16
    elseif (BLOCK1_ZONE1_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOCK1_ZONE1_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOCK1_ZONE1_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOCK1_ZONE1_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 52
    elseif (BLOCK1_ZONE1_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetAppLimits,             !- Name
    if ComfStand == 99,       !- Program Line 1
    set ACSTaul = 27.0,       !- Program Line 2
    set ACSTall = 8.0,        !- Program Line 3
    set AHSTaul = 27.0,       !- Program Line 4
    set AHSTall = 8.0,        !- Program Line 5
    elseif ComfStand == 1,    !- Program Line 6
    set ACSTaul = 30,         !- Program Line 7
    set ACSTall = 10,         !- Program Line 8
    set AHSTaul = 30,         !- Program Line 9
    set AHSTall = 10,         !- Program Line 10
    elseif ComfStand == 2 || ComfStand == 12,    !- Program Line 11
    set ACSTaul = 33.5,       !- Program Line 12
    set ACSTall = 10,         !- Program Line 13
    set AHSTaul = 33.5,       !- Program Line 14
    set AHSTall = 10,         !- Program Line 15
    elseif ComfStand == 3,    !- Program Line 16
    set ACSTaul = 30,         !- Program Line 17
    set ACSTall = 5,          !- Program Line 18
    set AHSTaul = 30,         !- Program Line 19
    set AHSTall = 5,          !- Program Line 20
    elseif (ComfStand == 4) || (ComfStand == 5),    !- Program Line 21
    if CAT == 1,              !- Program Line 22
    set ACSTaul = 28,         !- Program Line 23
    set ACSTall = 18,         !- Program Line 24
    set AHSTaul = 28,         !- Program Line 25
    set AHSTall = 18,         !- Program Line 26
    elseif CAT == 2,          !- Program Line 27
    set ACSTaul = 30,         !- Program Line 28
    set ACSTall = 18,         !- Program Line 29
    set AHSTaul = 28,         !- Program Line 30
    set AHSTall = 16,         !- Program Line 31
    else,                     !- Program Line 32
    set ACSTaul = 50,         !- Program Line 33
    set ACSTall = 50,         !- Program Line 34
    set AHSTaul = 50,         !- Program Line 35
    set AHSTall = 50,         !- Program Line 36
    endif,                    !- Program Line 37
    elseif ComfStand == 6,    !- Program Line 38
    set ACSTaul = 30,         !- Program Line 39
    set ACSTall = -7,         !- Program Line 40
    set AHSTaul = 30,         !- Program Line 41
    set AHSTall = -7,         !- Program Line 42
    elseif ComfStand == 7,    !- Program Line 43
    set ACSTaul = 31,         !- Program Line 44
    set ACSTall = 12.5,       !- Program Line 45
    set AHSTaul = 31,         !- Program Line 46
    set AHSTall = 12.5,       !- Program Line 47
    elseif ComfStand == 8,    !- Program Line 48
    set ACSTaul = 38.5,       !- Program Line 49
    set ACSTall = 13,         !- Program Line 50
    set AHSTaul = 38.5,       !- Program Line 51
    set AHSTall = 13,         !- Program Line 52
    elseif ComfStand == 9 || ComfStand == 10 || ComfStand == 11,    !- Program Line 53
    set ACSTaul = 33,         !- Program Line 54
    set ACSTall = 5.5,        !- Program Line 55
    set AHSTaul = 33,         !- Program Line 56
    set AHSTall = 5.5,        !- Program Line 57
    elseif ComfStand == 13,    !- Program Line 58
    set ACSTaul = 25,         !- Program Line 59
    set ACSTall = 10,         !- Program Line 60
    set AHSTaul = 25,         !- Program Line 61
    set AHSTall = 10,         !- Program Line 62
    elseif ComfStand == 14,    !- Program Line 63
    set ACSTaul = 27,         !- Program Line 64
    set ACSTall = 8,          !- Program Line 65
    set AHSTaul = 27,         !- Program Line 66
    set AHSTall = 8,          !- Program Line 67
    elseif ComfStand == 15,    !- Program Line 68
    set ACSTaul = 24.8,       !- Program Line 69
    set ACSTall = 16.9,       !- Program Line 70
    set AHSTaul = 24.8,       !- Program Line 71
    set AHSTall = 16.9,       !- Program Line 72
    elseif ComfStand == 16,    !- Program Line 73
    set ACSTaul = 25.7,       !- Program Line 74
    set ACSTall = 16.4,       !- Program Line 75
    set AHSTaul = 25.7,       !- Program Line 76
    set AHSTall = 16.4,       !- Program Line 77
    elseif ComfStand == 17,    !- Program Line 78
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 79
    set ACSTaul = 25.25,      !- Program Line 80
    set ACSTall = 11.25,      !- Program Line 81
    set AHSTaul = 25.25,      !- Program Line 82
    set AHSTall = 11.25,      !- Program Line 83
    else,                     !- Program Line 84
    set ACSTaul = 45,         !- Program Line 85
    set ACSTall = 23,         !- Program Line 86
    set AHSTaul = 45,         !- Program Line 87
    set AHSTall = 23,         !- Program Line 88
    endif,                    !- Program Line 89
    elseif ComfStand == 18,    !- Program Line 90
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 91
    set ACSTaul = 27.5,       !- Program Line 92
    set ACSTall = 15.5,       !- Program Line 93
    set AHSTaul = 27.5,       !- Program Line 94
    set AHSTall = 15.5,       !- Program Line 95
    else,                     !- Program Line 96
    set ACSTaul = 34,         !- Program Line 97
    set ACSTall = 23,         !- Program Line 98
    set AHSTaul = 34,         !- Program Line 99
    set AHSTall = 23,         !- Program Line 100
    endif,                    !- Program Line 101
    elseif ComfStand == 19,    !- Program Line 102
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 103
    set ACSTaul = 25.25,      !- Program Line 104
    set ACSTall = 5,          !- Program Line 105
    set AHSTaul = 25.25,      !- Program Line 106
    set AHSTall = 5,          !- Program Line 107
    else,                     !- Program Line 108
    set ACSTaul = 25.25,      !- Program Line 109
    set ACSTall = 11.75,      !- Program Line 110
    set AHSTaul = 25.25,      !- Program Line 111
    set AHSTall = 11.75,      !- Program Line 112
    endif,                    !- Program Line 113
    elseif ComfStand == 20,    !- Program Line 114
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 115
    set ACSTaul = 29.75,      !- Program Line 116
    set ACSTall = 13,         !- Program Line 117
    set AHSTaul = 29.75,      !- Program Line 118
    set AHSTall = 13,         !- Program Line 119
    else,                     !- Program Line 120
    set ACSTaul = 45,         !- Program Line 121
    set ACSTall = 23,         !- Program Line 122
    set AHSTaul = 45,         !- Program Line 123
    set AHSTall = 23,         !- Program Line 124
    endif,                    !- Program Line 125
    elseif ComfStand == 21,    !- Program Line 126
    set ACSTaul = 20,         !- Program Line 127
    set ACSTall = 6.5,        !- Program Line 128
    set AHSTaul = 20,         !- Program Line 129
    set AHSTall = 6.5,        !- Program Line 130
    else,                     !- Program Line 131
    set ACSTaul = 50,         !- Program Line 132
    set ACSTall = 50,         !- Program Line 133
    set AHSTaul = 50,         !- Program Line 134
    set AHSTall = 50,         !- Program Line 135
    endif;                    !- Program Line 136

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyCAT,                 !- Name
    set CATcoolOffset = 0,    !- Program Line 1
    set CATheatOffset = 0,    !- Program Line 2
    if ComfStand == 99,       !- Program Line 3
    set ACSToffset = 5.0,     !- Program Line 4
    set AHSToffset = -5.0,    !- Program Line 5
    elseif (ComfStand == 1 ),    !- Program Line 6
    if (CAT == 1),            !- Program Line 7
    set ACSToffset = 2+CATcoolOffset,    !- Program Line 8
    set AHSToffset = -3+CATheatOffset,    !- Program Line 9
    elseif (CAT == 2),        !- Program Line 10
    set ACSToffset = 3+CATcoolOffset,    !- Program Line 11
    set AHSToffset = -4+CATheatOffset,    !- Program Line 12
    elseif (CAT == 3),        !- Program Line 13
    set ACSToffset = 4+CATcoolOffset,    !- Program Line 14
    set AHSToffset = -5+CATheatOffset,    !- Program Line 15
    endif,                    !- Program Line 16
    elseif ComfStand == 2 || ComfStand == 3 || ComfStand == 11,    !- Program Line 17
    if (CAT == 90),           !- Program Line 18
    set ACSToffset = 2.5+CATcoolOffset,    !- Program Line 19
    set AHSToffset = -2.5+CATheatOffset,    !- Program Line 20
    elseif (CAT == 80),       !- Program Line 21
    set ACSToffset = 3.5+CATcoolOffset,    !- Program Line 22
    set AHSToffset = -3.5+CATheatOffset,    !- Program Line 23
    endif,                    !- Program Line 24
    elseif (ComfStand == 4 ) || (ComfStand == 5) || (ComfStand == 6),    !- Program Line 25
    set ACSToffset = 0+CATcoolOffset,    !- Program Line 26
    set AHSToffset = 0+CATheatOffset,    !- Program Line 27
    elseif (ComfStand == 7),    !- Program Line 28
    if (CAT == 90),           !- Program Line 29
    set ACSToffset = 2.4+CATcoolOffset,    !- Program Line 30
    set AHSToffset = -2.4+CATheatOffset,    !- Program Line 31
    elseif (CAT == 85),       !- Program Line 32
    set ACSToffset = 3.3+CATcoolOffset,    !- Program Line 33
    set AHSToffset = -3.3+CATheatOffset,    !- Program Line 34
    elseif (CAT == 80),       !- Program Line 35
    set ACSToffset = 4.1+CATcoolOffset,    !- Program Line 36
    set AHSToffset = -4.1+CATheatOffset,    !- Program Line 37
    endif,                    !- Program Line 38
    elseif (ComfStand == 8),    !- Program Line 39
    if (CAT == 90),           !- Program Line 40
    set ACSToffset = 3.5+CATcoolOffset,    !- Program Line 41
    set AHSToffset = -3.5+CATheatOffset,    !- Program Line 42
    elseif (CAT == 85),       !- Program Line 43
    set ACSToffset = 4.8+CATcoolOffset,    !- Program Line 44
    set AHSToffset = -4.8+CATheatOffset,    !- Program Line 45
    elseif (CAT == 80),       !- Program Line 46
    set ACSToffset = 5.9+CATcoolOffset,    !- Program Line 47
    set AHSToffset = -5.9+CATheatOffset,    !- Program Line 48
    endif,                    !- Program Line 49
    elseif ComfStand == 9 || ComfStand == 10,    !- Program Line 50
    if (CAT == 90),           !- Program Line 51
    set ACSToffset = 2.15+CATcoolOffset,    !- Program Line 52
    set AHSToffset = -2.15+CATheatOffset,    !- Program Line 53
    elseif (CAT == 80),       !- Program Line 54
    set ACSToffset = 3.6+CATcoolOffset,    !- Program Line 55
    set AHSToffset = -3.6+CATheatOffset,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif ComfStand == 12,    !- Program Line 58
    if (CAT == 90),           !- Program Line 59
    set ACSToffset = 1.7+CATcoolOffset,    !- Program Line 60
    set AHSToffset = -1.7+CATheatOffset,    !- Program Line 61
    elseif (CAT == 80),       !- Program Line 62
    set ACSToffset = 2.89+CATcoolOffset,    !- Program Line 63
    set AHSToffset = -2.89+CATheatOffset,    !- Program Line 64
    endif,                    !- Program Line 65
    elseif ComfStand == 13,    !- Program Line 66
    if (CAT == 90),           !- Program Line 67
    set ACSToffset = 3.45+CATcoolOffset,    !- Program Line 68
    set AHSToffset = -3.45+CATheatOffset,    !- Program Line 69
    elseif (CAT == 80),       !- Program Line 70
    set ACSToffset = 4.55+CATcoolOffset,    !- Program Line 71
    set AHSToffset = -4.55+CATheatOffset,    !- Program Line 72
    endif,                    !- Program Line 73
    elseif ComfStand == 14,    !- Program Line 74
    if (CAT == 90),           !- Program Line 75
    set ACSToffset = 3.5+CATcoolOffset,    !- Program Line 76
    set AHSToffset = -3.5+CATheatOffset,    !- Program Line 77
    elseif (CAT == 80),       !- Program Line 78
    set ACSToffset = 4.5+CATcoolOffset,    !- Program Line 79
    set AHSToffset = -4.5+CATheatOffset,    !- Program Line 80
    endif,                    !- Program Line 81
    elseif ComfStand == 15,    !- Program Line 82
    if (CAT == 90),           !- Program Line 83
    set ACSToffset = 2.8+CATcoolOffset,    !- Program Line 84
    set AHSToffset = -2.8+CATheatOffset,    !- Program Line 85
    elseif (CAT == 80),       !- Program Line 86
    set ACSToffset = 3.8+CATcoolOffset,    !- Program Line 87
    set AHSToffset = -3.8+CATheatOffset,    !- Program Line 88
    endif,                    !- Program Line 89
    elseif ComfStand == 16,    !- Program Line 90
    if (CAT == 90),           !- Program Line 91
    set ACSToffset = 1.1+CATcoolOffset,    !- Program Line 92
    set AHSToffset = -1.1+CATheatOffset,    !- Program Line 93
    elseif (CAT == 80),       !- Program Line 94
    set ACSToffset = 2.1+CATcoolOffset,    !- Program Line 95
    set AHSToffset = -2.1+CATheatOffset,    !- Program Line 96
    endif,                    !- Program Line 97
    elseif (ComfStand == 17) || (ComfStand == 18),    !- Program Line 98
    if CAT == 90,             !- Program Line 99
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 100
    set ACSToffset = 2+CATcoolOffset,    !- Program Line 101
    set AHSToffset = -2+CATheatOffset,    !- Program Line 102
    else,                     !- Program Line 103
    set ACSToffset = 2+CATcoolOffset,    !- Program Line 104
    set AHSToffset = -2+CATheatOffset,    !- Program Line 105
    endif,                    !- Program Line 106
    elseif CAT == 80,         !- Program Line 107
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 108
    set ACSToffset = 3+CATcoolOffset,    !- Program Line 109
    set AHSToffset = -3+CATheatOffset,    !- Program Line 110
    else,                     !- Program Line 111
    set ACSToffset = 3+CATcoolOffset,    !- Program Line 112
    set AHSToffset = -3+CATheatOffset,    !- Program Line 113
    endif,                    !- Program Line 114
    endif,                    !- Program Line 115
    elseif ComfStand == 19,    !- Program Line 116
    if CAT == 90,             !- Program Line 117
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 118
    set ACSToffset = 2+CATcoolOffset,    !- Program Line 119
    set AHSToffset = -2+CATheatOffset,    !- Program Line 120
    else,                     !- Program Line 121
    set ACSToffset = 1+CATcoolOffset,    !- Program Line 122
    set AHSToffset = -1+CATheatOffset,    !- Program Line 123
    endif,                    !- Program Line 124
    elseif CAT == 80,         !- Program Line 125
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 126
    set ACSToffset = 3+CATcoolOffset,    !- Program Line 127
    set AHSToffset = -3+CATheatOffset,    !- Program Line 128
    else,                     !- Program Line 129
    set ACSToffset = 2+CATcoolOffset,    !- Program Line 130
    set AHSToffset = -2+CATheatOffset,    !- Program Line 131
    endif,                    !- Program Line 132
    endif,                    !- Program Line 133
    elseif ComfStand == 20,    !- Program Line 134
    if CAT == 90,             !- Program Line 135
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 136
    set ACSToffset = 2+CATcoolOffset,    !- Program Line 137
    set AHSToffset = -2+CATheatOffset,    !- Program Line 138
    else,                     !- Program Line 139
    set ACSToffset = 5+CATcoolOffset,    !- Program Line 140
    set AHSToffset = -5+CATheatOffset,    !- Program Line 141
    endif,                    !- Program Line 142
    elseif CAT == 80,         !- Program Line 143
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 144
    set ACSToffset = 3+CATcoolOffset,    !- Program Line 145
    set AHSToffset = -3+CATheatOffset,    !- Program Line 146
    else,                     !- Program Line 147
    set ACSToffset = 6+CATcoolOffset,    !- Program Line 148
    set AHSToffset = -6+CATheatOffset,    !- Program Line 149
    endif,                    !- Program Line 150
    endif,                    !- Program Line 151
    elseif ComfStand == 21,    !- Program Line 152
    if (CAT == 90),           !- Program Line 153
    set ACSToffset = 2.5+CATcoolOffset,    !- Program Line 154
    set AHSToffset = -2.5+CATheatOffset,    !- Program Line 155
    elseif (CAT == 80),       !- Program Line 156
    set ACSToffset = 4+CATcoolOffset,    !- Program Line 157
    set AHSToffset = -4+CATheatOffset,    !- Program Line 158
    endif,                    !- Program Line 159
    endif;                    !- Program Line 160

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetAST,                   !- Name
    set SetpointAcc = 10000,    !- Program Line 1
    set m = 0.0,              !- Program Line 2
    set n = 13.5,             !- Program Line 3
    if CoolSeasonEnd > CoolSeasonStart,    !- Program Line 4
    if (DayOfYear >= CoolSeasonStart) && (DayOfYear < CoolSeasonEnd),    !- Program Line 5
    set CoolingSeason = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set CoolingSeason = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    elseif CoolSeasonStart > CoolSeasonEnd,    !- Program Line 10
    if (DayOfYear >= CoolSeasonStart) || (DayOfYear < CoolSeasonEnd),    !- Program Line 11
    set CoolingSeason = 1,    !- Program Line 12
    else,                     !- Program Line 13
    set CoolingSeason = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    endif,                    !- Program Line 16
    if (ComfStand == 99) && (ComfMod == 3),    !- Program Line 17
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 18
    set ACST = RMOT*m+n+ACSToffset+ACSTtol,    !- Program Line 19
    elseif RMOT < ACSTall,    !- Program Line 20
    set ACST = ACSTall*m+n+ACSToffset+ACSTtol,    !- Program Line 21
    elseif RMOT > ACSTaul,    !- Program Line 22
    set ACST = ACSTaul*m+n+ACSToffset+ACSTtol,    !- Program Line 23
    endif,                    !- Program Line 24
    endif,                    !- Program Line 25
    if (ComfStand == 99) && (ComfMod == 3),    !- Program Line 26
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 27
    set AHST = RMOT*m+n+AHSToffset+AHSTtol,    !- Program Line 28
    elseif RMOT < AHSTall,    !- Program Line 29
    set AHST = AHSTall*m+n+AHSToffset+AHSTtol,    !- Program Line 30
    elseif RMOT > AHSTaul,    !- Program Line 31
    set AHST = AHSTaul*m+n+AHSToffset+AHSTtol,    !- Program Line 32
    endif,                    !- Program Line 33
    endif,                    !- Program Line 34
    if (ComfStand == 0) && (CurrentTime < 8),    !- Program Line 35
    set ACST = 27+ACSTtol,    !- Program Line 36
    set AHST = 17+AHSTtol,    !- Program Line 37
    elseif (ComfStand == 0) && (CurrentTime < 16),    !- Program Line 38
    set ACST = 25+ACSTtol,    !- Program Line 39
    set AHST = 20+AHSTtol,    !- Program Line 40
    elseif (ComfStand == 0) && (CurrentTime < 23),    !- Program Line 41
    set ACST = 25+ACSTtol,    !- Program Line 42
    set AHST = 20+AHSTtol,    !- Program Line 43
    elseif (ComfStand == 0) && (CurrentTime < 24),    !- Program Line 44
    set ACST = 27+ACSTtol,    !- Program Line 45
    set AHST = 17+AHSTtol,    !- Program Line 46
    endif,                    !- Program Line 47
    if (ComfStand == 1) && (ComfMod == 0),    !- Program Line 48
    if CoolingSeason == 1,    !- Program Line 49
    if (CAT==1),              !- Program Line 50
    set ACST = 25.5+ACSTtol,    !- Program Line 51
    elseif (CAT==2),          !- Program Line 52
    set ACST = 26+ACSTtol,    !- Program Line 53
    elseif (CAT==3),          !- Program Line 54
    set ACST = 27+ACSTtol,    !- Program Line 55
    endif,                    !- Program Line 56
    else,                     !- Program Line 57
    if (CAT==1),              !- Program Line 58
    set ACST = 25+ACSTtol,    !- Program Line 59
    elseif (CAT==2),          !- Program Line 60
    set ACST = 25+ACSTtol,    !- Program Line 61
    elseif (CAT==3),          !- Program Line 62
    set ACST = 25+ACSTtol,    !- Program Line 63
    endif,                    !- Program Line 64
    endif,                    !- Program Line 65
    endif,                    !- Program Line 66
    if (ComfStand == 1) && (ComfMod == 0),    !- Program Line 67
    if CoolingSeason == 1,    !- Program Line 68
    if (CAT==1),              !- Program Line 69
    set AHST = 23.5+AHSTtol,    !- Program Line 70
    elseif (CAT==2),          !- Program Line 71
    set AHST = 23+AHSTtol,    !- Program Line 72
    elseif (CAT==3),          !- Program Line 73
    set AHST = 22+AHSTtol,    !- Program Line 74
    endif,                    !- Program Line 75
    else,                     !- Program Line 76
    if (CAT==1),              !- Program Line 77
    set AHST = 21+AHSTtol,    !- Program Line 78
    elseif (CAT==2),          !- Program Line 79
    set AHST = 20+AHSTtol,    !- Program Line 80
    elseif (CAT==3),          !- Program Line 81
    set AHST = 18+AHSTtol,    !- Program Line 82
    endif,                    !- Program Line 83
    endif,                    !- Program Line 84
    endif,                    !- Program Line 85
    if (ComfStand == 1) && (ComfMod == 1),    !- Program Line 86
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 87
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 88
    elseif CurrentTime < 7,    !- Program Line 89
    set ACST = 27+ACSTtol,    !- Program Line 90
    elseif CurrentTime < 15,    !- Program Line 91
    set ACST = 50,            !- Program Line 92
    elseif CurrentTime < 23,    !- Program Line 93
    set ACST = 25+ACSTtol,    !- Program Line 94
    elseif CurrentTime < 24,    !- Program Line 95
    set ACST = 27+ACSTtol,    !- Program Line 96
    endif,                    !- Program Line 97
    endif,                    !- Program Line 98
    if (ComfStand == 1) && (ComfMod == 1),    !- Program Line 99
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 100
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 101
    elseif CurrentTime < 7,    !- Program Line 102
    set AHST = 17+AHSTtol,    !- Program Line 103
    elseif CurrentTime < 23,    !- Program Line 104
    set AHST = 20+AHSTtol,    !- Program Line 105
    elseif CurrentTime < 24,    !- Program Line 106
    set AHST = 17+AHSTtol,    !- Program Line 107
    endif,                    !- Program Line 108
    endif,                    !- Program Line 109
    if (ComfStand == 1) && (ComfMod == 2),    !- Program Line 110
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 111
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 112
    elseif (RMOT < ACSTall) && (CAT==1),    !- Program Line 113
    set ACST = 25+ACSTtol,    !- Program Line 114
    elseif (RMOT > ACSTaul) && (CAT==1),    !- Program Line 115
    set ACST = 25.5+ACSTtol,    !- Program Line 116
    elseif (RMOT < ACSTall) && (CAT==2),    !- Program Line 117
    set ACST = 25+ACSTtol,    !- Program Line 118
    elseif (RMOT > ACSTaul) && (CAT==2),    !- Program Line 119
    set ACST = 26+ACSTtol,    !- Program Line 120
    elseif (RMOT < ACSTall) && (CAT==3),    !- Program Line 121
    set ACST = 25+ACSTtol,    !- Program Line 122
    elseif (RMOT > ACSTaul) && (CAT==3),    !- Program Line 123
    set ACST = 27+ACSTtol,    !- Program Line 124
    endif,                    !- Program Line 125
    endif,                    !- Program Line 126
    if (ComfStand == 1) && (ComfMod == 2),    !- Program Line 127
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 128
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 129
    elseif (RMOT < AHSTall) && (CAT==1),    !- Program Line 130
    set AHST = 21+AHSTtol,    !- Program Line 131
    elseif (RMOT > AHSTaul) && (CAT==1),    !- Program Line 132
    set AHST = 23.5+AHSTtol,    !- Program Line 133
    elseif (RMOT < AHSTall) && (CAT==2),    !- Program Line 134
    set AHST = 20+AHSTtol,    !- Program Line 135
    elseif (RMOT > AHSTaul) && (CAT==2),    !- Program Line 136
    set AHST = 23+AHSTtol,    !- Program Line 137
    elseif (RMOT < AHSTall) && (CAT==3),    !- Program Line 138
    set AHST = 18+AHSTtol,    !- Program Line 139
    elseif (RMOT > AHSTaul) && (CAT==3),    !- Program Line 140
    set AHST = 22+AHSTtol,    !- Program Line 141
    endif,                    !- Program Line 142
    endif,                    !- Program Line 143
    if (ComfStand == 1) && (ComfMod == 3),    !- Program Line 144
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 145
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 146
    elseif RMOT < ACSTall,    !- Program Line 147
    set ACST = ACSTall*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 148
    elseif RMOT > ACSTaul,    !- Program Line 149
    set ACST = ACSTaul*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 150
    endif,                    !- Program Line 151
    endif,                    !- Program Line 152
    if (ComfStand == 1) && (ComfMod == 3),    !- Program Line 153
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 154
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 155
    elseif RMOT < AHSTall,    !- Program Line 156
    set AHST = AHSTall*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 157
    elseif RMOT > AHSTaul,    !- Program Line 158
    set AHST = AHSTaul*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 159
    endif,                    !- Program Line 160
    endif,                    !- Program Line 161
    if (ComfStand == 2) && (ComfMod == 0),    !- Program Line 162
    if CoolingSeason == 1,    !- Program Line 163
    if (CAT==80),             !- Program Line 164
    set ACST = 27+ACSTtol,    !- Program Line 165
    elseif (CAT==90),         !- Program Line 166
    set ACST = 26+ACSTtol,    !- Program Line 167
    endif,                    !- Program Line 168
    else,                     !- Program Line 169
    if (CAT==80),             !- Program Line 170
    set ACST = 25+ACSTtol,    !- Program Line 171
    elseif (CAT==90),         !- Program Line 172
    set ACST = 24+ACSTtol,    !- Program Line 173
    endif,                    !- Program Line 174
    endif,                    !- Program Line 175
    endif,                    !- Program Line 176
    if (ComfStand == 2) && (ComfMod == 0),    !- Program Line 177
    if CoolingSeason == 1,    !- Program Line 178
    if (CAT==80),             !- Program Line 179
    set AHST = 22+AHSTtol,    !- Program Line 180
    elseif (CAT==90),         !- Program Line 181
    set AHST = 23+AHSTtol,    !- Program Line 182
    endif,                    !- Program Line 183
    else,                     !- Program Line 184
    if (CAT==80),             !- Program Line 185
    set AHST = 19+AHSTtol,    !- Program Line 186
    elseif (CAT==90),         !- Program Line 187
    set AHST = 20+AHSTtol,    !- Program Line 188
    endif,                    !- Program Line 189
    endif,                    !- Program Line 190
    endif,                    !- Program Line 191
    if (ComfStand == 2) && (ComfMod == 1),    !- Program Line 192
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 193
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 194
    elseif CurrentTime < 7,    !- Program Line 195
    set ACST = 27+ACSTtol,    !- Program Line 196
    elseif CurrentTime < 15,    !- Program Line 197
    set ACST = 50,            !- Program Line 198
    elseif CurrentTime < 23,    !- Program Line 199
    set ACST = 25+ACSTtol,    !- Program Line 200
    elseif CurrentTime < 24,    !- Program Line 201
    set ACST = 27+ACSTtol,    !- Program Line 202
    endif,                    !- Program Line 203
    endif,                    !- Program Line 204
    if (ComfStand == 2) && (ComfMod == 1),    !- Program Line 205
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 206
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 207
    elseif CurrentTime < 7,    !- Program Line 208
    set AHST = 17+AHSTtol,    !- Program Line 209
    elseif CurrentTime < 23,    !- Program Line 210
    set AHST = 20+AHSTtol,    !- Program Line 211
    elseif CurrentTime < 24,    !- Program Line 212
    set AHST = 17+AHSTtol,    !- Program Line 213
    endif,                    !- Program Line 214
    endif,                    !- Program Line 215
    if (ComfStand == 2) && (ComfMod == 2),    !- Program Line 216
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 217
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 218
    elseif CAT==80,           !- Program Line 219
    if PMOT < ACSTall,        !- Program Line 220
    set ACST = 25+ACSTtol,    !- Program Line 221
    elseif PMOT > ACSTaul,    !- Program Line 222
    set ACST = 27+ACSTtol,    !- Program Line 223
    endif,                    !- Program Line 224
    elseif CAT==90,           !- Program Line 225
    if PMOT < ACSTall,        !- Program Line 226
    set ACST = 24+ACSTtol,    !- Program Line 227
    elseif PMOT > ACSTaul,    !- Program Line 228
    set ACST = 26+ACSTtol,    !- Program Line 229
    endif,                    !- Program Line 230
    endif,                    !- Program Line 231
    endif,                    !- Program Line 232
    if (ComfStand == 2) && (ComfMod == 2),    !- Program Line 233
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 234
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 235
    elseif CAT==80,           !- Program Line 236
    if PMOT < AHSTall,        !- Program Line 237
    set AHST = 19+AHSTtol,    !- Program Line 238
    elseif PMOT > AHSTaul,    !- Program Line 239
    set AHST = 22+AHSTtol,    !- Program Line 240
    endif,                    !- Program Line 241
    elseif CAT==90,           !- Program Line 242
    if PMOT < AHSTall,        !- Program Line 243
    set AHST = 20+AHSTtol,    !- Program Line 244
    elseif PMOT > AHSTaul,    !- Program Line 245
    set AHST = 23+AHSTtol,    !- Program Line 246
    endif,                    !- Program Line 247
    endif,                    !- Program Line 248
    endif,                    !- Program Line 249
    if (ComfStand == 2) && (ComfMod == 3),    !- Program Line 250
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 251
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 252
    elseif PMOT < ACSTall,    !- Program Line 253
    set ACST = ACSTall*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 254
    elseif PMOT > ACSTaul,    !- Program Line 255
    set ACST = ACSTaul*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 256
    endif,                    !- Program Line 257
    endif,                    !- Program Line 258
    if (ComfStand == 2) && (ComfMod == 3),    !- Program Line 259
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 260
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 261
    elseif PMOT < AHSTall,    !- Program Line 262
    set AHST = AHSTall*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 263
    elseif PMOT > AHSTaul,    !- Program Line 264
    set AHST = AHSTaul*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 265
    endif,                    !- Program Line 266
    endif,                    !- Program Line 267
    if (ComfStand == 3) && (ComfMod == 0),    !- Program Line 268
    if (CAT==80),             !- Program Line 269
    set ACST = 28+ACSTtol,    !- Program Line 270
    elseif (CAT==90),         !- Program Line 271
    set ACST = 27+ACSTtol,    !- Program Line 272
    endif,                    !- Program Line 273
    endif,                    !- Program Line 274
    if (ComfStand == 3) && (ComfMod == 0),    !- Program Line 275
    if (CAT==80),             !- Program Line 276
    set AHST = 18+AHSTtol,    !- Program Line 277
    elseif (CAT==90),         !- Program Line 278
    set AHST = 19+AHSTtol,    !- Program Line 279
    endif,                    !- Program Line 280
    endif,                    !- Program Line 281
    if (ComfStand == 3) && (ComfMod == 1),    !- Program Line 282
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 283
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 284
    elseif CAT==80,           !- Program Line 285
    if PMOT < ACSTall,        !- Program Line 286
    set ACST = 28+ACSTtol,    !- Program Line 287
    elseif PMOT > ACSTaul,    !- Program Line 288
    set ACST = 28+ACSTtol,    !- Program Line 289
    endif,                    !- Program Line 290
    elseif CAT==90,           !- Program Line 291
    if PMOT < ACSTall,        !- Program Line 292
    set ACST = 27+ACSTtol,    !- Program Line 293
    elseif PMOT > ACSTaul,    !- Program Line 294
    set ACST = 27+ACSTtol,    !- Program Line 295
    endif,                    !- Program Line 296
    endif,                    !- Program Line 297
    endif,                    !- Program Line 298
    if (ComfStand == 3) && (ComfMod == 1),    !- Program Line 299
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 300
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 301
    elseif CAT==80,           !- Program Line 302
    if PMOT < AHSTall,        !- Program Line 303
    set AHST = 18+AHSTtol,    !- Program Line 304
    elseif PMOT > AHSTaul,    !- Program Line 305
    set AHST = 18+AHSTtol,    !- Program Line 306
    endif,                    !- Program Line 307
    elseif CAT==90,           !- Program Line 308
    if PMOT < AHSTall,        !- Program Line 309
    set AHST = 19+AHSTtol,    !- Program Line 310
    elseif PMOT > AHSTaul,    !- Program Line 311
    set AHST = 19+AHSTtol,    !- Program Line 312
    endif,                    !- Program Line 313
    endif,                    !- Program Line 314
    endif,                    !- Program Line 315
    if (ComfStand == 3) && (ComfMod == 2),    !- Program Line 316
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 317
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 318
    elseif CAT==80,           !- Program Line 319
    if PMOT < ACSTall,        !- Program Line 320
    set ACST = 25+ACSTtol,    !- Program Line 321
    elseif PMOT > ACSTaul,    !- Program Line 322
    set ACST = 27+ACSTtol,    !- Program Line 323
    endif,                    !- Program Line 324
    elseif CAT==90,           !- Program Line 325
    if PMOT < ACSTall,        !- Program Line 326
    set ACST = 24+ACSTtol,    !- Program Line 327
    elseif PMOT > ACSTaul,    !- Program Line 328
    set ACST = 26+ACSTtol,    !- Program Line 329
    endif,                    !- Program Line 330
    endif,                    !- Program Line 331
    endif,                    !- Program Line 332
    if (ComfStand == 3) && (ComfMod == 2),    !- Program Line 333
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 334
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 335
    elseif CAT==80,           !- Program Line 336
    if PMOT < AHSTall,        !- Program Line 337
    set AHST = 19+AHSTtol,    !- Program Line 338
    elseif PMOT > AHSTaul,    !- Program Line 339
    set AHST = 22+AHSTtol,    !- Program Line 340
    endif,                    !- Program Line 341
    elseif CAT==90,           !- Program Line 342
    if PMOT < AHSTall,        !- Program Line 343
    set AHST = 20+AHSTtol,    !- Program Line 344
    elseif PMOT > AHSTaul,    !- Program Line 345
    set AHST = 23+AHSTtol,    !- Program Line 346
    endif,                    !- Program Line 347
    endif,                    !- Program Line 348
    endif,                    !- Program Line 349
    if (ComfStand == 3) && (ComfMod == 3),    !- Program Line 350
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 351
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 352
    elseif PMOT < ACSTall,    !- Program Line 353
    set ACST = ACSTall*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 354
    elseif PMOT > ACSTaul,    !- Program Line 355
    set ACST = ACSTaul*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 356
    endif,                    !- Program Line 357
    endif,                    !- Program Line 358
    if (ComfStand == 3) && (ComfMod == 3),    !- Program Line 359
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 360
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 361
    elseif PMOT < AHSTall,    !- Program Line 362
    set AHST = AHSTall*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 363
    elseif PMOT > AHSTaul,    !- Program Line 364
    set AHST = AHSTaul*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 365
    endif,                    !- Program Line 366
    endif,                    !- Program Line 367
    if (ComfStand == 4) && (ComfMod == 3),    !- Program Line 368
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 369
    if CAT == 1,              !- Program Line 370
    set ACST = PMOT*0.77+12.04+ACSTtol,    !- Program Line 371
    elseif CAT == 2,          !- Program Line 372
    set ACST = PMOT*0.73+15.28+ACSTtol,    !- Program Line 373
    endif,                    !- Program Line 374
    elseif PMOT < ACSTall,    !- Program Line 375
    if CAT == 1,              !- Program Line 376
    set ACST = ACSTall*0.77+12.04+ACSTtol,    !- Program Line 377
    elseif CAT == 2,          !- Program Line 378
    set ACST = ACSTall*0.73+15.28+ACSTtol,    !- Program Line 379
    endif,                    !- Program Line 380
    elseif PMOT > ACSTaul,    !- Program Line 381
    if CAT == 1,              !- Program Line 382
    set ACST = ACSTaul*0.77+12.04+ACSTtol,    !- Program Line 383
    elseif CAT == 2,          !- Program Line 384
    set ACST = ACSTaul*0.73+15.28+ACSTtol,    !- Program Line 385
    endif,                    !- Program Line 386
    endif,                    !- Program Line 387
    endif,                    !- Program Line 388
    if (ComfStand == 4) && (ComfMod == 3),    !- Program Line 389
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 390
    if CAT == 1,              !- Program Line 391
    set AHST = PMOT*0.87+2.76+AHSTtol,    !- Program Line 392
    elseif CAT == 2,          !- Program Line 393
    set AHST = PMOT*0.91-0.48+AHSTtol,    !- Program Line 394
    endif,                    !- Program Line 395
    elseif PMOT < AHSTall,    !- Program Line 396
    if CAT == 1,              !- Program Line 397
    set AHST = AHSTall*0.87+2.76+AHSTtol,    !- Program Line 398
    elseif CAT == 2,          !- Program Line 399
    set AHST = AHSTall*0.91-0.48+AHSTtol,    !- Program Line 400
    endif,                    !- Program Line 401
    elseif PMOT > AHSTaul,    !- Program Line 402
    if CAT == 1,              !- Program Line 403
    set AHST = AHSTaul*0.87+2.76+AHSTtol,    !- Program Line 404
    elseif CAT == 2,          !- Program Line 405
    set AHST = AHSTaul*0.91-0.48+AHSTtol,    !- Program Line 406
    endif,                    !- Program Line 407
    endif,                    !- Program Line 408
    endif,                    !- Program Line 409
    if (ComfStand == 5) && (ComfMod == 3),    !- Program Line 410
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 411
    if CAT == 1,              !- Program Line 412
    set ACST = PMOT*0.77+9.34+ACSTtol,    !- Program Line 413
    elseif CAT == 2,          !- Program Line 414
    set ACST = PMOT*0.73+12.72+ACSTtol,    !- Program Line 415
    endif,                    !- Program Line 416
    elseif PMOT < ACSTall,    !- Program Line 417
    if CAT == 1,              !- Program Line 418
    set ACST = ACSTall*0.77+9.34+ACSTtol,    !- Program Line 419
    elseif CAT == 2,          !- Program Line 420
    set ACST = ACSTall*0.73+12.72+ACSTtol,    !- Program Line 421
    endif,                    !- Program Line 422
    elseif PMOT > ACSTaul,    !- Program Line 423
    if CAT == 1,              !- Program Line 424
    set ACST = ACSTaul*0.77+9.34+ACSTtol,    !- Program Line 425
    elseif CAT == 2,          !- Program Line 426
    set ACST = ACSTaul*0.73+12.72+ACSTtol,    !- Program Line 427
    endif,                    !- Program Line 428
    endif,                    !- Program Line 429
    endif,                    !- Program Line 430
    if (ComfStand == 5) && (ComfMod == 3),    !- Program Line 431
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 432
    if CAT == 1,              !- Program Line 433
    set AHST = PMOT*0.87-0.31+AHSTtol,    !- Program Line 434
    elseif CAT == 2,          !- Program Line 435
    set AHST = PMOT*0.91-3.69+AHSTtol,    !- Program Line 436
    endif,                    !- Program Line 437
    elseif PMOT < AHSTall,    !- Program Line 438
    if CAT == 1,              !- Program Line 439
    set AHST = AHSTall*0.87-0.31+AHSTtol,    !- Program Line 440
    elseif CAT == 2,          !- Program Line 441
    set AHST = AHSTall*0.91-3.69+AHSTtol,    !- Program Line 442
    endif,                    !- Program Line 443
    elseif PMOT > AHSTaul,    !- Program Line 444
    if CAT == 1,              !- Program Line 445
    set AHST = AHSTaul*0.87-0.31+AHSTtol,    !- Program Line 446
    elseif CAT == 2,          !- Program Line 447
    set AHST = AHSTaul*0.91-3.69+AHSTtol,    !- Program Line 448
    endif,                    !- Program Line 449
    endif,                    !- Program Line 450
    endif,                    !- Program Line 451
    if (ComfStand == 6) && (ComfMod == 2),    !- Program Line 452
    if CAT==80,               !- Program Line 453
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 454
    set ACST = PMOT*0.30+25.9+ACSTtol,    !- Program Line 455
    elseif PMOT < ACSTall,    !- Program Line 456
    set ACST = 25+ACSTtol,    !- Program Line 457
    elseif PMOT > ACSTaul,    !- Program Line 458
    set ACST = 27+ACSTtol,    !- Program Line 459
    endif,                    !- Program Line 460
    elseif CAT==90,           !- Program Line 461
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 462
    set ACST = PMOT*0.30+23.6+ACSTtol,    !- Program Line 463
    elseif PMOT < ACSTall,    !- Program Line 464
    set ACST = 24+ACSTtol,    !- Program Line 465
    elseif PMOT > ACSTaul,    !- Program Line 466
    set ACST = 26+ACSTtol,    !- Program Line 467
    endif,                    !- Program Line 468
    endif,                    !- Program Line 469
    endif,                    !- Program Line 470
    if (ComfStand == 6) && (ComfMod == 2),    !- Program Line 471
    if CAT==80,               !- Program Line 472
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 473
    set AHST = PMOT*0.30+25.9+AHSTtol,    !- Program Line 474
    elseif PMOT < AHSTall,    !- Program Line 475
    set AHST = 19+AHSTtol,    !- Program Line 476
    elseif PMOT > AHSTaul,    !- Program Line 477
    set AHST = 22+AHSTtol,    !- Program Line 478
    endif,                    !- Program Line 479
    elseif CAT==90,           !- Program Line 480
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 481
    set AHST = PMOT*0.30+23.6+AHSTtol,    !- Program Line 482
    elseif PMOT < AHSTall,    !- Program Line 483
    set AHST = 20+AHSTtol,    !- Program Line 484
    elseif PMOT > AHSTaul,    !- Program Line 485
    set AHST = 23+AHSTtol,    !- Program Line 486
    endif,                    !- Program Line 487
    endif,                    !- Program Line 488
    endif,                    !- Program Line 489
    if (ComfStand == 6) && (ComfMod == 3),    !- Program Line 490
    if CAT == 80,             !- Program Line 491
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 492
    set ACST = PMOT*0.30+25.9+ACSTtol,    !- Program Line 493
    elseif (PMOT < ACSTall),    !- Program Line 494
    set ACST = ACSTall*0.30+25.9+ACSTtol,    !- Program Line 495
    elseif (PMOT > ACSTaul),    !- Program Line 496
    set ACST = ACSTaul*0.30+25.9+ACSTtol,    !- Program Line 497
    endif,                    !- Program Line 498
    elseif CAT == 90,         !- Program Line 499
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 500
    set ACST = PMOT*0.30+23.6+ACSTtol,    !- Program Line 501
    elseif (PMOT < ACSTall),    !- Program Line 502
    set ACST = ACSTall*0.30+23.6+ACSTtol,    !- Program Line 503
    elseif (PMOT > ACSTaul),    !- Program Line 504
    set ACST = ACSTaul*0.30+23.6+ACSTtol,    !- Program Line 505
    endif,                    !- Program Line 506
    endif,                    !- Program Line 507
    endif,                    !- Program Line 508
    if (ComfStand == 6) && (ComfMod == 3),    !- Program Line 509
    if CAT == 80,             !- Program Line 510
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 511
    set AHST = PMOT*0.32+14.88+AHSTtol,    !- Program Line 512
    elseif (PMOT < AHSTall),    !- Program Line 513
    set AHST = AHSTall*0.32+14.88+AHSTtol,    !- Program Line 514
    elseif (PMOT > AHSTaul),    !- Program Line 515
    set AHST = AHSTaul*0.32+14.88+AHSTtol,    !- Program Line 516
    endif,                    !- Program Line 517
    elseif CAT == 90,         !- Program Line 518
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 519
    set AHST = PMOT*0.31+17.14+AHSTtol,    !- Program Line 520
    elseif (PMOT < AHSTall),    !- Program Line 521
    set AHST = AHSTall*0.31+17.14+AHSTtol,    !- Program Line 522
    elseif (PMOT > AHSTaul),    !- Program Line 523
    set AHST = AHSTaul*0.31+17.14+AHSTtol,    !- Program Line 524
    endif,                    !- Program Line 525
    endif,                    !- Program Line 526
    endif,                    !- Program Line 527
    if ComfStand == 7 || ComfStand == 8 || ComfStand == 9 || ComfStand == 10,    !- Program Line 528
    if (ComfMod == 0),        !- Program Line 529
    if CAT==80,               !- Program Line 530
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 531
    elseif CAT==85,           !- Program Line 532
    set ACST = PMOT*0.078+23.25+2.11+ACSTtol,    !- Program Line 533
    elseif CAT==90,           !- Program Line 534
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 535
    endif,                    !- Program Line 536
    endif,                    !- Program Line 537
    endif,                    !- Program Line 538
    if ComfStand == 7 || ComfStand == 8 || ComfStand == 9 || ComfStand == 10,    !- Program Line 539
    if (ComfMod == 0),        !- Program Line 540
    if CAT==80,               !- Program Line 541
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 542
    elseif CAT==85,           !- Program Line 543
    set AHST = PMOT*0.078+23.25-2.11+AHSTtol,    !- Program Line 544
    elseif CAT==90,           !- Program Line 545
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 546
    endif,                    !- Program Line 547
    endif,                    !- Program Line 548
    endif,                    !- Program Line 549
    if (ComfStand == 7) && (ComfMod == 1),    !- Program Line 550
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 551
    set ACST = PMOT*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 552
    else,                     !- Program Line 553
    if CAT==80,               !- Program Line 554
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 555
    elseif CAT==85,           !- Program Line 556
    set ACST = PMOT*0.078+23.25+2.11+ACSTtol,    !- Program Line 557
    elseif CAT==90,           !- Program Line 558
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 559
    endif,                    !- Program Line 560
    endif,                    !- Program Line 561
    endif,                    !- Program Line 562
    if (ComfStand == 7) && (ComfMod == 1),    !- Program Line 563
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 564
    set AHST = PMOT*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 565
    else,                     !- Program Line 566
    if CAT==80,               !- Program Line 567
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 568
    elseif CAT==85,           !- Program Line 569
    set AHST = PMOT*0.078+23.25-2.11+AHSTtol,    !- Program Line 570
    elseif CAT==90,           !- Program Line 571
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 572
    endif,                    !- Program Line 573
    endif,                    !- Program Line 574
    endif,                    !- Program Line 575
    if (ComfStand == 7) && (ComfMod == 2),    !- Program Line 576
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 577
    set ACST = PMOT*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 578
    elseif CAT==80,           !- Program Line 579
    if PMOT < ACSTall,        !- Program Line 580
    set ACST = 25+ACSTtol,    !- Program Line 581
    elseif PMOT > ACSTaul,    !- Program Line 582
    set ACST = 27+ACSTtol,    !- Program Line 583
    endif,                    !- Program Line 584
    elseif CAT==85,           !- Program Line 585
    if PMOT < ACSTall,        !- Program Line 586
    set ACST = 25.72+ACSTtol,    !- Program Line 587
    elseif PMOT > ACSTaul,    !- Program Line 588
    set ACST = 27.89+ACSTtol,    !- Program Line 589
    endif,                    !- Program Line 590
    elseif CAT==90,           !- Program Line 591
    if PMOT < ACSTall,        !- Program Line 592
    set ACST = 24+ACSTtol,    !- Program Line 593
    elseif PMOT > ACSTaul,    !- Program Line 594
    set ACST = 26+ACSTtol,    !- Program Line 595
    endif,                    !- Program Line 596
    endif,                    !- Program Line 597
    endif,                    !- Program Line 598
    if (ComfStand == 7) && (ComfMod == 2),    !- Program Line 599
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 600
    set AHST = PMOT*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 601
    elseif CAT==80,           !- Program Line 602
    if PMOT < AHSTall,        !- Program Line 603
    set AHST = 19+AHSTtol,    !- Program Line 604
    elseif PMOT > AHSTaul,    !- Program Line 605
    set AHST = 22+AHSTtol,    !- Program Line 606
    endif,                    !- Program Line 607
    elseif CAT==85,           !- Program Line 608
    if PMOT < AHSTall,        !- Program Line 609
    set AHST = 20.77+AHSTtol,    !- Program Line 610
    elseif PMOT > AHSTaul,    !- Program Line 611
    set AHST = 24.26+AHSTtol,    !- Program Line 612
    endif,                    !- Program Line 613
    elseif CAT==90,           !- Program Line 614
    if PMOT < AHSTall,        !- Program Line 615
    set AHST = 20+AHSTtol,    !- Program Line 616
    elseif PMOT > AHSTaul,    !- Program Line 617
    set AHST = 23+AHSTtol,    !- Program Line 618
    endif,                    !- Program Line 619
    endif,                    !- Program Line 620
    endif,                    !- Program Line 621
    if (ComfStand == 7) && (ComfMod == 3),    !- Program Line 622
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 623
    set ACST = PMOT*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 624
    elseif PMOT < ACSTall,    !- Program Line 625
    set ACST = ACSTall*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 626
    elseif PMOT > ACSTaul,    !- Program Line 627
    set ACST = ACSTaul*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 628
    endif,                    !- Program Line 629
    endif,                    !- Program Line 630
    if (ComfStand == 7) && (ComfMod == 3),    !- Program Line 631
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 632
    set AHST = PMOT*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 633
    elseif PMOT < AHSTall,    !- Program Line 634
    set AHST = AHSTall*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 635
    elseif PMOT > AHSTaul,    !- Program Line 636
    set AHST = AHSTaul*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 637
    endif,                    !- Program Line 638
    endif,                    !- Program Line 639
    if (ComfStand == 8) && (ComfMod == 1),    !- Program Line 640
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 641
    set ACST = PMOT*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 642
    else,                     !- Program Line 643
    if CAT==80,               !- Program Line 644
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 645
    elseif CAT==85,           !- Program Line 646
    set ACST = PMOT*0.078+23.25+2.11+ACSTtol,    !- Program Line 647
    elseif CAT==90,           !- Program Line 648
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 649
    endif,                    !- Program Line 650
    endif,                    !- Program Line 651
    endif,                    !- Program Line 652
    if (ComfStand == 8) && (ComfMod == 1),    !- Program Line 653
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 654
    set AHST = PMOT*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 655
    else,                     !- Program Line 656
    if CAT==80,               !- Program Line 657
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 658
    elseif CAT==85,           !- Program Line 659
    set AHST = PMOT*0.078+23.25-2.11+AHSTtol,    !- Program Line 660
    elseif CAT==90,           !- Program Line 661
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 662
    endif,                    !- Program Line 663
    endif,                    !- Program Line 664
    endif,                    !- Program Line 665
    if (ComfStand == 8) && (ComfMod == 2),    !- Program Line 666
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 667
    set ACST = PMOT*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 668
    elseif CAT==80,           !- Program Line 669
    if PMOT < ACSTall,        !- Program Line 670
    set ACST = 25+ACSTtol,    !- Program Line 671
    elseif PMOT > ACSTaul,    !- Program Line 672
    set ACST = 27+ACSTtol,    !- Program Line 673
    endif,                    !- Program Line 674
    elseif CAT==85,           !- Program Line 675
    if PMOT < ACSTall,        !- Program Line 676
    set ACST = 25.72+ACSTtol,    !- Program Line 677
    elseif PMOT > ACSTaul,    !- Program Line 678
    set ACST = 27.89+ACSTtol,    !- Program Line 679
    endif,                    !- Program Line 680
    elseif CAT==90,           !- Program Line 681
    if PMOT < ACSTall,        !- Program Line 682
    set ACST = 24+ACSTtol,    !- Program Line 683
    elseif PMOT > ACSTaul,    !- Program Line 684
    set ACST = 26+ACSTtol,    !- Program Line 685
    endif,                    !- Program Line 686
    endif,                    !- Program Line 687
    endif,                    !- Program Line 688
    if (ComfStand == 8) && (ComfMod == 2),    !- Program Line 689
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 690
    set AHST = PMOT*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 691
    elseif CAT==80,           !- Program Line 692
    if PMOT < AHSTall,        !- Program Line 693
    set AHST = 19+AHSTtol,    !- Program Line 694
    elseif PMOT > AHSTaul,    !- Program Line 695
    set AHST = 22+AHSTtol,    !- Program Line 696
    endif,                    !- Program Line 697
    elseif CAT==85,           !- Program Line 698
    if PMOT < AHSTall,        !- Program Line 699
    set AHST = 20.77+AHSTtol,    !- Program Line 700
    elseif PMOT > AHSTaul,    !- Program Line 701
    set AHST = 24.26+AHSTtol,    !- Program Line 702
    endif,                    !- Program Line 703
    elseif CAT==90,           !- Program Line 704
    if PMOT < AHSTall,        !- Program Line 705
    set AHST = 20+AHSTtol,    !- Program Line 706
    elseif PMOT > AHSTaul,    !- Program Line 707
    set AHST = 23+AHSTtol,    !- Program Line 708
    endif,                    !- Program Line 709
    endif,                    !- Program Line 710
    endif,                    !- Program Line 711
    if (ComfStand == 8) && (ComfMod == 3),    !- Program Line 712
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 713
    set ACST = PMOT*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 714
    elseif PMOT < ACSTall,    !- Program Line 715
    set ACST = ACSTall*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 716
    elseif PMOT > ACSTaul,    !- Program Line 717
    set ACST = ACSTaul*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 718
    endif,                    !- Program Line 719
    endif,                    !- Program Line 720
    if (ComfStand == 8) && (ComfMod == 3),    !- Program Line 721
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 722
    set AHST = PMOT*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 723
    elseif PMOT < AHSTall,    !- Program Line 724
    set AHST = AHSTall*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 725
    elseif PMOT > AHSTaul,    !- Program Line 726
    set AHST = AHSTaul*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 727
    endif,                    !- Program Line 728
    endif,                    !- Program Line 729
    if (ComfStand == 9) && (ComfMod == 1),    !- Program Line 730
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 731
    set ACST = PMOT*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 732
    else,                     !- Program Line 733
    if CAT==80,               !- Program Line 734
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 735
    elseif CAT==90,           !- Program Line 736
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 737
    endif,                    !- Program Line 738
    endif,                    !- Program Line 739
    endif,                    !- Program Line 740
    if (ComfStand == 9) && (ComfMod == 1),    !- Program Line 741
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 742
    set AHST = PMOT*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 743
    else,                     !- Program Line 744
    if CAT==80,               !- Program Line 745
    set AHST = PMOT*0.078+23.25+2.72+AHSTtol,    !- Program Line 746
    elseif CAT==90,           !- Program Line 747
    set AHST = PMOT*0.078+23.25+1.5+AHSTtol,    !- Program Line 748
    endif,                    !- Program Line 749
    endif,                    !- Program Line 750
    endif,                    !- Program Line 751
    if (ComfStand == 9) && (ComfMod == 2),    !- Program Line 752
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 753
    set ACST = PMOT*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 754
    elseif CAT==80,           !- Program Line 755
    if PMOT < ACSTall,        !- Program Line 756
    set ACST = 25+ACSTtol,    !- Program Line 757
    elseif PMOT > ACSTaul,    !- Program Line 758
    set ACST = 27+ACSTtol,    !- Program Line 759
    endif,                    !- Program Line 760
    elseif CAT==90,           !- Program Line 761
    if PMOT < ACSTall,        !- Program Line 762
    set ACST = 24+ACSTtol,    !- Program Line 763
    elseif PMOT > ACSTaul,    !- Program Line 764
    set ACST = 26+ACSTtol,    !- Program Line 765
    endif,                    !- Program Line 766
    endif,                    !- Program Line 767
    endif,                    !- Program Line 768
    if (ComfStand == 9) && (ComfMod == 2),    !- Program Line 769
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 770
    set AHST = PMOT*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 771
    elseif CAT==80,           !- Program Line 772
    if PMOT < AHSTall,        !- Program Line 773
    set AHST = 19+AHSTtol,    !- Program Line 774
    elseif PMOT > AHSTaul,    !- Program Line 775
    set AHST = 22+AHSTtol,    !- Program Line 776
    endif,                    !- Program Line 777
    elseif CAT==90,           !- Program Line 778
    if PMOT < AHSTall,        !- Program Line 779
    set AHST = 20+AHSTtol,    !- Program Line 780
    elseif PMOT > AHSTaul,    !- Program Line 781
    set AHST = 23+AHSTtol,    !- Program Line 782
    endif,                    !- Program Line 783
    endif,                    !- Program Line 784
    endif,                    !- Program Line 785
    if (ComfStand == 9) && (ComfMod == 3),    !- Program Line 786
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 787
    set ACST = PMOT*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 788
    elseif PMOT < ACSTall,    !- Program Line 789
    set ACST = ACSTall*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 790
    elseif PMOT > ACSTaul,    !- Program Line 791
    set ACST = ACSTaul*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 792
    endif,                    !- Program Line 793
    endif,                    !- Program Line 794
    if (ComfStand == 9) && (ComfMod == 3),    !- Program Line 795
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 796
    set AHST = PMOT*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 797
    elseif PMOT < AHSTall,    !- Program Line 798
    set AHST = AHSTall*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 799
    elseif PMOT > AHSTaul,    !- Program Line 800
    set AHST = AHSTaul*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 801
    endif,                    !- Program Line 802
    endif,                    !- Program Line 803
    if (ComfStand == 10) && (ComfMod == 1),    !- Program Line 804
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 805
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 806
    else,                     !- Program Line 807
    if CAT==80,               !- Program Line 808
    set ACST = RMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 809
    elseif CAT==90,           !- Program Line 810
    set ACST = RMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 811
    endif,                    !- Program Line 812
    endif,                    !- Program Line 813
    endif,                    !- Program Line 814
    if (ComfStand == 10) && (ComfMod == 1),    !- Program Line 815
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 816
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 817
    else,                     !- Program Line 818
    if CAT==80,               !- Program Line 819
    set AHST = RMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 820
    elseif CAT==90,           !- Program Line 821
    set AHST = RMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 822
    endif,                    !- Program Line 823
    endif,                    !- Program Line 824
    endif,                    !- Program Line 825
    if (ComfStand == 10) && (ComfMod == 2),    !- Program Line 826
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 827
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 828
    elseif CAT==80,           !- Program Line 829
    if RMOT < ACSTall,        !- Program Line 830
    set ACST = 25+ACSTtol,    !- Program Line 831
    elseif RMOT > ACSTaul,    !- Program Line 832
    set ACST = 27+ACSTtol,    !- Program Line 833
    endif,                    !- Program Line 834
    elseif CAT==90,           !- Program Line 835
    if RMOT < ACSTall,        !- Program Line 836
    set ACST = 24+ACSTtol,    !- Program Line 837
    elseif RMOT > ACSTaul,    !- Program Line 838
    set ACST = 26+ACSTtol,    !- Program Line 839
    endif,                    !- Program Line 840
    endif,                    !- Program Line 841
    endif,                    !- Program Line 842
    if (ComfStand == 10) && (ComfMod == 2),    !- Program Line 843
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 844
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 845
    elseif CAT==80,           !- Program Line 846
    if RMOT < AHSTall,        !- Program Line 847
    set AHST = 19+AHSTtol,    !- Program Line 848
    elseif RMOT > AHSTaul,    !- Program Line 849
    set AHST = 22+AHSTtol,    !- Program Line 850
    endif,                    !- Program Line 851
    elseif CAT==90,           !- Program Line 852
    if RMOT < AHSTall,        !- Program Line 853
    set AHST = 20+AHSTtol,    !- Program Line 854
    elseif RMOT > AHSTaul,    !- Program Line 855
    set AHST = 23+AHSTtol,    !- Program Line 856
    endif,                    !- Program Line 857
    endif,                    !- Program Line 858
    endif,                    !- Program Line 859
    if (ComfStand == 10) && (ComfMod == 3),    !- Program Line 860
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 861
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 862
    elseif RMOT < ACSTall,    !- Program Line 863
    set ACST = ACSTall*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 864
    elseif RMOT > ACSTaul,    !- Program Line 865
    set ACST = ACSTaul*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 866
    endif,                    !- Program Line 867
    endif,                    !- Program Line 868
    if (ComfStand == 10) && (ComfMod == 3),    !- Program Line 869
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 870
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 871
    elseif RMOT < AHSTall,    !- Program Line 872
    set AHST = AHSTall*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 873
    elseif RMOT > AHSTaul,    !- Program Line 874
    set AHST = AHSTaul*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 875
    endif,                    !- Program Line 876
    endif,                    !- Program Line 877
    if (ComfStand == 11) && (ComfMod == 1),    !- Program Line 878
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 879
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 880
    else,                     !- Program Line 881
    if CAT==80,               !- Program Line 882
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 883
    elseif CAT==90,           !- Program Line 884
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 885
    endif,                    !- Program Line 886
    endif,                    !- Program Line 887
    endif,                    !- Program Line 888
    if (ComfStand == 11) && (ComfMod == 1),    !- Program Line 889
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 890
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 891
    else,                     !- Program Line 892
    if CAT==80,               !- Program Line 893
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 894
    elseif CAT==90,           !- Program Line 895
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 896
    endif,                    !- Program Line 897
    endif,                    !- Program Line 898
    endif,                    !- Program Line 899
    if (ComfStand == 11) && (ComfMod == 2),    !- Program Line 900
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 901
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 902
    elseif CAT==80,           !- Program Line 903
    if PMOT < ACSTall,        !- Program Line 904
    set ACST = 25+ACSTtol,    !- Program Line 905
    elseif PMOT > ACSTaul,    !- Program Line 906
    set ACST = 27+ACSTtol,    !- Program Line 907
    endif,                    !- Program Line 908
    elseif CAT==90,           !- Program Line 909
    if PMOT < ACSTall,        !- Program Line 910
    set ACST = 24+ACSTtol,    !- Program Line 911
    elseif PMOT > ACSTaul,    !- Program Line 912
    set ACST = 26+ACSTtol,    !- Program Line 913
    endif,                    !- Program Line 914
    endif,                    !- Program Line 915
    endif,                    !- Program Line 916
    if (ComfStand == 11) && (ComfMod == 2),    !- Program Line 917
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 918
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 919
    elseif CAT==80,           !- Program Line 920
    if PMOT < AHSTall,        !- Program Line 921
    set AHST = 19+AHSTtol,    !- Program Line 922
    elseif PMOT > AHSTaul,    !- Program Line 923
    set AHST = 22+AHSTtol,    !- Program Line 924
    endif,                    !- Program Line 925
    elseif CAT==90,           !- Program Line 926
    if PMOT < AHSTall,        !- Program Line 927
    set AHST = 20+AHSTtol,    !- Program Line 928
    elseif PMOT > AHSTaul,    !- Program Line 929
    set AHST = 23+AHSTtol,    !- Program Line 930
    endif,                    !- Program Line 931
    endif,                    !- Program Line 932
    endif,                    !- Program Line 933
    if (ComfStand == 11) && (ComfMod == 3),    !- Program Line 934
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 935
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 936
    elseif PMOT < ACSTall,    !- Program Line 937
    set ACST = ACSTall*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 938
    elseif PMOT > ACSTaul,    !- Program Line 939
    set ACST = ACSTaul*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 940
    endif,                    !- Program Line 941
    endif,                    !- Program Line 942
    if (ComfStand == 11) && (ComfMod == 3),    !- Program Line 943
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 944
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 945
    elseif PMOT < AHSTall,    !- Program Line 946
    set AHST = AHSTall*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 947
    elseif PMOT > AHSTaul,    !- Program Line 948
    set AHST = AHSTaul*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 949
    endif,                    !- Program Line 950
    endif,                    !- Program Line 951
    if (ComfStand == 12) && (ComfMod == 0),    !- Program Line 952
    if (CAT==80),             !- Program Line 953
    set ACST = 27+ACSTtol,    !- Program Line 954
    elseif (CAT==90),         !- Program Line 955
    set ACST = 25.5+ACSTtol,    !- Program Line 956
    endif,                    !- Program Line 957
    endif,                    !- Program Line 958
    if (ComfStand == 12) && (ComfMod == 0),    !- Program Line 959
    if (CAT==80),             !- Program Line 960
    set AHST = 20+AHSTtol,    !- Program Line 961
    elseif (CAT==90),         !- Program Line 962
    set AHST = 21.5+AHSTtol,    !- Program Line 963
    endif,                    !- Program Line 964
    endif,                    !- Program Line 965
    if (ComfStand == 12) && (ComfMod == 1),    !- Program Line 966
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 967
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 968
    elseif CAT==80,           !- Program Line 969
    if PMOT < ACSTall,        !- Program Line 970
    set ACST = 27+ACSTtol,    !- Program Line 971
    elseif PMOT > ACSTaul,    !- Program Line 972
    set ACST = 27+ACSTtol,    !- Program Line 973
    endif,                    !- Program Line 974
    elseif CAT==90,           !- Program Line 975
    if PMOT < ACSTall,        !- Program Line 976
    set ACST = 25.5+ACSTtol,    !- Program Line 977
    elseif PMOT > ACSTaul,    !- Program Line 978
    set ACST = 25.5+ACSTtol,    !- Program Line 979
    endif,                    !- Program Line 980
    endif,                    !- Program Line 981
    endif,                    !- Program Line 982
    if (ComfStand == 12) && (ComfMod == 1),    !- Program Line 983
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 984
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 985
    elseif CAT==80,           !- Program Line 986
    if PMOT < AHSTall,        !- Program Line 987
    set AHST = 20+AHSTtol,    !- Program Line 988
    elseif PMOT > AHSTaul,    !- Program Line 989
    set AHST = 20+AHSTtol,    !- Program Line 990
    endif,                    !- Program Line 991
    elseif CAT==90,           !- Program Line 992
    if PMOT < AHSTall,        !- Program Line 993
    set AHST = 21.5+AHSTtol,    !- Program Line 994
    elseif PMOT > AHSTaul,    !- Program Line 995
    set AHST = 21.5+AHSTtol,    !- Program Line 996
    endif,                    !- Program Line 997
    endif,                    !- Program Line 998
    endif,                    !- Program Line 999
    if (ComfStand == 12) && (ComfMod == 2),    !- Program Line 1000
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1001
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1002
    elseif CAT==80,           !- Program Line 1003
    if PMOT < ACSTall,        !- Program Line 1004
    set ACST = 25+ACSTtol,    !- Program Line 1005
    elseif PMOT > ACSTaul,    !- Program Line 1006
    set ACST = 27+ACSTtol,    !- Program Line 1007
    endif,                    !- Program Line 1008
    elseif CAT==90,           !- Program Line 1009
    if PMOT < ACSTall,        !- Program Line 1010
    set ACST = 24+ACSTtol,    !- Program Line 1011
    elseif PMOT > ACSTaul,    !- Program Line 1012
    set ACST = 26+ACSTtol,    !- Program Line 1013
    endif,                    !- Program Line 1014
    endif,                    !- Program Line 1015
    endif,                    !- Program Line 1016
    if (ComfStand == 12) && (ComfMod == 2),    !- Program Line 1017
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1018
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1019
    elseif CAT==80,           !- Program Line 1020
    if PMOT < AHSTall,        !- Program Line 1021
    set AHST = 19+AHSTtol,    !- Program Line 1022
    elseif PMOT > AHSTaul,    !- Program Line 1023
    set AHST = 22+AHSTtol,    !- Program Line 1024
    endif,                    !- Program Line 1025
    elseif CAT==90,           !- Program Line 1026
    if PMOT < AHSTall,        !- Program Line 1027
    set AHST = 20+AHSTtol,    !- Program Line 1028
    elseif PMOT > AHSTaul,    !- Program Line 1029
    set AHST = 23+AHSTtol,    !- Program Line 1030
    endif,                    !- Program Line 1031
    endif,                    !- Program Line 1032
    endif,                    !- Program Line 1033
    if (ComfStand == 12) && (ComfMod == 3),    !- Program Line 1034
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1035
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1036
    elseif PMOT < ACSTall,    !- Program Line 1037
    set ACST = ACSTall*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1038
    elseif PMOT > ACSTaul,    !- Program Line 1039
    set ACST = ACSTaul*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1040
    endif,                    !- Program Line 1041
    endif,                    !- Program Line 1042
    if (ComfStand == 12) && (ComfMod == 3),    !- Program Line 1043
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1044
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1045
    elseif PMOT < AHSTall,    !- Program Line 1046
    set AHST = AHSTall*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1047
    elseif PMOT > AHSTaul,    !- Program Line 1048
    set AHST = AHSTaul*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1049
    endif,                    !- Program Line 1050
    endif,                    !- Program Line 1051
    if (ComfStand == 13) || (ComfStand == 14),    !- Program Line 1052
    if (CAT==80),             !- Program Line 1053
    if (CurrentTime > 6) && (CurrentTime < 23),    !- Program Line 1054
    if (ComfMod == 0.1),      !- Program Line 1055
    set ACST = 27+ACSTtol,    !- Program Line 1056
    elseif (ComfMod == 0.2),    !- Program Line 1057
    set ACST = 26+ACSTtol,    !- Program Line 1058
    elseif (ComfMod == 0.3),    !- Program Line 1059
    set ACST = 25+ACSTtol,    !- Program Line 1060
    elseif (ComfMod == 0.4),    !- Program Line 1061
    set ACST = 24+ACSTtol,    !- Program Line 1062
    elseif (ComfMod == 0.5),    !- Program Line 1063
    set ACST = 23+ACSTtol,    !- Program Line 1064
    endif,                    !- Program Line 1065
    else,                     !- Program Line 1066
    set ACST = 24+ACSTtol,    !- Program Line 1067
    endif,                    !- Program Line 1068
    elseif (CAT==90),         !- Program Line 1069
    if (CurrentTime > 6) && (CurrentTime < 23),    !- Program Line 1070
    if (ComfMod == 0.1),      !- Program Line 1071
    set ACST = 26+ACSTtol,    !- Program Line 1072
    elseif (ComfMod == 0.2),    !- Program Line 1073
    set ACST = 25+ACSTtol,    !- Program Line 1074
    elseif (ComfMod == 0.3),    !- Program Line 1075
    set ACST = 24+ACSTtol,    !- Program Line 1076
    elseif (ComfMod == 0.4),    !- Program Line 1077
    set ACST = 23+ACSTtol,    !- Program Line 1078
    elseif (ComfMod == 0.5),    !- Program Line 1079
    set ACST = 22+ACSTtol,    !- Program Line 1080
    endif,                    !- Program Line 1081
    else,                     !- Program Line 1082
    set ACST = 23+ACSTtol,    !- Program Line 1083
    endif,                    !- Program Line 1084
    endif,                    !- Program Line 1085
    endif,                    !- Program Line 1086
    if (ComfStand == 13) || (ComfStand == 14),    !- Program Line 1087
    if (ComfMod == 0.1) || (ComfMod == 0.2) || (ComfMod == 0.3) || (ComfMod == 0.4) || (ComfMod == 0.5),    !- Program Line 1088
    if (CAT==80),             !- Program Line 1089
    if (CurrentTime >6) && (CurrentTime < 12),    !- Program Line 1090
    set AHST = 20+AHSTtol,    !- Program Line 1091
    else,                     !- Program Line 1092
    set AHST = 18+AHSTtol,    !- Program Line 1093
    endif,                    !- Program Line 1094
    elseif (CAT==90),         !- Program Line 1095
    if (CurrentTime >6) && (CurrentTime < 12),    !- Program Line 1096
    set AHST = 21+AHSTtol,    !- Program Line 1097
    else,                     !- Program Line 1098
    set AHST = 19+AHSTtol,    !- Program Line 1099
    endif,                    !- Program Line 1100
    endif,                    !- Program Line 1101
    endif,                    !- Program Line 1102
    endif,                    !- Program Line 1103
    if (ComfStand == 13),     !- Program Line 1104
    if (ComfMod == 1.1) || (ComfMod == 1.2) || (ComfMod == 1.3) || (ComfMod == 1.4) || (ComfMod == 1.5),    !- Program Line 1105
    if CAT == 80,             !- Program Line 1106
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1107
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1108
    elseif (PMOT < ACSTall) || (PMOT > ACSTaul),    !- Program Line 1109
    if (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.1),    !- Program Line 1110
    set ACST = 27+ACSTtol,    !- Program Line 1111
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.2),    !- Program Line 1112
    set ACST = 26+ACSTtol,    !- Program Line 1113
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.3),    !- Program Line 1114
    set ACST = 25+ACSTtol,    !- Program Line 1115
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.4),    !- Program Line 1116
    set ACST = 24+ACSTtol,    !- Program Line 1117
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.5),    !- Program Line 1118
    set ACST = 23+ACSTtol,    !- Program Line 1119
    else,                     !- Program Line 1120
    set ACST = 24+ACSTtol,    !- Program Line 1121
    endif,                    !- Program Line 1122
    endif,                    !- Program Line 1123
    elseif CAT==90,           !- Program Line 1124
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1125
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1126
    elseif (PMOT < ACSTall) || (PMOT > ACSTaul),    !- Program Line 1127
    if (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.1),    !- Program Line 1128
    set ACST = 26+ACSTtol,    !- Program Line 1129
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.2),    !- Program Line 1130
    set ACST = 25+ACSTtol,    !- Program Line 1131
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.3),    !- Program Line 1132
    set ACST = 24+ACSTtol,    !- Program Line 1133
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.4),    !- Program Line 1134
    set ACST = 23+ACSTtol,    !- Program Line 1135
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.5),    !- Program Line 1136
    set ACST = 22+ACSTtol,    !- Program Line 1137
    else,                     !- Program Line 1138
    set ACST = 23+ACSTtol,    !- Program Line 1139
    endif,                    !- Program Line 1140
    endif,                    !- Program Line 1141
    endif,                    !- Program Line 1142
    endif,                    !- Program Line 1143
    endif,                    !- Program Line 1144
    if (ComfStand == 13),     !- Program Line 1145
    if (ComfMod == 1.1) || (ComfMod == 1.2) || (ComfMod == 1.3) || (ComfMod == 1.4) || (ComfMod == 1.5),    !- Program Line 1146
    if CAT == 80,             !- Program Line 1147
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1148
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1149
    elseif (PMOT < AHSTall) || (PMOT > AHSTaul),    !- Program Line 1150
    if (CurrentTime >6) && (CurrentTime < 12),    !- Program Line 1151
    set AHST = 20+AHSTtol,    !- Program Line 1152
    else,                     !- Program Line 1153
    set AHST = 18+AHSTtol,    !- Program Line 1154
    endif,                    !- Program Line 1155
    endif,                    !- Program Line 1156
    elseif CAT==90,           !- Program Line 1157
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1158
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1159
    elseif (PMOT < AHSTall) || (PMOT > AHSTaul),    !- Program Line 1160
    if (CurrentTime >6) && (CurrentTime < 12),    !- Program Line 1161
    set AHST = 21+AHSTtol,    !- Program Line 1162
    else,                     !- Program Line 1163
    set AHST = 19+AHSTtol,    !- Program Line 1164
    endif,                    !- Program Line 1165
    endif,                    !- Program Line 1166
    endif,                    !- Program Line 1167
    endif,                    !- Program Line 1168
    endif,                    !- Program Line 1169
    if (ComfStand == 13) && (ComfMod == 2),    !- Program Line 1170
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1171
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1172
    elseif CAT==80,           !- Program Line 1173
    if PMOT < ACSTall,        !- Program Line 1174
    set ACST = 25+ACSTtol,    !- Program Line 1175
    elseif PMOT > ACSTaul,    !- Program Line 1176
    set ACST = 27+ACSTtol,    !- Program Line 1177
    endif,                    !- Program Line 1178
    elseif CAT==90,           !- Program Line 1179
    if PMOT < ACSTall,        !- Program Line 1180
    set ACST = 24+ACSTtol,    !- Program Line 1181
    elseif PMOT > ACSTaul,    !- Program Line 1182
    set ACST = 26+ACSTtol,    !- Program Line 1183
    endif,                    !- Program Line 1184
    endif,                    !- Program Line 1185
    endif,                    !- Program Line 1186
    if (ComfStand == 13) && (ComfMod == 2),    !- Program Line 1187
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1188
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1189
    elseif CAT==80,           !- Program Line 1190
    if PMOT < AHSTall,        !- Program Line 1191
    set AHST = 19+AHSTtol,    !- Program Line 1192
    elseif PMOT > AHSTaul,    !- Program Line 1193
    set AHST = 22+AHSTtol,    !- Program Line 1194
    endif,                    !- Program Line 1195
    elseif CAT==90,           !- Program Line 1196
    if PMOT < AHSTall,        !- Program Line 1197
    set AHST = 20+AHSTtol,    !- Program Line 1198
    elseif PMOT > AHSTaul,    !- Program Line 1199
    set AHST = 23+AHSTtol,    !- Program Line 1200
    endif,                    !- Program Line 1201
    endif,                    !- Program Line 1202
    endif,                    !- Program Line 1203
    if (ComfStand == 13) && (ComfMod == 3),    !- Program Line 1204
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1205
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1206
    elseif PMOT < ACSTall,    !- Program Line 1207
    set ACST = ACSTall*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1208
    elseif PMOT > ACSTaul,    !- Program Line 1209
    set ACST = ACSTaul*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1210
    endif,                    !- Program Line 1211
    endif,                    !- Program Line 1212
    if (ComfStand == 13) && (ComfMod == 3),    !- Program Line 1213
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1214
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1215
    elseif PMOT < AHSTall,    !- Program Line 1216
    set AHST = AHSTall*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1217
    elseif PMOT > AHSTaul,    !- Program Line 1218
    set AHST = AHSTaul*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1219
    endif,                    !- Program Line 1220
    endif,                    !- Program Line 1221
    if (ComfStand == 14),     !- Program Line 1222
    if (ComfMod == 1.1) || (ComfMod == 1.2) || (ComfMod == 1.3) || (ComfMod == 1.4) || (ComfMod == 1.5),    !- Program Line 1223
    if CAT == 80,             !- Program Line 1224
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1225
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1226
    elseif (PMOT < ACSTall) || (PMOT > ACSTaul),    !- Program Line 1227
    if (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.1),    !- Program Line 1228
    set ACST = 27+ACSTtol,    !- Program Line 1229
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.2),    !- Program Line 1230
    set ACST = 26+ACSTtol,    !- Program Line 1231
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.3),    !- Program Line 1232
    set ACST = 25+ACSTtol,    !- Program Line 1233
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.4),    !- Program Line 1234
    set ACST = 24+ACSTtol,    !- Program Line 1235
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.5),    !- Program Line 1236
    set ACST = 23+ACSTtol,    !- Program Line 1237
    else,                     !- Program Line 1238
    set ACST = 24+ACSTtol,    !- Program Line 1239
    endif,                    !- Program Line 1240
    endif,                    !- Program Line 1241
    elseif CAT==90,           !- Program Line 1242
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1243
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1244
    elseif (PMOT < ACSTall) || (PMOT > ACSTaul),    !- Program Line 1245
    if (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.1),    !- Program Line 1246
    set ACST = 26+ACSTtol,    !- Program Line 1247
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.2),    !- Program Line 1248
    set ACST = 25+ACSTtol,    !- Program Line 1249
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.3),    !- Program Line 1250
    set ACST = 24+ACSTtol,    !- Program Line 1251
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.4),    !- Program Line 1252
    set ACST = 23+ACSTtol,    !- Program Line 1253
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.5),    !- Program Line 1254
    set ACST = 22+ACSTtol,    !- Program Line 1255
    else,                     !- Program Line 1256
    set ACST = 23+ACSTtol,    !- Program Line 1257
    endif,                    !- Program Line 1258
    endif,                    !- Program Line 1259
    endif,                    !- Program Line 1260
    endif,                    !- Program Line 1261
    endif,                    !- Program Line 1262
    if (ComfStand == 14),     !- Program Line 1263
    if (ComfMod == 1.1) || (ComfMod == 1.2) || (ComfMod == 1.3) || (ComfMod == 1.4) || (ComfMod == 1.5),    !- Program Line 1264
    if CAT == 80,             !- Program Line 1265
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1266
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1267
    elseif (PMOT < AHSTall) || (PMOT > AHSTaul),    !- Program Line 1268
    if (CurrentTime >6) && (CurrentTime < 12),    !- Program Line 1269
    set AHST = 20+AHSTtol,    !- Program Line 1270
    else,                     !- Program Line 1271
    set AHST = 18+AHSTtol,    !- Program Line 1272
    endif,                    !- Program Line 1273
    endif,                    !- Program Line 1274
    elseif CAT==90,           !- Program Line 1275
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1276
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1277
    elseif (PMOT < AHSTall) || (PMOT > AHSTaul),    !- Program Line 1278
    if (CurrentTime >6) && (CurrentTime < 12),    !- Program Line 1279
    set AHST = 21+AHSTtol,    !- Program Line 1280
    else,                     !- Program Line 1281
    set AHST = 19+AHSTtol,    !- Program Line 1282
    endif,                    !- Program Line 1283
    endif,                    !- Program Line 1284
    endif,                    !- Program Line 1285
    endif,                    !- Program Line 1286
    endif,                    !- Program Line 1287
    if (ComfStand == 14) && (ComfMod == 2),    !- Program Line 1288
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1289
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1290
    elseif CAT==80,           !- Program Line 1291
    if PMOT < ACSTall,        !- Program Line 1292
    set ACST = 25+ACSTtol,    !- Program Line 1293
    elseif PMOT > ACSTaul,    !- Program Line 1294
    set ACST = 27+ACSTtol,    !- Program Line 1295
    endif,                    !- Program Line 1296
    elseif CAT==90,           !- Program Line 1297
    if PMOT < ACSTall,        !- Program Line 1298
    set ACST = 24+ACSTtol,    !- Program Line 1299
    elseif PMOT > ACSTaul,    !- Program Line 1300
    set ACST = 26+ACSTtol,    !- Program Line 1301
    endif,                    !- Program Line 1302
    endif,                    !- Program Line 1303
    endif,                    !- Program Line 1304
    if (ComfStand == 14) && (ComfMod == 2),    !- Program Line 1305
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1306
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1307
    elseif CAT==80,           !- Program Line 1308
    if PMOT < AHSTall,        !- Program Line 1309
    set AHST = 19+AHSTtol,    !- Program Line 1310
    elseif PMOT > AHSTaul,    !- Program Line 1311
    set AHST = 22+AHSTtol,    !- Program Line 1312
    endif,                    !- Program Line 1313
    elseif CAT==90,           !- Program Line 1314
    if PMOT < AHSTall,        !- Program Line 1315
    set AHST = 20+AHSTtol,    !- Program Line 1316
    elseif PMOT > AHSTaul,    !- Program Line 1317
    set AHST = 23+AHSTtol,    !- Program Line 1318
    endif,                    !- Program Line 1319
    endif,                    !- Program Line 1320
    endif,                    !- Program Line 1321
    if (ComfStand == 14) && (ComfMod == 3),    !- Program Line 1322
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1323
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1324
    elseif PMOT < ACSTall,    !- Program Line 1325
    set ACST = ACSTall*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1326
    elseif PMOT > ACSTaul,    !- Program Line 1327
    set ACST = ACSTaul*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1328
    endif,                    !- Program Line 1329
    endif,                    !- Program Line 1330
    if (ComfStand == 14) && (ComfMod == 3),    !- Program Line 1331
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1332
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1333
    elseif PMOT < AHSTall,    !- Program Line 1334
    set AHST = AHSTall*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1335
    elseif PMOT > AHSTaul,    !- Program Line 1336
    set AHST = AHSTaul*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1337
    endif,                    !- Program Line 1338
    endif,                    !- Program Line 1339
    if (ComfStand == 15) || (ComfStand == 16),    !- Program Line 1340
    if (ComfMod == 0),        !- Program Line 1341
    if (CAT==80),             !- Program Line 1342
    if PMOT < 20,             !- Program Line 1343
    set ACST = 23.5+ACSTtol,    !- Program Line 1344
    set AHST = 21+ACSTtol,    !- Program Line 1345
    else,                     !- Program Line 1346
    set ACST = 25.5+ACSTtol,    !- Program Line 1347
    set AHST = 22.5+ACSTtol,    !- Program Line 1348
    endif,                    !- Program Line 1349
    elseif (CAT==90),         !- Program Line 1350
    if PMOT < 20,             !- Program Line 1351
    set ACST = 23+ACSTtol,    !- Program Line 1352
    set AHST = 21.5+ACSTtol,    !- Program Line 1353
    else,                     !- Program Line 1354
    set ACST = 25+ACSTtol,    !- Program Line 1355
    set AHST = 23+ACSTtol,    !- Program Line 1356
    endif,                    !- Program Line 1357
    endif,                    !- Program Line 1358
    endif,                    !- Program Line 1359
    endif,                    !- Program Line 1360
    if (ComfStand == 15) && (ComfMod == 1),    !- Program Line 1361
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1362
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1363
    elseif CAT==80,           !- Program Line 1364
    if PMOT < ACSTall,        !- Program Line 1365
    set ACST = 23.5+ACSTtol,    !- Program Line 1366
    elseif PMOT > ACSTaul,    !- Program Line 1367
    set ACST = 25.5+ACSTtol,    !- Program Line 1368
    endif,                    !- Program Line 1369
    elseif CAT==90,           !- Program Line 1370
    if PMOT < ACSTall,        !- Program Line 1371
    set ACST = 23+ACSTtol,    !- Program Line 1372
    elseif PMOT > ACSTaul,    !- Program Line 1373
    set ACST = 25+ACSTtol,    !- Program Line 1374
    endif,                    !- Program Line 1375
    endif,                    !- Program Line 1376
    endif,                    !- Program Line 1377
    if (ComfStand == 15) && (ComfMod == 1),    !- Program Line 1378
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1379
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1380
    elseif CAT==80,           !- Program Line 1381
    if PMOT < AHSTall,        !- Program Line 1382
    set AHST = 21+AHSTtol,    !- Program Line 1383
    elseif PMOT > AHSTaul,    !- Program Line 1384
    set AHST = 22.5+AHSTtol,    !- Program Line 1385
    endif,                    !- Program Line 1386
    elseif CAT==90,           !- Program Line 1387
    if PMOT < AHSTall,        !- Program Line 1388
    set AHST = 23+AHSTtol,    !- Program Line 1389
    elseif PMOT > AHSTaul,    !- Program Line 1390
    set AHST = 23+AHSTtol,    !- Program Line 1391
    endif,                    !- Program Line 1392
    endif,                    !- Program Line 1393
    endif,                    !- Program Line 1394
    if (ComfStand == 15) && (ComfMod == 2),    !- Program Line 1395
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1396
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1397
    elseif CAT==80,           !- Program Line 1398
    if PMOT < ACSTall,        !- Program Line 1399
    set ACST = 25+ACSTtol,    !- Program Line 1400
    elseif PMOT > ACSTaul,    !- Program Line 1401
    set ACST = 27+ACSTtol,    !- Program Line 1402
    endif,                    !- Program Line 1403
    elseif CAT==90,           !- Program Line 1404
    if PMOT < ACSTall,        !- Program Line 1405
    set ACST = 24+ACSTtol,    !- Program Line 1406
    elseif PMOT > ACSTaul,    !- Program Line 1407
    set ACST = 26+ACSTtol,    !- Program Line 1408
    endif,                    !- Program Line 1409
    endif,                    !- Program Line 1410
    endif,                    !- Program Line 1411
    if (ComfStand == 15) && (ComfMod == 2),    !- Program Line 1412
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1413
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1414
    elseif CAT==80,           !- Program Line 1415
    if PMOT < AHSTall,        !- Program Line 1416
    set AHST = 19+AHSTtol,    !- Program Line 1417
    elseif PMOT > AHSTaul,    !- Program Line 1418
    set AHST = 22+AHSTtol,    !- Program Line 1419
    endif,                    !- Program Line 1420
    elseif CAT==90,           !- Program Line 1421
    if PMOT < AHSTall,        !- Program Line 1422
    set AHST = 20+AHSTtol,    !- Program Line 1423
    elseif PMOT > AHSTaul,    !- Program Line 1424
    set AHST = 23+AHSTtol,    !- Program Line 1425
    endif,                    !- Program Line 1426
    endif,                    !- Program Line 1427
    endif,                    !- Program Line 1428
    if (ComfStand == 15) && (ComfMod == 3),    !- Program Line 1429
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1430
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1431
    elseif PMOT < ACSTall,    !- Program Line 1432
    set ACST = ACSTall*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1433
    elseif PMOT > ACSTaul,    !- Program Line 1434
    set ACST = ACSTaul*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1435
    endif,                    !- Program Line 1436
    endif,                    !- Program Line 1437
    if (ComfStand == 15) && (ComfMod == 3),    !- Program Line 1438
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1439
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1440
    elseif PMOT < AHSTall,    !- Program Line 1441
    set AHST = AHSTall*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1442
    elseif PMOT > AHSTaul,    !- Program Line 1443
    set AHST = AHSTaul*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1444
    endif,                    !- Program Line 1445
    endif,                    !- Program Line 1446
    if (ComfStand == 16) && (ComfMod == 1),    !- Program Line 1447
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1448
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1449
    elseif CAT==80,           !- Program Line 1450
    if PMOT < ACSTall,        !- Program Line 1451
    set ACST = 23.5+ACSTtol,    !- Program Line 1452
    elseif PMOT > ACSTaul,    !- Program Line 1453
    set ACST = 25.5+ACSTtol,    !- Program Line 1454
    endif,                    !- Program Line 1455
    elseif CAT==90,           !- Program Line 1456
    if PMOT < ACSTall,        !- Program Line 1457
    set ACST = 23+ACSTtol,    !- Program Line 1458
    elseif PMOT > ACSTaul,    !- Program Line 1459
    set ACST = 25+ACSTtol,    !- Program Line 1460
    endif,                    !- Program Line 1461
    endif,                    !- Program Line 1462
    endif,                    !- Program Line 1463
    if (ComfStand == 16) && (ComfMod == 1),    !- Program Line 1464
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1465
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1466
    elseif CAT==80,           !- Program Line 1467
    if PMOT < AHSTall,        !- Program Line 1468
    set AHST = 21+AHSTtol,    !- Program Line 1469
    elseif PMOT > AHSTaul,    !- Program Line 1470
    set AHST = 22.5+AHSTtol,    !- Program Line 1471
    endif,                    !- Program Line 1472
    elseif CAT==90,           !- Program Line 1473
    if PMOT < AHSTall,        !- Program Line 1474
    set AHST = 23+AHSTtol,    !- Program Line 1475
    elseif PMOT > AHSTaul,    !- Program Line 1476
    set AHST = 23+AHSTtol,    !- Program Line 1477
    endif,                    !- Program Line 1478
    endif,                    !- Program Line 1479
    endif,                    !- Program Line 1480
    if (ComfStand == 16) && (ComfMod == 2),    !- Program Line 1481
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1482
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1483
    elseif CAT==80,           !- Program Line 1484
    if PMOT < ACSTall,        !- Program Line 1485
    set ACST = 25+ACSTtol,    !- Program Line 1486
    elseif PMOT > ACSTaul,    !- Program Line 1487
    set ACST = 27+ACSTtol,    !- Program Line 1488
    endif,                    !- Program Line 1489
    elseif CAT==90,           !- Program Line 1490
    if PMOT < ACSTall,        !- Program Line 1491
    set ACST = 24+ACSTtol,    !- Program Line 1492
    elseif PMOT > ACSTaul,    !- Program Line 1493
    set ACST = 26+ACSTtol,    !- Program Line 1494
    endif,                    !- Program Line 1495
    endif,                    !- Program Line 1496
    endif,                    !- Program Line 1497
    if (ComfStand == 16) && (ComfMod == 2),    !- Program Line 1498
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1499
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1500
    elseif CAT==80,           !- Program Line 1501
    if PMOT < AHSTall,        !- Program Line 1502
    set AHST = 19+AHSTtol,    !- Program Line 1503
    elseif PMOT > AHSTaul,    !- Program Line 1504
    set AHST = 22+AHSTtol,    !- Program Line 1505
    endif,                    !- Program Line 1506
    elseif CAT==90,           !- Program Line 1507
    if PMOT < AHSTall,        !- Program Line 1508
    set AHST = 20+AHSTtol,    !- Program Line 1509
    elseif PMOT > AHSTaul,    !- Program Line 1510
    set AHST = 23+AHSTtol,    !- Program Line 1511
    endif,                    !- Program Line 1512
    endif,                    !- Program Line 1513
    endif,                    !- Program Line 1514
    if (ComfStand == 16) && (ComfMod == 3),    !- Program Line 1515
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1516
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1517
    elseif PMOT < ACSTall,    !- Program Line 1518
    set ACST = ACSTall*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1519
    elseif PMOT > ACSTaul,    !- Program Line 1520
    set ACST = ACSTaul*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1521
    endif,                    !- Program Line 1522
    endif,                    !- Program Line 1523
    if (ComfStand == 16) && (ComfMod == 3),    !- Program Line 1524
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1525
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1526
    elseif PMOT < AHSTall,    !- Program Line 1527
    set AHST = AHSTall*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1528
    elseif PMOT > AHSTaul,    !- Program Line 1529
    set AHST = AHSTaul*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1530
    endif,                    !- Program Line 1531
    endif,                    !- Program Line 1532
    if (ComfStand == 17) || (ComfStand == 18) || (ComfStand == 19) || (ComfStand == 20),    !- Program Line 1533
    if ComfMod == 0,          !- Program Line 1534
    set ACST = 25+ACSTtol,    !- Program Line 1535
    set AHST = 20+AHSTtol,    !- Program Line 1536
    endif,                    !- Program Line 1537
    endif,                    !- Program Line 1538
    if (ComfStand == 17) && (ComfMod == 1),    !- Program Line 1539
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1540
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1541
    set ACST = PMOT*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1542
    else,                     !- Program Line 1543
    set ACST = 25+ACSTtol,    !- Program Line 1544
    endif,                    !- Program Line 1545
    else,                     !- Program Line 1546
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1547
    set ACST = PMOT*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1548
    else,                     !- Program Line 1549
    set ACST = 25+ACSTtol,    !- Program Line 1550
    endif,                    !- Program Line 1551
    endif,                    !- Program Line 1552
    endif,                    !- Program Line 1553
    if (ComfStand == 17) && (ComfMod == 1),    !- Program Line 1554
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1555
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1556
    set AHST = PMOT*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1557
    else,                     !- Program Line 1558
    set AHST = 20+AHSTtol,    !- Program Line 1559
    endif,                    !- Program Line 1560
    else,                     !- Program Line 1561
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1562
    set AHST = PMOT*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1563
    else,                     !- Program Line 1564
    set AHST = 20+AHSTtol,    !- Program Line 1565
    endif,                    !- Program Line 1566
    endif,                    !- Program Line 1567
    endif,                    !- Program Line 1568
    if (ComfStand == 17) && (ComfMod == 2),    !- Program Line 1569
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1570
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1571
    set ACST = PMOT*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1572
    elseif PMOT < ACSTall,    !- Program Line 1573
    if CAT == 90,             !- Program Line 1574
    set ACST = 24+ACSTtol,    !- Program Line 1575
    elseif CAT == 80,         !- Program Line 1576
    set ACST = 25+ACSTtol,    !- Program Line 1577
    endif,                    !- Program Line 1578
    elseif PMOT > ACSTaul,    !- Program Line 1579
    if CAT == 90,             !- Program Line 1580
    set ACST = 26+ACSTtol,    !- Program Line 1581
    elseif CAT == 80,         !- Program Line 1582
    set ACST = 27+ACSTtol,    !- Program Line 1583
    endif,                    !- Program Line 1584
    endif,                    !- Program Line 1585
    else,                     !- Program Line 1586
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1587
    set ACST = PMOT*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1588
    elseif PMOT < ACSTall,    !- Program Line 1589
    if CAT == 90,             !- Program Line 1590
    set ACST = 24+ACSTtol,    !- Program Line 1591
    elseif CAT == 80,         !- Program Line 1592
    set ACST = 25+ACSTtol,    !- Program Line 1593
    endif,                    !- Program Line 1594
    elseif PMOT > ACSTaul,    !- Program Line 1595
    if CAT == 90,             !- Program Line 1596
    set ACST = 26+ACSTtol,    !- Program Line 1597
    elseif CAT == 80,         !- Program Line 1598
    set ACST = 27+ACSTtol,    !- Program Line 1599
    endif,                    !- Program Line 1600
    endif,                    !- Program Line 1601
    endif,                    !- Program Line 1602
    endif,                    !- Program Line 1603
    if (ComfStand == 17) && (ComfMod == 2),    !- Program Line 1604
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1605
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1606
    set AHST = PMOT*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1607
    elseif PMOT < AHSTall,    !- Program Line 1608
    if CAT == 90,             !- Program Line 1609
    set AHST = 20+AHSTtol,    !- Program Line 1610
    elseif CAT == 80,         !- Program Line 1611
    set AHST = 19+AHSTtol,    !- Program Line 1612
    endif,                    !- Program Line 1613
    elseif PMOT > AHSTaul,    !- Program Line 1614
    if CAT == 90,             !- Program Line 1615
    set AHST = 23+AHSTtol,    !- Program Line 1616
    elseif CAT == 80,         !- Program Line 1617
    set AHST = 22+AHSTtol,    !- Program Line 1618
    endif,                    !- Program Line 1619
    endif,                    !- Program Line 1620
    else,                     !- Program Line 1621
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1622
    set AHST = PMOT*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1623
    elseif PMOT < AHSTall,    !- Program Line 1624
    if CAT == 90,             !- Program Line 1625
    set AHST = 20+AHSTtol,    !- Program Line 1626
    elseif CAT == 80,         !- Program Line 1627
    set AHST = 19+AHSTtol,    !- Program Line 1628
    endif,                    !- Program Line 1629
    elseif PMOT > AHSTaul,    !- Program Line 1630
    if CAT == 90,             !- Program Line 1631
    set AHST = 23+AHSTtol,    !- Program Line 1632
    elseif CAT == 80,         !- Program Line 1633
    set AHST = 22+AHSTtol,    !- Program Line 1634
    endif,                    !- Program Line 1635
    endif,                    !- Program Line 1636
    endif,                    !- Program Line 1637
    endif,                    !- Program Line 1638
    if (ComfStand == 17) && (ComfMod == 3),    !- Program Line 1639
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1640
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1641
    set ACST = PMOT*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1642
    elseif PMOT < ACSTall,    !- Program Line 1643
    set ACST = ACSTall*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1644
    elseif PMOT > ACSTaul,    !- Program Line 1645
    set ACST = ACSTaul*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1646
    endif,                    !- Program Line 1647
    else,                     !- Program Line 1648
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1649
    set ACST = PMOT*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1650
    elseif PMOT < ACSTall,    !- Program Line 1651
    set ACST = ACSTall*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1652
    elseif PMOT > ACSTaul,    !- Program Line 1653
    set ACST = ACSTaul*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1654
    endif,                    !- Program Line 1655
    endif,                    !- Program Line 1656
    endif,                    !- Program Line 1657
    if (ComfStand == 17) && (ComfMod == 3),    !- Program Line 1658
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1659
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1660
    set AHST = PMOT*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1661
    elseif PMOT < AHSTall,    !- Program Line 1662
    set AHST = AHSTall*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1663
    elseif PMOT > AHSTaul,    !- Program Line 1664
    set AHST = AHSTaul*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1665
    endif,                    !- Program Line 1666
    else,                     !- Program Line 1667
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1668
    set AHST = PMOT*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1669
    elseif PMOT < AHSTall,    !- Program Line 1670
    set AHST = AHSTall*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1671
    elseif PMOT > AHSTaul,    !- Program Line 1672
    set AHST = AHSTaul*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1673
    endif,                    !- Program Line 1674
    endif,                    !- Program Line 1675
    endif,                    !- Program Line 1676
    if (ComfStand == 18) && (ComfMod == 1),    !- Program Line 1677
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1678
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1679
    set ACST = PMOT*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1680
    else,                     !- Program Line 1681
    set ACST = 25+ACSTtol,    !- Program Line 1682
    endif,                    !- Program Line 1683
    else,                     !- Program Line 1684
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1685
    set ACST = PMOT*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1686
    else,                     !- Program Line 1687
    set ACST = 25+ACSTtol,    !- Program Line 1688
    endif,                    !- Program Line 1689
    endif,                    !- Program Line 1690
    endif,                    !- Program Line 1691
    if (ComfStand == 18) && (ComfMod == 1),    !- Program Line 1692
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1693
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1694
    set AHST = PMOT*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1695
    else,                     !- Program Line 1696
    set AHST = 20+AHSTtol,    !- Program Line 1697
    endif,                    !- Program Line 1698
    else,                     !- Program Line 1699
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1700
    set AHST = PMOT*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1701
    else,                     !- Program Line 1702
    set AHST = 20+AHSTtol,    !- Program Line 1703
    endif,                    !- Program Line 1704
    endif,                    !- Program Line 1705
    endif,                    !- Program Line 1706
    if (ComfStand == 18) && (ComfMod == 2),    !- Program Line 1707
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1708
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1709
    set ACST = PMOT*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1710
    elseif PMOT < ACSTall,    !- Program Line 1711
    if CAT == 90,             !- Program Line 1712
    set ACST = 24+ACSTtol,    !- Program Line 1713
    elseif CAT == 80,         !- Program Line 1714
    set ACST = 25+ACSTtol,    !- Program Line 1715
    endif,                    !- Program Line 1716
    elseif PMOT > ACSTaul,    !- Program Line 1717
    if CAT == 90,             !- Program Line 1718
    set ACST = 26+ACSTtol,    !- Program Line 1719
    elseif CAT == 80,         !- Program Line 1720
    set ACST = 27+ACSTtol,    !- Program Line 1721
    endif,                    !- Program Line 1722
    endif,                    !- Program Line 1723
    else,                     !- Program Line 1724
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1725
    set ACST = PMOT*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1726
    elseif PMOT < ACSTall,    !- Program Line 1727
    if CAT == 90,             !- Program Line 1728
    set ACST = 24+ACSTtol,    !- Program Line 1729
    elseif CAT == 80,         !- Program Line 1730
    set ACST = 25+ACSTtol,    !- Program Line 1731
    endif,                    !- Program Line 1732
    elseif PMOT > ACSTaul,    !- Program Line 1733
    if CAT == 90,             !- Program Line 1734
    set ACST = 26+ACSTtol,    !- Program Line 1735
    elseif CAT == 80,         !- Program Line 1736
    set ACST = 27+ACSTtol,    !- Program Line 1737
    endif,                    !- Program Line 1738
    endif,                    !- Program Line 1739
    endif,                    !- Program Line 1740
    endif,                    !- Program Line 1741
    if (ComfStand == 18) && (ComfMod == 2),    !- Program Line 1742
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1743
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1744
    set AHST = PMOT*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1745
    elseif PMOT < AHSTall,    !- Program Line 1746
    if CAT == 90,             !- Program Line 1747
    set AHST = 20+AHSTtol,    !- Program Line 1748
    elseif CAT == 80,         !- Program Line 1749
    set AHST = 19+AHSTtol,    !- Program Line 1750
    endif,                    !- Program Line 1751
    elseif PMOT > AHSTaul,    !- Program Line 1752
    if CAT == 90,             !- Program Line 1753
    set AHST = 23+AHSTtol,    !- Program Line 1754
    elseif CAT == 80,         !- Program Line 1755
    set AHST = 22+AHSTtol,    !- Program Line 1756
    endif,                    !- Program Line 1757
    endif,                    !- Program Line 1758
    else,                     !- Program Line 1759
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1760
    set AHST = PMOT*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1761
    elseif PMOT < AHSTall,    !- Program Line 1762
    if CAT == 90,             !- Program Line 1763
    set AHST = 20+AHSTtol,    !- Program Line 1764
    elseif CAT == 80,         !- Program Line 1765
    set AHST = 19+AHSTtol,    !- Program Line 1766
    endif,                    !- Program Line 1767
    elseif PMOT > AHSTaul,    !- Program Line 1768
    if CAT == 90,             !- Program Line 1769
    set AHST = 23+AHSTtol,    !- Program Line 1770
    elseif CAT == 80,         !- Program Line 1771
    set AHST = 22+AHSTtol,    !- Program Line 1772
    endif,                    !- Program Line 1773
    endif,                    !- Program Line 1774
    endif,                    !- Program Line 1775
    endif,                    !- Program Line 1776
    if (ComfStand == 18) && (ComfMod == 3),    !- Program Line 1777
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1778
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1779
    set ACST = PMOT*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1780
    elseif PMOT < ACSTall,    !- Program Line 1781
    set ACST = ACSTall*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1782
    elseif PMOT > ACSTaul,    !- Program Line 1783
    set ACST = ACSTaul*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1784
    endif,                    !- Program Line 1785
    else,                     !- Program Line 1786
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1787
    set ACST = PMOT*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1788
    elseif PMOT < ACSTall,    !- Program Line 1789
    set ACST = ACSTall*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1790
    elseif PMOT > ACSTaul,    !- Program Line 1791
    set ACST = ACSTaul*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1792
    endif,                    !- Program Line 1793
    endif,                    !- Program Line 1794
    endif,                    !- Program Line 1795
    if (ComfStand == 18) && (ComfMod == 3),    !- Program Line 1796
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1797
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1798
    set AHST = PMOT*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1799
    elseif PMOT < AHSTall,    !- Program Line 1800
    set AHST = AHSTall*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1801
    elseif PMOT > AHSTaul,    !- Program Line 1802
    set AHST = AHSTaul*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1803
    endif,                    !- Program Line 1804
    else,                     !- Program Line 1805
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1806
    set AHST = PMOT*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1807
    elseif PMOT < AHSTall,    !- Program Line 1808
    set AHST = AHSTall*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1809
    elseif PMOT > AHSTaul,    !- Program Line 1810
    set AHST = AHSTaul*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1811
    endif,                    !- Program Line 1812
    endif,                    !- Program Line 1813
    endif,                    !- Program Line 1814
    if (ComfStand == 19) && (ComfMod == 1),    !- Program Line 1815
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1816
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1817
    set ACST = PMOT*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1818
    else,                     !- Program Line 1819
    set ACST = 25+ACSTtol,    !- Program Line 1820
    endif,                    !- Program Line 1821
    else,                     !- Program Line 1822
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1823
    set ACST = PMOT*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1824
    else,                     !- Program Line 1825
    set ACST = 25+ACSTtol,    !- Program Line 1826
    endif,                    !- Program Line 1827
    endif,                    !- Program Line 1828
    endif,                    !- Program Line 1829
    if (ComfStand == 19) && (ComfMod == 1),    !- Program Line 1830
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1831
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1832
    set AHST = PMOT*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1833
    else,                     !- Program Line 1834
    set AHST = 20+AHSTtol,    !- Program Line 1835
    endif,                    !- Program Line 1836
    else,                     !- Program Line 1837
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1838
    set AHST = PMOT*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1839
    else,                     !- Program Line 1840
    set AHST = 20+AHSTtol,    !- Program Line 1841
    endif,                    !- Program Line 1842
    endif,                    !- Program Line 1843
    endif,                    !- Program Line 1844
    if (ComfStand == 19) && (ComfMod == 2),    !- Program Line 1845
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1846
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1847
    set ACST = PMOT*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1848
    elseif PMOT < ACSTall,    !- Program Line 1849
    if CAT == 90,             !- Program Line 1850
    set ACST = 24+ACSTtol,    !- Program Line 1851
    elseif CAT == 80,         !- Program Line 1852
    set ACST = 25+ACSTtol,    !- Program Line 1853
    endif,                    !- Program Line 1854
    elseif PMOT > ACSTaul,    !- Program Line 1855
    if CAT == 90,             !- Program Line 1856
    set ACST = 26+ACSTtol,    !- Program Line 1857
    elseif CAT == 80,         !- Program Line 1858
    set ACST = 27+ACSTtol,    !- Program Line 1859
    endif,                    !- Program Line 1860
    endif,                    !- Program Line 1861
    else,                     !- Program Line 1862
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1863
    set ACST = PMOT*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1864
    elseif PMOT < ACSTall,    !- Program Line 1865
    if CAT == 90,             !- Program Line 1866
    set ACST = 24+ACSTtol,    !- Program Line 1867
    elseif CAT == 80,         !- Program Line 1868
    set ACST = 25+ACSTtol,    !- Program Line 1869
    endif,                    !- Program Line 1870
    elseif PMOT > ACSTaul,    !- Program Line 1871
    if CAT == 90,             !- Program Line 1872
    set ACST = 26+ACSTtol,    !- Program Line 1873
    elseif CAT == 80,         !- Program Line 1874
    set ACST = 27+ACSTtol,    !- Program Line 1875
    endif,                    !- Program Line 1876
    endif,                    !- Program Line 1877
    endif,                    !- Program Line 1878
    endif,                    !- Program Line 1879
    if (ComfStand == 19) && (ComfMod == 2),    !- Program Line 1880
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1881
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1882
    set AHST = PMOT*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1883
    elseif PMOT < AHSTall,    !- Program Line 1884
    if CAT == 90,             !- Program Line 1885
    set AHST = 20+AHSTtol,    !- Program Line 1886
    elseif CAT == 80,         !- Program Line 1887
    set AHST = 19+AHSTtol,    !- Program Line 1888
    endif,                    !- Program Line 1889
    elseif PMOT > AHSTaul,    !- Program Line 1890
    if CAT == 90,             !- Program Line 1891
    set AHST = 23+AHSTtol,    !- Program Line 1892
    elseif CAT == 80,         !- Program Line 1893
    set AHST = 22+AHSTtol,    !- Program Line 1894
    endif,                    !- Program Line 1895
    endif,                    !- Program Line 1896
    else,                     !- Program Line 1897
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1898
    set AHST = PMOT*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1899
    elseif PMOT < AHSTall,    !- Program Line 1900
    if CAT == 90,             !- Program Line 1901
    set AHST = 20+AHSTtol,    !- Program Line 1902
    elseif CAT == 80,         !- Program Line 1903
    set AHST = 19+AHSTtol,    !- Program Line 1904
    endif,                    !- Program Line 1905
    elseif PMOT > AHSTaul,    !- Program Line 1906
    if CAT == 90,             !- Program Line 1907
    set AHST = 23+AHSTtol,    !- Program Line 1908
    elseif CAT == 80,         !- Program Line 1909
    set AHST = 22+AHSTtol,    !- Program Line 1910
    endif,                    !- Program Line 1911
    endif,                    !- Program Line 1912
    endif,                    !- Program Line 1913
    endif,                    !- Program Line 1914
    if (ComfStand == 19) && (ComfMod == 3),    !- Program Line 1915
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1916
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1917
    set ACST = PMOT*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1918
    elseif PMOT < ACSTall,    !- Program Line 1919
    set ACST = ACSTall*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1920
    elseif PMOT > ACSTaul,    !- Program Line 1921
    set ACST = ACSTaul*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1922
    endif,                    !- Program Line 1923
    else,                     !- Program Line 1924
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1925
    set ACST = PMOT*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1926
    elseif PMOT < ACSTall,    !- Program Line 1927
    set ACST = ACSTall*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1928
    elseif PMOT > ACSTaul,    !- Program Line 1929
    set ACST = ACSTaul*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1930
    endif,                    !- Program Line 1931
    endif,                    !- Program Line 1932
    endif,                    !- Program Line 1933
    if (ComfStand == 19) && (ComfMod == 3),    !- Program Line 1934
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1935
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1936
    set AHST = PMOT*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1937
    elseif PMOT < AHSTall,    !- Program Line 1938
    set AHST = AHSTall*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1939
    elseif PMOT > AHSTaul,    !- Program Line 1940
    set AHST = AHSTaul*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1941
    endif,                    !- Program Line 1942
    else,                     !- Program Line 1943
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1944
    set AHST = PMOT*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1945
    elseif PMOT < AHSTall,    !- Program Line 1946
    set AHST = AHSTall*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1947
    elseif PMOT > AHSTaul,    !- Program Line 1948
    set AHST = AHSTaul*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1949
    endif,                    !- Program Line 1950
    endif,                    !- Program Line 1951
    endif,                    !- Program Line 1952
    if (ComfStand == 20) && (ComfMod == 1),    !- Program Line 1953
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1954
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1955
    set ACST = PMOT*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 1956
    else,                     !- Program Line 1957
    set ACST = 25+ACSTtol,    !- Program Line 1958
    endif,                    !- Program Line 1959
    else,                     !- Program Line 1960
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1961
    set ACST = PMOT*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 1962
    else,                     !- Program Line 1963
    set ACST = 25+ACSTtol,    !- Program Line 1964
    endif,                    !- Program Line 1965
    endif,                    !- Program Line 1966
    endif,                    !- Program Line 1967
    if (ComfStand == 20) && (ComfMod == 1),    !- Program Line 1968
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1969
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1970
    set AHST = PMOT*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 1971
    else,                     !- Program Line 1972
    set AHST = 20+AHSTtol,    !- Program Line 1973
    endif,                    !- Program Line 1974
    else,                     !- Program Line 1975
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1976
    set AHST = PMOT*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 1977
    else,                     !- Program Line 1978
    set AHST = 20+AHSTtol,    !- Program Line 1979
    endif,                    !- Program Line 1980
    endif,                    !- Program Line 1981
    endif,                    !- Program Line 1982
    if (ComfStand == 20) && (ComfMod == 2),    !- Program Line 1983
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1984
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1985
    set ACST = PMOT*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 1986
    elseif PMOT < ACSTall,    !- Program Line 1987
    if CAT == 90,             !- Program Line 1988
    set ACST = 24+ACSTtol,    !- Program Line 1989
    elseif CAT == 80,         !- Program Line 1990
    set ACST = 25+ACSTtol,    !- Program Line 1991
    endif,                    !- Program Line 1992
    elseif PMOT > ACSTaul,    !- Program Line 1993
    if CAT == 90,             !- Program Line 1994
    set ACST = 26+ACSTtol,    !- Program Line 1995
    elseif CAT == 80,         !- Program Line 1996
    set ACST = 27+ACSTtol,    !- Program Line 1997
    endif,                    !- Program Line 1998
    endif,                    !- Program Line 1999
    else,                     !- Program Line 2000
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 2001
    set ACST = PMOT*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 2002
    elseif PMOT < ACSTall,    !- Program Line 2003
    if CAT == 90,             !- Program Line 2004
    set ACST = 24+ACSTtol,    !- Program Line 2005
    elseif CAT == 80,         !- Program Line 2006
    set ACST = 25+ACSTtol,    !- Program Line 2007
    endif,                    !- Program Line 2008
    elseif PMOT > ACSTaul,    !- Program Line 2009
    if CAT == 90,             !- Program Line 2010
    set ACST = 26+ACSTtol,    !- Program Line 2011
    elseif CAT == 80,         !- Program Line 2012
    set ACST = 27+ACSTtol,    !- Program Line 2013
    endif,                    !- Program Line 2014
    endif,                    !- Program Line 2015
    endif,                    !- Program Line 2016
    endif,                    !- Program Line 2017
    if (ComfStand == 20) && (ComfMod == 2),    !- Program Line 2018
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 2019
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 2020
    set AHST = PMOT*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 2021
    elseif PMOT < AHSTall,    !- Program Line 2022
    if CAT == 90,             !- Program Line 2023
    set AHST = 20+AHSTtol,    !- Program Line 2024
    elseif CAT == 80,         !- Program Line 2025
    set AHST = 19+AHSTtol,    !- Program Line 2026
    endif,                    !- Program Line 2027
    elseif PMOT > AHSTaul,    !- Program Line 2028
    if CAT == 90,             !- Program Line 2029
    set AHST = 23+AHSTtol,    !- Program Line 2030
    elseif CAT == 80,         !- Program Line 2031
    set AHST = 22+AHSTtol,    !- Program Line 2032
    endif,                    !- Program Line 2033
    endif,                    !- Program Line 2034
    else,                     !- Program Line 2035
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 2036
    set AHST = PMOT*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 2037
    elseif PMOT < AHSTall,    !- Program Line 2038
    if CAT == 90,             !- Program Line 2039
    set AHST = 20+AHSTtol,    !- Program Line 2040
    elseif CAT == 80,         !- Program Line 2041
    set AHST = 19+AHSTtol,    !- Program Line 2042
    endif,                    !- Program Line 2043
    elseif PMOT > AHSTaul,    !- Program Line 2044
    if CAT == 90,             !- Program Line 2045
    set AHST = 23+AHSTtol,    !- Program Line 2046
    elseif CAT == 80,         !- Program Line 2047
    set AHST = 22+AHSTtol,    !- Program Line 2048
    endif,                    !- Program Line 2049
    endif,                    !- Program Line 2050
    endif,                    !- Program Line 2051
    endif,                    !- Program Line 2052
    if (ComfStand == 20) && (ComfMod == 3),    !- Program Line 2053
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 2054
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 2055
    set ACST = PMOT*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 2056
    elseif PMOT < ACSTall,    !- Program Line 2057
    set ACST = ACSTall*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 2058
    elseif PMOT > ACSTaul,    !- Program Line 2059
    set ACST = ACSTaul*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 2060
    endif,                    !- Program Line 2061
    else,                     !- Program Line 2062
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 2063
    set ACST = PMOT*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 2064
    elseif PMOT < ACSTall,    !- Program Line 2065
    set ACST = ACSTall*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 2066
    elseif PMOT > ACSTaul,    !- Program Line 2067
    set ACST = ACSTaul*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 2068
    endif,                    !- Program Line 2069
    endif,                    !- Program Line 2070
    endif,                    !- Program Line 2071
    if (ComfStand == 20) && (ComfMod == 3),    !- Program Line 2072
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 2073
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 2074
    set AHST = PMOT*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 2075
    elseif PMOT < AHSTall,    !- Program Line 2076
    set AHST = AHSTall*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 2077
    elseif PMOT > AHSTaul,    !- Program Line 2078
    set AHST = AHSTaul*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 2079
    endif,                    !- Program Line 2080
    else,                     !- Program Line 2081
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 2082
    set AHST = PMOT*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 2083
    elseif PMOT < AHSTall,    !- Program Line 2084
    set AHST = AHSTall*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 2085
    elseif PMOT > AHSTaul,    !- Program Line 2086
    set AHST = AHSTaul*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 2087
    endif,                    !- Program Line 2088
    endif,                    !- Program Line 2089
    endif,                    !- Program Line 2090
    if (ComfStand == 21) && (ComfMod == 2),    !- Program Line 2091
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 2092
    set ACST = PMOT*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 2093
    elseif CAT==80,           !- Program Line 2094
    if PMOT < ACSTall,        !- Program Line 2095
    set ACST = 25+ACSTtol,    !- Program Line 2096
    elseif PMOT > ACSTaul,    !- Program Line 2097
    set ACST = 27+ACSTtol,    !- Program Line 2098
    endif,                    !- Program Line 2099
    elseif CAT==90,           !- Program Line 2100
    if PMOT < ACSTall,        !- Program Line 2101
    set ACST = 24+ACSTtol,    !- Program Line 2102
    elseif PMOT > ACSTaul,    !- Program Line 2103
    set ACST = 26+ACSTtol,    !- Program Line 2104
    endif,                    !- Program Line 2105
    endif,                    !- Program Line 2106
    endif,                    !- Program Line 2107
    if (ComfStand == 21) && (ComfMod == 2),    !- Program Line 2108
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 2109
    set AHST = PMOT*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 2110
    elseif CAT==80,           !- Program Line 2111
    if PMOT < AHSTall,        !- Program Line 2112
    set AHST = 19+AHSTtol,    !- Program Line 2113
    elseif PMOT > AHSTaul,    !- Program Line 2114
    set AHST = 22+AHSTtol,    !- Program Line 2115
    endif,                    !- Program Line 2116
    elseif CAT==90,           !- Program Line 2117
    if PMOT < AHSTall,        !- Program Line 2118
    set AHST = 20+AHSTtol,    !- Program Line 2119
    elseif PMOT > AHSTaul,    !- Program Line 2120
    set AHST = 23+AHSTtol,    !- Program Line 2121
    endif,                    !- Program Line 2122
    endif,                    !- Program Line 2123
    endif,                    !- Program Line 2124
    if (ComfStand == 21) && (ComfMod == 3),    !- Program Line 2125
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 2126
    set ACST = PMOT*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 2127
    elseif PMOT < ACSTall,    !- Program Line 2128
    set ACST = ACSTall*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 2129
    elseif PMOT > ACSTaul,    !- Program Line 2130
    set ACST = ACSTaul*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 2131
    endif,                    !- Program Line 2132
    endif,                    !- Program Line 2133
    if (ComfStand == 21) && (ComfMod == 3),    !- Program Line 2134
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 2135
    set AHST = PMOT*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 2136
    elseif PMOT < AHSTall,    !- Program Line 2137
    set AHST = AHSTall*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 2138
    elseif PMOT > AHSTaul,    !- Program Line 2139
    set AHST = AHSTaul*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 2140
    endif,                    !- Program Line 2141
    endif,                    !- Program Line 2142
    if (ComfStand == 22),     !- Program Line 2143
    if CoolingSeason == 1,    !- Program Line 2144
    if (CAT==3),              !- Program Line 2145
    set ACST = 24.5+2.5+ACSTtol,    !- Program Line 2146
    elseif (CAT==2),          !- Program Line 2147
    set ACST = 24.5+1.5+ACSTtol,    !- Program Line 2148
    elseif (CAT==1),          !- Program Line 2149
    set ACST = 24.5+1+ACSTtol,    !- Program Line 2150
    endif,                    !- Program Line 2151
    else,                     !- Program Line 2152
    if (CAT==3),              !- Program Line 2153
    set ACST = 22+3+ACSTtol,    !- Program Line 2154
    elseif (CAT==2),          !- Program Line 2155
    set ACST = 22+2+ACSTtol,    !- Program Line 2156
    elseif (CAT==1),          !- Program Line 2157
    set ACST = 22+1+ACSTtol,    !- Program Line 2158
    endif,                    !- Program Line 2159
    endif,                    !- Program Line 2160
    endif,                    !- Program Line 2161
    if (ComfStand == 22),     !- Program Line 2162
    if CoolingSeason == 1,    !- Program Line 2163
    if (CAT==3),              !- Program Line 2164
    set AHST = 24.5-2.5+AHSTtol,    !- Program Line 2165
    elseif (CAT==2),          !- Program Line 2166
    set AHST = 24.5-1.5+AHSTtol,    !- Program Line 2167
    elseif (CAT==1),          !- Program Line 2168
    set AHST = 24.5-1+AHSTtol,    !- Program Line 2169
    endif,                    !- Program Line 2170
    else,                     !- Program Line 2171
    if (CAT==3),              !- Program Line 2172
    set AHST = 22-3+AHSTtol,    !- Program Line 2173
    elseif (CAT==2),          !- Program Line 2174
    set AHST = 22-2+AHSTtol,    !- Program Line 2175
    elseif (CAT==1),          !- Program Line 2176
    set AHST = 22-1+AHSTtol,    !- Program Line 2177
    endif,                    !- Program Line 2178
    endif,                    !- Program Line 2179
    endif,                    !- Program Line 2180
    set ACSTx2 = ACST*SetpointAcc,    !- Program Line 2181
    set AHSTx2 = AHST*SetpointAcc,    !- Program Line 2182
    set roundedACSTx2 = @Round ACSTx2,    !- Program Line 2183
    set roundedAHSTx2 = @Round AHSTx2,    !- Program Line 2184
    if roundedACSTx2 - ACSTx2 < 0,    !- Program Line 2185
    set ACSTroundedUp = 0,    !- Program Line 2186
    else,                     !- Program Line 2187
    set ACSTroundedUp = 1,    !- Program Line 2188
    endif,                    !- Program Line 2189
    if roundedAHSTx2 - AHSTx2 < 0,    !- Program Line 2190
    set AHSTroundedUp = 0,    !- Program Line 2191
    else,                     !- Program Line 2192
    set AHSTroundedUp = 1,    !- Program Line 2193
    endif,                    !- Program Line 2194
    if ACSTroundedUp == 0,    !- Program Line 2195
    set roundedACST = roundedACSTx2 / SetpointAcc,    !- Program Line 2196
    else,                     !- Program Line 2197
    set roundedACST = (roundedACSTx2 - 1) / SetpointAcc,    !- Program Line 2198
    endif,                    !- Program Line 2199
    if AHSTroundedUp == 0,    !- Program Line 2200
    set roundedAHST = (roundedAHSTx2 + 1) / SetpointAcc,    !- Program Line 2201
    else,                     !- Program Line 2202
    set roundedAHST = roundedAHSTx2 / SetpointAcc,    !- Program Line 2203
    endif;                    !- Program Line 2204

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetASTnoTol,              !- Name
    set ACSTnoTol = ACST-ACSTtol,    !- Program Line 1
    set AHSTnoTol = AHST-AHSTtol;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK1_ZONE2,    !- Name
    if (BLOCK1_ZONE2_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK1_ZONE2_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 3
    if Occ_count_BLOCK1_ZONE2,    !- Program Line 4
    set OccComfHoursNoApp_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 5
    else,                     !- Program Line 6
    set OccComfHoursNoApp_BLOCK1_ZONE2 = 0,    !- Program Line 7
    endif,                    !- Program Line 8
    else,                     !- Program Line 9
    set ComfHoursNoApp_BLOCK1_ZONE2 = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set ComfHoursNoApp_BLOCK1_ZONE2 = 0,    !- Program Line 13
    endif,                    !- Program Line 14
    if BLOCK1_ZONE2_OpT > ACSTnoTol || BLOCK1_ZONE2_OpT < AHSTnoTol,    !- Program Line 15
    if Occ_count_BLOCK1_ZONE2,    !- Program Line 16
    set OccDiscomfHoursNoApp_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 17
    else,                     !- Program Line 18
    set OccDiscomfHoursNoApp_BLOCK1_ZONE2 = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set OccDiscomfHoursNoApp_BLOCK1_ZONE2 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    if Occ_count_BLOCK1_ZONE2 > 0,    !- Program Line 24
    set OccHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 25
    else,                     !- Program Line 26
    set OccHours_BLOCK1_ZONE2 = 0,    !- Program Line 27
    endif;                    !- Program Line 28

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK1_ZONE2,    !- Name
    set ZoneFloorArea_BLOCK1_ZONE2 = ZFA_BLOCK1_ZONE2/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK1_ZONE2 = ZAV_BLOCK1_ZONE2/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK1_ZONE1,    !- Name
    if (BLOCK1_ZONE1_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK1_ZONE1_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 3
    if Occ_count_BLOCK1_ZONE1,    !- Program Line 4
    set OccComfHoursNoApp_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 5
    else,                     !- Program Line 6
    set OccComfHoursNoApp_BLOCK1_ZONE1 = 0,    !- Program Line 7
    endif,                    !- Program Line 8
    else,                     !- Program Line 9
    set ComfHoursNoApp_BLOCK1_ZONE1 = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set ComfHoursNoApp_BLOCK1_ZONE1 = 0,    !- Program Line 13
    endif,                    !- Program Line 14
    if BLOCK1_ZONE1_OpT > ACSTnoTol || BLOCK1_ZONE1_OpT < AHSTnoTol,    !- Program Line 15
    if Occ_count_BLOCK1_ZONE1,    !- Program Line 16
    set OccDiscomfHoursNoApp_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 17
    else,                     !- Program Line 18
    set OccDiscomfHoursNoApp_BLOCK1_ZONE1 = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set OccDiscomfHoursNoApp_BLOCK1_ZONE1 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    if Occ_count_BLOCK1_ZONE1 > 0,    !- Program Line 24
    set OccHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 25
    else,                     !- Program Line 26
    set OccHours_BLOCK1_ZONE1 = 0,    !- Program Line 27
    endif;                    !- Program Line 28

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK1_ZONE1,    !- Name
    set ZoneFloorArea_BLOCK1_ZONE1 = ZFA_BLOCK1_ZONE1/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK1_ZONE1 = ZAV_BLOCK1_ZONE1/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetInputData,             !- Name
    set ComfStand = 99,       !- Program Line 1
    set CAT = 80,             !- Program Line 2
    set ComfMod = 3,          !- Program Line 3
    set HVACmode = 2,         !- Program Line 4
    set VentCtrl = 2,         !- Program Line 5
    set VSToffset = 0,        !- Program Line 6
    set MinOToffset = 50,     !- Program Line 7
    set MaxWindSpeed = 50,    !- Program Line 8
    set ACSTtol = -0.25,      !- Program Line 9
    set AHSTtol = 0.25,       !- Program Line 10
    set CoolSeasonStart = 121,    !- Program Line 11
    set CoolSeasonEnd = 274;    !- Program Line 12

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetVOFinputData,          !- Name
    set MaxTempDiffVOF = 6,    !- Program Line 1
    set MinTempDiffVOF = 0,    !- Program Line 2
    set MultiplierVOF = 0.1;    !- Program Line 3

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetVST,                   !- Name
    set MinOutTemp = roundedAHST - MinOToffset,    !- Program Line 1
    if (VentCtrl == 0) || (VentCtrl==2),    !- Program Line 2
    if ComfStand == 0,        !- Program Line 3
    if (CurrentTime < 7),     !- Program Line 4
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 5
    elseif (CurrentTime < 15),    !- Program Line 6
    set VST = 22.5+VSToffset,    !- Program Line 7
    elseif (CurrentTime < 23),    !- Program Line 8
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 9
    elseif (CurrentTime < 24),    !- Program Line 10
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 11
    endif,                    !- Program Line 12
    elseif ComfStand == 1 || ComfStand == 10,    !- Program Line 13
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 14
    set VST = ComfTemp+VSToffset,    !- Program Line 15
    else,                     !- Program Line 16
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 17
    endif,                    !- Program Line 18
    elseif ComfStand == 4 || ComfStand == 5 || ComfStand == 6,    !- Program Line 19
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 20
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 21
    else,                     !- Program Line 22
    set VST = 0,              !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 26
    set VST = ComfTemp+VSToffset,    !- Program Line 27
    else,                     !- Program Line 28
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 29
    endif,                    !- Program Line 30
    endif,                    !- Program Line 31
    elseif (VentCtrl == 1) || (VentCtrl==3),    !- Program Line 32
    set VST = roundedAHST+VSToffset,    !- Program Line 33
    endif;                    !- Program Line 34

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK1_ZONE2,    !- Name
    if BLOCK1_ZONE2_CoolCoil==0,    !- Program Line 1
    if BLOCK1_ZONE2_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOCK1_ZONE2_OpT<roundedACST,    !- Program Line 10
    if BLOCK1_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOCK1_ZONE2_OutT>MinOutTemp,    !- Program Line 12
    if BLOCK1_ZONE2_OutT < BLOCK1_ZONE2_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 27
    if BLOCK1_ZONE2_OpT>VST,    !- Program Line 28
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if BLOCK1_ZONE2_OutT < BLOCK1_ZONE2_OpT,    !- Program Line 37
    if BLOCK1_ZONE2_OutT>MinOutTemp,    !- Program Line 38
    if BLOCK1_ZONE2_OpT > VST,    !- Program Line 39
    if BLOCK1_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if BLOCK1_ZONE2_OutT<BLOCK1_ZONE2_OpT,    !- Program Line 55
    if BLOCK1_ZONE2_OutT>MinOutTemp,    !- Program Line 56
    if BLOCK1_ZONE2_OpT > ACSTnoTol,    !- Program Line 57
    if BLOCK1_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    if Occ_count_BLOCK1_ZONE2 == 0,    !- Program Line 74
    Set ACST_Act_BLOCK1_ZONE2 = 100,    !- Program Line 75
    Set AHST_Act_BLOCK1_ZONE2 = -100,    !- Program Line 76
    else,                     !- Program Line 77
    set ACST_Act_BLOCK1_ZONE2 = roundedACST,    !- Program Line 78
    set AHST_Act_BLOCK1_ZONE2 = roundedAHST,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 1,     !- Program Line 81
    Set ACST_Act_BLOCK1_ZONE2 = 100,    !- Program Line 82
    Set AHST_Act_BLOCK1_ZONE2 = -100,    !- Program Line 83
    if Ventilates_HVACmode1_BLOCK1_ZONE2 == 1 && Occ_count_BLOCK1_ZONE2 > 0,    !- Program Line 84
    set VentHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 85
    else,                     !- Program Line 86
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 87
    endif,                    !- Program Line 88
    elseif HVACmode == 2,     !- Program Line 89
    if Occ_count_BLOCK1_ZONE2 == 0,    !- Program Line 90
    Set ACST_Act_BLOCK1_ZONE2 = 100,    !- Program Line 91
    Set AHST_Act_BLOCK1_ZONE2 = -100,    !- Program Line 92
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 93
    else,                     !- Program Line 94
    if Ventilates_HVACmode2_BLOCK1_ZONE2 == 1,    !- Program Line 95
    set VentHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 96
    elseif Ventilates_HVACmode2_BLOCK1_ZONE2 == 0,    !- Program Line 97
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 98
    set ACST_Act_BLOCK1_ZONE2 = roundedACST,    !- Program Line 99
    set AHST_Act_BLOCK1_ZONE2 = roundedAHST,    !- Program Line 100
    endif,                    !- Program Line 101
    endif,                    !- Program Line 102
    endif;                    !- Program Line 103

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK1_ZONE1,    !- Name
    if BLOCK1_ZONE1_CoolCoil==0,    !- Program Line 1
    if BLOCK1_ZONE1_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOCK1_ZONE1_OpT<roundedACST,    !- Program Line 10
    if BLOCK1_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOCK1_ZONE1_OutT>MinOutTemp,    !- Program Line 12
    if BLOCK1_ZONE1_OutT < BLOCK1_ZONE1_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 27
    if BLOCK1_ZONE1_OpT>VST,    !- Program Line 28
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if BLOCK1_ZONE1_OutT < BLOCK1_ZONE1_OpT,    !- Program Line 37
    if BLOCK1_ZONE1_OutT>MinOutTemp,    !- Program Line 38
    if BLOCK1_ZONE1_OpT > VST,    !- Program Line 39
    if BLOCK1_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if BLOCK1_ZONE1_OutT<BLOCK1_ZONE1_OpT,    !- Program Line 55
    if BLOCK1_ZONE1_OutT>MinOutTemp,    !- Program Line 56
    if BLOCK1_ZONE1_OpT > ACSTnoTol,    !- Program Line 57
    if BLOCK1_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    if Occ_count_BLOCK1_ZONE1 == 0,    !- Program Line 74
    Set ACST_Act_BLOCK1_ZONE1 = 100,    !- Program Line 75
    Set AHST_Act_BLOCK1_ZONE1 = -100,    !- Program Line 76
    else,                     !- Program Line 77
    set ACST_Act_BLOCK1_ZONE1 = roundedACST,    !- Program Line 78
    set AHST_Act_BLOCK1_ZONE1 = roundedAHST,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 1,     !- Program Line 81
    Set ACST_Act_BLOCK1_ZONE1 = 100,    !- Program Line 82
    Set AHST_Act_BLOCK1_ZONE1 = -100,    !- Program Line 83
    if Ventilates_HVACmode1_BLOCK1_ZONE1 == 1 && Occ_count_BLOCK1_ZONE1 > 0,    !- Program Line 84
    set VentHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 85
    else,                     !- Program Line 86
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 87
    endif,                    !- Program Line 88
    elseif HVACmode == 2,     !- Program Line 89
    if Occ_count_BLOCK1_ZONE1 == 0,    !- Program Line 90
    Set ACST_Act_BLOCK1_ZONE1 = 100,    !- Program Line 91
    Set AHST_Act_BLOCK1_ZONE1 = -100,    !- Program Line 92
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 93
    else,                     !- Program Line 94
    if Ventilates_HVACmode2_BLOCK1_ZONE1 == 1,    !- Program Line 95
    set VentHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 96
    elseif Ventilates_HVACmode2_BLOCK1_ZONE1 == 0,    !- Program Line 97
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 98
    set ACST_Act_BLOCK1_ZONE1 = roundedACST,    !- Program Line 99
    set AHST_Act_BLOCK1_ZONE1 = roundedAHST,    !- Program Line 100
    endif,                    !- Program Line 101
    endif,                    !- Program Line 102
    endif;                    !- Program Line 103

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_Block1_Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT > 0,    !- Program Line 2
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT - Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT + Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT > Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif Block1_Zone2_Wall_3_0_0_0_0_0_Win_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_MyVOF = slope*Block1_Zone2_Wall_3_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT<roundedACST,    !- Program Line 10
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 12
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT < Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 13
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT < Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT > VST,    !- Program Line 43
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT<Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 59
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 60
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 61
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 80
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = Block1_Zone2_Wall_3_0_0_0_0_0_Win_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = Block1_Zone2_Wall_3_0_0_0_0_0_Win_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_Block1_Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT > 0,    !- Program Line 2
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT - Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT + Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT > Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif Block1_Zone2_Wall_4_0_0_0_0_0_Win_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_MyVOF = slope*Block1_Zone2_Wall_4_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT<roundedACST,    !- Program Line 10
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 12
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT < Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 13
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT < Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT > VST,    !- Program Line 43
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT<Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 59
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 60
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 61
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 80
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = Block1_Zone2_Wall_4_0_0_0_0_0_Win_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = Block1_Zone2_Wall_4_0_0_0_0_0_Win_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_Block1_Zone2_Wall_5_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT > 0,    !- Program Line 2
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT - Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT + Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT > Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif Block1_Zone2_Wall_5_0_0_0_0_0_Win_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_MyVOF = slope*Block1_Zone2_Wall_5_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone2_Wall_5_0_0_0_0_0_Win,    !- Name
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT<roundedACST,    !- Program Line 10
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 12
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT < Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 13
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT < Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT > VST,    !- Program Line 43
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT<Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 59
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 60
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 61
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 80
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact = Block1_Zone2_Wall_5_0_0_0_0_0_Win_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_Block1_Zone2_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact = Block1_Zone2_Wall_5_0_0_0_0_0_Win_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_Block1_Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT > 0,    !- Program Line 2
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT - Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT + Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT > Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif Block1_Zone1_Wall_2_0_0_0_0_0_Win_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_MyVOF = slope*Block1_Zone1_Wall_2_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT<roundedACST,    !- Program Line 10
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 12
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT < Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 13
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT < Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT > VST,    !- Program Line 43
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT<Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 59
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 60
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 61
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 80
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = Block1_Zone1_Wall_2_0_0_0_0_0_Win_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = Block1_Zone1_Wall_2_0_0_0_0_0_Win_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_Block1_Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT > 0,    !- Program Line 2
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT - Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT + Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT > Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif Block1_Zone1_Wall_3_0_0_0_0_0_Win_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_MyVOF = slope*Block1_Zone1_Wall_3_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT<roundedACST,    !- Program Line 10
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 12
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT < Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 13
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT < Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT > VST,    !- Program Line 43
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT<Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 59
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 60
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 61
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 80
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact = Block1_Zone1_Wall_3_0_0_0_0_0_Win_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_Block1_Zone1_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact = Block1_Zone1_Wall_3_0_0_0_0_0_Win_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_Block1_Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT > 0,    !- Program Line 2
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT - Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT + Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT > Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_TempDiffVOF > MaxTempDiffVOF,    !- Program Line 10
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif Block1_Zone1_Wall_5_0_0_0_0_0_Win_TempDiffVOF < MinTempDiffVOF,    !- Program Line 12
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_MyVOF = slope*Block1_Zone1_Wall_5_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT<roundedACST,    !- Program Line 10
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 12
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT < Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 13
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_Occ_count > 0,    !- Program Line 14
    set meets_base_reqs = 1,    !- Program Line 15
    else,                     !- Program Line 16
    set meets_base_reqs = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set meets_base_reqs = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    else,                     !- Program Line 22
    set meets_base_reqs = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set meets_base_reqs = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    else,                     !- Program Line 28
    set meets_base_reqs = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 31
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT>VST,    !- Program Line 32
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    if VentCtrl == 0,         !- Program Line 40
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT < Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT > VST,    !- Program Line 43
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif VentCtrl == 1,     !- Program Line 58
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT<Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 59
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 60
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 61
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 62
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    else,                     !- Program Line 67
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    else,                     !- Program Line 73
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 74
    endif,                    !- Program Line 75
    endif,                    !- Program Line 76
    if HVACmode == 0,         !- Program Line 77
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 78
    elseif HVACmode == 1,     !- Program Line 79
    if Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 80
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = Block1_Zone1_Wall_5_0_0_0_0_0_Win_MyVOF,    !- Program Line 81
    else,                     !- Program Line 82
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif HVACmode == 2,     !- Program Line 85
    if Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 86
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 87
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 88
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 89
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = Block1_Zone1_Wall_5_0_0_0_0_0_Win_MyVOF,    !- Program Line 90
    endif,                    !- Program Line 91
    else,                     !- Program Line 92
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 93
    endif,                    !- Program Line 94
    endif;                    !- Program Line 95

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    MakeComfHoursBuildAvg,    !- Name
    set ComfHoursBuildAvgNum = ComfHours_BLOCK1_ZONE2+ComfHours_BLOCK1_ZONE1,    !- Program Line 1
    set ComfHoursBuildAvgDen = 2,    !- Program Line 2
    set ComfHoursBuildAvg = ComfHoursBuildAvgNum/ComfHoursBuildAvgDen;    !- Program Line 3

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    MakeDiscomfAppHotHoursBuildAvg,    !- Name
    set DiscomfAppHotHoursBuildAvgNum = DiscomfAppHotHours_BLOCK1_ZONE2+DiscomfAppHotHours_BLOCK1_ZONE1,    !- Program Line 1
    set DiscomfAppHotHoursBuildAvgDen = 2,    !- Program Line 2
    set DiscomfAppHotHoursBuildAvg = DiscomfAppHotHoursBuildAvgNum/DiscomfAppHotHoursBuildAvgDen;    !- Program Line 3

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    MakeDiscomfAppColdHoursBuildAvg,    !- Name
    set DiscomfAppColdHoursBuildAvgNum = DiscomfAppColdHours_BLOCK1_ZONE2+DiscomfAppColdHours_BLOCK1_ZONE1,    !- Program Line 1
    set DiscomfAppColdHoursBuildAvgDen = 2,    !- Program Line 2
    set DiscomfAppColdHoursBuildAvg = DiscomfAppColdHoursBuildAvgNum/DiscomfAppColdHoursBuildAvgDen;    !- Program Line 3

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    MakeDiscomfNonAppHotHoursBuildAvg,    !- Name
    set DiscomfNonAppHotHoursBuildAvgNum = DiscomfNonAppHotHours_BLOCK1_ZONE2+DiscomfNonAppHotHours_BLOCK1_ZONE1,    !- Program Line 1
    set DiscomfNonAppHotHoursBuildAvgDen = 2,    !- Program Line 2
    set DiscomfNonAppHotHoursBuildAvg = DiscomfNonAppHotHoursBuildAvgNum/DiscomfNonAppHotHoursBuildAvgDen;    !- Program Line 3

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    MakeDiscomfNonAppColdHoursBuildAvg,    !- Name
    set DiscomfNonAppColdHoursBuildAvgNum = DiscomfNonAppColdHours_BLOCK1_ZONE2+DiscomfNonAppColdHours_BLOCK1_ZONE1,    !- Program Line 1
    set DiscomfNonAppColdHoursBuildAvgDen = 2,    !- Program Line 2
    set DiscomfNonAppColdHoursBuildAvg = DiscomfNonAppColdHoursBuildAvgNum/DiscomfNonAppColdHoursBuildAvgDen;    !- Program Line 3

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    MakeComfHoursNoAppBuildAvg,    !- Name
    set ComfHoursNoAppBuildAvgNum = ComfHoursNoApp_BLOCK1_ZONE2+ComfHoursNoApp_BLOCK1_ZONE1,    !- Program Line 1
    set ComfHoursNoAppBuildAvgDen = 2,    !- Program Line 2
    set ComfHoursNoAppBuildAvg = ComfHoursNoAppBuildAvgNum/ComfHoursNoAppBuildAvgDen;    !- Program Line 3

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    MakeOccHoursBuildAvg,     !- Name
    set OccHoursBuildAvgNum = OccHours_BLOCK1_ZONE2+OccHours_BLOCK1_ZONE1,    !- Program Line 1
    set OccHoursBuildAvgDen = 2,    !- Program Line 2
    set OccHoursBuildAvg = OccHoursBuildAvgNum/OccHoursBuildAvgDen;    !- Program Line 3

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    MakeOccComfHoursNoAppBuildAvg,    !- Name
    set OccComfHoursNoAppBuildAvgNum = OccComfHoursNoApp_BLOCK1_ZONE2+OccComfHoursNoApp_BLOCK1_ZONE1,    !- Program Line 1
    set OccComfHoursNoAppBuildAvgDen = 2,    !- Program Line 2
    set OccComfHoursNoAppBuildAvg = OccComfHoursNoAppBuildAvgNum/OccComfHoursNoAppBuildAvgDen;    !- Program Line 3

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    MakeOccDiscomfHoursNoAppBuildAvg,    !- Name
    set OccDiscomfHoursNoAppBuildAvgNum = OccDiscomfHoursNoApp_BLOCK1_ZONE2+OccDiscomfHoursNoApp_BLOCK1_ZONE1,    !- Program Line 1
    set OccDiscomfHoursNoAppBuildAvgDen = 2,    !- Program Line 2
    set OccDiscomfHoursNoAppBuildAvg = OccDiscomfHoursNoAppBuildAvgNum/OccDiscomfHoursNoAppBuildAvgDen;    !- Program Line 3

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    MakeVentHoursBuildAvg,    !- Name
    set VentHoursBuildAvgNum = VentHours_BLOCK1_ZONE2+VentHours_BLOCK1_ZONE1,    !- Program Line 1
    set VentHoursBuildAvgDen = 2,    !- Program Line 2
    set VentHoursBuildAvg = VentHoursBuildAvgNum/VentHoursBuildAvgDen;    !- Program Line 3

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ACST,                     !- Erl Variable 1 Name
    AHST,                     !- Erl Variable 2 Name
    ACSTnoTol,                !- Erl Variable 3 Name
    AHSTnoTol,                !- Erl Variable 4 Name
    ComfStand,                !- Erl Variable 5 Name
    ACSTaul,                  !- Erl Variable 6 Name
    ACSTall,                  !- Erl Variable 7 Name
    AHSTaul,                  !- Erl Variable 8 Name
    AHSTall,                  !- Erl Variable 9 Name
    CAT,                      !- Erl Variable 10 Name
    ACSToffset,               !- Erl Variable 11 Name
    AHSToffset,               !- Erl Variable 12 Name
    ComfMod,                  !- Erl Variable 13 Name
    ComfTemp,                 !- Erl Variable 14 Name
    ACSTtol,                  !- Erl Variable 15 Name
    AHSTtol,                  !- Erl Variable 16 Name
    SetpointAcc,              !- Erl Variable 17 Name
    roundedACST,              !- Erl Variable 18 Name
    roundedAHST,              !- Erl Variable 19 Name
    CoolSeasonStart,          !- Erl Variable 20 Name
    CoolSeasonEnd,            !- Erl Variable 21 Name
    m,                        !- Erl Variable 22 Name
    n;                        !- Erl Variable 23 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK1_ZONE2,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK1_ZONE2,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK1_ZONE2,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK1_ZONE2,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK1_ZONE2,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK1_ZONE2,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK1_ZONE2,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK1_ZONE2,    !- Erl Variable 8 Name
    OccHours_BLOCK1_ZONE2,    !- Erl Variable 9 Name
    OccComfHoursNoApp_BLOCK1_ZONE2,    !- Erl Variable 10 Name
    OccDiscomfHoursNoApp_BLOCK1_ZONE2;    !- Erl Variable 11 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK1_ZONE1,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK1_ZONE1,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK1_ZONE1,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK1_ZONE1,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK1_ZONE1,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK1_ZONE1,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK1_ZONE1,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK1_ZONE1,    !- Erl Variable 8 Name
    OccHours_BLOCK1_ZONE1,    !- Erl Variable 9 Name
    OccComfHoursNoApp_BLOCK1_ZONE1,    !- Erl Variable 10 Name
    OccDiscomfHoursNoApp_BLOCK1_ZONE1;    !- Erl Variable 11 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VST,                      !- Erl Variable 1 Name
    VSToffset,                !- Erl Variable 2 Name
    MaxWindSpeed,             !- Erl Variable 3 Name
    VentCtrl,                 !- Erl Variable 4 Name
    HVACmode,                 !- Erl Variable 5 Name
    MinOutTemp,               !- Erl Variable 6 Name
    MinOToffset,              !- Erl Variable 7 Name
    MaxTempDiffVOF,           !- Erl Variable 8 Name
    MinTempDiffVOF,           !- Erl Variable 9 Name
    MultiplierVOF;            !- Erl Variable 10 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK1_ZONE2;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK1_ZONE1;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    Block1_Zone2_Wall_3_0_0_0_0_0_Win_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    Block1_Zone2_Wall_4_0_0_0_0_0_Win_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    Block1_Zone2_Wall_5_0_0_0_0_0_Win_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    Block1_Zone1_Wall_2_0_0_0_0_0_Win_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    Block1_Zone1_Wall_3_0_0_0_0_0_Win_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    Block1_Zone1_Wall_5_0_0_0_0_0_Win_MyVOF;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHoursBuildAvg;        !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    DiscomfAppHotHoursBuildAvg;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    DiscomfAppColdHoursBuildAvg;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    DiscomfNonAppHotHoursBuildAvg;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    DiscomfNonAppColdHoursBuildAvg;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHoursNoAppBuildAvg;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    OccHoursBuildAvg;         !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    OccComfHoursNoAppBuildAvg;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    OccDiscomfHoursNoAppBuildAvg;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHoursBuildAvg;        !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfort Temperature,      !- Name
    ComfTemp,                 !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Cooling Setpoint Temperature,    !- Name
    roundedACST,              !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Heating Setpoint Temperature,    !- Name
    roundedAHST,              !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Cooling Setpoint Temperature_No Tolerance,    !- Name
    ACSTnoTol,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Heating Setpoint Temperature_No Tolerance,    !- Name
    AHSTnoTol,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_ComfStand,         !- Name
    ComfStand,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    NA;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_ACSTaul,           !- Name
    ACSTaul,                  !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_ACSTall,           !- Name
    ACSTall,                  !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_AHSTaul,           !- Name
    AHSTaul,                  !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_AHSTall,           !- Name
    AHSTall,                  !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_CAT,               !- Name
    CAT,                      !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_ACSToffset,        !- Name
    ACSToffset,               !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_AHSToffset,        !- Name
    AHSToffset,               !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_ComfMod,           !- Name
    ComfMod,                  !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    NA;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_ACSTtol,           !- Name
    ACSTtol,                  !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_SetpointAcc,       !- Name
    SetpointAcc,              !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    NA;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_CustAST_m,         !- Name
    m,                        !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    NA;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_CustAST_n,         !- Name
    n,                        !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    NA;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_AHSTtol,           !- Name
    AHSTtol,                  !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Setpoint Temperature,    !- Name
    VST,                      !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Minimum Outdoor Temperature for ventilation,    !- Name
    MinOutTemp,               !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Minimum Outdoor Temperature Difference for ventilation,    !- Name
    MinTempDiffVOF,           !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Maximum Outdoor Temperature Difference for ventilation,    !- Name
    MaxTempDiffVOF,           !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Multiplier for Ventilation Opening Factor,    !- Name
    MultiplierVOF,            !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Name
    ComfHoursNoApp_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Name
    ComfHoursNoApp_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK1_ZONE2,    !- Name
    ComfHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK1_ZONE1,    !- Name
    ComfHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Comfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Name
    OccComfHoursNoApp_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Comfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Name
    OccComfHoursNoApp_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Discomfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Name
    OccDiscomfHoursNoApp_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Discomfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Name
    OccDiscomfHoursNoApp_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Hours_BLOCK1_ZONE2,    !- Name
    OccHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Hours_BLOCK1_ZONE1,    !- Name
    OccHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE2,    !- Name
    DiscomfAppHotHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE1,    !- Name
    DiscomfAppHotHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE2,    !- Name
    DiscomfAppColdHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE1,    !- Name
    DiscomfAppColdHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE2,    !- Name
    DiscomfNonAppHotHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE1,    !- Name
    DiscomfNonAppHotHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE2,    !- Name
    DiscomfNonAppColdHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE1,    !- Name
    DiscomfNonAppColdHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK1_ZONE2,    !- Name
    ZoneFloorArea_BLOCK1_ZONE2,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK1_ZONE1,    !- Name
    ZoneFloorArea_BLOCK1_ZONE1,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK1_ZONE2,    !- Name
    ZoneAirVolume_BLOCK1_ZONE2,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK1_ZONE1,    !- Name
    ZoneAirVolume_BLOCK1_ZONE1,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    People Occupant Count_BLOCK1_ZONE2,    !- Name
    Occ_count_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    People Occupant Count_BLOCK1_ZONE1,    !- Name
    Occ_count_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK1_ZONE2,    !- Name
    VentHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK1_ZONE1,    !- Name
    VentHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_Building_Average,    !- Name
    ComfHoursBuildAvg,        !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_Building_Average,    !- Name
    DiscomfAppHotHoursBuildAvg,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_Building_Average,    !- Name
    DiscomfAppColdHoursBuildAvg,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_Building_Average,    !- Name
    DiscomfNonAppHotHoursBuildAvg,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_Building_Average,    !- Name
    DiscomfNonAppColdHoursBuildAvg,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_Building_Average,    !- Name
    ComfHoursNoAppBuildAvg,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Hours_Building_Average,    !- Name
    OccHoursBuildAvg,         !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Comfortable Hours_No Applicability_Building_Average,    !- Name
    OccComfHoursNoAppBuildAvg,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Discomfortable Hours_No Applicability_Building_Average,    !- Name
    OccDiscomfHoursNoAppBuildAvg,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK1_ZONE2,         !- Name
    BLOCK1:ZONE2,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK1_ZONE2,         !- Name
    BLOCK1:ZONE2,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK1_ZONE1,         !- Name
    BLOCK1:ZONE1,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK1_ZONE1,         !- Name
    BLOCK1:ZONE1,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

WaterUse:Equipment,
    DHW Block1:Zone2,         !- Name
    DHW Block1:Zone2,         !- EndUse Subcategory
    2.234679e-07,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:Zone2,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:Zone2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:Zone2,    !- Cold Water Supply Temperature Schedule Name
    Block1:Zone2,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Block1:Zone1,         !- Name
    DHW Block1:Zone1,         !- EndUse Subcategory
    1.857735e-07,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:Zone1,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:Zone1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:Zone1,    !- Cold Water Supply Temperature Schedule Name
    Block1:Zone1,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

CURVE:LINEAR,
    CoolingCombRatio,         !- Name
    0.618055,                 !- Coefficient1 Constant
    0.381945,                 !- Coefficient2 x
    1.0,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:LINEAR,
    HeatingCombRatio,         !- Name
    0.96034,                  !- Coefficient1 Constant
    0.03966,                  !- Coefficient2 x
    1.0,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    VRFACCoolCapFFF,          !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    CoolingEIRHiPLR,          !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    1.0,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    VRFCPLFFPLR,              !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    HeatingEIRHiPLR,          !- Name
    2.4294355,                !- Coefficient1 Constant
    -2.235887,                !- Coefficient2 x
    0.8064516,                !- Coefficient3 x2
    1.0,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    DefaultFanEffRatioCurve,    !- Name
    0.33856828,               !- Coefficient1 Constant
    1.72644131,               !- Coefficient2 x
    -1.49280132,              !- Coefficient3 x2
    0.42776208,               !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.3,                      !- Minimum Curve Output
    1.0,                      !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFTUCoolCapFT,           !- Name
    0.504547273506488,        !- Coefficient1 Constant
    0.0288891279198444,       !- Coefficient2 x
    -0.000010819418650677,    !- Coefficient3 x2
    0.0000101359395177008,    !- Coefficient4 x3
    0.0,                      !- Minimum Value of x
    50.0,                     !- Maximum Value of x
    0.5,                      !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRFTUHeatCapFT,           !- Name
    -0.390708928227928,       !- Coefficient1 Constant
    0.261815023760162,        !- Coefficient2 x
    -0.0130431603151873,      !- Coefficient3 x2
    0.000178131745997821,     !- Coefficient4 x3
    0.0,                      !- Minimum Value of x
    50.0,                     !- Maximum Value of x
    0.5,                      !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRFCoolCapFTBoundary,     !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    11,                       !- Minimum Value of x
    30,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFCoolEIRFTBoundary,     !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    CoolingEIRLowPLR,         !- Name
    0.4628123,                !- Coefficient1 Constant
    -1.0402406,               !- Coefficient2 x
    2.17490997,               !- Coefficient3 x2
    -0.5974817,               !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Capacity;                 !- Output Unit Type

CURVE:CUBIC,
    VRFHeatCapFTBoundary,     !- Name
    -7.6000882,               !- Coefficient1 Constant
    3.05090016,               !- Coefficient2 x
    -0.1162844,               !- Coefficient3 x2
    0.0,                      !- Coefficient4 x3
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFHeatEIRFTBoundary,     !- Name
    -7.6000882,               !- Coefficient1 Constant
    3.05090016,               !- Coefficient2 x
    -0.1162844,               !- Coefficient3 x2
    0.0,                      !- Coefficient4 x3
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Curve Output
    15,                       !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    HeatingEIRLowPLR,         !- Name
    0.1400093,                !- Coefficient1 Constant
    0.6415002,                !- Coefficient2 x
    0.1339047,                !- Coefficient3 x2
    0.0845859,                !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    DefaultFanPowerRatioCurve,    !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 Constant
    3,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.01,                     !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:BIQUADRATIC,
    DXHtgCoilDefrostEIRFT,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0.0,                      !- Minimum Value of x
    50.0,                     !- Maximum Value of x
    0.0,                      !- Minimum Value of y
    50.0,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolCapFT,             !- Name
    0.576882692,              !- Coefficient1 Constant
    0.017447952,              !- Coefficient2 x
    0.000583269,              !- Coefficient3 x2
    -1.76324E-06,             !- Coefficient4 y
    -7.474E-09,               !- Coefficient5 y2
    -1.30413E-07,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolCapFTHi,           !- Name
    0.6867358,                !- Coefficient1 Constant
    0.0207631,                !- Coefficient2 x
    0.0005447,                !- Coefficient3 x2
    -0.0016218,               !- Coefficient4 y
    -4.259E-07,               !- Coefficient5 y2
    -0.0003392,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolEIRFT,             !- Name
    0.989010541,              !- Coefficient1 Constant
    -0.02347967,              !- Coefficient2 x
    0.000199711,              !- Coefficient3 x2
    0.005968336,              !- Coefficient4 y
    -1.0289E-07,              !- Coefficient5 y2
    -0.00015686,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolEIRFTHi,           !- Name
    0.14351470,               !- Coefficient1 Constant
    0.01860035,               !- Coefficient2 x
    -0.0003954,               !- Coefficient3 x2
    0.02485219,               !- Coefficient4 y
    0.00016329,               !- Coefficient5 y2
    -0.0006244,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatCapFT,             !- Name
    1.014599599,              !- Coefficient1 Constant
    -0.002506703,             !- Coefficient2 x
    -0.000141599,             !- Coefficient3 x2
    0.026931595,              !- Coefficient4 y
    1.83538E-06,              !- Coefficient5 y2
    -0.000358147,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatCapFTHi,           !- Name
    1.161134821,              !- Coefficient1 Constant
    0.027478868,              !- Coefficient2 x
    -0.00168795,              !- Coefficient3 x2
    0.001783378,              !- Coefficient4 y
    2.03208E-06,              !- Coefficient5 y2
    -6.8969E-05,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -10,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatEIRFT,             !- Name
    0.87465501,               !- Coefficient1 Constant
    -0.01319754,              !- Coefficient2 x
    0.00110307,               !- Coefficient3 x2
    -0.0133118,               !- Coefficient4 y
    0.00089017,               !- Coefficient5 y2
    -0.00012766,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Value of y
    12,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatEIRFTHi,           !- Name
    2.504005146,              !- Coefficient1 Constant
    -0.05736767,              !- Coefficient2 x
    4.07336E-05,              !- Coefficient3 x2
    -0.12959669,              !- Coefficient4 y
    0.00135839,               !- Coefficient5 y2
    0.00317047,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -10,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    CoolingLengthCorrectionFactor,    !- Name
    1.0693794,                !- Coefficient1 Constant
    -0.0014951,               !- Coefficient2 x
    2.56E-06,                 !- Coefficient3 x2
    -0.1151104,               !- Coefficient4 y
    0.0511169,                !- Coefficient5 y2
    -0.0004369,               !- Coefficient6 xy
    8,                        !- Minimum Value of x
    175,                      !- Maximum Value of x
    0.5,                      !- Minimum Value of y
    1.5,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Piping Correction Factor for Length in Heating Mode,    !- Name
    .989916,                  !- Coefficient1 Constant
    .001961,                  !- Coefficient2 x
    -.000036,                 !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    7,                        !- Minimum Value of x
    106.5,                    !- Maximum Value of x
    1,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Distance,                 !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Cooling Capacity Modifier,    !- Name
    .9,                       !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Cooling Energy Modifier,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Heating Capacity Modifier,    !- Name
    .9,                       !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Heating Energy Modifier,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

OUTPUT:VARIABLEDICTIONARY,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

OUTPUT:ENERGYMANAGEMENTSYSTEM,
    Verbose,                  !- Actuator Availability Dictionary Reporting
    Verbose,                  !- Internal Variable Availability Dictionary Reporting
    Verbose;                  !- EMS Runtime Language Debug Output Level

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    Standard62.1Summary,      !- Report 6 Name
    ClimaticDataSummary,      !- Report 7 Name
    EquipmentSummary,         !- Report 8 Name
    EnvelopeSummary,          !- Report 9 Name
    LightingSummary,          !- Report 10 Name
    HVACSizingSummary,        !- Report 11 Name
    SystemSummary,            !- Report 12 Name
    ComponentSizingSummary,    !- Report 13 Name
    OutdoorAirSummary,        !- Report 14 Name
    ObjectCountSummary,       !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 17 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfort Temperature,      !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature_No Tolerance,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature_No Tolerance,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_ComfStand,         !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_ACSTaul,           !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_ACSTall,           !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_AHSTaul,           !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_AHSTall,           !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_CAT,               !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_ACSToffset,        !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_AHSToffset,        !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_ComfMod,           !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_ACSTtol,           !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_SetpointAcc,       !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_CustAST_m,         !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_CustAST_n,         !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_AHSTtol,           !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Setpoint Temperature,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Minimum Outdoor Temperature for ventilation,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Minimum Outdoor Temperature Difference for ventilation,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Maximum Outdoor Temperature Difference for ventilation,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Multiplier for Ventilation Opening Factor,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Comfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Comfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Discomfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Discomfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Hours_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Hours_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    People Occupant Count_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    People Occupant Count_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE2,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE1,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_Building_Average,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_Building_Average,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_Building_Average,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_Building_Average,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_Building_Average,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_Building_Average,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Hours_Building_Average,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Comfortable Hours_No Applicability_Building_Average,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Discomfortable Hours_No Applicability_Building_Average,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Operative Temperature,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Air Temperature,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electric Demand Power,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electricity Demand Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Surface Venting Window or Door Opening Factor,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Volume,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Ventilation Air Change Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Ventilation Volume,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Wind Speed,          !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Relative Humidity,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    AHST_Sch_BLOCK1_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    ACST_Sch_BLOCK1_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    AHST_Sch_BLOCK1_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    ACST_Sch_BLOCK1_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    VRF Heat Pump Cooling Electricity Energy,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    VRF Heat Pump Heating Electricity Energy,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE2 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE2 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE1 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE1 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Timestep,                 !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfort Temperature,      !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature_No Tolerance,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature_No Tolerance,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_ComfStand,         !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_ACSTaul,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_ACSTall,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_AHSTaul,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_AHSTall,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_CAT,               !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_ACSToffset,        !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_AHSToffset,        !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_ComfMod,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_ACSTtol,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_SetpointAcc,       !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_CustAST_m,         !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_CustAST_n,         !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_AHSTtol,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Minimum Outdoor Temperature for ventilation,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Minimum Outdoor Temperature Difference for ventilation,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Maximum Outdoor Temperature Difference for ventilation,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Multiplier for Ventilation Opening Factor,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Comfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Comfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Discomfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Discomfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    People Occupant Count_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    People Occupant Count_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_Building_Average,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_Building_Average,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_Building_Average,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_Building_Average,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_Building_Average,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_Building_Average,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Hours_Building_Average,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Comfortable Hours_No Applicability_Building_Average,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Discomfortable Hours_No Applicability_Building_Average,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Air Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electric Demand Power,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electricity Demand Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Surface Venting Window or Door Opening Factor,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Volume,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Ventilation Air Change Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Ventilation Volume,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Wind Speed,          !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Relative Humidity,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    AHST_Sch_BLOCK1_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    ACST_Sch_BLOCK1_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    AHST_Sch_BLOCK1_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    ACST_Sch_BLOCK1_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    VRF Heat Pump Cooling Electricity Energy,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    VRF Heat Pump Heating Electricity Energy,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE2 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE2 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE1 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE1 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfort Temperature,      !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature_No Tolerance,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature_No Tolerance,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_ComfStand,         !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_ACSTaul,           !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_ACSTall,           !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_AHSTaul,           !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_AHSTall,           !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_CAT,               !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_ACSToffset,        !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_AHSToffset,        !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_ComfMod,           !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_ACSTtol,           !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_SetpointAcc,       !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_CustAST_m,         !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_CustAST_n,         !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    z_test_AHSTtol,           !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Setpoint Temperature,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Minimum Outdoor Temperature for ventilation,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Minimum Outdoor Temperature Difference for ventilation,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Maximum Outdoor Temperature Difference for ventilation,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Multiplier for Ventilation Opening Factor,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE2,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE1,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Comfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Comfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Discomfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Discomfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Hours_BLOCK1_ZONE2,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Hours_BLOCK1_ZONE1,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE2,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE1,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE2,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE1,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE2,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE1,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE2,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE1,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE2,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE1,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE2,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE1,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    People Occupant Count_BLOCK1_ZONE2,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    People Occupant Count_BLOCK1_ZONE1,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE2,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE1,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_Building_Average,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_Building_Average,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_Building_Average,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_Building_Average,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_Building_Average,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_Building_Average,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Hours_Building_Average,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Comfortable Hours_No Applicability_Building_Average,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied Discomfortable Hours_No Applicability_Building_Average,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Operative Temperature,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Air Temperature,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electric Demand Power,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electricity Demand Rate,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Surface Venting Window or Door Opening Factor,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Volume,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Ventilation Air Change Rate,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Ventilation Volume,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Wind Speed,          !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Relative Humidity,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    AHST_Sch_BLOCK1_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    ACST_Sch_BLOCK1_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    AHST_Sch_BLOCK1_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    ACST_Sch_BLOCK1_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    VRF Heat Pump Cooling Electricity Energy,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    VRF Heat Pump Heating Electricity Energy,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE2 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE2 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE1 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE1 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Runperiod,                !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    EMS,                      !- Key Value
    Adaptive Cooling Setpoint Temperature,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    EMS,                      !- Key Value
    Adaptive Cooling Setpoint Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    EMS,                      !- Key Value
    Adaptive Cooling Setpoint Temperature,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    EMS,                      !- Key Value
    Adaptive Heating Setpoint Temperature,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    EMS,                      !- Key Value
    Adaptive Heating Setpoint Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    EMS,                      !- Key Value
    Adaptive Heating Setpoint Temperature,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:VARIABLE,
    EMS,                      !- Key Value
    Occupied Discomfortable Hours_No Applicability_Building_Average,    !- Variable Name
    TimeStep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    EMS,                      !- Key Value
    Occupied Discomfortable Hours_No Applicability_Building_Average,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    EMS,                      !- Key Value
    Occupied Discomfortable Hours_No Applicability_Building_Average,    !- Variable Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    HeatingCoils:EnergyTransfer,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    CoolingCoils:EnergyTransfer,    !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    Electricity:HVAC,         !- Key Name
    RunPeriod;                !- Reporting Frequency

OUTPUT:METER,
    TOTAL OCCUPIED DISCOMFORTABLE HOURS,    !- Key Name
    RunPeriod;                !- Reporting Frequency

METER:CUSTOM,
    Total Occupied Discomfortable hours,    !- Name
    Generic,                  !- Resource Type
    EMS,                      !- Key Name 1
    Occupied Discomfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Output Variable or Meter Name 1
    EMS,                      !- Key Name 2
    Occupied Discomfortable Hours_No Applicability_BLOCK1_ZONE2;    !- Output Variable or Meter Name 2

OUTPUTCONTROL:FILES,
    Yes,                      !- Output CSV
    Yes,                      !- Output MTR
    Yes,                      !- Output ESO
    Yes,                      !- Output EIO
    Yes,                      !- Output Tabular
    Yes,                      !- Output SQLite
    Yes,                      !- Output JSON
    Yes,                      !- Output AUDIT
    Yes,                      !- Output Zone Sizing
    Yes,                      !- Output System Sizing
    Yes,                      !- Output DXF
    Yes,                      !- Output BND
    Yes,                      !- Output RDD
    Yes,                      !- Output MDD
    Yes,                      !- Output MTD
    Yes,                      !- Output END
    Yes,                      !- Output SHD
    Yes,                      !- Output DFS
    Yes,                      !- Output GLHE
    Yes,                      !- Output DelightIn
    Yes,                      !- Output DelightELdmp
    Yes,                      !- Output DelightDFdmp
    Yes,                      !- Output EDD
    Yes,                      !- Output DBG
    Yes,                      !- Output PerfLog
    Yes,                      !- Output SLN
    Yes,                      !- Output SCI
    Yes,                      !- Output WRL
    Yes,                      !- Output Screen
    Yes,                      !- Output ExtShd
    Yes;                      !- Output Tarcog

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3.0,                      !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1