      Wall, Project partition,                    !- Class and Construction Name
      BLOCK2:ZONE7,                               !- Zone Name
      Surface, BLOCK2:ZONE2_Partition_4_0_10026,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7706461424,-4.59137484, 3.5,             !- Vertex 1
      -1.7706461424,-1.85683045, 3.5,             !- Vertex 2
      -1.7706461424,-1.85683045, 7,               !- Vertex 3
      -1.7706461424,-4.59137484, 7;               !- Vertex 4

   ! Block 2, Zone 7, Partition - 9.571 m2 (Block 2, Zone 2), Surface Area: 9.5709 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK2:ZONE2_Partition_4_0_10026,           !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      BLOCK2:ZONE2,                               !- Zone Name
      Surface, BLOCK2:ZONE7_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7706461424,-1.85683045, 3.5,             !- Vertex 1
      -1.7706461424,-4.59137484, 3.5,             !- Vertex 2
      -1.7706461424,-4.59137484, 7,               !- Vertex 3
      -1.7706461424,-1.85683045, 7;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE7_Partition_2_0_0,            !- Crack Name
         .0287127,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE7_Partition_2_0_0,            !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE7_Partition_2_0_0,            !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 2, Zone 7, Partition - 24.746 m2 (Block 2, Zone 8), Surface Area: 24.7463
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE7_Partition_3_0_0,               !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      BLOCK2:ZONE7,                               !- Zone Name
      Surface, BLOCK2:ZONE8_Partition_5_0_10027,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.77064614,-1.8568304493, 3.5,             !- Vertex 1
      -8.84100857,-1.8568304493, 3.5,             !- Vertex 2
      -8.84100857,-1.8568304493, 7,               !- Vertex 3
      -1.77064614,-1.8568304493, 7;               !- Vertex 4

   ! Block 2, Zone 7, Partition - 24.746 m2 (Block 2, Zone 8), Surface Area: 24.7463 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK2:ZONE8_Partition_5_0_10027,           !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      BLOCK2:ZONE8,                               !- Zone Name
      Surface, BLOCK2:ZONE7_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.84100857,-1.8568304493, 3.5,             !- Vertex 1
      -1.77064614,-1.8568304493, 3.5,             !- Vertex 2
      -1.77064614,-1.8568304493, 7,               !- Vertex 3
      -8.84100857,-1.8568304493, 7;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE7_Partition_3_0_0,            !- Crack Name
         .0742388,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE7_Partition_3_0_0,            !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE7_Partition_3_0_0,            !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 2, Zone 7, Wall - 9.571 m2 - 270.0°, Surface Area: 9.571m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE7_Wall_4_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK2:ZONE7,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.8410085657,-1.8568304493, 3.5,           !- Vertex 1
      -8.8410085657,-4.5913748399, 3.5,           !- Vertex 2
      -8.8410085657,-4.5913748399, 7,             !- Vertex 3
      -8.8410085657,-1.8568304493, 7;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE7_Wall_4_0_0,                 !- Crack Name
         .0007189,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE7_Wall_4_0_0,                 !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE7_Wall_4_0_0,                 !- Leakage Component Name
         BLOCK2:ZONE7_Wall_4_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE7_Wall_4_0_0,                 !- Name
         7,                                       !- External Node Height
         BLOCK2:ZONE7_Wall_4_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE7_Wall_4_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

      ! Window, 2.382m2
      FenestrationSurface:Detailed, BLOCK2:ZONE7_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         BLOCK2:ZONE7_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -8.8410085657,-2.3853575524, 4.44,       !- Vertex 1
         -8.8410085657,-4.0628477376, 4.44,       !- Vertex 2
         -8.8410085657,-4.0628477376, 5.86,       !- Vertex 3
         -8.8410085657,-2.3853575524, 5.86;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         BLOCK2:ZONE7_Wall_4_0_0_0_0_0_Win,       !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .05,                                     !- Height factor for opening factor #1 (dimensionless)
         .95,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .05,                                     !- Height factor for Opening factor #2 (dimensionless)
         .95,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE7_Wall_4_0_0_0_0_0_Win,       !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE7_Wall_4_0_0_0_0_0_Win,       !- Leakage Component Name
         BLOCK2:ZONE7_Wall_4_0_0_0_0_0_Win,       !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE7_Wall_4_0_0_0_0_0_Win,       !- Name
         6.87,                                    !- External Node Height
         BLOCK2:ZONE7_Wall_4_0_0_0_0_0_Win;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE7_Wall_4_0_0_0_0_0_Win,       !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)


! Block 2 - Zone 2
Zone, BLOCK2:ZONE2,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    58.9011,                                      !- Zone volume
    17.3238,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOCK2:ZONE2,                   !- Name
      BLOCK2:ZONE2,                               !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 476,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 476,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 476,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 476,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, BLOCK2:ZONE2 General lighting,         !- Name
      BLOCK2:ZONE2,                               !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOCK2:ZONE2#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, BLOCK2:ZONE2 Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      BLOCK2:ZONE2,                               !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW BLOCK2:ZONE2,                           !- Name
      DHW BLOCK2:ZONE2,                           !- End-Use Subcategory
       1.05065638888889E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature BLOCK2:ZONE2,        !- Target Temperature Schedule
      DHW Supply Temperature BLOCK2:ZONE2,        !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature BLOCK2:ZONE2,         !- Cold Water Supply Temperature Schedule
      BLOCK2:ZONE2,                               !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature BLOCK2:ZONE2,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature BLOCK2:ZONE2,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      BLOCK2:ZONE2,                               !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Office_OpenOff_Occ;                         !- Venting Availability Schedule Name


   ! Block 2, Zone 2, Roof - 19.334 m2, Surface Area: 19.334m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE2_Roof_1_0_0,                    !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      BLOCK2:ZONE2,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7706461424,-4.5913748399, 7,             !- Vertex 1
       5.2997162808,-4.5913748399, 7,             !- Vertex 2
       5.2997162808,-1.8568304493, 7,             !- Vertex 3
      -1.7706461424,-1.8568304493, 7;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE2_Roof_1_0_0,                 !- Crack Name
         .0019334,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE2_Roof_1_0_0,                 !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE2_Roof_1_0_0,                 !- Leakage Component Name
         BLOCK2:ZONE2_Roof_1_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE2_Roof_1_0_0,                 !- Name
         9.33,                                    !- External Node Height
         BLOCK2:ZONE2_Roof_1_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE2_Roof_1_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.6,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.4,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.6,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.4,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! Block 2, Zone 2, Wall - 9.571 m2 - 90.0°, Surface Area: 9.571m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE2_Wall_2_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK2:ZONE2,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.2997162808,-4.5913748399, 3.5,           !- Vertex 1
       5.2997162808,-1.8568304493, 3.5,           !- Vertex 2
       5.2997162808,-1.8568304493, 7,             !- Vertex 3
       5.2997162808,-4.5913748399, 7;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE2_Wall_2_0_0,                 !- Crack Name
         .0007189,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE2_Wall_2_0_0,                 !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE2_Wall_2_0_0,                 !- Leakage Component Name
         BLOCK2:ZONE2_Wall_2_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE2_Wall_2_0_0,                 !- Name
         7,                                       !- External Node Height
         BLOCK2:ZONE2_Wall_2_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE2_Wall_2_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 2.382m2
      FenestrationSurface:Detailed, BLOCK2:ZONE2_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         BLOCK2:ZONE2_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.2997162808,-4.0628477376, 4.44,       !- Vertex 1
          5.2997162808,-2.3853575524, 4.44,       !- Vertex 2
          5.2997162808,-2.3853575524, 5.86,       !- Vertex 3
          5.2997162808,-4.0628477376, 5.86;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         BLOCK2:ZONE2_Wall_2_0_0_0_0_0_Win,       !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .05,                                     !- Height factor for opening factor #1 (dimensionless)
         .95,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .05,                                     !- Height factor for Opening factor #2 (dimensionless)
         .95,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE2_Wall_2_0_0_0_0_0_Win,       !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE2_Wall_2_0_0_0_0_0_Win,       !- Leakage Component Name
         BLOCK2:ZONE2_Wall_2_0_0_0_0_0_Win,       !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE2_Wall_2_0_0_0_0_0_Win,       !- Name
         6.87,                                    !- External Node Height
         BLOCK2:ZONE2_Wall_2_0_0_0_0_0_Win;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE2_Wall_2_0_0_0_0_0_Win,       !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

   ! Block 2, Zone 2, Partition - 24.746 m2 (Block 2, Zone 3), Surface Area: 24.7463
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE2_Partition_3_0_0,               !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      BLOCK2:ZONE2,                               !- Zone Name
      Surface, BLOCK2:ZONE3_Partition_5_0_10028,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.29971628,-1.8568304493, 3.5,             !- Vertex 1
      -1.77064614,-1.8568304493, 3.5,             !- Vertex 2
      -1.77064614,-1.8568304493, 7,               !- Vertex 3
       5.29971628,-1.8568304493, 7;               !- Vertex 4

   ! Block 2, Zone 2, Partition - 24.746 m2 (Block 2, Zone 3), Surface Area: 24.7463 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK2:ZONE3_Partition_5_0_10028,           !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      BLOCK2:ZONE3,                               !- Zone Name
      Surface, BLOCK2:ZONE2_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.77064614,-1.8568304493, 3.5,             !- Vertex 1
       5.29971628,-1.8568304493, 3.5,             !- Vertex 2
       5.29971628,-1.8568304493, 7,               !- Vertex 3
      -1.77064614,-1.8568304493, 7;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE2_Partition_3_0_0,            !- Crack Name
         .0742388,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE2_Partition_3_0_0,            !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE2_Partition_3_0_0,            !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)


! Block 2 - Zone 8
Zone, BLOCK2:ZONE8,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    65.2529,                                      !- Zone volume
    19.192,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOCK2:ZONE8,                   !- Name
      BLOCK2:ZONE8,                               !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 483,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 483,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 483,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 483,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, BLOCK2:ZONE8 General lighting,         !- Name
      BLOCK2:ZONE8,                               !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOCK2:ZONE8#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, BLOCK2:ZONE8 Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      BLOCK2:ZONE8,                               !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW BLOCK2:ZONE8,                           !- Name
      DHW BLOCK2:ZONE8,                           !- End-Use Subcategory
       1.16395925925926E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature BLOCK2:ZONE8,        !- Target Temperature Schedule
      DHW Supply Temperature BLOCK2:ZONE8,        !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature BLOCK2:ZONE8,         !- Cold Water Supply Temperature Schedule
      BLOCK2:ZONE8,                               !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature BLOCK2:ZONE8,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature BLOCK2:ZONE8,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      BLOCK2:ZONE8,                               !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Office_OpenOff_Occ;                         !- Venting Availability Schedule Name


   ! Block 2, Zone 8, Roof - 21.305 m2, Surface Area: 21.305m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE8_Roof_1_0_0,                    !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      BLOCK2:ZONE8,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.8410085657,-1.8568304493, 7,             !- Vertex 1
      -1.7706461424,-1.8568304493, 7,             !- Vertex 2
      -1.7706461424, 1.156427654, 7,              !- Vertex 3
      -8.8410085657, 1.156427654, 7;              !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE8_Roof_1_0_0,                 !- Crack Name
         .0021305,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE8_Roof_1_0_0,                 !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE8_Roof_1_0_0,                 !- Leakage Component Name
         BLOCK2:ZONE8_Roof_1_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE8_Roof_1_0_0,                 !- Name
         9.33,                                    !- External Node Height
         BLOCK2:ZONE8_Roof_1_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE8_Roof_1_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.6,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.4,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.6,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.4,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! Block 2, Zone 8, Partition - 10.546 m2 (Block 2, Zone 3), Surface Area: 10.5464
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE8_Partition_2_0_0,               !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      BLOCK2:ZONE8,                               !- Zone Name
      Surface, BLOCK2:ZONE3_Partition_4_0_10029,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7706461424,-1.85683045, 3.5,             !- Vertex 1
      -1.7706461424, 1.15642765, 3.5,             !- Vertex 2
      -1.7706461424, 1.15642765, 7,               !- Vertex 3
      -1.7706461424,-1.85683045, 7;               !- Vertex 4

   ! Block 2, Zone 8, Partition - 10.546 m2 (Block 2, Zone 3), Surface Area: 10.5464 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK2:ZONE3_Partition_4_0_10029,           !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      BLOCK2:ZONE3,                               !- Zone Name
      Surface, BLOCK2:ZONE8_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7706461424, 1.15642765, 3.5,             !- Vertex 1
      -1.7706461424,-1.85683045, 3.5,             !- Vertex 2
      -1.7706461424,-1.85683045, 7,               !- Vertex 3
      -1.7706461424, 1.15642765, 7;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE8_Partition_2_0_0,            !- Crack Name
         .0316392,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE8_Partition_2_0_0,            !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE8_Partition_2_0_0,            !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 2, Zone 8, Partition - 24.746 m2 (Block 2, Zone 9), Surface Area: 24.7463
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE8_Partition_3_0_0,               !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      BLOCK2:ZONE8,                               !- Zone Name
      Surface, BLOCK2:ZONE9_Partition_5_0_10030,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.77064614, 1.156427654, 3.5,              !- Vertex 1
      -8.84100857, 1.156427654, 3.5,              !- Vertex 2
      -8.84100857, 1.156427654, 7,                !- Vertex 3
      -1.77064614, 1.156427654, 7;                !- Vertex 4

   ! Block 2, Zone 8, Partition - 24.746 m2 (Block 2, Zone 9), Surface Area: 24.7463 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK2:ZONE9_Partition_5_0_10030,           !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      BLOCK2:ZONE9,                               !- Zone Name
      Surface, BLOCK2:ZONE8_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.84100857, 1.156427654, 3.5,              !- Vertex 1
      -1.77064614, 1.156427654, 3.5,              !- Vertex 2
      -1.77064614, 1.156427654, 7,                !- Vertex 3
      -8.84100857, 1.156427654, 7;                !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE8_Partition_3_0_0,            !- Crack Name
         .0742388,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE8_Partition_3_0_0,            !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE8_Partition_3_0_0,            !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 2, Zone 8, Wall - 10.546 m2 - 270.0°, Surface Area: 10.546m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE8_Wall_4_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK2:ZONE8,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.8410085657, 1.156427654, 3.5,            !- Vertex 1
      -8.8410085657,-1.8568304493, 3.5,           !- Vertex 2
      -8.8410085657,-1.8568304493, 7,             !- Vertex 3
      -8.8410085657, 1.156427654, 7;              !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE8_Wall_4_0_0,                 !- Crack Name
         .0007895,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE8_Wall_4_0_0,                 !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE8_Wall_4_0_0,                 !- Leakage Component Name
         BLOCK2:ZONE8_Wall_4_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE8_Wall_4_0_0,                 !- Name
         7,                                       !- External Node Height
         BLOCK2:ZONE8_Wall_4_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE8_Wall_4_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

      ! Window, 2.651m2
      FenestrationSurface:Detailed, BLOCK2:ZONE8_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         BLOCK2:ZONE8_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -8.8410085657, .583306354, 4.44,         !- Vertex 1
         -8.8410085657,-1.283709154, 4.44,        !- Vertex 2
         -8.8410085657,-1.283709154, 5.86,        !- Vertex 3
         -8.8410085657, .583306354, 5.86;         !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         BLOCK2:ZONE8_Wall_4_0_0_0_0_0_Win,       !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .05,                                     !- Height factor for opening factor #1 (dimensionless)
         .95,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .05,                                     !- Height factor for Opening factor #2 (dimensionless)
         .95,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE8_Wall_4_0_0_0_0_0_Win,       !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE8_Wall_4_0_0_0_0_0_Win,       !- Leakage Component Name
         BLOCK2:ZONE8_Wall_4_0_0_0_0_0_Win,       !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE8_Wall_4_0_0_0_0_0_Win,       !- Name
         6.87,                                    !- External Node Height
         BLOCK2:ZONE8_Wall_4_0_0_0_0_0_Win;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE8_Wall_4_0_0_0_0_0_Win,       !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)


! Block 2 - Zone 3
Zone, BLOCK2:ZONE3,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    65.2529,                                      !- Zone volume
    19.192,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOCK2:ZONE3,                   !- Name
      BLOCK2:ZONE3,                               !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 490,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 490,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 490,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 490,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, BLOCK2:ZONE3 General lighting,         !- Name
      BLOCK2:ZONE3,                               !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOCK2:ZONE3#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, BLOCK2:ZONE3 Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      BLOCK2:ZONE3,                               !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW BLOCK2:ZONE3,                           !- Name
      DHW BLOCK2:ZONE3,                           !- End-Use Subcategory
       1.16395925925926E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature BLOCK2:ZONE3,        !- Target Temperature Schedule
      DHW Supply Temperature BLOCK2:ZONE3,        !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature BLOCK2:ZONE3,         !- Cold Water Supply Temperature Schedule
      BLOCK2:ZONE3,                               !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature BLOCK2:ZONE3,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature BLOCK2:ZONE3,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      BLOCK2:ZONE3,                               !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Office_OpenOff_Occ;                         !- Venting Availability Schedule Name


   ! Block 2, Zone 3, Roof - 21.305 m2, Surface Area: 21.305m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE3_Roof_1_0_0,                    !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      BLOCK2:ZONE3,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7706461424,-1.8568304493, 7,             !- Vertex 1
       5.2997162808,-1.8568304493, 7,             !- Vertex 2
       5.2997162808, 1.156427654, 7,              !- Vertex 3
      -1.7706461424, 1.156427654, 7;              !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE3_Roof_1_0_0,                 !- Crack Name
         .0021305,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE3_Roof_1_0_0,                 !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE3_Roof_1_0_0,                 !- Leakage Component Name
         BLOCK2:ZONE3_Roof_1_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE3_Roof_1_0_0,                 !- Name
         9.33,                                    !- External Node Height
         BLOCK2:ZONE3_Roof_1_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE3_Roof_1_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.6,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.4,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.6,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.4,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! Block 2, Zone 3, Wall - 10.546 m2 - 90.0°, Surface Area: 10.546m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE3_Wall_2_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK2:ZONE3,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.2997162808,-1.8568304493, 3.5,           !- Vertex 1
       5.2997162808, 1.156427654, 3.5,            !- Vertex 2
       5.2997162808, 1.156427654, 7,              !- Vertex 3
       5.2997162808,-1.8568304493, 7;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE3_Wall_2_0_0,                 !- Crack Name
         .0007895,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE3_Wall_2_0_0,                 !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE3_Wall_2_0_0,                 !- Leakage Component Name
         BLOCK2:ZONE3_Wall_2_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE3_Wall_2_0_0,                 !- Name
         7,                                       !- External Node Height
         BLOCK2:ZONE3_Wall_2_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE3_Wall_2_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 2.651m2
      FenestrationSurface:Detailed, BLOCK2:ZONE3_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         BLOCK2:ZONE3_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.2997162808,-1.283709154, 4.44,        !- Vertex 1
          5.2997162808, .583306354, 4.44,         !- Vertex 2
          5.2997162808, .583306354, 5.86,         !- Vertex 3
          5.2997162808,-1.283709154, 5.86;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         BLOCK2:ZONE3_Wall_2_0_0_0_0_0_Win,       !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .05,                                     !- Height factor for opening factor #1 (dimensionless)
         .95,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .05,                                     !- Height factor for Opening factor #2 (dimensionless)
         .95,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE3_Wall_2_0_0_0_0_0_Win,       !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE3_Wall_2_0_0_0_0_0_Win,       !- Leakage Component Name
         BLOCK2:ZONE3_Wall_2_0_0_0_0_0_Win,       !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE3_Wall_2_0_0_0_0_0_Win,       !- Name
         6.87,                                    !- External Node Height
         BLOCK2:ZONE3_Wall_2_0_0_0_0_0_Win;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE3_Wall_2_0_0_0_0_0_Win,       !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

   ! Block 2, Zone 3, Partition - 24.746 m2 (Block 2, Zone 4), Surface Area: 24.7463
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE3_Partition_3_0_0,               !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      BLOCK2:ZONE3,                               !- Zone Name
      Surface, BLOCK2:ZONE4_Partition_5_0_10031,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.29971628, 1.156427654, 3.5,              !- Vertex 1
      -1.77064614, 1.156427654, 3.5,              !- Vertex 2
      -1.77064614, 1.156427654, 7,                !- Vertex 3
       5.29971628, 1.156427654, 7;                !- Vertex 4

   ! Block 2, Zone 3, Partition - 24.746 m2 (Block 2, Zone 4), Surface Area: 24.7463 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK2:ZONE4_Partition_5_0_10031,           !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      BLOCK2:ZONE4,                               !- Zone Name
      Surface, BLOCK2:ZONE3_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.77064614, 1.156427654, 3.5,              !- Vertex 1
       5.29971628, 1.156427654, 3.5,              !- Vertex 2
       5.29971628, 1.156427654, 7,                !- Vertex 3
      -1.77064614, 1.156427654, 7;                !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE3_Partition_3_0_0,            !- Crack Name
         .0742388,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE3_Partition_3_0_0,            !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE3_Partition_3_0_0,            !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)


! Block 2 - Zone 9
Zone, BLOCK2:ZONE9,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    54.3533,                                      !- Zone volume
    15.9863,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOCK2:ZONE9,                   !- Name
      BLOCK2:ZONE9,                               !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 497,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 497,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 497,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 497,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, BLOCK2:ZONE9 General lighting,         !- Name
      BLOCK2:ZONE9,                               !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOCK2:ZONE9#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, BLOCK2:ZONE9 Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      BLOCK2:ZONE9,                               !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW BLOCK2:ZONE9,                           !- Name
      DHW BLOCK2:ZONE9,                           !- End-Use Subcategory
       9.69539490740741E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature BLOCK2:ZONE9,        !- Target Temperature Schedule
      DHW Supply Temperature BLOCK2:ZONE9,        !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature BLOCK2:ZONE9,         !- Cold Water Supply Temperature Schedule
      BLOCK2:ZONE9,                               !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature BLOCK2:ZONE9,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature BLOCK2:ZONE9,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      BLOCK2:ZONE9,                               !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Office_OpenOff_Occ;                         !- Venting Availability Schedule Name


   ! Block 2, Zone 9, Roof - 17.923 m2, Surface Area: 17.923m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE9_Roof_1_0_0,                    !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      BLOCK2:ZONE9,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.8410085657, 1.156427654, 7,              !- Vertex 1
      -1.7706461424, 1.156427654, 7,              !- Vertex 2
      -1.7706461424, 3.6914191559, 7,             !- Vertex 3
      -8.8410085657, 3.6914191559, 7;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE9_Roof_1_0_0,                 !- Crack Name
         .0017923,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE9_Roof_1_0_0,                 !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE9_Roof_1_0_0,                 !- Leakage Component Name
         BLOCK2:ZONE9_Roof_1_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE9_Roof_1_0_0,                 !- Name
         9.33,                                    !- External Node Height
         BLOCK2:ZONE9_Roof_1_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE9_Roof_1_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.6,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.4,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.6,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.4,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! Block 2, Zone 9, Partition - 8.872 m2 (Block 2, Zone 4), Surface Area: 8.8725
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE9_Partition_2_0_0,               !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      BLOCK2:ZONE9,                               !- Zone Name
      Surface, BLOCK2:ZONE4_Partition_4_0_10032,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7706461424, 1.15642765, 3.5,             !- Vertex 1
      -1.7706461424, 3.69141916, 3.5,             !- Vertex 2
      -1.7706461424, 3.69141916, 7,               !- Vertex 3
      -1.7706461424, 1.15642765, 7;               !- Vertex 4

   ! Block 2, Zone 9, Partition - 8.872 m2 (Block 2, Zone 4), Surface Area: 8.8725 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK2:ZONE4_Partition_4_0_10032,           !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      BLOCK2:ZONE4,                               !- Zone Name
      Surface, BLOCK2:ZONE9_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7706461424, 3.69141916, 3.5,             !- Vertex 1
      -1.7706461424, 1.15642765, 3.5,             !- Vertex 2
      -1.7706461424, 1.15642765, 7,               !- Vertex 3
      -1.7706461424, 3.69141916, 7;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE9_Partition_2_0_0,            !- Crack Name
         .0266174,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE9_Partition_2_0_0,            !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE9_Partition_2_0_0,            !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 2, Zone 9, Partition - 24.746 m2 (Block 2, Zone 10), Surface Area: 24.7463
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE9_Partition_3_0_0,               !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      BLOCK2:ZONE9,                               !- Zone Name
      Surface, BLOCK2:ZONE10_Partition_5_0_10033, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.77064614, 3.6914191559, 3.5,             !- Vertex 1
      -8.84100857, 3.6914191559, 3.5,             !- Vertex 2
      -8.84100857, 3.6914191559, 7,               !- Vertex 3
      -1.77064614, 3.6914191559, 7;               !- Vertex 4

   ! Block 2, Zone 9, Partition - 24.746 m2 (Block 2, Zone 10), Surface Area: 24.7463 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK2:ZONE10_Partition_5_0_10033,          !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      BLOCK2:ZONE10,                              !- Zone Name
      Surface, BLOCK2:ZONE9_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.84100857, 3.6914191559, 3.5,             !- Vertex 1
      -1.77064614, 3.6914191559, 3.5,             !- Vertex 2
      -1.77064614, 3.6914191559, 7,               !- Vertex 3
      -8.84100857, 3.6914191559, 7;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE9_Partition_3_0_0,            !- Crack Name
         .0742388,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE9_Partition_3_0_0,            !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE9_Partition_3_0_0,            !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 2, Zone 9, Wall - 8.872 m2 - 270.0°, Surface Area: 8.872m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE9_Wall_4_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK2:ZONE9,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.8410085657, 3.6914191559, 3.5,           !- Vertex 1
      -8.8410085657, 1.156427654, 3.5,            !- Vertex 2
      -8.8410085657, 1.156427654, 7,              !- Vertex 3
      -8.8410085657, 3.6914191559, 7;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE9_Wall_4_0_0,                 !- Crack Name
         .0006683,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE9_Wall_4_0_0,                 !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE9_Wall_4_0_0,                 !- Leakage Component Name
         BLOCK2:ZONE9_Wall_4_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE9_Wall_4_0_0,                 !- Name
         7,                                       !- External Node Height
         BLOCK2:ZONE9_Wall_4_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE9_Wall_4_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

      ! Window, 2.189m2
      FenestrationSurface:Detailed, BLOCK2:ZONE9_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         BLOCK2:ZONE9_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -8.8410085657, 3.1948205184, 4.44,       !- Vertex 1
         -8.8410085657, 1.6530262916, 4.44,       !- Vertex 2
         -8.8410085657, 1.6530262916, 5.86,       !- Vertex 3
         -8.8410085657, 3.1948205184, 5.86;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         BLOCK2:ZONE9_Wall_4_0_0_0_0_0_Win,       !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .05,                                     !- Height factor for opening factor #1 (dimensionless)
         .95,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .05,                                     !- Height factor for Opening factor #2 (dimensionless)
         .95,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE9_Wall_4_0_0_0_0_0_Win,       !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE9_Wall_4_0_0_0_0_0_Win,       !- Leakage Component Name
         BLOCK2:ZONE9_Wall_4_0_0_0_0_0_Win,       !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE9_Wall_4_0_0_0_0_0_Win,       !- Name
         6.87,                                    !- External Node Height
         BLOCK2:ZONE9_Wall_4_0_0_0_0_0_Win;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE9_Wall_4_0_0_0_0_0_Win,       !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)


! Block 2 - Zone 4
Zone, BLOCK2:ZONE4,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    54.3533,                                      !- Zone volume
    15.9863,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOCK2:ZONE4,                   !- Name
      BLOCK2:ZONE4,                               !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 504,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 504,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 504,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 504,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, BLOCK2:ZONE4 General lighting,         !- Name
      BLOCK2:ZONE4,                               !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOCK2:ZONE4#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, BLOCK2:ZONE4 Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      BLOCK2:ZONE4,                               !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW BLOCK2:ZONE4,                           !- Name
      DHW BLOCK2:ZONE4,                           !- End-Use Subcategory
       9.69539490740741E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature BLOCK2:ZONE4,        !- Target Temperature Schedule
      DHW Supply Temperature BLOCK2:ZONE4,        !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature BLOCK2:ZONE4,         !- Cold Water Supply Temperature Schedule
      BLOCK2:ZONE4,                               !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature BLOCK2:ZONE4,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature BLOCK2:ZONE4,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      BLOCK2:ZONE4,                               !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Office_OpenOff_Occ;                         !- Venting Availability Schedule Name


   ! Block 2, Zone 4, Roof - 17.923 m2, Surface Area: 17.923m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE4_Roof_1_0_0,                    !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      BLOCK2:ZONE4,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7706461424, 1.156427654, 7,              !- Vertex 1
       5.2997162808, 1.156427654, 7,              !- Vertex 2
       5.2997162808, 3.6914191559, 7,             !- Vertex 3
      -1.7706461424, 3.6914191559, 7;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE4_Roof_1_0_0,                 !- Crack Name
         .0017923,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE4_Roof_1_0_0,                 !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE4_Roof_1_0_0,                 !- Leakage Component Name
         BLOCK2:ZONE4_Roof_1_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE4_Roof_1_0_0,                 !- Name
         9.33,                                    !- External Node Height
         BLOCK2:ZONE4_Roof_1_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE4_Roof_1_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.6,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.4,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.6,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.4,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! Block 2, Zone 4, Wall - 8.872 m2 - 90.0°, Surface Area: 8.872m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE4_Wall_2_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK2:ZONE4,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.2997162808, 1.156427654, 3.5,            !- Vertex 1
       5.2997162808, 3.6914191559, 3.5,           !- Vertex 2
       5.2997162808, 3.6914191559, 7,             !- Vertex 3
       5.2997162808, 1.156427654, 7;              !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE4_Wall_2_0_0,                 !- Crack Name
         .0006683,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE4_Wall_2_0_0,                 !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE4_Wall_2_0_0,                 !- Leakage Component Name
         BLOCK2:ZONE4_Wall_2_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE4_Wall_2_0_0,                 !- Name
         7,                                       !- External Node Height
         BLOCK2:ZONE4_Wall_2_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE4_Wall_2_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 2.189m2
      FenestrationSurface:Detailed, BLOCK2:ZONE4_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         BLOCK2:ZONE4_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.2997162808, 1.6530262916, 4.44,       !- Vertex 1
          5.2997162808, 3.1948205184, 4.44,       !- Vertex 2
          5.2997162808, 3.1948205184, 5.86,       !- Vertex 3
          5.2997162808, 1.6530262916, 5.86;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         BLOCK2:ZONE4_Wall_2_0_0_0_0_0_Win,       !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .05,                                     !- Height factor for opening factor #1 (dimensionless)
         .95,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .05,                                     !- Height factor for Opening factor #2 (dimensionless)
         .95,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE4_Wall_2_0_0_0_0_0_Win,       !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE4_Wall_2_0_0_0_0_0_Win,       !- Leakage Component Name
         BLOCK2:ZONE4_Wall_2_0_0_0_0_0_Win,       !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE4_Wall_2_0_0_0_0_0_Win,       !- Name
         6.87,                                    !- External Node Height
         BLOCK2:ZONE4_Wall_2_0_0_0_0_0_Win;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE4_Wall_2_0_0_0_0_0_Win,       !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

   ! Block 2, Zone 4, Partition - 24.746 m2 (Block 2, Zone 5), Surface Area: 24.7463
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE4_Partition_3_0_0,               !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      BLOCK2:ZONE4,                               !- Zone Name
      Surface, BLOCK2:ZONE5_Partition_5_0_10034,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.29971628, 3.6914191559, 3.5,             !- Vertex 1
      -1.77064614, 3.6914191559, 3.5,             !- Vertex 2
      -1.77064614, 3.6914191559, 7,               !- Vertex 3
       5.29971628, 3.6914191559, 7;               !- Vertex 4

   ! Block 2, Zone 4, Partition - 24.746 m2 (Block 2, Zone 5), Surface Area: 24.7463 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK2:ZONE5_Partition_5_0_10034,           !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      BLOCK2:ZONE5,                               !- Zone Name
      Surface, BLOCK2:ZONE4_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.77064614, 3.6914191559, 3.5,             !- Vertex 1
       5.29971628, 3.6914191559, 3.5,             !- Vertex 2
       5.29971628, 3.6914191559, 7,               !- Vertex 3
      -1.77064614, 3.6914191559, 7;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE4_Partition_3_0_0,            !- Crack Name
         .0742388,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE4_Partition_3_0_0,            !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE4_Partition_3_0_0,            !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)


! Block 2 - Zone 10
Zone, BLOCK2:ZONE10,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    66.0427,                                      !- Zone volume
    19.4243,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOCK2:ZONE10,                  !- Name
      BLOCK2:ZONE10,                              !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 511,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 511,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 511,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 511,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, BLOCK2:ZONE10 General lighting,        !- Name
      BLOCK2:ZONE10,                              !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOCK2:ZONE10#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, BLOCK2:ZONE10 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      BLOCK2:ZONE10,                              !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW BLOCK2:ZONE10,                          !- Name
      DHW BLOCK2:ZONE10,                          !- End-Use Subcategory
       1.17804782407407E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature BLOCK2:ZONE10,       !- Target Temperature Schedule
      DHW Supply Temperature BLOCK2:ZONE10,       !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature BLOCK2:ZONE10,        !- Cold Water Supply Temperature Schedule
      BLOCK2:ZONE10,                              !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature BLOCK2:ZONE10,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature BLOCK2:ZONE10,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      BLOCK2:ZONE10,                              !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Office_OpenOff_Occ;                         !- Venting Availability Schedule Name


   ! Block 2, Zone 10, Roof - 23.088 m2, Surface Area: 23.088m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE10_Roof_1_0_0,                   !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      BLOCK2:ZONE10,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.8410085657, 3.6914191559, 7,             !- Vertex 1
      -1.7706461424, 3.6914191559, 7,             !- Vertex 2
      -1.7706461424, 6.9568351496, 7,             !- Vertex 3
      -8.8410085657, 6.9568351496, 7;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE10_Roof_1_0_0,                !- Crack Name
         .0023088,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE10_Roof_1_0_0,                !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE10_Roof_1_0_0,                !- Leakage Component Name
         BLOCK2:ZONE10_Roof_1_0_0,                !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE10_Roof_1_0_0,                !- Name
         9.33,                                    !- External Node Height
         BLOCK2:ZONE10_Roof_1_0_0;                !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE10_Roof_1_0_0,                !- Name
         Cp Data,                                 !- CP Array
         -.6,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.4,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.6,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.4,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! Block 2, Zone 10, Partition - 11.429 m2 (Block 2, Zone 5), Surface Area: 11.429
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE10_Partition_2_0_0,              !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      BLOCK2:ZONE10,                              !- Zone Name
      Surface, BLOCK2:ZONE5_Partition_4_0_10035,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7706461424, 3.69141916, 3.5,             !- Vertex 1
      -1.7706461424, 6.95683515, 3.5,             !- Vertex 2
      -1.7706461424, 6.95683515, 7,               !- Vertex 3
      -1.7706461424, 3.69141916, 7;               !- Vertex 4

   ! Block 2, Zone 10, Partition - 11.429 m2 (Block 2, Zone 5), Surface Area: 11.429 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK2:ZONE5_Partition_4_0_10035,           !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      BLOCK2:ZONE5,                               !- Zone Name
      Surface, BLOCK2:ZONE10_Partition_2_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7706461424, 6.95683515, 3.5,             !- Vertex 1
      -1.7706461424, 3.69141916, 3.5,             !- Vertex 2
      -1.7706461424, 3.69141916, 7,               !- Vertex 3
      -1.7706461424, 6.95683515, 7;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE10_Partition_2_0_0,           !- Crack Name
         .0342869,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE10_Partition_2_0_0,           !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE10_Partition_2_0_0,           !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 2, Zone 10, Wall - 24.746 m2 - 0.0°, Surface Area: 24.746m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE10_Wall_3_0_0,                   !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK2:ZONE10,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7706461424, 6.9568351496, 3.5,           !- Vertex 1
      -8.8410085657, 6.9568351496, 3.5,           !- Vertex 2
      -8.8410085657, 6.9568351496, 7,             !- Vertex 3
      -1.7706461424, 6.9568351496, 7;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE10_Wall_3_0_0,                !- Crack Name
         .0018388,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE10_Wall_3_0_0,                !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE10_Wall_3_0_0,                !- Leakage Component Name
         BLOCK2:ZONE10_Wall_3_0_0,                !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE10_Wall_3_0_0,                !- Name
         7,                                       !- External Node Height
         BLOCK2:ZONE10_Wall_3_0_0;                !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE10_Wall_3_0_0,                !- Name
         Cp Data,                                 !- CP Array
          .4,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.2,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

      ! Window, 6.359m2
      FenestrationSurface:Detailed, BLOCK2:ZONE10_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         BLOCK2:ZONE10_Wall_3_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.9581041288, 6.9568351496, 4.44,       !- Vertex 1
         -7.4360505812, 6.9568351496, 4.44,       !- Vertex 2
         -7.4360505812, 6.9568351496, 5.86,       !- Vertex 3
         -2.9581041288, 6.9568351496, 5.86;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         BLOCK2:ZONE10_Wall_3_0_0_0_0_0_Win,      !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .05,                                     !- Height factor for opening factor #1 (dimensionless)
         .95,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .05,                                     !- Height factor for Opening factor #2 (dimensionless)
         .95,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE10_Wall_3_0_0_0_0_0_Win,      !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE10_Wall_3_0_0_0_0_0_Win,      !- Leakage Component Name
         BLOCK2:ZONE10_Wall_3_0_0_0_0_0_Win,      !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE10_Wall_3_0_0_0_0_0_Win,      !- Name
         6.87,                                    !- External Node Height
         BLOCK2:ZONE10_Wall_3_0_0_0_0_0_Win;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE10_Wall_3_0_0_0_0_0_Win,      !- Name
         Cp Data,                                 !- CP Array
          .4,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.2,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! Block 2, Zone 10, Wall - 11.429 m2 - 270.0°, Surface Area: 11.429m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE10_Wall_4_0_0,                   !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK2:ZONE10,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.8410085657, 6.9568351496, 3.5,           !- Vertex 1
      -8.8410085657, 3.6914191559, 3.5,           !- Vertex 2
      -8.8410085657, 3.6914191559, 7,             !- Vertex 3
      -8.8410085657, 6.9568351496, 7;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE10_Wall_4_0_0,                !- Crack Name
         .0008744,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE10_Wall_4_0_0,                !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE10_Wall_4_0_0,                !- Leakage Component Name
         BLOCK2:ZONE10_Wall_4_0_0,                !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE10_Wall_4_0_0,                !- Name
         7,                                       !- External Node Height
         BLOCK2:ZONE10_Wall_4_0_0;                !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE10_Wall_4_0_0,                !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

      ! Window, 2.685m2
      FenestrationSurface:Detailed, BLOCK2:ZONE10_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         BLOCK2:ZONE10_Wall_4_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -8.8410085657, 6.1606685916, 4.44,       !- Vertex 1
         -8.8410085657, 4.2700857184, 4.44,       !- Vertex 2
         -8.8410085657, 4.2700857184, 5.86,       !- Vertex 3
         -8.8410085657, 6.1606685916, 5.86;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         BLOCK2:ZONE10_Wall_4_0_0_0_0_0_Win,      !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .05,                                     !- Height factor for opening factor #1 (dimensionless)
         .95,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .05,                                     !- Height factor for Opening factor #2 (dimensionless)
         .95,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE10_Wall_4_0_0_0_0_0_Win,      !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE10_Wall_4_0_0_0_0_0_Win,      !- Leakage Component Name
         BLOCK2:ZONE10_Wall_4_0_0_0_0_0_Win,      !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE10_Wall_4_0_0_0_0_0_Win,      !- Name
         6.87,                                    !- External Node Height
         BLOCK2:ZONE10_Wall_4_0_0_0_0_0_Win;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE10_Wall_4_0_0_0_0_0_Win,      !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)


! Block 2 - Zone 5
Zone, BLOCK2:ZONE5,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    66.0427,                                      !- Zone volume
    19.4243,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOCK2:ZONE5,                   !- Name
      BLOCK2:ZONE5,                               !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 518,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 518,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 518,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 518,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, BLOCK2:ZONE5 General lighting,         !- Name
      BLOCK2:ZONE5,                               !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOCK2:ZONE5#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, BLOCK2:ZONE5 Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      BLOCK2:ZONE5,                               !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW BLOCK2:ZONE5,                           !- Name
      DHW BLOCK2:ZONE5,                           !- End-Use Subcategory
       1.17804782407407E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature BLOCK2:ZONE5,        !- Target Temperature Schedule
      DHW Supply Temperature BLOCK2:ZONE5,        !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature BLOCK2:ZONE5,         !- Cold Water Supply Temperature Schedule
      BLOCK2:ZONE5,                               !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature BLOCK2:ZONE5,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature BLOCK2:ZONE5,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      BLOCK2:ZONE5,                               !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Office_OpenOff_Occ;                         !- Venting Availability Schedule Name


   ! Block 2, Zone 5, Roof - 23.088 m2, Surface Area: 23.088m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE5_Roof_1_0_0,                    !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      BLOCK2:ZONE5,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7706461424, 3.6914191559, 7,             !- Vertex 1
       5.2997162808, 3.6914191559, 7,             !- Vertex 2
       5.2997162808, 6.9568351496, 7,             !- Vertex 3
      -1.7706461424, 6.9568351496, 7;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE5_Roof_1_0_0,                 !- Crack Name
         .0023088,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE5_Roof_1_0_0,                 !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE5_Roof_1_0_0,                 !- Leakage Component Name
         BLOCK2:ZONE5_Roof_1_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE5_Roof_1_0_0,                 !- Name
         9.33,                                    !- External Node Height
         BLOCK2:ZONE5_Roof_1_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE5_Roof_1_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.6,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.4,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.6,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.4,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! Block 2, Zone 5, Wall - 11.429 m2 - 90.0°, Surface Area: 11.429m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE5_Wall_2_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK2:ZONE5,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.2997162808, 3.6914191559, 3.5,           !- Vertex 1
       5.2997162808, 6.9568351496, 3.5,           !- Vertex 2
       5.2997162808, 6.9568351496, 7,             !- Vertex 3
       5.2997162808, 3.6914191559, 7;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE5_Wall_2_0_0,                 !- Crack Name
         .0008744,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE5_Wall_2_0_0,                 !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE5_Wall_2_0_0,                 !- Leakage Component Name
         BLOCK2:ZONE5_Wall_2_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE5_Wall_2_0_0,                 !- Name
         7,                                       !- External Node Height
         BLOCK2:ZONE5_Wall_2_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE5_Wall_2_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 2.685m2
      FenestrationSurface:Detailed, BLOCK2:ZONE5_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         BLOCK2:ZONE5_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.2997162808, 4.2700857184, 4.44,       !- Vertex 1
          5.2997162808, 6.1606685916, 4.44,       !- Vertex 2
          5.2997162808, 6.1606685916, 5.86,       !- Vertex 3
          5.2997162808, 4.2700857184, 5.86;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         BLOCK2:ZONE5_Wall_2_0_0_0_0_0_Win,       !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .05,                                     !- Height factor for opening factor #1 (dimensionless)
         .95,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .05,                                     !- Height factor for Opening factor #2 (dimensionless)
         .95,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE5_Wall_2_0_0_0_0_0_Win,       !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE5_Wall_2_0_0_0_0_0_Win,       !- Leakage Component Name
         BLOCK2:ZONE5_Wall_2_0_0_0_0_0_Win,       !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE5_Wall_2_0_0_0_0_0_Win,       !- Name
         6.87,                                    !- External Node Height
         BLOCK2:ZONE5_Wall_2_0_0_0_0_0_Win;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE5_Wall_2_0_0_0_0_0_Win,       !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

   ! Block 2, Zone 5, Wall - 24.746 m2 - 0.0°, Surface Area: 24.746m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:ZONE5_Wall_3_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK2:ZONE5,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.2997162808, 6.9568351496, 3.5,           !- Vertex 1
      -1.7706461424, 6.9568351496, 3.5,           !- Vertex 2
      -1.7706461424, 6.9568351496, 7,             !- Vertex 3
       5.2997162808, 6.9568351496, 7;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         BLOCK2:ZONE5_Wall_3_0_0,                 !- Crack Name
         .0018388,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE5_Wall_3_0_0,                 !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE5_Wall_3_0_0,                 !- Leakage Component Name
         BLOCK2:ZONE5_Wall_3_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE5_Wall_3_0_0,                 !- Name
         7,                                       !- External Node Height
         BLOCK2:ZONE5_Wall_3_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE5_Wall_3_0_0,                 !- Name
         Cp Data,                                 !- CP Array
          .4,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.2,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

      ! Window, 6.359m2
      FenestrationSurface:Detailed, BLOCK2:ZONE5_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         BLOCK2:ZONE5_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.8947582928, 6.9568351496, 4.44,       !- Vertex 1
         -.5831881528, 6.9568351496, 4.44,        !- Vertex 2
         -.5831881528, 6.9568351496, 5.86,        !- Vertex 3
          3.8947582928, 6.9568351496, 5.86;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         BLOCK2:ZONE5_Wall_3_0_0_0_0_0_Win,       !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .05,                                     !- Height factor for opening factor #1 (dimensionless)
         .95,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .05,                                     !- Height factor for Opening factor #2 (dimensionless)
         .95,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         BLOCK2:ZONE5_Wall_3_0_0_0_0_0_Win,       !- Name of Associated Heat Transfer Surface
         BLOCK2:ZONE5_Wall_3_0_0_0_0_0_Win,       !- Leakage Component Name
         BLOCK2:ZONE5_Wall_3_0_0_0_0_0_Win,       !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         BLOCK2:ZONE5_Wall_3_0_0_0_0_0_Win,       !- Name
         6.87,                                    !- External Node Height
         BLOCK2:ZONE5_Wall_3_0_0_0_0_0_Win;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         BLOCK2:ZONE5_Wall_3_0_0_0_0_0_Win,       !- Name
         Cp Data,                                 !- CP Array
          .4,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.2,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)


WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.04,                                          !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

AirflowNetwork:MultiZone:ReferenceCrackConditions,
  Reference Crack Conditions,                     !- Name of Reference Crack Conditions
   20,                                            !- Standard temperature for crack data {C}
   101320,                                        !- Standard barometric pressure for crack data {Pa}
   0.005;                                         !- Standard humidity ratio for crack data {kg/kg}

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
   Cp Data,                                       !- Name
   0,                                             !- Wind direction #1 {deg}
   45,                                            !- Wind direction #2 {deg}
   90,                                            !- Wind direction #3 {deg}
   135,                                           !- Wind direction #4 {deg}
   180,                                           !- Wind direction #5 {deg}
   225,                                           !- Wind direction #6 {deg}
   270,                                           !- Wind direction #7 {deg}
   315;                                           !- Wind direction #8 {deg}

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE6 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE6 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE6 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE6 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK1:ZONE6,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK1:ZONE6,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK1:ZONE6;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK1:ZONE6,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK1:ZONE6,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK1:ZONE6 Thermostat, BLOCK1:ZONE6,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE6;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK1:ZONE6 Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE6,BLOCK1:ZONE6 Heating Setpoint Schedule,BLOCK1:ZONE6 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK1:ZONE6, BLOCK1:ZONE6 Equipment, BLOCK1:ZONE6 Inlets, , Node BLOCK1:ZONE6 Zone, Node BLOCK1:ZONE6 Out;

ZoneHVAC:EquipmentList, BLOCK1:ZONE6 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE6 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE6 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK1:ZONE6 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK1:ZONE6 Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK1:ZONE6 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK1:ZONE6,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK1:ZONE6 Inlets,
   Node BLOCK1:ZONE6 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE1 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE1 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK1:ZONE1,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK1:ZONE1,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK1:ZONE1;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK1:ZONE1,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK1:ZONE1,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK1:ZONE1 Thermostat, BLOCK1:ZONE1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE1;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK1:ZONE1 Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE1,BLOCK1:ZONE1 Heating Setpoint Schedule,BLOCK1:ZONE1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK1:ZONE1, BLOCK1:ZONE1 Equipment, BLOCK1:ZONE1 Inlets, , Node BLOCK1:ZONE1 Zone, Node BLOCK1:ZONE1 Out;

ZoneHVAC:EquipmentList, BLOCK1:ZONE1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE1 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK1:ZONE1 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK1:ZONE1 Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK1:ZONE1 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK1:ZONE1,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK1:ZONE1 Inlets,
   Node BLOCK1:ZONE1 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE7 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE7 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE7 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE7 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK1:ZONE7,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK1:ZONE7,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK1:ZONE7;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK1:ZONE7,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK1:ZONE7,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK1:ZONE7 Thermostat, BLOCK1:ZONE7,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE7;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK1:ZONE7 Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE7,BLOCK1:ZONE7 Heating Setpoint Schedule,BLOCK1:ZONE7 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK1:ZONE7, BLOCK1:ZONE7 Equipment, BLOCK1:ZONE7 Inlets, , Node BLOCK1:ZONE7 Zone, Node BLOCK1:ZONE7 Out;

ZoneHVAC:EquipmentList, BLOCK1:ZONE7 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE7 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE7 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK1:ZONE7 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK1:ZONE7 Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK1:ZONE7 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK1:ZONE7,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK1:ZONE7 Inlets,
   Node BLOCK1:ZONE7 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE2 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE2 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE2 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE2 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK1:ZONE2,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK1:ZONE2,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK1:ZONE2;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK1:ZONE2,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK1:ZONE2,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK1:ZONE2 Thermostat, BLOCK1:ZONE2,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE2;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK1:ZONE2 Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE2,BLOCK1:ZONE2 Heating Setpoint Schedule,BLOCK1:ZONE2 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK1:ZONE2, BLOCK1:ZONE2 Equipment, BLOCK1:ZONE2 Inlets, , Node BLOCK1:ZONE2 Zone, Node BLOCK1:ZONE2 Out;

ZoneHVAC:EquipmentList, BLOCK1:ZONE2 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE2 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE2 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK1:ZONE2 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK1:ZONE2 Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK1:ZONE2 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK1:ZONE2,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK1:ZONE2 Inlets,
   Node BLOCK1:ZONE2 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE8 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE8 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE8 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE8 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK1:ZONE8,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK1:ZONE8,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK1:ZONE8;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK1:ZONE8,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK1:ZONE8,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK1:ZONE8 Thermostat, BLOCK1:ZONE8,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE8;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK1:ZONE8 Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE8,BLOCK1:ZONE8 Heating Setpoint Schedule,BLOCK1:ZONE8 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK1:ZONE8, BLOCK1:ZONE8 Equipment, BLOCK1:ZONE8 Inlets, , Node BLOCK1:ZONE8 Zone, Node BLOCK1:ZONE8 Out;

ZoneHVAC:EquipmentList, BLOCK1:ZONE8 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE8 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE8 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK1:ZONE8 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK1:ZONE8 Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK1:ZONE8 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK1:ZONE8,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK1:ZONE8 Inlets,
   Node BLOCK1:ZONE8 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE3 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE3 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE3 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE3 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK1:ZONE3,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK1:ZONE3,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK1:ZONE3;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK1:ZONE3,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK1:ZONE3,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK1:ZONE3 Thermostat, BLOCK1:ZONE3,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE3;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK1:ZONE3 Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE3,BLOCK1:ZONE3 Heating Setpoint Schedule,BLOCK1:ZONE3 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK1:ZONE3, BLOCK1:ZONE3 Equipment, BLOCK1:ZONE3 Inlets, , Node BLOCK1:ZONE3 Zone, Node BLOCK1:ZONE3 Out;

ZoneHVAC:EquipmentList, BLOCK1:ZONE3 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE3 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE3 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK1:ZONE3 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK1:ZONE3 Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK1:ZONE3 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK1:ZONE3,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK1:ZONE3 Inlets,
   Node BLOCK1:ZONE3 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE9 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE9 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE9 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE9 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK1:ZONE9,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK1:ZONE9,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK1:ZONE9;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK1:ZONE9,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK1:ZONE9,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK1:ZONE9 Thermostat, BLOCK1:ZONE9,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE9;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK1:ZONE9 Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE9,BLOCK1:ZONE9 Heating Setpoint Schedule,BLOCK1:ZONE9 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK1:ZONE9, BLOCK1:ZONE9 Equipment, BLOCK1:ZONE9 Inlets, , Node BLOCK1:ZONE9 Zone, Node BLOCK1:ZONE9 Out;

ZoneHVAC:EquipmentList, BLOCK1:ZONE9 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE9 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE9 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK1:ZONE9 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK1:ZONE9 Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK1:ZONE9 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK1:ZONE9,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK1:ZONE9 Inlets,
   Node BLOCK1:ZONE9 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE4 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE4 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE4 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE4 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK1:ZONE4,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK1:ZONE4,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK1:ZONE4;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK1:ZONE4,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK1:ZONE4,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK1:ZONE4 Thermostat, BLOCK1:ZONE4,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE4;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK1:ZONE4 Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE4,BLOCK1:ZONE4 Heating Setpoint Schedule,BLOCK1:ZONE4 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK1:ZONE4, BLOCK1:ZONE4 Equipment, BLOCK1:ZONE4 Inlets, , Node BLOCK1:ZONE4 Zone, Node BLOCK1:ZONE4 Out;

ZoneHVAC:EquipmentList, BLOCK1:ZONE4 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE4 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE4 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK1:ZONE4 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK1:ZONE4 Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK1:ZONE4 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK1:ZONE4,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK1:ZONE4 Inlets,
   Node BLOCK1:ZONE4 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE10 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE10 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE10 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE10 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK1:ZONE10,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK1:ZONE10,                                 !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK1:ZONE10;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK1:ZONE10,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK1:ZONE10,                                 !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK1:ZONE10 Thermostat, BLOCK1:ZONE10,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE10;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK1:ZONE10 Thermostat,                      !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE10,BLOCK1:ZONE10 Heating Setpoint Schedule,BLOCK1:ZONE10 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK1:ZONE10, BLOCK1:ZONE10 Equipment, BLOCK1:ZONE10 Inlets, , Node BLOCK1:ZONE10 Zone, Node BLOCK1:ZONE10 Out;

ZoneHVAC:EquipmentList, BLOCK1:ZONE10 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE10 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE10 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK1:ZONE10 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK1:ZONE10 Heating Availability Sch,        !- Heating Availability Schedule
   BLOCK1:ZONE10 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK1:ZONE10,                                 !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK1:ZONE10 Inlets,
   Node BLOCK1:ZONE10 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE5 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK1:ZONE5 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE5 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK1:ZONE5 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK1:ZONE5,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK1:ZONE5,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK1:ZONE5;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK1:ZONE5,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK1:ZONE5,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK1:ZONE5 Thermostat, BLOCK1:ZONE5,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE5;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK1:ZONE5 Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:ZONE5,BLOCK1:ZONE5 Heating Setpoint Schedule,BLOCK1:ZONE5 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK1:ZONE5, BLOCK1:ZONE5 Equipment, BLOCK1:ZONE5 Inlets, , Node BLOCK1:ZONE5 Zone, Node BLOCK1:ZONE5 Out;

ZoneHVAC:EquipmentList, BLOCK1:ZONE5 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE5 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK1:ZONE5 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK1:ZONE5 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK1:ZONE5 Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK1:ZONE5 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK1:ZONE5,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK1:ZONE5 Inlets,
   Node BLOCK1:ZONE5 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE6 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE6 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE6 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE6 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK2:ZONE6,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK2:ZONE6,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK2:ZONE6;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK2:ZONE6,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK2:ZONE6,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK2:ZONE6 Thermostat, BLOCK2:ZONE6,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE6;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK2:ZONE6 Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE6,BLOCK2:ZONE6 Heating Setpoint Schedule,BLOCK2:ZONE6 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK2:ZONE6, BLOCK2:ZONE6 Equipment, BLOCK2:ZONE6 Inlets, , Node BLOCK2:ZONE6 Zone, Node BLOCK2:ZONE6 Out;

ZoneHVAC:EquipmentList, BLOCK2:ZONE6 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE6 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE6 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK2:ZONE6 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK2:ZONE6 Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK2:ZONE6 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK2:ZONE6,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK2:ZONE6 Inlets,
   Node BLOCK2:ZONE6 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE1 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE1 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK2:ZONE1,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK2:ZONE1,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK2:ZONE1;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK2:ZONE1,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK2:ZONE1,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK2:ZONE1 Thermostat, BLOCK2:ZONE1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE1;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK2:ZONE1 Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE1,BLOCK2:ZONE1 Heating Setpoint Schedule,BLOCK2:ZONE1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK2:ZONE1, BLOCK2:ZONE1 Equipment, BLOCK2:ZONE1 Inlets, , Node BLOCK2:ZONE1 Zone, Node BLOCK2:ZONE1 Out;

ZoneHVAC:EquipmentList, BLOCK2:ZONE1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE1 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK2:ZONE1 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK2:ZONE1 Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK2:ZONE1 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK2:ZONE1,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK2:ZONE1 Inlets,
   Node BLOCK2:ZONE1 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE7 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE7 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE7 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE7 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK2:ZONE7,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK2:ZONE7,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK2:ZONE7;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK2:ZONE7,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK2:ZONE7,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK2:ZONE7 Thermostat, BLOCK2:ZONE7,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE7;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK2:ZONE7 Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE7,BLOCK2:ZONE7 Heating Setpoint Schedule,BLOCK2:ZONE7 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK2:ZONE7, BLOCK2:ZONE7 Equipment, BLOCK2:ZONE7 Inlets, , Node BLOCK2:ZONE7 Zone, Node BLOCK2:ZONE7 Out;

ZoneHVAC:EquipmentList, BLOCK2:ZONE7 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE7 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE7 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK2:ZONE7 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK2:ZONE7 Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK2:ZONE7 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK2:ZONE7,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK2:ZONE7 Inlets,
   Node BLOCK2:ZONE7 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE2 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE2 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE2 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE2 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK2:ZONE2,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK2:ZONE2,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK2:ZONE2;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK2:ZONE2,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK2:ZONE2,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK2:ZONE2 Thermostat, BLOCK2:ZONE2,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE2;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK2:ZONE2 Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE2,BLOCK2:ZONE2 Heating Setpoint Schedule,BLOCK2:ZONE2 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK2:ZONE2, BLOCK2:ZONE2 Equipment, BLOCK2:ZONE2 Inlets, , Node BLOCK2:ZONE2 Zone, Node BLOCK2:ZONE2 Out;

ZoneHVAC:EquipmentList, BLOCK2:ZONE2 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE2 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE2 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK2:ZONE2 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK2:ZONE2 Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK2:ZONE2 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK2:ZONE2,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK2:ZONE2 Inlets,
   Node BLOCK2:ZONE2 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE8 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE8 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE8 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE8 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK2:ZONE8,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK2:ZONE8,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK2:ZONE8;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK2:ZONE8,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK2:ZONE8,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK2:ZONE8 Thermostat, BLOCK2:ZONE8,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE8;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK2:ZONE8 Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE8,BLOCK2:ZONE8 Heating Setpoint Schedule,BLOCK2:ZONE8 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK2:ZONE8, BLOCK2:ZONE8 Equipment, BLOCK2:ZONE8 Inlets, , Node BLOCK2:ZONE8 Zone, Node BLOCK2:ZONE8 Out;

ZoneHVAC:EquipmentList, BLOCK2:ZONE8 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE8 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE8 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK2:ZONE8 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK2:ZONE8 Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK2:ZONE8 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK2:ZONE8,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK2:ZONE8 Inlets,
   Node BLOCK2:ZONE8 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE3 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE3 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE3 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE3 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK2:ZONE3,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK2:ZONE3,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK2:ZONE3;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK2:ZONE3,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK2:ZONE3,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK2:ZONE3 Thermostat, BLOCK2:ZONE3,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE3;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK2:ZONE3 Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE3,BLOCK2:ZONE3 Heating Setpoint Schedule,BLOCK2:ZONE3 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK2:ZONE3, BLOCK2:ZONE3 Equipment, BLOCK2:ZONE3 Inlets, , Node BLOCK2:ZONE3 Zone, Node BLOCK2:ZONE3 Out;

ZoneHVAC:EquipmentList, BLOCK2:ZONE3 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE3 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE3 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK2:ZONE3 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK2:ZONE3 Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK2:ZONE3 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK2:ZONE3,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK2:ZONE3 Inlets,
   Node BLOCK2:ZONE3 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE9 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE9 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE9 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE9 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK2:ZONE9,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK2:ZONE9,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK2:ZONE9;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK2:ZONE9,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK2:ZONE9,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK2:ZONE9 Thermostat, BLOCK2:ZONE9,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE9;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK2:ZONE9 Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE9,BLOCK2:ZONE9 Heating Setpoint Schedule,BLOCK2:ZONE9 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK2:ZONE9, BLOCK2:ZONE9 Equipment, BLOCK2:ZONE9 Inlets, , Node BLOCK2:ZONE9 Zone, Node BLOCK2:ZONE9 Out;

ZoneHVAC:EquipmentList, BLOCK2:ZONE9 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE9 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE9 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK2:ZONE9 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK2:ZONE9 Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK2:ZONE9 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK2:ZONE9,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK2:ZONE9 Inlets,
   Node BLOCK2:ZONE9 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE4 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE4 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE4 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE4 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK2:ZONE4,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK2:ZONE4,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK2:ZONE4;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK2:ZONE4,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK2:ZONE4,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK2:ZONE4 Thermostat, BLOCK2:ZONE4,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE4;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK2:ZONE4 Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE4,BLOCK2:ZONE4 Heating Setpoint Schedule,BLOCK2:ZONE4 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK2:ZONE4, BLOCK2:ZONE4 Equipment, BLOCK2:ZONE4 Inlets, , Node BLOCK2:ZONE4 Zone, Node BLOCK2:ZONE4 Out;

ZoneHVAC:EquipmentList, BLOCK2:ZONE4 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE4 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE4 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK2:ZONE4 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK2:ZONE4 Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK2:ZONE4 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK2:ZONE4,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK2:ZONE4 Inlets,
   Node BLOCK2:ZONE4 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE10 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE10 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE10 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE10 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK2:ZONE10,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK2:ZONE10,                                 !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK2:ZONE10;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK2:ZONE10,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK2:ZONE10,                                 !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK2:ZONE10 Thermostat, BLOCK2:ZONE10,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE10;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK2:ZONE10 Thermostat,                      !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE10,BLOCK2:ZONE10 Heating Setpoint Schedule,BLOCK2:ZONE10 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK2:ZONE10, BLOCK2:ZONE10 Equipment, BLOCK2:ZONE10 Inlets, , Node BLOCK2:ZONE10 Zone, Node BLOCK2:ZONE10 Out;

ZoneHVAC:EquipmentList, BLOCK2:ZONE10 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE10 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE10 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK2:ZONE10 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK2:ZONE10 Heating Availability Sch,        !- Heating Availability Schedule
   BLOCK2:ZONE10 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK2:ZONE10,                                 !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK2:ZONE10 Inlets,
   Node BLOCK2:ZONE10 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE5 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOCK2:ZONE5 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE5 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOCK2:ZONE5 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK2:ZONE5,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK2:ZONE5,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK2:ZONE5;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK2:ZONE5,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK2:ZONE5,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK2:ZONE5 Thermostat, BLOCK2:ZONE5,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE5;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOCK2:ZONE5 Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:ZONE5,BLOCK2:ZONE5 Heating Setpoint Schedule,BLOCK2:ZONE5 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK2:ZONE5, BLOCK2:ZONE5 Equipment, BLOCK2:ZONE5 Inlets, , Node BLOCK2:ZONE5 Zone, Node BLOCK2:ZONE5 Out;

ZoneHVAC:EquipmentList, BLOCK2:ZONE5 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE5 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK2:ZONE5 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK2:ZONE5 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK2:ZONE5 Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK2:ZONE5 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK2:ZONE5,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK2:ZONE5 Inlets,
   Node BLOCK2:ZONE5 In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   2;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, CommaAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator


Output:Variable, *, Zone Mean Air Temperature, monthly, On;
Output:Variable, *, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, *, Zone Operative Temperature, monthly, On;
Output:Variable, *, Zone Air Relative Humidity, monthly, On;
Output:Variable, *, Zone Mean Air Temperature, runperiod, On;
Output:Variable, *, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, *, Zone Operative Temperature, runperiod, On;
Output:Variable, *, Zone Air Relative Humidity, runperiod, On;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, *, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, monthly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, monthly;
Output:Variable, *, Fan Electricity Rate, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Facility Total Produced Electricity Energy, monthly;
Output:Variable, *, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, runperiod;
Output:Variable, *, Fan Electricity Rate, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Facility Total Produced Electricity Energy, runperiod;
Output:Variable, *, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Radiant HVAC Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, runperiod;
Output:Variable, *, Zone People Sensible Heating Rate, monthly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE6#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE6#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE1#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE1#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE7#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE7#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE2#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE2#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE8#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE8#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE3#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE3#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE9#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE9#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE4#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE4#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE10#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE10#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE5#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE5#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE6#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE6#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE1#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE1#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE7#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE7#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE2#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE2#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE8#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE8#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE3#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE3#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE9#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE9#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE4#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE4#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE10#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE10#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE5#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE5#GeneralLights*, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Zone People Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE6#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE6#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE1#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE1#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE7#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE7#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE2#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE2#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE8#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE8#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE3#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE3#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE9#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE9#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE4#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE4#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE10#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE10#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE5#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:ZONE5#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE6#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE6#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE1#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE1#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE7#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE7#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE2#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE2#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE8#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE8#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE3#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE3#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE9#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE9#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE4#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE4#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE10#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE10#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE5#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:ZONE5#GeneralLights*, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
