!- Windows Line endings

  Version,23.1;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  Building,
    Edificio Residencial,    !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  Timestep,6;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  Site:Location,
    Sitio (01-01:31-12)  (01-01:31-12),  !- Name
    -36.77,                  !- Latitude {deg}
    -73.07,                  !- Longitude {deg}
    -4,                      !- Time Zone {hr}
    148;                     !- Elevation {m}

  SizingPeriod:DesignDay,
    Summer Design Day in Sitio (01-01:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24.4,                    !- Maximum Dry-Bulb Temperature {C}
    11.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    17.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99559.6,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Sitio (01-01:31-12),  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    1.2,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    1.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99559.6,                 !- Barometric Pressure {Pa}
    17.4,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  RunPeriod,
    Sitio (01-01:31-12),     !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    1 Jan,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    25 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Boxing Day,              !- Name
    26 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Easter Monday,           !- Name
    2nd Monday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Easter Sunday,           !- Name
    1st Sunday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:FCfactorMethod,18.74,19.18,18.19,16.7,12.9,10.01,8.1,7.58,8.67,10.99,14.03,16.81;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Undisturbed:FiniteDifference,
    Default Slab - Ground Temperature Object - Finite Difference,  !- Name
    0.52,                    !- Soil Thermal Conductivity {W/m-K}
    2050,                    !- Soil Density {kg/m3}
    184,                     !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    0.4;                     !- Evapotranspiration Ground Cover Parameter {dimensionless}

  Site:GroundDomain:Slab,
    Default Slab,            !- Name
    10,                      !- Ground Domain Depth {m}
    1,                       !- Aspect Ratio
    5,                       !- Perimeter Offset {m}
    0.52,                    !- Soil Thermal Conductivity {W/m-K}
    2050,                    !- Soil Density {kg/m3}
    184,                     !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    Site:GroundTemperature:Undisturbed:FiniteDifference,  !- Undisturbed Ground Temperature Model Type
    Default Slab - Ground Temperature Object - Finite Difference,  !- Undisturbed Ground Temperature Model Name
    0.4,                     !- Evapotranspiration Ground Cover Parameter
    Default Slab - Slab Boundary Condition Model - 1,  !- Slab Boundary Condition Model Name
    OnGrade,                 !- Slab Location
    ,                        !- Slab Material Name
    NO,                      !- Horizontal Insulation
    EPS 10 mm_0.05,          !- Horizontal Insulation Material Name
    FULL,                    !- Horizontal Insulation Extents
    5,                       !- Perimeter Insulation Width {m}
    NO,                      !- Vertical Insulation
    EPS 10 mm_0.05,          !- Vertical Insulation Material Name
    1,                       !- Vertical Insulation Depth {m}
    Hourly;                  !- Simulation Timestep

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Day:Interval,
    11,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:List,
    10017,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    .85,                     !- Value 1
    .85,                     !- <none>
    .85,                     !- <none>
    .85,                     !- <none>
    .85,                     !- <none>
    .85,                     !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    .85,                     !- <none>
    .85;                     !- <none>

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Jan,  !- Name
    10017,                   !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    10017,                   !- Saturday Schedule:Day Name
    10017,                   !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Feb,  !- Name
    10017,                   !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    10017,                   !- Saturday Schedule:Day Name
    10017,                   !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Mar,  !- Name
    10017,                   !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    10017,                   !- Saturday Schedule:Day Name
    10017,                   !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Apr,  !- Name
    10017,                   !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    10017,                   !- Saturday Schedule:Day Name
    10017,                   !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_May,  !- Name
    10017,                   !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    10017,                   !- Saturday Schedule:Day Name
    10017,                   !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Jun,  !- Name
    10017,                   !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    10017,                   !- Saturday Schedule:Day Name
    10017,                   !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Jul,  !- Name
    10017,                   !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    10017,                   !- Saturday Schedule:Day Name
    10017,                   !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Aug,  !- Name
    10017,                   !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    10017,                   !- Saturday Schedule:Day Name
    10017,                   !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Sep,  !- Name
    10017,                   !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    10017,                   !- Saturday Schedule:Day Name
    10017,                   !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Oct,  !- Name
    10017,                   !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    10017,                   !- Saturday Schedule:Day Name
    10017,                   !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Nov,  !- Name
    10017,                   !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    10017,                   !- Saturday Schedule:Day Name
    10017,                   !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Dec,  !- Name
    10017,                   !- Sunday Schedule:Day Name
    10017,                   !- Monday Schedule:Day Name
    10017,                   !- Tuesday Schedule:Day Name
    10017,                   !- Wednesday Schedule:Day Name
    10017,                   !- Thursday Schedule:Day Name
    10017,                   !- Friday Schedule:Day Name
    10017,                   !- Saturday Schedule:Day Name
    10017,                   !- Holiday Schedule:Day Name
    10017,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10017,                   !- CustomDay1 Schedule:Day Name
    10017;                   !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22,  !- Name
    Any number,              !- Schedule Type Limits Name
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Summer Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Winter Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Summer Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Minimum outdoor ventilation air schedule: Always 1 ac/h,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    AirflowNetwork Control Type Schedule: Always 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Residential Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,1.00,       !- Field 3
    Until: 06:00,0.80,       !- Field 5
    Until: 08:00,0.75,       !- Field 7
    Until: 09:00,0.50,       !- Field 9
    Until: 15:00,0.43,       !- Field 11
    Until: 18:00,0.50,       !- Field 13
    Until: 21:00,0.75,       !- Field 15
    Until: 24:00,0.80,       !- Field 17
    For: Saturday,           !- Field 19
    Until: 07:00,1.00,       !- Field 20
    Until: 08:00,0.80,       !- Field 22
    Until: 09:00,0.75,       !- Field 24
    Until: 10:00,0.50,       !- Field 26
    Until: 15:00,0.43,       !- Field 28
    Until: 18:00,0.50,       !- Field 30
    Until: 21:00,0.75,       !- Field 32
    Until: 24:00,0.80,       !- Field 34
    For: Sunday Holidays,    !- Field 36
    Until: 07:00,1.00,       !- Field 37
    Until: 08:00,0.80,       !- Field 39
    Until: 09:00,0.75,       !- Field 41
    Until: 10:00,0.50,       !- Field 43
    Until: 15:00,0.43,       !- Field 45
    Until: 18:00,0.50,       !- Field 47
    Until: 21:00,0.75,       !- Field 49
    Until: 24:00,0.80,       !- Field 51
    For: SummerDesignDay,    !- Field 53
    Until: 24:00,1,          !- Field 54
    For: AllOtherDays,       !- Field 56
    Until: 24:00,0;          !- Field 57

  Schedule:Compact,
    Residential Light,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.00,       !- Field 3
    Until: 22:00,1.00,       !- Field 5
    Until: 23:00,0.80,       !- Field 7
    Until: 24:00,0.20,       !- Field 9
    For: Saturday,           !- Field 11
    Until: 07:00,0.00,       !- Field 12
    Until: 22:00,1.00,       !- Field 14
    Until: 23:00,0.80,       !- Field 16
    Until: 24:00,0.20,       !- Field 18
    For: Sunday Holidays,    !- Field 20
    Until: 07:00,0.00,       !- Field 21
    Until: 22:00,1.00,       !- Field 23
    Until: 23:00,0.80,       !- Field 25
    Until: 24:00,0.20,       !- Field 27
    For: SummerDesignDay,    !- Field 29
    Until: 24:00,1,          !- Field 30
    For: AllOtherDays,       !- Field 32
    Until: 24:00,0;          !- Field 33

  Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1370;     !- Field 3

  Schedule:Compact,
    20001,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays, !- Field 2
    Until: 24:00,-.5,        !- Field 3
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,0,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,-.5;        !- Field 9

  Schedule:Compact,
    20002,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays, !- Field 2
    Until: 24:00,0,          !- Field 3
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,0,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,0;          !- Field 9

  Schedule:Compact,
    Activity Schedule 5288,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5288,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5300,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5300,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5308,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5308,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5318,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5318,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5325,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5325,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5333,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5333,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5340,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 5340,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 4163,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 4163,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 4177,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 4177,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    BLOQUE1:LIVINGXROOM Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,13,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,13,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,13,         !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,13;         !- Field 16

  Schedule:Compact,
    BLOQUE1:LIVINGXROOM Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,1;          !- Field 16

  Schedule:Compact,
    BLOQUE1:LIVINGXROOM Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,32,         !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,32,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,26,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,32,         !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,32;         !- Field 16

  Schedule:Compact,
    BLOQUE1:LIVINGXROOM Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,1;          !- Field 16

  Schedule:Compact,
    Ventilation control mode schedule BLOQUE1:LIVINGXROOM Ideal Loads Air,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    BLOQUE1:BEDROOM1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,13,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,13,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,13,         !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,13;         !- Field 16

  Schedule:Compact,
    BLOQUE1:BEDROOM1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,1;          !- Field 16

  Schedule:Compact,
    BLOQUE1:BEDROOM1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,32,         !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,32,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,26,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,32,         !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,32;         !- Field 16

  Schedule:Compact,
    BLOQUE1:BEDROOM1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,1;          !- Field 16

  Schedule:Compact,
    Ventilation control mode schedule BLOQUE1:BEDROOM1 Ideal Loads Air,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    BLOQUE1:MASTERBEDROOM Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,13,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,13,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,13,         !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,13;         !- Field 16

  Schedule:Compact,
    BLOQUE1:MASTERBEDROOM Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,1;          !- Field 16

  Schedule:Compact,
    BLOQUE1:MASTERBEDROOM Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,32,         !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,32,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,26,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,32,         !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,32;         !- Field 16

  Schedule:Compact,
    BLOQUE1:MASTERBEDROOM Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,1;          !- Field 16

  Schedule:Compact,
    Ventilation control mode schedule BLOQUE1:MASTERBEDROOM Ideal Loads Air,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    BLOQUE1:BATHROOM1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,13,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,13,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,13,         !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,13;         !- Field 16

  Schedule:Compact,
    BLOQUE1:BATHROOM1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,1;          !- Field 16

  Schedule:Compact,
    BLOQUE1:BATHROOM1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,32,         !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,32,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,26,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,32,         !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,32;         !- Field 16

  Schedule:Compact,
    BLOQUE1:BATHROOM1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,1;          !- Field 16

  Schedule:Compact,
    Ventilation control mode schedule BLOQUE1:BATHROOM1 Ideal Loads Air,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    BLOQUE1:BEDROOM2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,13,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,13,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,13,         !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,13;         !- Field 16

  Schedule:Compact,
    BLOQUE1:BEDROOM2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,1;          !- Field 16

  Schedule:Compact,
    BLOQUE1:BEDROOM2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,32,         !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,32,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,26,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,32,         !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,32;         !- Field 16

  Schedule:Compact,
    BLOQUE1:BEDROOM2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,1;          !- Field 16

  Schedule:Compact,
    Ventilation control mode schedule BLOQUE1:BEDROOM2 Ideal Loads Air,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    BLOQUE1:KITCHEN Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,13,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,13,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,13,         !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,13;         !- Field 16

  Schedule:Compact,
    BLOQUE1:KITCHEN Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,1;          !- Field 16

  Schedule:Compact,
    BLOQUE1:KITCHEN Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,32,         !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,32,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,26,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,32,         !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,32;         !- Field 16

  Schedule:Compact,
    BLOQUE1:KITCHEN Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,1;          !- Field 16

  Schedule:Compact,
    Ventilation control mode schedule BLOQUE1:KITCHEN Ideal Loads Air,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    BLOQUE1:BATHROOM2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,13,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,13,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,13,         !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,13;         !- Field 16

  Schedule:Compact,
    BLOQUE1:BATHROOM2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,1;          !- Field 16

  Schedule:Compact,
    BLOQUE1:BATHROOM2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,32,         !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,32,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,26,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,32,         !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,32;         !- Field 16

  Schedule:Compact,
    BLOQUE1:BATHROOM2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,1;          !- Field 16

  Schedule:Compact,
    Ventilation control mode schedule BLOQUE1:BATHROOM2 Ideal Loads Air,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  SCHEDULE:COMPACT,
    Heating_activation_time_chile,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00,0,           !- Field 3
    Until: 9:00,1,           !- Field 5
    Until: 17:00,0,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    Through: 2/28,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 6:00,0,           !- Field 15
    Until: 9:00,1,           !- Field 17
    Until: 17:00,0,          !- Field 19
    Until: 23:00,1,          !- Field 21
    Until: 24:00,0,          !- Field 23
    Through: 3/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 6:00,0,           !- Field 27
    Until: 9:00,1,           !- Field 29
    Until: 17:00,0,          !- Field 31
    Until: 23:00,1,          !- Field 33
    Until: 24:00,0,          !- Field 35
    Through: 4/30,           !- Field 37
    For: AllDays,            !- Field 38
    Until: 6:00,0,           !- Field 39
    Until: 9:00,1,           !- Field 41
    Until: 17:00,0,          !- Field 43
    Until: 23:00,1,          !- Field 45
    Until: 24:00,0,          !- Field 47
    Through: 5/31,           !- Field 49
    For: AllDays,            !- Field 50
    Until: 6:00,0,           !- Field 51
    Until: 9:00,1,           !- Field 53
    Until: 17:00,0,          !- Field 55
    Until: 24:00,1,          !- Field 57
    Through: 6/30,           !- Field 59
    For: AllDays,            !- Field 60
    Until: 6:00,0,           !- Field 61
    Until: 9:00,1,           !- Field 63
    Until: 17:00,0,          !- Field 65
    Until: 24:00,1,          !- Field 67
    Through: 7/31,           !- Field 69
    For: AllDays,            !- Field 70
    Until: 6:00,0,           !- Field 71
    Until: 9:00,1,           !- Field 73
    Until: 17:00,0,          !- Field 75
    Until: 24:00,1,          !- Field 77
    Through: 8/31,           !- Field 79
    For: AllDays,            !- Field 80
    Until: 6:00,0,           !- Field 81
    Until: 9:00,1,           !- Field 83
    Until: 17:00,0,          !- Field 85
    Until: 24:00,1,          !- Field 87
    Through: 9/30,           !- Field 89
    For: AllDays,            !- Field 90
    Until: 6:00,0,           !- Field 91
    Until: 9:00,1,           !- Field 93
    Until: 17:00,0,          !- Field 95
    Until: 23:00,1,          !- Field 97
    Until: 24:00,0,          !- Field 99
    Through: 10/31,          !- Field 101
    For: AllDays,            !- Field 102
    Until: 6:00,0,           !- Field 103
    Until: 9:00,1,           !- Field 105
    Until: 17:00,0,          !- Field 107
    Until: 24:00,1,          !- Field 109
    Through: 11/30,          !- Field 111
    For: AllDays,            !- Field 112
    Until: 6:00,0,           !- Field 113
    Until: 9:00,1,           !- Field 115
    Until: 17:00,0,          !- Field 117
    Until: 24:00,1,          !- Field 119
    Through: 12/31,          !- Field 121
    For: AllDays,            !- Field 122
    Until: 6:00,0,           !- Field 123
    Until: 9:00,1,           !- Field 125
    Until: 17:00,0,          !- Field 127
    Until: 24:00,1;          !- Field 129

  Material,
    Cast Concrete_.1,        !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Floor/Roof Screed_.07,   !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

  Material,
    Timber Flooring_.03,     !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    Plywood (Heavyweight)_.01,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1420,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    Plasterboard_.013,       !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Gypsum Plasterboard_.025,!- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Painted Oak_.035,        !- Name
    Rough,                   !- Roughness
    0.035,                   !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Lightweight Metallic Cladding_.006,  !- Name
    Rough,                   !- Roughness
    0.006,                   !- Thickness {m}
    0.29,                    !- Conductivity {W/m-K}
    1250,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    Gypsum Plasterboard_.013,!- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Painted Oak_.05,         !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Standard insulation_.016,!- Name
    Rough,                   !- Roughness
    0.016,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    External Rendering_.025, !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Timber Flooring_.005,    !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    Clay Tile (roofing)_.025,!- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roofing Felt_.005,       !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    EPS 10 mm_0.05,          !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    1e-05,                   !- Thermal Absorptance
    0,                       !- Solar Absorptance
    0;                       !- Visible Absorptance

  Material:NoMass,
    3_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    4_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    9_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    10_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    13_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    14_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    15_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    16_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

  Construction,
    Combined ground floor - Uninsulated - Lightweight,  !- Name
    Cast Concrete_.1,        !- Outside Layer
    Floor/Roof Screed_.07,   !- Layer 2
    Timber Flooring_.03;     !- Layer 3

  Construction,
    Combined ground floor - Uninsulated - Lightweight_Rev,  !- Name
    Timber Flooring_.03,     !- Outside Layer
    Floor/Roof Screed_.07,   !- Layer 2
    Cast Concrete_.1;        !- Layer 3

  Construction,
    Combined semi-exposed roof - Uninsulated - Lightweight,  !- Name
    Plywood (Heavyweight)_.01,  !- Outside Layer
    3_RVAL_2,                !- Layer 2
    Plasterboard_.013;       !- Layer 3

  Construction,
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,  !- Name
    Plasterboard_.013,       !- Outside Layer
    4_RVAL_2,                !- Layer 2
    Plywood (Heavyweight)_.01;  !- Layer 3

  Construction,
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

  Construction,
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

  Construction,
    Wooden door,             !- Name
    Painted Oak_.035;        !- Outside Layer

  Construction,
    Wooden door_Rev,         !- Name
    Painted Oak_.035;        !- Outside Layer

  Construction,
    Wall - Uninsulated - Lightweight,  !- Name
    Lightweight Metallic Cladding_.006,  !- Outside Layer
    9_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.013;!- Layer 3

  Construction,
    Wall - Uninsulated - Lightweight_Rev,  !- Name
    Gypsum Plasterboard_.013,!- Outside Layer
    10_RVAL_2,               !- Layer 2
    Lightweight Metallic Cladding_.006;  !- Layer 3

  Construction,
    Copia de Wooden door,    !- Name
    Painted Oak_.05,         !- Outside Layer
    Standard insulation_.016;!- Layer 2

  Construction,
    Copia de Wooden door_Rev,!- Name
    Standard insulation_.016,!- Outside Layer
    Painted Oak_.05;         !- Layer 2

  Construction,
    Combined external floor - Uninsulated - Lightweight,  !- Name
    External Rendering_.025, !- Outside Layer
    13_RVAL_2,               !- Layer 2
    Timber Flooring_.005;    !- Layer 3

  Construction,
    Combined external floor - Uninsulated - Lightweight_Rev,  !- Name
    Timber Flooring_.005,    !- Outside Layer
    14_RVAL_2,               !- Layer 2
    External Rendering_.025; !- Layer 3

  Construction,
    Pitched roof - Uninsulated - Lightweight,  !- Name
    Clay Tile (roofing)_.025,!- Outside Layer
    15_RVAL_2,               !- Layer 2
    Roofing Felt_.005;       !- Layer 3

  Construction,
    Pitched roof - Uninsulated - Lightweight_Rev,  !- Name
    Roofing Felt_.005,       !- Outside Layer
    16_RVAL_2,               !- Layer 2
    Clay Tile (roofing)_.025;!- Layer 3

  Construction,
    VENTANA CASO BASE MULCHEN - 1001,  !- Name
    2;                       !- Outside Layer

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  Zone,
    BLOQUE1:LIVINGXROOM,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    40.5338,                 !- Volume {m3}
    17.6234,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    BLOQUE1:BEDROOM1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    10.0797,                 !- Volume {m3}
    4.3825,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    BLOQUE1:MASTERBEDROOM,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    27.0001,                 !- Volume {m3}
    11.7392,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    BLOQUE1:BATHROOM1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    5.6308,                  !- Volume {m3}
    2.4482,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    BLOQUE1:BEDROOM2,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    27.9068,                 !- Volume {m3}
    12.1334,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    BLOQUE1:KITCHEN,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    17.1453,                 !- Volume {m3}
    7.4545,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    BLOQUE1:BATHROOM2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    6.2019,                  !- Volume {m3}
    2.6965,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    BLOQUE3:ZONA1,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    31.4691,                 !- Volume {m3}
    56.0116,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    BLOQUE2:ZONA1,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    6.3647,                  !- Volume {m3}
    13.7826,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:LIVINGXROOM,     !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    Default Slab - Slab Boundary Condition Model - 1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0786155898,2.3059104488,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.9911155884,2.3035403189,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.991115586,-0.8384189796,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0786155879,-0.8384189777,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:LIVINGXROOM,     !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    Default Slab - Slab Boundary Condition Model - 1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.8088844065,6.6134104537,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.9911155918,6.6134104471,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.9911155884,2.3035403189,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.80888441,2.3134104488,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:LIVINGXROOM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE3:ZONA1_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.07861559,4.1634104324,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    -2.80888441,4.16341044,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    -2.80888441,2.31341045,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.07861559,2.30591045,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,  !- Construction Name
    BLOQUE3:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.07861559,2.30591045,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    -2.80888441,2.31341045,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    -2.80888441,4.16341044,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.07861559,4.1634104324,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:LIVINGXROOM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE3:ZONA1_Floor_0_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.99111559,4.16341043,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    0.07861559,4.1634104324,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    0.07861559,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.99111559,-0.83841898,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Floor_0_0_10001,  !- Name
    Floor,                   !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,  !- Construction Name
    BLOQUE3:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.99111559,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    0.07861559,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    0.07861559,4.1634104324,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.99111559,4.16341043,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:LIVINGXROOM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE2:ZONA1_Floor_1_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.99111559,6.61341045,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    -2.80888441,6.61341045,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    -2.80888441,4.16341044,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.99111559,4.16382893,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Floor_1_0_10002,  !- Name
    Floor,                   !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,  !- Construction Name
    BLOQUE2:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:LIVINGXROOM_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.99111559,4.16382893,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    -2.80888441,4.16341044,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    -2.80888441,6.61341045,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.99111559,6.61341045,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    BLOQUE1:LIVINGXROOM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:BEDROOM1_Partition_6_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.8088844136,2.3134104488,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0786155862,2.3059104488,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0786155862,2.3059104488,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    -2.8088844136,2.3134104488,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BEDROOM1_Partition_6_0_10003,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    BLOQUE1:BEDROOM1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:LIVINGXROOM_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0786155862,2.3059104488,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.8088844136,2.3134104488,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.8088844136,2.3134104488,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.0786155862,2.3059104488,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    BLOQUE1:LIVINGXROOM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:BEDROOM1_Partition_5_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0786155851,2.30591045,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0786155851,0.56226118,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0786155851,0.56226118,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.0786155851,2.30591045,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BEDROOM1_Partition_5_0_10004,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    BLOQUE1:BEDROOM1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:LIVINGXROOM_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0786155851,0.56226118,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0786155851,2.30591045,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0786155851,2.30591045,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.0786155851,0.56226118,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    BLOQUE1:LIVINGXROOM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:MASTERBEDROOM_Partition_7_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0786155851,0.56226118,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0786155851,-0.83841898,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0786155851,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.0786155851,0.56226118,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Partition_7_0_10006,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    BLOQUE1:MASTERBEDROOM,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:LIVINGXROOM_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0786155851,-0.83841898,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0786155851,0.56226118,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0786155851,0.56226118,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.0786155851,-0.83841898,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    BLOQUE1:LIVINGXROOM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:BEDROOM2_Partition_6_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.07861559,-0.8384189824,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.99111559,-0.8384189824,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.99111559,-0.8384189824,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.07861559,-0.8384189824,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BEDROOM2_Partition_6_0_10007,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    BLOQUE1:BEDROOM2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:LIVINGXROOM_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.99111559,-0.8384189824,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.07861559,-0.8384189824,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.07861559,-0.8384189824,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.99111559,-0.8384189824,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    BLOQUE1:LIVINGXROOM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:BATHROOM2_Partition_2_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9911155856,-0.83841898,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.9911155856,0.56226118,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.9911155856,0.56226118,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.9911155856,-0.83841898,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BATHROOM2_Partition_2_0_10009,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    BLOQUE1:BATHROOM2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:LIVINGXROOM_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9911155856,0.56226118,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.9911155856,-0.83841898,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.9911155856,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.9911155856,0.56226118,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    BLOQUE1:LIVINGXROOM,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:KITCHEN_Partition_2_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9911155872,0.56226118,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.9911155872,4.16382893,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.9911155872,4.16382893,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.9911155872,0.56226118,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:KITCHEN_Partition_2_0_10011,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    BLOQUE1:KITCHEN,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:LIVINGXROOM_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9911155872,4.16382893,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.9911155872,0.56226118,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.9911155872,0.56226118,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.9911155872,4.16382893,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:LIVINGXROOM,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9911155892,4.16382893,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.9911155892,6.61341045,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.9911155892,6.61341045,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.9911155892,4.16382893,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:LIVINGXROOM,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.99111559,6.61341045,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.80888441,6.61341045,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.80888441,6.61341045,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.99111559,6.61341045,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:LIVINGXROOM,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.80888441,6.61341045,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.80888441,2.3134104488,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.80888441,2.3134104488,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    -2.80888441,6.61341045,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BEDROOM1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:BEDROOM1,        !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    Default Slab - Slab Boundary Condition Model - 1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.80888441,2.3134104488,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0786155851,2.3059104488,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0786155851,0.5622611759,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.80888441,0.5622611759,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BEDROOM1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:BEDROOM1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE3:ZONA1_Floor_0_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.07861559,2.30591045,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    -2.80888441,2.31341045,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    -2.80888441,0.56226118,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.07861559,0.56226118,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Floor_0_0_10013,  !- Name
    Floor,                   !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,  !- Construction Name
    BLOQUE3:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:BEDROOM1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.07861559,0.56226118,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    -2.80888441,0.56226118,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    -2.80888441,2.31341045,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.07861559,2.30591045,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BEDROOM1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:BEDROOM1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.80888441,2.3134104488,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.80888441,0.5622611759,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.80888441,0.5622611759,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    -2.80888441,2.3134104488,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BEDROOM1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    BLOQUE1:BEDROOM1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:BATHROOM1_Partition_5_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.80888441,0.5622611759,0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.70742397,0.5622611759,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.70742397,0.5622611759,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    -2.80888441,0.5622611759,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BATHROOM1_Partition_5_0_10014,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    BLOQUE1:BATHROOM1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:BEDROOM1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.70742397,0.5622611759,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.80888441,0.5622611759,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.80888441,0.5622611759,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    -0.70742397,0.5622611759,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BEDROOM1_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    BLOQUE1:BEDROOM1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:MASTERBEDROOM_Partition_8_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.70742397,0.5622611759,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.07861559,0.5622611759,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.07861559,0.5622611759,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    -0.70742397,0.5622611759,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Partition_8_0_10015,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    BLOQUE1:MASTERBEDROOM,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:BEDROOM1_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.07861559,0.5622611759,0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.70742397,0.5622611759,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.70742397,0.5622611759,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.07861559,0.5622611759,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:MASTERBEDROOM,   !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    Default Slab - Slab Boundary Condition Model - 1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.8088844102,-0.8384189841,0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.7074239702,-0.8384189841,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.7074239702,-4.9365895541,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.8088844102,-4.9365895541,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:MASTERBEDROOM,   !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    Default Slab - Slab Boundary Condition Model - 1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.7074239702,0.5622611759,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0786155898,0.5622611759,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0786155898,-4.9365895541,0,  !- X,Y,Z ==> Vertex 3 {m}
    -0.7074239702,-4.9365895541,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:MASTERBEDROOM,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE3:ZONA1_Floor_0_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.07861559,0.56226118,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    -0.70742397,0.56226118,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    -0.70742397,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.07861559,-0.83841898,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Floor_0_0_10016,  !- Name
    Floor,                   !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,  !- Construction Name
    BLOQUE3:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.07861559,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    -0.70742397,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    -0.70742397,0.56226118,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.07861559,0.56226118,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:MASTERBEDROOM,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE3:ZONA1_Floor_0_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.07861559,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    -2.80888441,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    -2.80888441,-4.93658955,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.07861559,-4.93658955,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Floor_0_0_10017,  !- Name
    Floor,                   !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,  !- Construction Name
    BLOQUE3:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.07861559,-4.93658955,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    -2.80888441,-4.93658955,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    -2.80888441,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.07861559,-0.83841898,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    BLOQUE1:MASTERBEDROOM,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:BATHROOM1_Partition_4_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.7074239702,0.56226118,0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.7074239702,-0.83841898,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.7074239702,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    -0.7074239702,0.56226118,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BATHROOM1_Partition_4_0_10018,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    BLOQUE1:BATHROOM1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.7074239702,-0.83841898,0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.7074239702,0.56226118,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.7074239702,0.56226118,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    -0.7074239702,-0.83841898,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    BLOQUE1:MASTERBEDROOM,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:BATHROOM1_Partition_3_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.70742397,-0.8384189824,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.80888441,-0.8384189824,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.80888441,-0.8384189824,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    -0.70742397,-0.8384189824,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BATHROOM1_Partition_3_0_10020,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    BLOQUE1:BATHROOM1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:MASTERBEDROOM_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.80888441,-0.8384189824,0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.70742397,-0.8384189824,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.70742397,-0.8384189824,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    -2.80888441,-0.8384189824,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:MASTERBEDROOM,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.80888441,-0.8384189824,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.80888441,-4.93658955,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.80888441,-4.93658955,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    -2.80888441,-0.8384189824,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:MASTERBEDROOM,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.80888441,-4.93658955,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0786155851,-4.93658955,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0786155851,-4.93658955,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    -2.80888441,-4.93658955,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    BLOQUE1:MASTERBEDROOM,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:BEDROOM2_Partition_2_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0786155851,-4.93658955,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0786155851,-0.83841898,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0786155851,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.0786155851,-4.93658955,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BEDROOM2_Partition_2_0_10021,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    BLOQUE1:BEDROOM2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:MASTERBEDROOM_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0786155851,-0.83841898,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0786155851,-4.93658955,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0786155851,-4.93658955,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.0786155851,-0.83841898,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BATHROOM1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:BATHROOM1,       !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    Default Slab - Slab Boundary Condition Model - 1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.80888441,0.5622611759,0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.7074239702,0.5622611759,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.7074239702,-0.8384189824,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.80888441,-0.8384189824,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BATHROOM1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:BATHROOM1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE3:ZONA1_Floor_0_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.70742397,0.56226118,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    -2.80888441,0.56226118,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    -2.80888441,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    -0.70742397,-0.83841898,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Floor_0_0_10022,  !- Name
    Floor,                   !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,  !- Construction Name
    BLOQUE3:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:BATHROOM1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.70742397,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    -2.80888441,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    -2.80888441,0.56226118,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    -0.70742397,0.56226118,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BATHROOM1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:BATHROOM1,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.80888441,0.5622611759,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.80888441,-0.8384189824,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.80888441,-0.8384189824,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    -2.80888441,0.5622611759,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BEDROOM2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:BEDROOM2,        !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    Default Slab - Slab Boundary Condition Model - 1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0786155851,-0.8384189824,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.2911155855,-0.8384189824,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.29111559,-4.93658955,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0786155851,-4.93658955,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BEDROOM2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:BEDROOM2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE3:ZONA1_Floor_0_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.29111559,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    0.07861559,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    0.07861559,-4.93658955,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.29111559,-4.93658955,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Floor_0_0_10023,  !- Name
    Floor,                   !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,  !- Construction Name
    BLOQUE3:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:BEDROOM2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.29111559,-4.93658955,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    0.07861559,-4.93658955,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    0.07861559,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.29111559,-0.83841898,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BEDROOM2_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:BEDROOM2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0786155851,-4.93658955,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.29111559,-4.93658955,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.29111559,-4.93658955,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.0786155851,-4.93658955,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BEDROOM2_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:BEDROOM2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.2911155877,-4.93658955,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.2911155877,-0.8384189824,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.2911155877,-0.8384189824,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.2911155877,-4.93658955,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BEDROOM2_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    BLOQUE1:BEDROOM2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:BATHROOM2_Partition_3_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.29111559,-0.8384189824,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.99111559,-0.8384189824,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.99111559,-0.8384189824,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.29111559,-0.8384189824,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BATHROOM2_Partition_3_0_10024,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    BLOQUE1:BATHROOM2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:BEDROOM2_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.99111559,-0.8384189824,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.29111559,-0.8384189824,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.29111559,-0.8384189824,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.99111559,-0.8384189824,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:KITCHEN_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:KITCHEN,         !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    Default Slab - Slab Boundary Condition Model - 1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9911155884,4.16382893,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.29111558,4.16382892,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.291115584,0.5622611759,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.9911155861,0.5622611759,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:KITCHEN_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:KITCHEN,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE3:ZONA1_Floor_0_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.29111558,4.1634104306,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    0.99111559,4.1634104339,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    0.99111559,0.56226118,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.29111558,0.56226118,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Floor_0_0_10025,  !- Name
    Floor,                   !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,  !- Construction Name
    BLOQUE3:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:KITCHEN_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.29111558,0.56226118,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    0.99111559,0.56226118,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    0.99111559,4.1634104339,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.29111558,4.1634104306,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:KITCHEN_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    BLOQUE1:KITCHEN,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:BATHROOM2_Partition_5_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.99111559,0.5622611759,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.29111558,0.5622611759,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.29111558,0.5622611759,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.99111559,0.5622611759,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BATHROOM2_Partition_5_0_10026,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    BLOQUE1:BATHROOM2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:KITCHEN_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.29111558,0.5622611759,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.99111559,0.5622611759,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.99111559,0.5622611759,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.29111558,0.5622611759,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:KITCHEN_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:KITCHEN,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.291115582,0.5622611759,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.291115582,4.16382892,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.291115582,4.16382892,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.291115582,0.5622611759,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:KITCHEN_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:KITCHEN,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.29111558,4.16382892,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.9911155884,4.16382893,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.9911155884,4.16382893,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.29111558,4.16382892,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BATHROOM2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:BATHROOM2,       !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    Default Slab - Slab Boundary Condition Model - 1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9911155861,0.5622611759,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.291115584,0.5622611759,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.2911155855,-0.8384189824,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.9911155852,-0.8384189824,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BATHROOM2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:BATHROOM2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE3:ZONA1_Floor_0_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.29111558,0.56226118,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    0.99111559,0.56226118,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    0.99111559,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.29111559,-0.83841898,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Floor_0_0_10027,  !- Name
    Floor,                   !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,  !- Construction Name
    BLOQUE3:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE1:BATHROOM2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.29111559,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    0.99111559,-0.83841898,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    0.99111559,0.56226118,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.29111558,0.56226118,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE1:BATHROOM2_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE1:BATHROOM2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.2911155847,-0.8384189824,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.2911155847,0.5622611759,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.2911155847,0.5622611759,2.3,  !- X,Y,Z ==> Vertex 3 {m}
    3.2911155847,-0.8384189824,2.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE3:ZONA1_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Combined external floor - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE3:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2588844,4.16341044,2.2999999774,  !- X,Y,Z ==> Vertex 1 {m}
    -2.80888441,4.16341044,2.2999999774,  !- X,Y,Z ==> Vertex 2 {m}
    -2.80888441,-4.93658955,2.2999999774,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2588844097,-4.93658955,2.2999999774;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE3:ZONA1_ExtFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Combined external floor - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE3:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2588844097,-4.93658955,2.2999999774,  !- X,Y,Z ==> Vertex 1 {m}
    3.29111559,-4.93658955,2.2999999774,  !- X,Y,Z ==> Vertex 2 {m}
    3.29111559,-5.23617109,2.2999999774,  !- X,Y,Z ==> Vertex 3 {m}
    -3.25888441,-5.23617108,2.2999999774;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE3:ZONA1_ExtFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Combined external floor - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE3:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.29111558,4.16341043,2.2999999774,  !- X,Y,Z ==> Vertex 1 {m}
    3.74111558,4.1634104305,2.2999999774,  !- X,Y,Z ==> Vertex 2 {m}
    3.7411155803,-5.2361710895,2.2999999774,  !- X,Y,Z ==> Vertex 3 {m}
    3.2911155903,-5.2361710887,2.2999999774;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Wall_1_0_0,!- Name
    Wall,                    !- Surface Type
    Wall - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE3:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -3.25888441,-5.23617108,2.2999999774,  !- X,Y,Z ==> Vertex 1 {m}
    3.74111558,-5.23617109,2.2999999774,  !- X,Y,Z ==> Vertex 2 {m}
    0.2411155898,-5.2361710695,3.5999999774;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Roof_2_0_0,!- Name
    Roof,                    !- Surface Type
    Pitched roof - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE3:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.74111558,-5.23617109,2.2999999774,  !- X,Y,Z ==> Vertex 1 {m}
    3.74111558,4.16341043,2.2999999774,  !- X,Y,Z ==> Vertex 2 {m}
    0.2411155795,4.16341043,3.5999999818,  !- X,Y,Z ==> Vertex 3 {m}
    0.24111559,-5.2361710695,3.5999999779;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    BLOQUE3:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE2:ZONA1_Partition_2_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    2.59111559,4.1634104316,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2588843462,4.16341044,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3157285552,4.1634104316,3.3931721572;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Partition_2_0_10028,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    BLOQUE2:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOQUE3:ZONA1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -3.2588843462,4.16341044,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    2.59111559,4.1634104316,2.3,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3157285552,4.1634104316,3.3931721572;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Wall_3_1_0,!- Name
    Wall,                    !- Surface Type
    Wall - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE3:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7411155833,4.16341043,2.2999999788,  !- X,Y,Z ==> Vertex 1 {m}
    2.5911155933,4.1634104316,2.2999999988,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3157285506,4.1634104316,3.3931721565,  !- X,Y,Z ==> Vertex 3 {m}
    0.2411155833,4.16341043,3.5999999788;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Roof_4_0_0,!- Name
    Roof,                    !- Surface Type
    Pitched roof - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE3:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2588844006,4.16341044,2.2999999791,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2588844094,-5.23617108,2.2999999758,  !- X,Y,Z ==> Vertex 2 {m}
    0.2411155884,-5.2361710695,3.5999999812,  !- X,Y,Z ==> Vertex 3 {m}
    0.2411155811,4.16341043,3.5999999785;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Roof_0_0_0,!- Name
    Roof,                    !- Surface Type
    Pitched roof - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE2:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.25888441,7.11341044,2.3000000002,  !- X,Y,Z ==> Vertex 1 {m}
    -3.25888441,4.16341044,2.3000000002,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3338844082,4.16341044,3.400000001,  !- X,Y,Z ==> Vertex 3 {m}
    -0.3338844082,7.11341044,3.400000001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE2:ZONA1_ExtFloor_1_0_0,  !- Name
    Floor,                   !- Surface Type
    Combined external floor - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE2:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.99111559,6.61341045,2.3000000002,  !- X,Y,Z ==> Vertex 1 {m}
    2.59111559,6.61341045,2.3000000002,  !- X,Y,Z ==> Vertex 2 {m}
    2.59111559,4.16341044,2.3000000002,  !- X,Y,Z ==> Vertex 3 {m}
    0.99111559,4.16382893,2.3000000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE2:ZONA1_ExtFloor_1_0_1,  !- Name
    Floor,                   !- Surface Type
    Combined external floor - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE2:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.80888441,7.11341044,2.3000000002,  !- X,Y,Z ==> Vertex 1 {m}
    2.59111559,7.11341044,2.3000000002,  !- X,Y,Z ==> Vertex 2 {m}
    2.59111559,6.61341045,2.3000000002,  !- X,Y,Z ==> Vertex 3 {m}
    -2.80888441,6.61341045,2.3000000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE2:ZONA1_ExtFloor_1_0_2,  !- Name
    Floor,                   !- Surface Type
    Combined external floor - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE2:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.25888441,7.11341044,2.3000000002,  !- X,Y,Z ==> Vertex 1 {m}
    -2.80888441,7.11341044,2.3000000002,  !- X,Y,Z ==> Vertex 2 {m}
    -2.80888441,4.16341044,2.3000000002,  !- X,Y,Z ==> Vertex 3 {m}
    -3.25888441,4.16341044,2.3000000002;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Wall_2_0_0,!- Name
    Wall,                    !- Surface Type
    Wall - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE2:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -3.25888441,4.16341044,2.3,  !- X,Y,Z ==> Vertex 1 {m}
    -0.3157285564,4.16341044,3.3931721576,  !- X,Y,Z ==> Vertex 2 {m}
    -0.33388441,4.16341044,3.4;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Wall_3_0_0,!- Name
    Wall,                    !- Surface Type
    Wall - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE2:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    2.59111559,7.11341044,2.3000000002,  !- X,Y,Z ==> Vertex 1 {m}
    -3.25888441,7.11341044,2.3000000002,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3338844082,7.11341044,3.400000001;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Roof_4_0_0,!- Name
    Roof,                    !- Surface Type
    Pitched roof - Uninsulated - Lightweight,  !- Construction Name
    BLOQUE2:ZONA1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.59111559,4.16341044,2.3000000002,  !- X,Y,Z ==> Vertex 1 {m}
    2.59111559,7.11341044,2.3000000002,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3338844082,7.11341044,3.400000001,  !- X,Y,Z ==> Vertex 3 {m}
    -0.3338844082,4.16341044,3.400000001;  !- X,Y,Z ==> Vertex 4 {m}

  Wall:Exterior,
    BLOQUE1:LIVINGXROOM_Linear Bridge,  !- Name
    LinearBridgingConstruction,  !- Construction Name
    BLOQUE1:LIVINGXROOM,     !- Zone Name
    ,                        !- Space Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -3.2589,                 !- Starting X Coordinate {m}
    -5.2362,                 !- Starting Y Coordinate {m}
    -11.1,                   !- Starting Z Coordinate {m}
    9.8331,                  !- Length {m}
    1;                       !- Height {m}

  Wall:Exterior,
    BLOQUE1:BEDROOM1_Linear Bridge,  !- Name
    LinearBridgingConstruction,  !- Construction Name
    BLOQUE1:BEDROOM1,        !- Zone Name
    ,                        !- Space Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -3.2589,                 !- Starting X Coordinate {m}
    -5.2362,                 !- Starting Y Coordinate {m}
    -12.2,                   !- Starting Z Coordinate {m}
    1.7409,                  !- Length {m}
    1;                       !- Height {m}

  Wall:Exterior,
    BLOQUE1:MASTERBEDROOM_Linear Bridge,  !- Name
    LinearBridgingConstruction,  !- Construction Name
    BLOQUE1:MASTERBEDROOM,   !- Zone Name
    ,                        !- Space Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -3.2589,                 !- Starting X Coordinate {m}
    -5.2362,                 !- Starting Y Coordinate {m}
    -13.3,                   !- Starting Z Coordinate {m}
    5.7301,                  !- Length {m}
    1;                       !- Height {m}

  Wall:Exterior,
    BLOQUE1:BATHROOM1_Linear Bridge,  !- Name
    LinearBridgingConstruction,  !- Construction Name
    BLOQUE1:BATHROOM1,       !- Zone Name
    ,                        !- Space Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -3.2589,                 !- Starting X Coordinate {m}
    -5.2362,                 !- Starting Y Coordinate {m}
    -14.4,                   !- Starting Z Coordinate {m}
    1.1932,                  !- Length {m}
    1;                       !- Height {m}

  Wall:Exterior,
    BLOQUE1:BEDROOM2_Linear Bridge,  !- Name
    LinearBridgingConstruction,  !- Construction Name
    BLOQUE1:BEDROOM2,        !- Zone Name
    ,                        !- Space Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -3.2589,                 !- Starting X Coordinate {m}
    -5.2362,                 !- Starting Y Coordinate {m}
    -15.5,                   !- Starting Z Coordinate {m}
    6.0059,                  !- Length {m}
    1;                       !- Height {m}

  Wall:Exterior,
    BLOQUE1:KITCHEN_Linear Bridge,  !- Name
    LinearBridgingConstruction,  !- Construction Name
    BLOQUE1:KITCHEN,         !- Zone Name
    ,                        !- Space Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -3.2589,                 !- Starting X Coordinate {m}
    -5.2362,                 !- Starting Y Coordinate {m}
    -16.6,                   !- Starting Z Coordinate {m}
    4.1392,                  !- Length {m}
    1;                       !- Height {m}

  Wall:Exterior,
    BLOQUE1:BATHROOM2_Linear Bridge,  !- Name
    LinearBridgingConstruction,  !- Construction Name
    BLOQUE1:BATHROOM2,       !- Zone Name
    ,                        !- Space Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -3.2589,                 !- Starting X Coordinate {m}
    -5.2362,                 !- Starting Y Coordinate {m}
    -17.7,                   !- Starting Z Coordinate {m}
    1.1911,                  !- Length {m}
    1;                       !- Height {m}

  Wall:Exterior,
    BLOQUE3:ZONA1_Linear Bridge,  !- Name
    LinearBridgingConstruction,  !- Construction Name
    BLOQUE3:ZONA1,           !- Zone Name
    ,                        !- Space Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -3.2589,                 !- Starting X Coordinate {m}
    -5.2362,                 !- Starting Y Coordinate {m}
    -18.8,                   !- Starting Z Coordinate {m}
    22.8399,                 !- Length {m}
    1;                       !- Height {m}

  Wall:Exterior,
    BLOQUE2:ZONA1_Linear Bridge,  !- Name
    LinearBridgingConstruction,  !- Construction Name
    BLOQUE2:ZONA1,           !- Zone Name
    ,                        !- Space Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -3.2589,                 !- Starting X Coordinate {m}
    -5.2362,                 !- Starting Y Coordinate {m}
    -19.9,                   !- Starting Z Coordinate {m}
    11.146,                  !- Length {m}
    1;                       !- Height {m}

  FenestrationSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Wooden door,             !- Construction Name
    BLOQUE1:LIVINGXROOM_Partition_3_0_0,  !- Building Surface Name
    BLOQUE1:BEDROOM1_Partition_5_0_0_0_0_0_Door_10006,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0786155851,1.74475032,0.002,  !- X,Y,Z ==> Vertex 1 {m}
    0.0786155851,0.95287703,0.002,  !- X,Y,Z ==> Vertex 2 {m}
    0.0786155851,0.95287703,2.10163889,  !- X,Y,Z ==> Vertex 3 {m}
    0.0786155851,1.74475032,2.10163889;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:BEDROOM1_Partition_5_0_0_0_0_0_Door_10006,  !- Name
    Door,                    !- Surface Type
    Wooden door_Rev,         !- Construction Name
    BLOQUE1:BEDROOM1_Partition_5_0_10004,  !- Building Surface Name
    BLOQUE1:LIVINGXROOM_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0786155851,0.95287703,0.002,  !- X,Y,Z ==> Vertex 1 {m}
    0.0786155851,1.74475032,0.002,  !- X,Y,Z ==> Vertex 2 {m}
    0.0786155851,1.74475032,2.10163889,  !- X,Y,Z ==> Vertex 3 {m}
    0.0786155851,0.95287703,2.10163889;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Wooden door,             !- Construction Name
    BLOQUE1:LIVINGXROOM_Partition_5_0_0,  !- Building Surface Name
    BLOQUE1:BEDROOM2_Partition_6_0_0_0_0_0_Door_10009,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.18061559,-0.8384189824,0.002,  !- X,Y,Z ==> Vertex 1 {m}
    0.88845814,-0.8384189824,0.002,  !- X,Y,Z ==> Vertex 2 {m}
    0.88845814,-0.8384189824,2.11815585,  !- X,Y,Z ==> Vertex 3 {m}
    0.18061559,-0.8384189824,2.11815585;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:BEDROOM2_Partition_6_0_0_0_0_0_Door_10009,  !- Name
    Door,                    !- Surface Type
    Wooden door_Rev,         !- Construction Name
    BLOQUE1:BEDROOM2_Partition_6_0_10007,  !- Building Surface Name
    BLOQUE1:LIVINGXROOM_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.88845814,-0.8384189824,0.002,  !- X,Y,Z ==> Vertex 1 {m}
    0.18061559,-0.8384189824,0.002,  !- X,Y,Z ==> Vertex 2 {m}
    0.18061559,-0.8384189824,2.11815585,  !- X,Y,Z ==> Vertex 3 {m}
    0.88845814,-0.8384189824,2.11815585;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Wooden door,             !- Construction Name
    BLOQUE1:LIVINGXROOM_Partition_6_0_0,  !- Building Surface Name
    BLOQUE1:BATHROOM2_Partition_2_0_0_0_0_0_Door_10011,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.9911155856,-0.18150024,0.002,  !- X,Y,Z ==> Vertex 1 {m}
    0.9911155856,0.46026117,0.002,  !- X,Y,Z ==> Vertex 2 {m}
    0.9911155856,0.46026117,2.11839596,  !- X,Y,Z ==> Vertex 3 {m}
    0.9911155856,-0.18150024,2.11839596;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:BATHROOM2_Partition_2_0_0_0_0_0_Door_10011,  !- Name
    Door,                    !- Surface Type
    Wooden door_Rev,         !- Construction Name
    BLOQUE1:BATHROOM2_Partition_2_0_10009,  !- Building Surface Name
    BLOQUE1:LIVINGXROOM_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.9911155856,0.46026117,0.002,  !- X,Y,Z ==> Vertex 1 {m}
    0.9911155856,-0.18150024,0.002,  !- X,Y,Z ==> Vertex 2 {m}
    0.9911155856,-0.18150024,2.11839596,  !- X,Y,Z ==> Vertex 3 {m}
    0.9911155856,0.46026117,2.11839596;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_7_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Wooden door,             !- Construction Name
    BLOQUE1:LIVINGXROOM_Partition_7_0_0,  !- Building Surface Name
    BLOQUE1:KITCHEN_Partition_2_0_0_0_0_0_Door_10013,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.9911155872,2.41500872,0.002,  !- X,Y,Z ==> Vertex 1 {m}
    0.9911155872,3.1626767,0.002,  !- X,Y,Z ==> Vertex 2 {m}
    0.9911155872,3.1626767,2.12166208,  !- X,Y,Z ==> Vertex 3 {m}
    0.9911155872,2.41500872,2.12166208;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:KITCHEN_Partition_2_0_0_0_0_0_Door_10013,  !- Name
    Door,                    !- Surface Type
    Wooden door_Rev,         !- Construction Name
    BLOQUE1:KITCHEN_Partition_2_0_10011,  !- Building Surface Name
    BLOQUE1:LIVINGXROOM_Partition_7_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.9911155872,3.1626767,0.002,  !- X,Y,Z ==> Vertex 1 {m}
    0.9911155872,2.41500872,0.002,  !- X,Y,Z ==> Vertex 2 {m}
    0.9911155872,2.41500872,2.12166208,  !- X,Y,Z ==> Vertex 3 {m}
    0.9911155872,3.1626767,2.12166208;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Copia de Wooden door,    !- Construction Name
    BLOQUE1:LIVINGXROOM_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.9911155892,4.16582893,0.002,  !- X,Y,Z ==> Vertex 1 {m}
    0.9911155892,5.05697152,0.002,  !- X,Y,Z ==> Vertex 2 {m}
    0.9911155892,5.05697152,2.12070819,  !- X,Y,Z ==> Vertex 3 {m}
    0.9911155892,4.16582893,2.12070819;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,  !- Construction Name
    BLOQUE1:LIVINGXROOM_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.03307898,6.51341045,0.73561569,  !- X,Y,Z ==> Vertex 1 {m}
    -1.76803937,6.51341045,0.73561569,  !- X,Y,Z ==> Vertex 2 {m}
    -1.76803937,6.51341045,1.95724791,  !- X,Y,Z ==> Vertex 3 {m}
    -0.03307898,6.51341045,1.95724791;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,  !- Construction Name
    BLOQUE1:LIVINGXROOM_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.70888441,4.10887088,1.04123216,  !- X,Y,Z ==> Vertex 1 {m}
    -2.70888441,3.17785077,1.04123216,  !- X,Y,Z ==> Vertex 2 {m}
    -2.70888441,3.17785077,1.9608026,  !- X,Y,Z ==> Vertex 3 {m}
    -2.70888441,4.10887088,1.9608026;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:BEDROOM1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,  !- Construction Name
    BLOQUE1:BEDROOM1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.70888441,1.64352808,1.07158014,  !- X,Y,Z ==> Vertex 1 {m}
    -2.70888441,0.72607371,1.07158014,  !- X,Y,Z ==> Vertex 2 {m}
    -2.70888441,0.72607371,1.98665859,  !- X,Y,Z ==> Vertex 3 {m}
    -2.70888441,1.64352808,1.98665859;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Wooden door,             !- Construction Name
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0,  !- Building Surface Name
    BLOQUE1:BATHROOM1_Partition_4_0_0_0_0_0_Door_10020,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.7074239702,-0.09204061,0.002,  !- X,Y,Z ==> Vertex 1 {m}
    -0.7074239702,-0.73641898,0.002,  !- X,Y,Z ==> Vertex 2 {m}
    -0.7074239702,-0.73641898,2.11302389,  !- X,Y,Z ==> Vertex 3 {m}
    -0.7074239702,-0.09204061,2.11302389;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:BATHROOM1_Partition_4_0_0_0_0_0_Door_10020,  !- Name
    Door,                    !- Surface Type
    Wooden door_Rev,         !- Construction Name
    BLOQUE1:BATHROOM1_Partition_4_0_10018,  !- Building Surface Name
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.7074239702,-0.73641898,0.002,  !- X,Y,Z ==> Vertex 1 {m}
    -0.7074239702,-0.09204061,0.002,  !- X,Y,Z ==> Vertex 2 {m}
    -0.7074239702,-0.09204061,2.11302389,  !- X,Y,Z ==> Vertex 3 {m}
    -0.7074239702,-0.73641898,2.11302389;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,  !- Construction Name
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.70888441,-2.30334814,1.0692506,  !- X,Y,Z ==> Vertex 1 {m}
    -2.70888441,-3.47458955,1.0692506,  !- X,Y,Z ==> Vertex 2 {m}
    -2.70888441,-3.47458955,1.99117936,  !- X,Y,Z ==> Vertex 3 {m}
    -2.70888441,-2.30334814,1.99117936;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,  !- Construction Name
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.56897983,-4.83658955,1.03332074,  !- X,Y,Z ==> Vertex 1 {m}
    -1.54594515,-4.83658955,1.03332074,  !- X,Y,Z ==> Vertex 2 {m}
    -1.54594515,-4.83658955,1.95597952,  !- X,Y,Z ==> Vertex 3 {m}
    -2.56897983,-4.83658955,1.95597952;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:BATHROOM1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,  !- Construction Name
    BLOQUE1:BATHROOM1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.70888441,-0.17807891,1.50328371,  !- X,Y,Z ==> Vertex 1 {m}
    -2.70888441,-0.60081762,1.50328371,  !- X,Y,Z ==> Vertex 2 {m}
    -2.70888441,-0.60081762,1.980798,  !- X,Y,Z ==> Vertex 3 {m}
    -2.70888441,-0.17807891,1.980798;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:BEDROOM2_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,  !- Construction Name
    BLOQUE1:BEDROOM2_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.32013337,-4.83658955,1.04230714,  !- X,Y,Z ==> Vertex 1 {m}
    1.33973095,-4.83658955,1.04230714,  !- X,Y,Z ==> Vertex 2 {m}
    1.33973095,-4.83658955,1.96135852,  !- X,Y,Z ==> Vertex 3 {m}
    0.32013337,-4.83658955,1.96135852;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:BEDROOM2_Wall_4_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,  !- Construction Name
    BLOQUE1:BEDROOM2_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.1911155877,-2.87817345,1.03538882,  !- X,Y,Z ==> Vertex 1 {m}
    3.1911155877,-2.30746451,1.03538882,  !- X,Y,Z ==> Vertex 2 {m}
    3.1911155877,-2.30746451,1.95157749,  !- X,Y,Z ==> Vertex 3 {m}
    3.1911155877,-2.87817345,1.95157749;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:BEDROOM2_Wall_4_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,  !- Construction Name
    BLOQUE1:BEDROOM2_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.1911155877,-3.47458955,1.03538882,  !- X,Y,Z ==> Vertex 1 {m}
    3.1911155877,-2.95817345,1.03538882,  !- X,Y,Z ==> Vertex 2 {m}
    3.1911155877,-2.95817345,1.95157749,  !- X,Y,Z ==> Vertex 3 {m}
    3.1911155877,-3.47458955,1.95157749;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:KITCHEN_Wall_4_0_0_0_0_1_Door,  !- Name
    Door,                    !- Surface Type
    Wooden door,             !- Construction Name
    BLOQUE1:KITCHEN_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.291115582,2.07255658,0.002,  !- X,Y,Z ==> Vertex 1 {m}
    3.291115582,2.82118451,0.002,  !- X,Y,Z ==> Vertex 2 {m}
    3.291115582,2.82118451,1.99162673,  !- X,Y,Z ==> Vertex 3 {m}
    3.291115582,2.07255658,1.99162673;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:KITCHEN_Wall_4_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,  !- Construction Name
    BLOQUE1:KITCHEN_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.191115582,1.56055706,1.04040927,  !- X,Y,Z ==> Vertex 1 {m}
    3.191115582,2.03055658,1.04040927,  !- X,Y,Z ==> Vertex 2 {m}
    3.191115582,2.03055658,1.95362673,  !- X,Y,Z ==> Vertex 3 {m}
    3.191115582,1.56055706,1.95362673;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BLOQUE1:BATHROOM2_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,  !- Construction Name
    BLOQUE1:BATHROOM2_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.1911155847,-0.09807891,1.50801306,  !- X,Y,Z ==> Vertex 1 {m}
    3.1911155847,0.32143157,1.50801306,  !- X,Y,Z ==> Vertex 2 {m}
    3.1911155847,0.32143157,1.98346568,  !- X,Y,Z ==> Vertex 3 {m}
    3.1911155847,-0.09807891,1.98346568;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    500,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.3,                     !- Frame Solar Absorptance
    0.3,                     !- Frame Visible Absorptance
    0.3,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.02,                    !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    500,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.3,                     !- Divider Solar Absorptance
    0.3,                     !- Divider Visible Absorptance
    0.3,                     !- Divider Thermal Hemispherical Emissivity
    0.3,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.3,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.3,                     !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations

  SurfaceProperty:OtherSideConditionsModel,
    Default Slab - Slab Boundary Condition Model - 1,  !- Name
    GroundCoupledSurface;    !- Type of Modeling

  SurfaceProperty:ConvectionCoefficients,
    BLOQUE1:LIVINGXROOM_Linear Bridge,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    3,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  SurfaceProperty:ConvectionCoefficients,
    BLOQUE1:BEDROOM1_Linear Bridge,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    3,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  SurfaceProperty:ConvectionCoefficients,
    BLOQUE1:MASTERBEDROOM_Linear Bridge,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    3,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  SurfaceProperty:ConvectionCoefficients,
    BLOQUE1:BATHROOM1_Linear Bridge,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    3,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  SurfaceProperty:ConvectionCoefficients,
    BLOQUE1:BEDROOM2_Linear Bridge,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    3,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  SurfaceProperty:ConvectionCoefficients,
    BLOQUE1:KITCHEN_Linear Bridge,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    3,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  SurfaceProperty:ConvectionCoefficients,
    BLOQUE1:BATHROOM2_Linear Bridge,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    3,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  SurfaceProperty:ConvectionCoefficients,
    BLOQUE3:ZONA1_Linear Bridge,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    3,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  SurfaceProperty:ConvectionCoefficients,
    BLOQUE2:ZONA1_Linear Bridge,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    3,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  PEOPLE,
    People BLOQUE1:LIVINGXROOM,  !- Name
    BLOQUE1:LIVINGXROOM,     !- Zone or ZoneList or Space or SpaceList Name
    Heating_activation_time_chile,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    46.452,                  !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    .5,                      !- Sensible Heat Fraction
    Activity Schedule 5288,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5288,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  PEOPLE,
    People BLOQUE1:BEDROOM1, !- Name
    BLOQUE1:BEDROOM1,        !- Zone or ZoneList or Space or SpaceList Name
    Heating_activation_time_chile,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    46.452,                  !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    .5,                      !- Sensible Heat Fraction
    Activity Schedule 5300,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5300,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  PEOPLE,
    People BLOQUE1:MASTERBEDROOM,  !- Name
    BLOQUE1:MASTERBEDROOM,   !- Zone or ZoneList or Space or SpaceList Name
    Heating_activation_time_chile,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    46.452,                  !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    .5,                      !- Sensible Heat Fraction
    Activity Schedule 5308,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5308,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  PEOPLE,
    People BLOQUE1:BATHROOM1,!- Name
    BLOQUE1:BATHROOM1,       !- Zone or ZoneList or Space or SpaceList Name
    Heating_activation_time_chile,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    46.452,                  !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    .5,                      !- Sensible Heat Fraction
    Activity Schedule 5318,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5318,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  PEOPLE,
    People BLOQUE1:BEDROOM2, !- Name
    BLOQUE1:BEDROOM2,        !- Zone or ZoneList or Space or SpaceList Name
    Heating_activation_time_chile,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    46.452,                  !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    .5,                      !- Sensible Heat Fraction
    Activity Schedule 5325,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5325,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  PEOPLE,
    People BLOQUE1:KITCHEN,  !- Name
    BLOQUE1:KITCHEN,         !- Zone or ZoneList or Space or SpaceList Name
    Heating_activation_time_chile,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    46.452,                  !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    .5,                      !- Sensible Heat Fraction
    Activity Schedule 5333,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5333,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  PEOPLE,
    People BLOQUE1:BATHROOM2,!- Name
    BLOQUE1:BATHROOM2,       !- Zone or ZoneList or Space or SpaceList Name
    Heating_activation_time_chile,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    46.452,                  !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    .5,                      !- Sensible Heat Fraction
    Activity Schedule 5340,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5340,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Lights,
    BLOQUE1:LIVINGXROOM General lighting,  !- Name
    BLOQUE1:LIVINGXROOM,     !- Zone or ZoneList or Space or SpaceList Name
    Residential Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE1:LIVINGXROOM#GeneralLights;  !- End-Use Subcategory

  Lights,
    BLOQUE1:BEDROOM1 General lighting,  !- Name
    BLOQUE1:BEDROOM1,        !- Zone or ZoneList or Space or SpaceList Name
    Residential Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE1:BEDROOM1#GeneralLights;  !- End-Use Subcategory

  Lights,
    BLOQUE1:MASTERBEDROOM General lighting,  !- Name
    BLOQUE1:MASTERBEDROOM,   !- Zone or ZoneList or Space or SpaceList Name
    Residential Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE1:MASTERBEDROOM#GeneralLights;  !- End-Use Subcategory

  Lights,
    BLOQUE1:BATHROOM1 General lighting,  !- Name
    BLOQUE1:BATHROOM1,       !- Zone or ZoneList or Space or SpaceList Name
    Residential Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE1:BATHROOM1#GeneralLights;  !- End-Use Subcategory

  Lights,
    BLOQUE1:BEDROOM2 General lighting,  !- Name
    BLOQUE1:BEDROOM2,        !- Zone or ZoneList or Space or SpaceList Name
    Residential Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE1:BEDROOM2#GeneralLights;  !- End-Use Subcategory

  Lights,
    BLOQUE1:KITCHEN General lighting,  !- Name
    BLOQUE1:KITCHEN,         !- Zone or ZoneList or Space or SpaceList Name
    Residential Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE1:KITCHEN#GeneralLights;  !- End-Use Subcategory

  Lights,
    BLOQUE1:BATHROOM2 General lighting,  !- Name
    BLOQUE1:BATHROOM2,       !- Zone or ZoneList or Space or SpaceList Name
    Residential Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE1:BATHROOM2#GeneralLights;  !- End-Use Subcategory

  OtherEquipment,
    BLOQUE1:LIVINGXROOM Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    BLOQUE1:LIVINGXROOM,     !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    13.03,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    BLOQUE1:BEDROOM1 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    BLOQUE1:BEDROOM1,        !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    13.03,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    BLOQUE1:MASTERBEDROOM Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    BLOQUE1:MASTERBEDROOM,   !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    BLOQUE1:BATHROOM1 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    BLOQUE1:BATHROOM1,       !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    BLOQUE1:BEDROOM2 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    BLOQUE1:BEDROOM2,        !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    BLOQUE1:KITCHEN Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    BLOQUE1:KITCHEN,         !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    13.03,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    BLOQUE1:BATHROOM2 Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    BLOQUE1:BATHROOM2,       !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    13.03,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator

  AirflowNetwork:SimulationControl,
    VENT,                    !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    Input,                   !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    1000,                    !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
    1e-06,                   !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    1,                       !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No,                      !- Height Dependence of External Node Temperature
    SkylineLU,               !- Solver
    No,                      !- Allow Unsupported Zone Equipment
    No;                      !- Do Distribution Duct Sizing Calculation

  AirflowNetwork:MultiZone:Zone,
    BLOQUE1:LIVINGXROOM,     !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    BLOQUE1:BEDROOM1,        !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    BLOQUE1:MASTERBEDROOM,   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    BLOQUE1:BATHROOM1,       !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    BLOQUE1:BEDROOM2,        !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    BLOQUE1:KITCHEN,         !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    BLOQUE1:BATHROOM2,       !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    BLOQUE3:ZONA1,           !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20002;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    BLOQUE2:ZONA1,           !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20002;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_0,  !- Surface Name
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_1,  !- Surface Name
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Ceiling_1_1_0,  !- Surface Name
    BLOQUE1:LIVINGXROOM_Ceiling_1_1_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_2_0_0,  !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_3_0_0,  !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_3_0_0_0_0_0_Door,  !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_3_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_4_0_0,  !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_4_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_5_0_0,  !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_5_0_0_0_0_0_Door,  !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_5_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_6_0_0,  !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_6_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_6_0_0_0_0_0_Door,  !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_6_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_7_0_0,  !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_7_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_7_0_0_0_0_0_Door,  !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_7_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0,  !- Surface Name
    BLOQUE1:LIVINGXROOM_Wall_8_0_0,  !- Leakage Component Name
    BLOQUE1:LIVINGXROOM_Wall_8_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0_0_0_0_Door,  !- Surface Name
    BLOQUE1:LIVINGXROOM_Wall_8_0_0_0_0_0_Door,  !- Leakage Component Name
    BLOQUE1:LIVINGXROOM_Wall_8_0_0_0_0_0_Door,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0,  !- Surface Name
    BLOQUE1:LIVINGXROOM_Wall_9_0_0,  !- Leakage Component Name
    BLOQUE1:LIVINGXROOM_Wall_9_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0_0_0_0_Win,  !- Surface Name
    BLOQUE1:LIVINGXROOM_Wall_9_0_0_0_0_0_Win,  !- Leakage Component Name
    BLOQUE1:LIVINGXROOM_Wall_9_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0,  !- Surface Name
    BLOQUE1:LIVINGXROOM_Wall_10_0_0,  !- Leakage Component Name
    BLOQUE1:LIVINGXROOM_Wall_10_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0_0_0_0_Win,  !- Surface Name
    BLOQUE1:LIVINGXROOM_Wall_10_0_0_0_0_0_Win,  !- Leakage Component Name
    BLOQUE1:LIVINGXROOM_Wall_10_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM1_Ceiling_1_0_0,  !- Surface Name
    BLOQUE1:BEDROOM1_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM1_Wall_2_0_0,  !- Surface Name
    BLOQUE1:BEDROOM1_Wall_2_0_0,  !- Leakage Component Name
    BLOQUE1:BEDROOM1_Wall_2_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM1_Wall_2_0_0_0_0_0_Win,  !- Surface Name
    BLOQUE1:BEDROOM1_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
    BLOQUE1:BEDROOM1_Wall_2_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM1_Partition_3_0_0,  !- Surface Name
    BLOQUE1:BEDROOM1_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM1_Partition_4_0_0,  !- Surface Name
    BLOQUE1:BEDROOM1_Partition_4_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_0,  !- Surface Name
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_1,  !- Surface Name
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0,  !- Surface Name
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0_0_0_0_Door,  !- Surface Name
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Partition_3_0_0,  !- Surface Name
    BLOQUE1:MASTERBEDROOM_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0,  !- Surface Name
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0,  !- Leakage Component Name
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0_0_0_0_Win,  !- Surface Name
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0_0_0_0_Win,  !- Leakage Component Name
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0,  !- Surface Name
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0,  !- Leakage Component Name
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0_0_0_0_Win,  !- Surface Name
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Partition_6_0_0,  !- Surface Name
    BLOQUE1:MASTERBEDROOM_Partition_6_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BATHROOM1_Ceiling_1_0_0,  !- Surface Name
    BLOQUE1:BATHROOM1_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BATHROOM1_Wall_2_0_0,  !- Surface Name
    BLOQUE1:BATHROOM1_Wall_2_0_0,  !- Leakage Component Name
    BLOQUE1:BATHROOM1_Wall_2_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BATHROOM1_Wall_2_0_0_0_0_0_Win,  !- Surface Name
    BLOQUE1:BATHROOM1_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
    BLOQUE1:BATHROOM1_Wall_2_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM2_Ceiling_1_0_0,  !- Surface Name
    BLOQUE1:BEDROOM2_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM2_Wall_3_0_0,  !- Surface Name
    BLOQUE1:BEDROOM2_Wall_3_0_0,  !- Leakage Component Name
    BLOQUE1:BEDROOM2_Wall_3_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM2_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    BLOQUE1:BEDROOM2_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    BLOQUE1:BEDROOM2_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM2_Wall_4_0_0,  !- Surface Name
    BLOQUE1:BEDROOM2_Wall_4_0_0,  !- Leakage Component Name
    BLOQUE1:BEDROOM2_Wall_4_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM2_Wall_4_0_0_0_0_1_Win,  !- Surface Name
    BLOQUE1:BEDROOM2_Wall_4_0_0_0_0_1_Win,  !- Leakage Component Name
    BLOQUE1:BEDROOM2_Wall_4_0_0_0_0_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM2_Wall_4_0_0_1_0_0_Win,  !- Surface Name
    BLOQUE1:BEDROOM2_Wall_4_0_0_1_0_0_Win,  !- Leakage Component Name
    BLOQUE1:BEDROOM2_Wall_4_0_0_1_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM2_Partition_5_0_0,  !- Surface Name
    BLOQUE1:BEDROOM2_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:KITCHEN_Ceiling_1_0_0,  !- Surface Name
    BLOQUE1:KITCHEN_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:KITCHEN_Partition_3_0_0,  !- Surface Name
    BLOQUE1:KITCHEN_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:KITCHEN_Wall_4_0_0,  !- Surface Name
    BLOQUE1:KITCHEN_Wall_4_0_0,  !- Leakage Component Name
    BLOQUE1:KITCHEN_Wall_4_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:KITCHEN_Wall_4_0_0_0_0_1_Door,  !- Surface Name
    BLOQUE1:KITCHEN_Wall_4_0_0_0_0_1_Door,  !- Leakage Component Name
    BLOQUE1:KITCHEN_Wall_4_0_0_0_0_1_Door,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:KITCHEN_Wall_4_0_0_1_0_0_Win,  !- Surface Name
    BLOQUE1:KITCHEN_Wall_4_0_0_1_0_0_Win,  !- Leakage Component Name
    BLOQUE1:KITCHEN_Wall_4_0_0_1_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:KITCHEN_Wall_5_0_0,  !- Surface Name
    BLOQUE1:KITCHEN_Wall_5_0_0,  !- Leakage Component Name
    BLOQUE1:KITCHEN_Wall_5_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BATHROOM2_Ceiling_1_0_0,  !- Surface Name
    BLOQUE1:BATHROOM2_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BATHROOM2_Wall_4_0_0,  !- Surface Name
    BLOQUE1:BATHROOM2_Wall_4_0_0,  !- Leakage Component Name
    BLOQUE1:BATHROOM2_Wall_4_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BATHROOM2_Wall_4_0_0_0_0_0_Win,  !- Surface Name
    BLOQUE1:BATHROOM2_Wall_4_0_0_0_0_0_Win,  !- Leakage Component Name
    BLOQUE1:BATHROOM2_Wall_4_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BLOQUE3:ZONA1_ExtFloor_0_0_0,  !- Surface Name
    BLOQUE3:ZONA1_ExtFloor_0_0_0,  !- Leakage Component Name
    BLOQUE3:ZONA1_ExtFloor_0_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE3:ZONA1_ExtFloor_0_0_1,  !- Surface Name
    BLOQUE3:ZONA1_ExtFloor_0_0_1,  !- Leakage Component Name
    BLOQUE3:ZONA1_ExtFloor_0_0_1,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE3:ZONA1_ExtFloor_0_0_2,  !- Surface Name
    BLOQUE3:ZONA1_ExtFloor_0_0_2,  !- Leakage Component Name
    BLOQUE3:ZONA1_ExtFloor_0_0_2,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE3:ZONA1_Wall_1_0_0,!- Surface Name
    BLOQUE3:ZONA1_Wall_1_0_0,!- Leakage Component Name
    BLOQUE3:ZONA1_Wall_1_0_0,!- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE3:ZONA1_Roof_2_0_0,!- Surface Name
    BLOQUE3:ZONA1_Roof_2_0_0,!- Leakage Component Name
    BLOQUE3:ZONA1_Roof_2_0_0,!- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE3:ZONA1_Partition_3_0_0,  !- Surface Name
    BLOQUE3:ZONA1_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE3:ZONA1_Wall_3_1_0,!- Surface Name
    BLOQUE3:ZONA1_Wall_3_1_0,!- Leakage Component Name
    BLOQUE3:ZONA1_Wall_3_1_0,!- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE3:ZONA1_Roof_4_0_0,!- Surface Name
    BLOQUE3:ZONA1_Roof_4_0_0,!- Leakage Component Name
    BLOQUE3:ZONA1_Roof_4_0_0,!- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE2:ZONA1_Roof_0_0_0,!- Surface Name
    BLOQUE2:ZONA1_Roof_0_0_0,!- Leakage Component Name
    BLOQUE2:ZONA1_Roof_0_0_0,!- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE2:ZONA1_ExtFloor_1_0_0,  !- Surface Name
    BLOQUE2:ZONA1_ExtFloor_1_0_0,  !- Leakage Component Name
    BLOQUE2:ZONA1_ExtFloor_1_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE2:ZONA1_ExtFloor_1_0_1,  !- Surface Name
    BLOQUE2:ZONA1_ExtFloor_1_0_1,  !- Leakage Component Name
    BLOQUE2:ZONA1_ExtFloor_1_0_1,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE2:ZONA1_ExtFloor_1_0_2,  !- Surface Name
    BLOQUE2:ZONA1_ExtFloor_1_0_2,  !- Leakage Component Name
    BLOQUE2:ZONA1_ExtFloor_1_0_2,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE2:ZONA1_Wall_3_0_0,!- Surface Name
    BLOQUE2:ZONA1_Wall_3_0_0,!- Leakage Component Name
    BLOQUE2:ZONA1_Wall_3_0_0,!- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    BLOQUE2:ZONA1_Roof_4_0_0,!- Surface Name
    BLOQUE2:ZONA1_Roof_4_0_0,!- Leakage Component Name
    BLOQUE2:ZONA1_Roof_4_0_0,!- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,  !- Name
    20,                      !- Reference Temperature {C}
    101320,                  !- Reference Barometric Pressure {Pa}
    0.005;                   !- Reference Humidity Ratio {kgWater/kgDryAir}

  AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,            !- Name
    1e-11,                   !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.66,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_0,  !- Name
    5.35e-05,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_1,  !- Name
    4.56e-05,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Ceiling_1_1_0,  !- Name
    9.31e-05,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Partition_2_0_0,  !- Name
    0.0132825,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Partition_3_0_0,  !- Name
    0.0046955,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Partition_4_0_0,  !- Name
    0.0064431,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Partition_5_0_0,  !- Name
    0.0012017,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Partition_6_0_0,  !- Name
    0.0037267,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Partition_7_0_0,  !- Name
    0.0133976,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0,  !- Name
    0.0001498,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0,  !- Name
    0.0002648,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0,  !- Name
    0.0003614,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BEDROOM1_Ceiling_1_0_0,  !- Name
    5.05e-05,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BEDROOM1_Wall_2_0_0,  !- Name
    0.0001275,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BEDROOM1_Partition_3_0_0,  !- Name
    0.0096667,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BEDROOM1_Partition_4_0_0,  !- Name
    0.0036158,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_0,  !- Name
    1.1e-05,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_1,  !- Name
    0.0001183,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0,  !- Name
    0.0037225,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:MASTERBEDROOM_Partition_3_0_0,  !- Name
    0.0096667,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0,  !- Name
    0.0003338,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0,  !- Name
    0.0002279,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:MASTERBEDROOM_Partition_6_0_0,  !- Name
    0.0188516,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BATHROOM1_Ceiling_1_0_0,  !- Name
    2.94e-05,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BATHROOM1_Wall_2_0_0,  !- Name
    0.0001208,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BEDROOM2_Ceiling_1_0_0,  !- Name
    0.0001317,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BEDROOM2_Wall_3_0_0,  !- Name
    0.0002581,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BEDROOM2_Wall_4_0_0,  !- Name
    0.0003372,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BEDROOM2_Partition_5_0_0,  !- Name
    0.01058,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:KITCHEN_Ceiling_1_0_0,  !- Name
    8.28e-05,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:KITCHEN_Partition_3_0_0,  !- Name
    0.01058,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:KITCHEN_Wall_4_0_0,  !- Name
    0.0002546,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:KITCHEN_Wall_5_0_0,  !- Name
    0.0002116,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BATHROOM2_Ceiling_1_0_0,  !- Name
    3.22e-05,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BATHROOM2_Wall_4_0_0,  !- Name
    0.0001209,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE3:ZONA1_ExtFloor_0_0_0,  !- Name
    0.0012285,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE3:ZONA1_ExtFloor_0_0_1,  !- Name
    0.0005887,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE3:ZONA1_ExtFloor_0_0_2,  !- Name
    0.0012689,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE3:ZONA1_Wall_1_0_0,!- Name
    0.000182,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE3:ZONA1_Roof_2_0_0,!- Name
    0.0010528,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE3:ZONA1_Partition_3_0_0,  !- Name
    0.0063951,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE3:ZONA1_Wall_3_1_0,!- Name
    5.41e-05,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE3:ZONA1_Roof_4_0_0,!- Name
    0.0010528,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE2:ZONA1_Roof_0_0_0,!- Name
    0.0002766,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE2:ZONA1_ExtFloor_1_0_0,  !- Name
    0.0011759,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE2:ZONA1_ExtFloor_1_0_1,  !- Name
    0.00081,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE2:ZONA1_ExtFloor_1_0_2,  !- Name
    0.0003983,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE2:ZONA1_Wall_3_0_0,!- Name
    0.0001287,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE2:ZONA1_Roof_4_0_0,!- Name
    0.0002766,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:LIVINGXROOM_Partition_3_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.7,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:LIVINGXROOM_Partition_5_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.7,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:LIVINGXROOM_Partition_6_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.7,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:LIVINGXROOM_Partition_7_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.7,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0_0_0_0_Door,  !- Name
    0.0006,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.7,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0_0_0_0_Win,  !- Name
    6e-05,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.7,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0_0_0_0_Win,  !- Name
    6e-05,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.7,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:BEDROOM1_Wall_2_0_0_0_0_0_Win,  !- Name
    6e-05,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.7,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.7,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0_0_0_0_Win,  !- Name
    6e-05,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.7,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0_0_0_0_Win,  !- Name
    6e-05,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.7,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:BATHROOM1_Wall_2_0_0_0_0_0_Win,  !- Name
    6e-05,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.7,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:BEDROOM2_Wall_3_0_0_0_0_0_Win,  !- Name
    6e-05,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.7,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:BEDROOM2_Wall_4_0_0_0_0_1_Win,  !- Name
    6e-05,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.7,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:BEDROOM2_Wall_4_0_0_1_0_0_Win,  !- Name
    6e-05,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.7,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:KITCHEN_Wall_4_0_0_0_0_1_Door,  !- Name
    0.0006,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.7,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:KITCHEN_Wall_4_0_0_1_0_0_Win,  !- Name
    6e-05,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.7,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:BATHROOM2_Wall_4_0_0_0_0_0_Win,  !- Name
    6e-05,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.7,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.05,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0,  !- Name
    1.53,                    !- External Node Height {m}
    BLOQUE1:LIVINGXROOM_Wall_8_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0_0_0_0_Door,  !- Name
    1.42,                    !- External Node Height {m}
    BLOQUE1:LIVINGXROOM_Wall_8_0_0_0_0_0_Door;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0,  !- Name
    1.53,                    !- External Node Height {m}
    BLOQUE1:LIVINGXROOM_Wall_9_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0_0_0_0_Win,  !- Name
    1.8,                     !- External Node Height {m}
    BLOQUE1:LIVINGXROOM_Wall_9_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0,  !- Name
    1.53,                    !- External Node Height {m}
    BLOQUE1:LIVINGXROOM_Wall_10_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0_0_0_0_Win,  !- Name
    2,                       !- External Node Height {m}
    BLOQUE1:LIVINGXROOM_Wall_10_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BEDROOM1_Wall_2_0_0,  !- Name
    1.53,                    !- External Node Height {m}
    BLOQUE1:BEDROOM1_Wall_2_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BEDROOM1_Wall_2_0_0_0_0_0_Win,  !- Name
    2.04,                    !- External Node Height {m}
    BLOQUE1:BEDROOM1_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0,  !- Name
    1.53,                    !- External Node Height {m}
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0_0_0_0_Win,  !- Name
    2.04,                    !- External Node Height {m}
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0,  !- Name
    1.53,                    !- External Node Height {m}
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0_0_0_0_Win,  !- Name
    1.99,                    !- External Node Height {m}
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BATHROOM1_Wall_2_0_0,  !- Name
    1.53,                    !- External Node Height {m}
    BLOQUE1:BATHROOM1_Wall_2_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BATHROOM1_Wall_2_0_0_0_0_0_Win,  !- Name
    2.32,                    !- External Node Height {m}
    BLOQUE1:BATHROOM1_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BEDROOM2_Wall_3_0_0,  !- Name
    1.53,                    !- External Node Height {m}
    BLOQUE1:BEDROOM2_Wall_3_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BEDROOM2_Wall_3_0_0_0_0_0_Win,  !- Name
    2,                       !- External Node Height {m}
    BLOQUE1:BEDROOM2_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BEDROOM2_Wall_4_0_0,  !- Name
    1.53,                    !- External Node Height {m}
    BLOQUE1:BEDROOM2_Wall_4_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BEDROOM2_Wall_4_0_0_0_0_1_Win,  !- Name
    1.99,                    !- External Node Height {m}
    BLOQUE1:BEDROOM2_Wall_4_0_0_0_0_1_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BEDROOM2_Wall_4_0_0_1_0_0_Win,  !- Name
    1.99,                    !- External Node Height {m}
    BLOQUE1:BEDROOM2_Wall_4_0_0_1_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:KITCHEN_Wall_4_0_0,  !- Name
    1.53,                    !- External Node Height {m}
    BLOQUE1:KITCHEN_Wall_4_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:KITCHEN_Wall_4_0_0_0_0_1_Door,  !- Name
    1.33,                    !- External Node Height {m}
    BLOQUE1:KITCHEN_Wall_4_0_0_0_0_1_Door;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:KITCHEN_Wall_4_0_0_1_0_0_Win,  !- Name
    2,                       !- External Node Height {m}
    BLOQUE1:KITCHEN_Wall_4_0_0_1_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:KITCHEN_Wall_5_0_0,  !- Name
    1.53,                    !- External Node Height {m}
    BLOQUE1:KITCHEN_Wall_5_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BATHROOM2_Wall_4_0_0,  !- Name
    1.53,                    !- External Node Height {m}
    BLOQUE1:BATHROOM2_Wall_4_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BATHROOM2_Wall_4_0_0_0_0_0_Win,  !- Name
    2.33,                    !- External Node Height {m}
    BLOQUE1:BATHROOM2_Wall_4_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE3:ZONA1_ExtFloor_0_0_0,  !- Name
    3.07,                    !- External Node Height {m}
    BLOQUE3:ZONA1_ExtFloor_0_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE3:ZONA1_ExtFloor_0_0_1,  !- Name
    3.07,                    !- External Node Height {m}
    BLOQUE3:ZONA1_ExtFloor_0_0_1;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE3:ZONA1_ExtFloor_0_0_2,  !- Name
    3.07,                    !- External Node Height {m}
    BLOQUE3:ZONA1_ExtFloor_0_0_2;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE3:ZONA1_Wall_1_0_0,!- Name
    4.1,                     !- External Node Height {m}
    BLOQUE3:ZONA1_Wall_1_0_0;!- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE3:ZONA1_Roof_2_0_0,!- Name
    3.93,                    !- External Node Height {m}
    BLOQUE3:ZONA1_Roof_2_0_0;!- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE3:ZONA1_Wall_3_1_0,!- Name
    3.86,                    !- External Node Height {m}
    BLOQUE3:ZONA1_Wall_3_1_0;!- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE3:ZONA1_Roof_4_0_0,!- Name
    3.93,                    !- External Node Height {m}
    BLOQUE3:ZONA1_Roof_4_0_0;!- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE2:ZONA1_Roof_0_0_0,!- Name
    3.8,                     !- External Node Height {m}
    BLOQUE2:ZONA1_Roof_0_0_0;!- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE2:ZONA1_ExtFloor_1_0_0,  !- Name
    3.07,                    !- External Node Height {m}
    BLOQUE2:ZONA1_ExtFloor_1_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE2:ZONA1_ExtFloor_1_0_1,  !- Name
    3.07,                    !- External Node Height {m}
    BLOQUE2:ZONA1_ExtFloor_1_0_1;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE2:ZONA1_ExtFloor_1_0_2,  !- Name
    3.07,                    !- External Node Height {m}
    BLOQUE2:ZONA1_ExtFloor_1_0_2;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE2:ZONA1_Wall_3_0_0,!- Name
    4,                       !- External Node Height {m}
    BLOQUE2:ZONA1_Wall_3_0_0;!- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE2:ZONA1_Roof_4_0_0,!- Name
    3.8,                     !- External Node Height {m}
    BLOQUE2:ZONA1_Roof_4_0_0;!- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Cp Data,                 !- Name
    0,                       !- Wind Direction 1 {deg}
    45,                      !- Wind Direction 2 {deg}
    90,                      !- Wind Direction 3 {deg}
    135,                     !- Wind Direction 4 {deg}
    180,                     !- Wind Direction 5 {deg}
    225,                     !- Wind Direction 6 {deg}
    270,                     !- Wind Direction 7 {deg}
    315;                     !- Wind Direction 8 {deg}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0_0_0_0_Door,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BEDROOM1_Wall_2_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BEDROOM1_Wall_2_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.2,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.2,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BATHROOM1_Wall_2_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BATHROOM1_Wall_2_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BEDROOM2_Wall_3_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.2,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BEDROOM2_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.2,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BEDROOM2_Wall_4_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BEDROOM2_Wall_4_0_0_0_0_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BEDROOM2_Wall_4_0_0_1_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:KITCHEN_Wall_4_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:KITCHEN_Wall_4_0_0_0_0_1_Door,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:KITCHEN_Wall_4_0_0_1_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:KITCHEN_Wall_5_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BATHROOM2_Wall_4_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BATHROOM2_Wall_4_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE3:ZONA1_ExtFloor_0_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.6,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.4,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.4,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.5;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE3:ZONA1_ExtFloor_0_0_1,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.6,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.4,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.4,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.5;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE3:ZONA1_ExtFloor_0_0_2,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.6,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.4,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.4,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.5;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE3:ZONA1_Wall_1_0_0,!- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.2,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE3:ZONA1_Roof_2_0_0,!- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.55,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.55,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.45;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE3:ZONA1_Wall_3_1_0,!- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE3:ZONA1_Roof_4_0_0,!- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.55,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.55,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.45;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE2:ZONA1_Roof_0_0_0,!- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.55,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.55,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.45;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE2:ZONA1_ExtFloor_1_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.6,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.4,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.4,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.5;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE2:ZONA1_ExtFloor_1_0_1,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.6,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.4,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.4,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.5;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE2:ZONA1_ExtFloor_1_0_2,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.6,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.4,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.4,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.5;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE2:ZONA1_Wall_3_0_0,!- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE2:ZONA1_Roof_4_0_0,!- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.55,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.55,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.45;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    BLOQUE1:LIVINGXROOM,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    BLOQUE1:BEDROOM1,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    BLOQUE1:MASTERBEDROOM,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    BLOQUE1:BATHROOM1,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    BLOQUE1:BEDROOM2,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    BLOQUE1:KITCHEN,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    BLOQUE1:BATHROOM2,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

  Sizing:Zone,
    BLOQUE1:LIVINGXROOM,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOQUE1:LIVINGXROOM,     !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    BLOQUE1:BEDROOM1,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOQUE1:BEDROOM1,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    BLOQUE1:MASTERBEDROOM,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOQUE1:MASTERBEDROOM,   !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    BLOQUE1:BATHROOM1,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOQUE1:BATHROOM1,       !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    BLOQUE1:BEDROOM2,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOQUE1:BEDROOM2,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    BLOQUE1:KITCHEN,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOQUE1:KITCHEN,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    BLOQUE1:BATHROOM2,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    BLOQUE1:BATHROOM2,       !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  ZoneControl:Thermostat,
    BLOQUE1:LIVINGXROOM Thermostat,  !- Name
    BLOQUE1:LIVINGXROOM,     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE1:LIVINGXROOM;  !- Control 1 Name

  ZoneControl:Thermostat,
    BLOQUE1:BEDROOM1 Thermostat,  !- Name
    BLOQUE1:BEDROOM1,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE1:BEDROOM1;  !- Control 1 Name

  ZoneControl:Thermostat,
    BLOQUE1:MASTERBEDROOM Thermostat,  !- Name
    BLOQUE1:MASTERBEDROOM,   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE1:MASTERBEDROOM;  !- Control 1 Name

  ZoneControl:Thermostat,
    BLOQUE1:BATHROOM1 Thermostat,  !- Name
    BLOQUE1:BATHROOM1,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE1:BATHROOM1;  !- Control 1 Name

  ZoneControl:Thermostat,
    BLOQUE1:BEDROOM2 Thermostat,  !- Name
    BLOQUE1:BEDROOM2,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE1:BEDROOM2;  !- Control 1 Name

  ZoneControl:Thermostat,
    BLOQUE1:KITCHEN Thermostat,  !- Name
    BLOQUE1:KITCHEN,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE1:KITCHEN;  !- Control 1 Name

  ZoneControl:Thermostat,
    BLOQUE1:BATHROOM2 Thermostat,  !- Name
    BLOQUE1:BATHROOM2,       !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE1:BATHROOM2;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:LIVINGXROOM Thermostat,  !- Thermostat Name
    Constant,                !- Radiative Fraction Input Mode
    0.50,                    !- Fixed Radiative Fraction
    ;                        !- Radiative Fraction Schedule Name

  ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:BEDROOM1 Thermostat,  !- Thermostat Name
    Constant,                !- Radiative Fraction Input Mode
    0.50,                    !- Fixed Radiative Fraction
    ;                        !- Radiative Fraction Schedule Name

  ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:MASTERBEDROOM Thermostat,  !- Thermostat Name
    Constant,                !- Radiative Fraction Input Mode
    0.50,                    !- Fixed Radiative Fraction
    ;                        !- Radiative Fraction Schedule Name

  ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:BATHROOM1 Thermostat,  !- Thermostat Name
    Constant,                !- Radiative Fraction Input Mode
    0.50,                    !- Fixed Radiative Fraction
    ;                        !- Radiative Fraction Schedule Name

  ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:BEDROOM2 Thermostat,  !- Thermostat Name
    Constant,                !- Radiative Fraction Input Mode
    0.50,                    !- Fixed Radiative Fraction
    ;                        !- Radiative Fraction Schedule Name

  ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:KITCHEN Thermostat,  !- Thermostat Name
    Constant,                !- Radiative Fraction Input Mode
    0.50,                    !- Fixed Radiative Fraction
    ;                        !- Radiative Fraction Schedule Name

  ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:BATHROOM2 Thermostat,  !- Thermostat Name
    Constant,                !- Radiative Fraction Input Mode
    0.50,                    !- Fixed Radiative Fraction
    ;                        !- Radiative Fraction Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE1:LIVINGXROOM,  !- Name
    BLOQUE1:LIVINGXROOM Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOQUE1:LIVINGXROOM Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE1:BEDROOM1,  !- Name
    BLOQUE1:BEDROOM1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOQUE1:BEDROOM1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE1:MASTERBEDROOM,  !- Name
    BLOQUE1:MASTERBEDROOM Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOQUE1:MASTERBEDROOM Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE1:BATHROOM1,  !- Name
    BLOQUE1:BATHROOM1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOQUE1:BATHROOM1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE1:BEDROOM2,  !- Name
    BLOQUE1:BEDROOM2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOQUE1:BEDROOM2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE1:KITCHEN,  !- Name
    BLOQUE1:KITCHEN Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOQUE1:KITCHEN Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE1:BATHROOM2,  !- Name
    BLOQUE1:BATHROOM2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOQUE1:BATHROOM2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:LIVINGXROOM Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOQUE1:LIVINGXROOM In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    99,                      !- Maximum Heating Supply Air Temperature {C}
    -99,                     !- Minimum Cooling Supply Air Temperature {C}
    0.001,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.01,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOQUE1:LIVINGXROOM Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOQUE1:LIVINGXROOM Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:BEDROOM1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOQUE1:BEDROOM1 In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    99,                      !- Maximum Heating Supply Air Temperature {C}
    -99,                     !- Minimum Cooling Supply Air Temperature {C}
    0.001,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.01,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOQUE1:BEDROOM1 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOQUE1:BEDROOM1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:MASTERBEDROOM Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOQUE1:MASTERBEDROOM In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    99,                      !- Maximum Heating Supply Air Temperature {C}
    -99,                     !- Minimum Cooling Supply Air Temperature {C}
    0.001,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.01,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOQUE1:MASTERBEDROOM Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOQUE1:MASTERBEDROOM Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:BATHROOM1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOQUE1:BATHROOM1 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    99,                      !- Maximum Heating Supply Air Temperature {C}
    -99,                     !- Minimum Cooling Supply Air Temperature {C}
    0.001,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.01,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOQUE1:BATHROOM1 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOQUE1:BATHROOM1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:BEDROOM2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOQUE1:BEDROOM2 In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    99,                      !- Maximum Heating Supply Air Temperature {C}
    -99,                     !- Minimum Cooling Supply Air Temperature {C}
    0.001,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.01,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOQUE1:BEDROOM2 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOQUE1:BEDROOM2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:KITCHEN Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOQUE1:KITCHEN In, !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    99,                      !- Maximum Heating Supply Air Temperature {C}
    -99,                     !- Minimum Cooling Supply Air Temperature {C}
    0.001,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.01,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOQUE1:KITCHEN Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOQUE1:KITCHEN Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:BATHROOM2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node BLOQUE1:BATHROOM2 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    99,                      !- Maximum Heating Supply Air Temperature {C}
    -99,                     !- Minimum Cooling Supply Air Temperature {C}
    0.001,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.01,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    BLOQUE1:BATHROOM2 Heating Availability Sch,  !- Heating Availability Schedule Name
    BLOQUE1:BATHROOM2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:EquipmentList,
    BLOQUE1:LIVINGXROOM Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOQUE1:LIVINGXROOM Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    BLOQUE1:BEDROOM1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOQUE1:BEDROOM1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    BLOQUE1:MASTERBEDROOM Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOQUE1:MASTERBEDROOM Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    BLOQUE1:BATHROOM1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOQUE1:BATHROOM1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    BLOQUE1:BEDROOM2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOQUE1:BEDROOM2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    BLOQUE1:KITCHEN Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOQUE1:KITCHEN Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    BLOQUE1:BATHROOM2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    BLOQUE1:BATHROOM2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    BLOQUE1:LIVINGXROOM,     !- Zone Name
    BLOQUE1:LIVINGXROOM Equipment,  !- Zone Conditioning Equipment List Name
    BLOQUE1:LIVINGXROOM Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE1:LIVINGXROOM Zone,  !- Zone Air Node Name
    Node BLOQUE1:LIVINGXROOM Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    BLOQUE1:BEDROOM1,        !- Zone Name
    BLOQUE1:BEDROOM1 Equipment,  !- Zone Conditioning Equipment List Name
    BLOQUE1:BEDROOM1 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE1:BEDROOM1 Zone,  !- Zone Air Node Name
    Node BLOQUE1:BEDROOM1 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    BLOQUE1:MASTERBEDROOM,   !- Zone Name
    BLOQUE1:MASTERBEDROOM Equipment,  !- Zone Conditioning Equipment List Name
    BLOQUE1:MASTERBEDROOM Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE1:MASTERBEDROOM Zone,  !- Zone Air Node Name
    Node BLOQUE1:MASTERBEDROOM Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    BLOQUE1:BATHROOM1,       !- Zone Name
    BLOQUE1:BATHROOM1 Equipment,  !- Zone Conditioning Equipment List Name
    BLOQUE1:BATHROOM1 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE1:BATHROOM1 Zone,  !- Zone Air Node Name
    Node BLOQUE1:BATHROOM1 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    BLOQUE1:BEDROOM2,        !- Zone Name
    BLOQUE1:BEDROOM2 Equipment,  !- Zone Conditioning Equipment List Name
    BLOQUE1:BEDROOM2 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE1:BEDROOM2 Zone,  !- Zone Air Node Name
    Node BLOQUE1:BEDROOM2 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    BLOQUE1:KITCHEN,         !- Zone Name
    BLOQUE1:KITCHEN Equipment,  !- Zone Conditioning Equipment List Name
    BLOQUE1:KITCHEN Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE1:KITCHEN Zone,  !- Zone Air Node Name
    Node BLOQUE1:KITCHEN Out;!- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    BLOQUE1:BATHROOM2,       !- Zone Name
    BLOQUE1:BATHROOM2 Equipment,  !- Zone Conditioning Equipment List Name
    BLOQUE1:BATHROOM2 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE1:BATHROOM2 Zone,  !- Zone Air Node Name
    Node BLOQUE1:BATHROOM2 Out;  !- Zone Return Air Node or NodeList Name

  NodeList,
    BLOQUE1:LIVINGXROOM Inlets,  !- Name
    Node BLOQUE1:LIVINGXROOM In;  !- Node 1 Name

  NodeList,
    BLOQUE1:BEDROOM1 Inlets, !- Name
    Node BLOQUE1:BEDROOM1 In;!- Node 1 Name

  NodeList,
    BLOQUE1:MASTERBEDROOM Inlets,  !- Name
    Node BLOQUE1:MASTERBEDROOM In;  !- Node 1 Name

  NodeList,
    BLOQUE1:BATHROOM1 Inlets,!- Name
    Node BLOQUE1:BATHROOM1 In;  !- Node 1 Name

  NodeList,
    BLOQUE1:BEDROOM2 Inlets, !- Name
    Node BLOQUE1:BEDROOM2 In;!- Node 1 Name

  NodeList,
    BLOQUE1:KITCHEN Inlets,  !- Name
    Node BLOQUE1:KITCHEN In; !- Node 1 Name

  NodeList,
    BLOQUE1:BATHROOM2 Inlets,!- Name
    Node BLOQUE1:BATHROOM2 In;  !- Node 1 Name

  AvailabilityManager:HybridVentilation,
    BLOQUE1:LIVINGXROOM Ideal Loads Air,  !- Name
    ,                        !- HVAC Air Loop Name
    BLOQUE1:LIVINGXROOM,     !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:LIVINGXROOM Ideal Loads Air,  !- Ventilation Control Mode Schedule Name
    YES,                     !- Use Weather File Rain Indicators
    40,                      !- Maximum Wind Speed {m/s}
    15,                      !- Minimum Outdoor Temperature {C}
    100,                     !- Maximum Outdoor Temperature {C}
    20000,                   !- Minimum Outdoor Enthalpy {J/kg}
    30000,                   !- Maximum Outdoor Enthalpy {J/kg}
    15,                      !- Minimum Outdoor Dewpoint {C}
    30,                      !- Maximum Outdoor Dewpoint {C}
    Minimum outdoor ventilation air schedule: Always 1 ac/h,  !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,  !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,  !- AirflowNetwork Control Type Schedule Name
    ,                        !- Simple Airflow Control Type Schedule Name
    ;                        !- ZoneVentilation Object Name

  AvailabilityManager:HybridVentilation,
    BLOQUE1:BEDROOM1 Ideal Loads Air,  !- Name
    ,                        !- HVAC Air Loop Name
    BLOQUE1:BEDROOM1,        !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:BEDROOM1 Ideal Loads Air,  !- Ventilation Control Mode Schedule Name
    YES,                     !- Use Weather File Rain Indicators
    40,                      !- Maximum Wind Speed {m/s}
    15,                      !- Minimum Outdoor Temperature {C}
    100,                     !- Maximum Outdoor Temperature {C}
    20000,                   !- Minimum Outdoor Enthalpy {J/kg}
    30000,                   !- Maximum Outdoor Enthalpy {J/kg}
    15,                      !- Minimum Outdoor Dewpoint {C}
    30,                      !- Maximum Outdoor Dewpoint {C}
    Minimum outdoor ventilation air schedule: Always 1 ac/h,  !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,  !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,  !- AirflowNetwork Control Type Schedule Name
    ,                        !- Simple Airflow Control Type Schedule Name
    ;                        !- ZoneVentilation Object Name

  AvailabilityManager:HybridVentilation,
    BLOQUE1:MASTERBEDROOM Ideal Loads Air,  !- Name
    ,                        !- HVAC Air Loop Name
    BLOQUE1:MASTERBEDROOM,   !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:MASTERBEDROOM Ideal Loads Air,  !- Ventilation Control Mode Schedule Name
    YES,                     !- Use Weather File Rain Indicators
    40,                      !- Maximum Wind Speed {m/s}
    15,                      !- Minimum Outdoor Temperature {C}
    100,                     !- Maximum Outdoor Temperature {C}
    20000,                   !- Minimum Outdoor Enthalpy {J/kg}
    30000,                   !- Maximum Outdoor Enthalpy {J/kg}
    15,                      !- Minimum Outdoor Dewpoint {C}
    30,                      !- Maximum Outdoor Dewpoint {C}
    Minimum outdoor ventilation air schedule: Always 1 ac/h,  !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,  !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,  !- AirflowNetwork Control Type Schedule Name
    ,                        !- Simple Airflow Control Type Schedule Name
    ;                        !- ZoneVentilation Object Name

  AvailabilityManager:HybridVentilation,
    BLOQUE1:BATHROOM1 Ideal Loads Air,  !- Name
    ,                        !- HVAC Air Loop Name
    BLOQUE1:BATHROOM1,       !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:BATHROOM1 Ideal Loads Air,  !- Ventilation Control Mode Schedule Name
    YES,                     !- Use Weather File Rain Indicators
    40,                      !- Maximum Wind Speed {m/s}
    15,                      !- Minimum Outdoor Temperature {C}
    100,                     !- Maximum Outdoor Temperature {C}
    20000,                   !- Minimum Outdoor Enthalpy {J/kg}
    30000,                   !- Maximum Outdoor Enthalpy {J/kg}
    15,                      !- Minimum Outdoor Dewpoint {C}
    30,                      !- Maximum Outdoor Dewpoint {C}
    Minimum outdoor ventilation air schedule: Always 1 ac/h,  !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,  !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,  !- AirflowNetwork Control Type Schedule Name
    ,                        !- Simple Airflow Control Type Schedule Name
    ;                        !- ZoneVentilation Object Name

  AvailabilityManager:HybridVentilation,
    BLOQUE1:BEDROOM2 Ideal Loads Air,  !- Name
    ,                        !- HVAC Air Loop Name
    BLOQUE1:BEDROOM2,        !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:BEDROOM2 Ideal Loads Air,  !- Ventilation Control Mode Schedule Name
    YES,                     !- Use Weather File Rain Indicators
    40,                      !- Maximum Wind Speed {m/s}
    15,                      !- Minimum Outdoor Temperature {C}
    100,                     !- Maximum Outdoor Temperature {C}
    20000,                   !- Minimum Outdoor Enthalpy {J/kg}
    30000,                   !- Maximum Outdoor Enthalpy {J/kg}
    15,                      !- Minimum Outdoor Dewpoint {C}
    30,                      !- Maximum Outdoor Dewpoint {C}
    Minimum outdoor ventilation air schedule: Always 1 ac/h,  !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,  !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,  !- AirflowNetwork Control Type Schedule Name
    ,                        !- Simple Airflow Control Type Schedule Name
    ;                        !- ZoneVentilation Object Name

  AvailabilityManager:HybridVentilation,
    BLOQUE1:KITCHEN Ideal Loads Air,  !- Name
    ,                        !- HVAC Air Loop Name
    BLOQUE1:KITCHEN,         !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:KITCHEN Ideal Loads Air,  !- Ventilation Control Mode Schedule Name
    YES,                     !- Use Weather File Rain Indicators
    40,                      !- Maximum Wind Speed {m/s}
    15,                      !- Minimum Outdoor Temperature {C}
    100,                     !- Maximum Outdoor Temperature {C}
    20000,                   !- Minimum Outdoor Enthalpy {J/kg}
    30000,                   !- Maximum Outdoor Enthalpy {J/kg}
    15,                      !- Minimum Outdoor Dewpoint {C}
    30,                      !- Maximum Outdoor Dewpoint {C}
    Minimum outdoor ventilation air schedule: Always 1 ac/h,  !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,  !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,  !- AirflowNetwork Control Type Schedule Name
    ,                        !- Simple Airflow Control Type Schedule Name
    ;                        !- ZoneVentilation Object Name

  AvailabilityManager:HybridVentilation,
    BLOQUE1:BATHROOM2 Ideal Loads Air,  !- Name
    ,                        !- HVAC Air Loop Name
    BLOQUE1:BATHROOM2,       !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:BATHROOM2 Ideal Loads Air,  !- Ventilation Control Mode Schedule Name
    YES,                     !- Use Weather File Rain Indicators
    40,                      !- Maximum Wind Speed {m/s}
    15,                      !- Minimum Outdoor Temperature {C}
    100,                     !- Maximum Outdoor Temperature {C}
    20000,                   !- Minimum Outdoor Enthalpy {J/kg}
    30000,                   !- Maximum Outdoor Enthalpy {J/kg}
    15,                      !- Minimum Outdoor Dewpoint {C}
    30,                      !- Maximum Outdoor Dewpoint {C}
    Minimum outdoor ventilation air schedule: Always 1 ac/h,  !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,  !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,  !- AirflowNetwork Control Type Schedule Name
    ,                        !- Simple Airflow Control Type Schedule Name
    ;                        !- ZoneVentilation Object Name

  Curve:Linear,
    Opening Factor Function of Wind Speed Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

  Output:VariableDictionary,IDF;

  Output:Surfaces:List,Details;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Constructions,Constructions;

  Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    None;                    !- EMS Runtime Language Debug Output Level

  Output:Table:SummaryReports,
    LEEDSummary,             !- Report 1 Name
    AnnualBuildingUtilityPerformanceSummary,  !- Report 2 Name
    DemandEndUseComponentsSummary,  !- Report 3 Name
    SensibleHeatGainSummary, !- Report 4 Name
    InputVerificationandResultsSummary,  !- Report 5 Name
    AdaptiveComfortSummary,  !- Report 6 Name
    Standard62.1Summary,     !- Report 7 Name
    ClimaticDataSummary,     !- Report 8 Name
    EquipmentSummary,        !- Report 9 Name
    EnvelopeSummary,         !- Report 10 Name
    LightingSummary,         !- Report 11 Name
    HVACSizingSummary,       !- Report 12 Name
    SystemSummary,           !- Report 13 Name
    ComponentSizingSummary,  !- Report 14 Name
    OutdoorAirSummary,       !- Report 15 Name
    ObjectCountSummary;      !- Report 16 Name

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

  OutputControl:ReportingTolerances,
    .2,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    .2;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Variable,BLOQUE1:LIVINGXROOM,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BLOQUE1:LIVINGXROOM,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BLOQUE1:LIVINGXROOM,Zone Operative Temperature,hourly,On;

  Output:Variable,BLOQUE1:LIVINGXROOM,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BLOQUE1:BEDROOM1,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BLOQUE1:BEDROOM1,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BLOQUE1:BEDROOM1,Zone Operative Temperature,hourly,On;

  Output:Variable,BLOQUE1:BEDROOM1,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BLOQUE1:MASTERBEDROOM,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BLOQUE1:MASTERBEDROOM,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BLOQUE1:MASTERBEDROOM,Zone Operative Temperature,hourly,On;

  Output:Variable,BLOQUE1:MASTERBEDROOM,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BLOQUE1:BATHROOM1,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BLOQUE1:BATHROOM1,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BLOQUE1:BATHROOM1,Zone Operative Temperature,hourly,On;

  Output:Variable,BLOQUE1:BATHROOM1,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BLOQUE1:BEDROOM2,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BLOQUE1:BEDROOM2,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BLOQUE1:BEDROOM2,Zone Operative Temperature,hourly,On;

  Output:Variable,BLOQUE1:BEDROOM2,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BLOQUE1:KITCHEN,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BLOQUE1:KITCHEN,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BLOQUE1:KITCHEN,Zone Operative Temperature,hourly,On;

  Output:Variable,BLOQUE1:KITCHEN,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BLOQUE1:BATHROOM2,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BLOQUE1:BATHROOM2,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BLOQUE1:BATHROOM2,Zone Operative Temperature,hourly,On;

  Output:Variable,BLOQUE1:BATHROOM2,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BLOQUE3:ZONA1,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BLOQUE3:ZONA1,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BLOQUE3:ZONA1,Zone Operative Temperature,hourly,On;

  Output:Variable,BLOQUE3:ZONA1,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BLOQUE2:ZONA1,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BLOQUE2:ZONA1,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BLOQUE2:ZONA1,Zone Operative Temperature,hourly,On;

  Output:Variable,BLOQUE2:ZONA1,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BLOQUE1:LIVINGXROOM,Zone Mean Air Temperature,daily,On;

  Output:Variable,BLOQUE1:LIVINGXROOM,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,BLOQUE1:LIVINGXROOM,Zone Operative Temperature,daily,On;

  Output:Variable,BLOQUE1:LIVINGXROOM,Zone Air Relative Humidity,daily,On;

  Output:Variable,BLOQUE1:BEDROOM1,Zone Mean Air Temperature,daily,On;

  Output:Variable,BLOQUE1:BEDROOM1,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,BLOQUE1:BEDROOM1,Zone Operative Temperature,daily,On;

  Output:Variable,BLOQUE1:BEDROOM1,Zone Air Relative Humidity,daily,On;

  Output:Variable,BLOQUE1:MASTERBEDROOM,Zone Mean Air Temperature,daily,On;

  Output:Variable,BLOQUE1:MASTERBEDROOM,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,BLOQUE1:MASTERBEDROOM,Zone Operative Temperature,daily,On;

  Output:Variable,BLOQUE1:MASTERBEDROOM,Zone Air Relative Humidity,daily,On;

  Output:Variable,BLOQUE1:BATHROOM1,Zone Mean Air Temperature,daily,On;

  Output:Variable,BLOQUE1:BATHROOM1,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,BLOQUE1:BATHROOM1,Zone Operative Temperature,daily,On;

  Output:Variable,BLOQUE1:BATHROOM1,Zone Air Relative Humidity,daily,On;

  Output:Variable,BLOQUE1:BEDROOM2,Zone Mean Air Temperature,daily,On;

  Output:Variable,BLOQUE1:BEDROOM2,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,BLOQUE1:BEDROOM2,Zone Operative Temperature,daily,On;

  Output:Variable,BLOQUE1:BEDROOM2,Zone Air Relative Humidity,daily,On;

  Output:Variable,BLOQUE1:KITCHEN,Zone Mean Air Temperature,daily,On;

  Output:Variable,BLOQUE1:KITCHEN,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,BLOQUE1:KITCHEN,Zone Operative Temperature,daily,On;

  Output:Variable,BLOQUE1:KITCHEN,Zone Air Relative Humidity,daily,On;

  Output:Variable,BLOQUE1:BATHROOM2,Zone Mean Air Temperature,daily,On;

  Output:Variable,BLOQUE1:BATHROOM2,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,BLOQUE1:BATHROOM2,Zone Operative Temperature,daily,On;

  Output:Variable,BLOQUE1:BATHROOM2,Zone Air Relative Humidity,daily,On;

  Output:Variable,BLOQUE3:ZONA1,Zone Mean Air Temperature,daily,On;

  Output:Variable,BLOQUE3:ZONA1,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,BLOQUE3:ZONA1,Zone Operative Temperature,daily,On;

  Output:Variable,BLOQUE3:ZONA1,Zone Air Relative Humidity,daily,On;

  Output:Variable,BLOQUE2:ZONA1,Zone Mean Air Temperature,daily,On;

  Output:Variable,BLOQUE2:ZONA1,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,BLOQUE2:ZONA1,Zone Operative Temperature,daily,On;

  Output:Variable,BLOQUE2:ZONA1,Zone Air Relative Humidity,daily,On;

  Output:Variable,BLOQUE1:LIVINGXROOM,Zone Mean Air Temperature,monthly,On;

  Output:Variable,BLOQUE1:LIVINGXROOM,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,BLOQUE1:LIVINGXROOM,Zone Operative Temperature,monthly,On;

  Output:Variable,BLOQUE1:LIVINGXROOM,Zone Air Relative Humidity,monthly,On;

  Output:Variable,BLOQUE1:BEDROOM1,Zone Mean Air Temperature,monthly,On;

  Output:Variable,BLOQUE1:BEDROOM1,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,BLOQUE1:BEDROOM1,Zone Operative Temperature,monthly,On;

  Output:Variable,BLOQUE1:BEDROOM1,Zone Air Relative Humidity,monthly,On;

  Output:Variable,BLOQUE1:MASTERBEDROOM,Zone Mean Air Temperature,monthly,On;

  Output:Variable,BLOQUE1:MASTERBEDROOM,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,BLOQUE1:MASTERBEDROOM,Zone Operative Temperature,monthly,On;

  Output:Variable,BLOQUE1:MASTERBEDROOM,Zone Air Relative Humidity,monthly,On;

  Output:Variable,BLOQUE1:BATHROOM1,Zone Mean Air Temperature,monthly,On;

  Output:Variable,BLOQUE1:BATHROOM1,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,BLOQUE1:BATHROOM1,Zone Operative Temperature,monthly,On;

  Output:Variable,BLOQUE1:BATHROOM1,Zone Air Relative Humidity,monthly,On;

  Output:Variable,BLOQUE1:BEDROOM2,Zone Mean Air Temperature,monthly,On;

  Output:Variable,BLOQUE1:BEDROOM2,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,BLOQUE1:BEDROOM2,Zone Operative Temperature,monthly,On;

  Output:Variable,BLOQUE1:BEDROOM2,Zone Air Relative Humidity,monthly,On;

  Output:Variable,BLOQUE1:KITCHEN,Zone Mean Air Temperature,monthly,On;

  Output:Variable,BLOQUE1:KITCHEN,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,BLOQUE1:KITCHEN,Zone Operative Temperature,monthly,On;

  Output:Variable,BLOQUE1:KITCHEN,Zone Air Relative Humidity,monthly,On;

  Output:Variable,BLOQUE1:BATHROOM2,Zone Mean Air Temperature,monthly,On;

  Output:Variable,BLOQUE1:BATHROOM2,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,BLOQUE1:BATHROOM2,Zone Operative Temperature,monthly,On;

  Output:Variable,BLOQUE1:BATHROOM2,Zone Air Relative Humidity,monthly,On;

  Output:Variable,BLOQUE3:ZONA1,Zone Mean Air Temperature,monthly,On;

  Output:Variable,BLOQUE3:ZONA1,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,BLOQUE3:ZONA1,Zone Operative Temperature,monthly,On;

  Output:Variable,BLOQUE3:ZONA1,Zone Air Relative Humidity,monthly,On;

  Output:Variable,BLOQUE2:ZONA1,Zone Mean Air Temperature,monthly,On;

  Output:Variable,BLOQUE2:ZONA1,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,BLOQUE2:ZONA1,Zone Operative Temperature,monthly,On;

  Output:Variable,BLOQUE2:ZONA1,Zone Air Relative Humidity,monthly,On;

  Output:Variable,BLOQUE1:LIVINGXROOM,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,BLOQUE1:LIVINGXROOM,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,BLOQUE1:LIVINGXROOM,Zone Operative Temperature,runperiod,On;

  Output:Variable,BLOQUE1:LIVINGXROOM,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,BLOQUE1:BEDROOM1,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,BLOQUE1:BEDROOM1,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,BLOQUE1:BEDROOM1,Zone Operative Temperature,runperiod,On;

  Output:Variable,BLOQUE1:BEDROOM1,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,BLOQUE1:MASTERBEDROOM,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,BLOQUE1:MASTERBEDROOM,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,BLOQUE1:MASTERBEDROOM,Zone Operative Temperature,runperiod,On;

  Output:Variable,BLOQUE1:MASTERBEDROOM,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,BLOQUE1:BATHROOM1,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,BLOQUE1:BATHROOM1,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,BLOQUE1:BATHROOM1,Zone Operative Temperature,runperiod,On;

  Output:Variable,BLOQUE1:BATHROOM1,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,BLOQUE1:BEDROOM2,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,BLOQUE1:BEDROOM2,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,BLOQUE1:BEDROOM2,Zone Operative Temperature,runperiod,On;

  Output:Variable,BLOQUE1:BEDROOM2,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,BLOQUE1:KITCHEN,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,BLOQUE1:KITCHEN,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,BLOQUE1:KITCHEN,Zone Operative Temperature,runperiod,On;

  Output:Variable,BLOQUE1:KITCHEN,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,BLOQUE1:BATHROOM2,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,BLOQUE1:BATHROOM2,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,BLOQUE1:BATHROOM2,Zone Operative Temperature,runperiod,On;

  Output:Variable,BLOQUE1:BATHROOM2,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,BLOQUE3:ZONA1,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,BLOQUE3:ZONA1,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,BLOQUE3:ZONA1,Zone Operative Temperature,runperiod,On;

  Output:Variable,BLOQUE3:ZONA1,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,BLOQUE2:ZONA1,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,BLOQUE2:ZONA1,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,BLOQUE2:ZONA1,Zone Operative Temperature,runperiod,On;

  Output:Variable,BLOQUE2:ZONA1,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly;

  Output:Variable,*,Site Wind Speed,hourly;

  Output:Variable,*,Site Wind Direction,hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Solar Azimuth Angle,hourly;

  Output:Variable,*,Site Solar Altitude Angle,hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,daily;

  Output:Variable,*,Site Wind Speed,daily;

  Output:Variable,*,Site Wind Direction,daily;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Solar Azimuth Angle,daily;

  Output:Variable,*,Site Solar Altitude Angle,daily;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,daily;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,monthly;

  Output:Variable,*,Site Wind Speed,monthly;

  Output:Variable,*,Site Wind Direction,monthly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Solar Azimuth Angle,monthly;

  Output:Variable,*,Site Solar Altitude Angle,monthly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,monthly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,runperiod;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,runperiod;

  Output:Variable,*,Site Wind Speed,runperiod;

  Output:Variable,*,Site Wind Direction,runperiod;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Solar Azimuth Angle,runperiod;

  Output:Variable,*,Site Solar Altitude Angle,runperiod;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,runperiod;

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,NATURALGAS:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,Electricity:Facility,daily;

  Output:Meter,NATURALGAS:Facility,daily;

  Output:Meter,InteriorEquipment:Electricity,daily;

  Output:Meter,InteriorLights:Electricity,daily;

  Output:Meter,Electricity:Facility,monthly;

  Output:Meter,NATURALGAS:Facility,monthly;

  Output:Meter,InteriorEquipment:Electricity,monthly;

  Output:Meter,InteriorLights:Electricity,monthly;

  Output:Meter,Electricity:Facility,runperiod;

  Output:Meter,NATURALGAS:Facility,runperiod;

  Output:Meter,InteriorEquipment:Electricity,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

