    Until: 24:00,             !- Field 15
    1,                        !- Field 16
    Through: 01/05,           !- Field 17
    For: Alldays,             !- Field 18
    Until: 24:00,             !- Field 19
    1,                        !- Field 20
    Through: 01/06,           !- Field 21
    For: Alldays,             !- Field 22
    Until: 24:00,             !- Field 23
    1,                        !- Field 24
    Through: 01/07,           !- Field 25
    For: Alldays,             !- Field 26
    Until: 24:00,             !- Field 27
    1,                        !- Field 28
    Through: 01/08,           !- Field 29
    For: Alldays,             !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    Through: 01/09,           !- Field 33
    For: Alldays,             !- Field 34
    Until: 24:00,             !- Field 35
    1,                        !- Field 36
    Through: 01/10,           !- Field 37
    For: Alldays,             !- Field 38
    Until: 24:00,             !- Field 39
    1,                        !- Field 40
    Through: 01/11,           !- Field 41
    For: Alldays,             !- Field 42
    Until: 24:00,             !- Field 43
    1,                        !- Field 44
    Through: 01/12,           !- Field 45
    For: Alldays,             !- Field 46
    Until: 24:00,             !- Field 47
    1,                        !- Field 48
    Through: 01/13,           !- Field 49
    For: Alldays,             !- Field 50
    Until: 24:00,             !- Field 51
    1,                        !- Field 52
    Through: 01/14,           !- Field 53
    For: Alldays,             !- Field 54
    Until: 24:00,             !- Field 55
    1,                        !- Field 56
    Through: 01/15,           !- Field 57
    For: Alldays,             !- Field 58
    Until: 24:00,             !- Field 59
    1,                        !- Field 60
    Through: 01/16,           !- Field 61
    For: Alldays,             !- Field 62
    Until: 24:00,             !- Field 63
    1,                        !- Field 64
    Through: 01/17,           !- Field 65
    For: Alldays,             !- Field 66
    Until: 24:00,             !- Field 67
    1,                        !- Field 68
    Through: 01/18,           !- Field 69
    For: Alldays,             !- Field 70
    Until: 24:00,             !- Field 71
    1,                        !- Field 72
    Through: 01/19,           !- Field 73
    For: Alldays,             !- Field 74
    Until: 24:00,             !- Field 75
    1,                        !- Field 76
    Through: 01/20,           !- Field 77
    For: Alldays,             !- Field 78
    Until: 24:00,             !- Field 79
    1,                        !- Field 80
    Through: 01/21,           !- Field 81
    For: Alldays,             !- Field 82
    Until: 24:00,             !- Field 83
    1,                        !- Field 84
    Through: 01/22,           !- Field 85
    For: Alldays,             !- Field 86
    Until: 24:00,             !- Field 87
    1,                        !- Field 88
    Through: 01/23,           !- Field 89
    For: Alldays,             !- Field 90
    Until: 24:00,             !- Field 91
    1,                        !- Field 92
    Through: 01/24,           !- Field 93
    For: Alldays,             !- Field 94
    Until: 24:00,             !- Field 95
    1,                        !- Field 96
    Through: 01/25,           !- Field 97
    For: Alldays,             !- Field 98
    Until: 24:00,             !- Field 99
    1,                        !- Field 100
    Through: 01/26,           !- Field 101
    For: Alldays,             !- Field 102
    Until: 24:00,             !- Field 103
    1,                        !- Field 104
    Through: 01/27,           !- Field 105
    For: Alldays,             !- Field 106
    Until: 24:00,             !- Field 107
    1,                        !- Field 108
    Through: 01/28,           !- Field 109
    For: Alldays,             !- Field 110
    Until: 24:00,             !- Field 111
    1,                        !- Field 112
    Through: 01/29,           !- Field 113
    For: Alldays,             !- Field 114
    Until: 24:00,             !- Field 115
    1,                        !- Field 116
    Through: 01/30,           !- Field 117
    For: Alldays,             !- Field 118
    Until: 24:00,             !- Field 119
    1,                        !- Field 120
    Through: 01/31,           !- Field 121
    For: Alldays,             !- Field 122
    Until: 24:00,             !- Field 123
    1,                        !- Field 124
    Through: 02/01,           !- Field 125
    For: Alldays,             !- Field 126
    Until: 24:00,             !- Field 127
    1,                        !- Field 128
    Through: 02/02,           !- Field 129
    For: Alldays,             !- Field 130
    Until: 24:00,             !- Field 131
    1,                        !- Field 132
    Through: 02/03,           !- Field 133
    For: Alldays,             !- Field 134
    Until: 24:00,             !- Field 135
    1,                        !- Field 136
    Through: 02/04,           !- Field 137
    For: Alldays,             !- Field 138
    Until: 24:00,             !- Field 139
    1,                        !- Field 140
    Through: 02/05,           !- Field 141
    For: Alldays,             !- Field 142
    Until: 24:00,             !- Field 143
    1,                        !- Field 144
    Through: 02/06,           !- Field 145
    For: Alldays,             !- Field 146
    Until: 24:00,             !- Field 147
    1,                        !- Field 148
    Through: 02/07,           !- Field 149
    For: Alldays,             !- Field 150
    Until: 24:00,             !- Field 151
    1,                        !- Field 152
    Through: 02/08,           !- Field 153
    For: Alldays,             !- Field 154
    Until: 24:00,             !- Field 155
    1,                        !- Field 156
    Through: 02/09,           !- Field 157
    For: Alldays,             !- Field 158
    Until: 24:00,             !- Field 159
    1,                        !- Field 160
    Through: 02/10,           !- Field 161
    For: Alldays,             !- Field 162
    Until: 24:00,             !- Field 163
    1,                        !- Field 164
    Through: 02/11,           !- Field 165
    For: Alldays,             !- Field 166
    Until: 24:00,             !- Field 167
    1,                        !- Field 168
    Through: 02/12,           !- Field 169
    For: Alldays,             !- Field 170
    Until: 24:00,             !- Field 171
    1,                        !- Field 172
    Through: 02/13,           !- Field 173
    For: Alldays,             !- Field 174
    Until: 24:00,             !- Field 175
    1,                        !- Field 176
    Through: 02/14,           !- Field 177
    For: Alldays,             !- Field 178
    Until: 24:00,             !- Field 179
    1,                        !- Field 180
    Through: 02/15,           !- Field 181
    For: Alldays,             !- Field 182
    Until: 24:00,             !- Field 183
    1,                        !- Field 184
    Through: 02/16,           !- Field 185
    For: Alldays,             !- Field 186
    Until: 24:00,             !- Field 187
    1,                        !- Field 188
    Through: 02/17,           !- Field 189
    For: Alldays,             !- Field 190
    Until: 24:00,             !- Field 191
    1,                        !- Field 192
    Through: 02/18,           !- Field 193
    For: Alldays,             !- Field 194
    Until: 24:00,             !- Field 195
    1,                        !- Field 196
    Through: 02/19,           !- Field 197
    For: Alldays,             !- Field 198
    Until: 24:00,             !- Field 199
    1,                        !- Field 200
    Through: 02/20,           !- Field 201
    For: Alldays,             !- Field 202
    Until: 24:00,             !- Field 203
    1,                        !- Field 204
    Through: 02/21,           !- Field 205
    For: Alldays,             !- Field 206
    Until: 24:00,             !- Field 207
    1,                        !- Field 208
    Through: 02/22,           !- Field 209
    For: Alldays,             !- Field 210
    Until: 24:00,             !- Field 211
    1,                        !- Field 212
    Through: 02/23,           !- Field 213
    For: Alldays,             !- Field 214
    Until: 24:00,             !- Field 215
    1,                        !- Field 216
    Through: 02/24,           !- Field 217
    For: Alldays,             !- Field 218
    Until: 24:00,             !- Field 219
    1,                        !- Field 220
    Through: 02/25,           !- Field 221
    For: Alldays,             !- Field 222
    Until: 24:00,             !- Field 223
    1,                        !- Field 224
    Through: 02/26,           !- Field 225
    For: Alldays,             !- Field 226
    Until: 24:00,             !- Field 227
    1,                        !- Field 228
    Through: 02/27,           !- Field 229
    For: Alldays,             !- Field 230
    Until: 24:00,             !- Field 231
    1,                        !- Field 232
    Through: 02/28,           !- Field 233
    For: Alldays,             !- Field 234
    Until: 24:00,             !- Field 235
    1,                        !- Field 236
    Through: 03/01,           !- Field 237
    For: Alldays,             !- Field 238
    Until: 24:00,             !- Field 239
    1,                        !- Field 240
    Through: 03/02,           !- Field 241
    For: Alldays,             !- Field 242
    Until: 24:00,             !- Field 243
    1,                        !- Field 244
    Through: 03/03,           !- Field 245
    For: Alldays,             !- Field 246
    Until: 24:00,             !- Field 247
    1,                        !- Field 248
    Through: 03/04,           !- Field 249
    For: Alldays,             !- Field 250
    Until: 24:00,             !- Field 251
    1,                        !- Field 252
    Through: 03/05,           !- Field 253
    For: Alldays,             !- Field 254
    Until: 24:00,             !- Field 255
    1,                        !- Field 256
    Through: 03/06,           !- Field 257
    For: Alldays,             !- Field 258
    Until: 24:00,             !- Field 259
    1,                        !- Field 260
    Through: 03/07,           !- Field 261
    For: Alldays,             !- Field 262
    Until: 24:00,             !- Field 263
    1,                        !- Field 264
    Through: 03/08,           !- Field 265
    For: Alldays,             !- Field 266
    Until: 24:00,             !- Field 267
    1,                        !- Field 268
    Through: 03/09,           !- Field 269
    For: Alldays,             !- Field 270
    Until: 24:00,             !- Field 271
    1,                        !- Field 272
    Through: 03/10,           !- Field 273
    For: Alldays,             !- Field 274
    Until: 24:00,             !- Field 275
    1,                        !- Field 276
    Through: 03/11,           !- Field 277
    For: Alldays,             !- Field 278
    Until: 24:00,             !- Field 279
    1,                        !- Field 280
    Through: 03/12,           !- Field 281
    For: Alldays,             !- Field 282
    Until: 24:00,             !- Field 283
    1,                        !- Field 284
    Through: 03/13,           !- Field 285
    For: Alldays,             !- Field 286
    Until: 24:00,             !- Field 287
    1,                        !- Field 288
    Through: 03/14,           !- Field 289
    For: Alldays,             !- Field 290
    Until: 24:00,             !- Field 291
    1,                        !- Field 292
    Through: 03/15,           !- Field 293
    For: Alldays,             !- Field 294
    Until: 24:00,             !- Field 295
    1,                        !- Field 296
    Through: 03/16,           !- Field 297
    For: Alldays,             !- Field 298
    Until: 24:00,             !- Field 299
    1,                        !- Field 300
    Through: 03/17,           !- Field 301
    For: Alldays,             !- Field 302
    Until: 24:00,             !- Field 303
    1,                        !- Field 304
    Through: 03/18,           !- Field 305
    For: Alldays,             !- Field 306
    Until: 24:00,             !- Field 307
    1,                        !- Field 308
    Through: 03/19,           !- Field 309
    For: Alldays,             !- Field 310
    Until: 24:00,             !- Field 311
    1,                        !- Field 312
    Through: 03/20,           !- Field 313
    For: Alldays,             !- Field 314
    Until: 24:00,             !- Field 315
    1,                        !- Field 316
    Through: 03/21,           !- Field 317
    For: Alldays,             !- Field 318
    Until: 24:00,             !- Field 319
    1,                        !- Field 320
    Through: 03/22,           !- Field 321
    For: Alldays,             !- Field 322
    Until: 24:00,             !- Field 323
    1,                        !- Field 324
    Through: 03/23,           !- Field 325
    For: Alldays,             !- Field 326
    Until: 24:00,             !- Field 327
    1,                        !- Field 328
    Through: 03/24,           !- Field 329
    For: Alldays,             !- Field 330
    Until: 24:00,             !- Field 331
    1,                        !- Field 332
    Through: 03/25,           !- Field 333
    For: Alldays,             !- Field 334
    Until: 24:00,             !- Field 335
    1,                        !- Field 336
    Through: 03/26,           !- Field 337
    For: Alldays,             !- Field 338
    Until: 24:00,             !- Field 339
    1,                        !- Field 340
    Through: 03/27,           !- Field 341
    For: Alldays,             !- Field 342
    Until: 24:00,             !- Field 343
    1,                        !- Field 344
    Through: 03/28,           !- Field 345
    For: Alldays,             !- Field 346
    Until: 24:00,             !- Field 347
    1,                        !- Field 348
    Through: 03/29,           !- Field 349
    For: Alldays,             !- Field 350
    Until: 24:00,             !- Field 351
    1,                        !- Field 352
    Through: 03/30,           !- Field 353
    For: Alldays,             !- Field 354
    Until: 24:00,             !- Field 355
    1,                        !- Field 356
    Through: 03/31,           !- Field 357
    For: Alldays,             !- Field 358
    Until: 24:00,             !- Field 359
    1,                        !- Field 360
    Through: 04/01,           !- Field 361
    For: Alldays,             !- Field 362
    Until: 24:00,             !- Field 363
    1,                        !- Field 364
    Through: 04/02,           !- Field 365
    For: Alldays,             !- Field 366
    Until: 24:00,             !- Field 367
    1,                        !- Field 368
    Through: 04/03,           !- Field 369
    For: Alldays,             !- Field 370
    Until: 24:00,             !- Field 371
    1,                        !- Field 372
    Through: 04/04,           !- Field 373
    For: Alldays,             !- Field 374
    Until: 24:00,             !- Field 375
    1,                        !- Field 376
    Through: 04/05,           !- Field 377
    For: Alldays,             !- Field 378
    Until: 24:00,             !- Field 379
    1,                        !- Field 380
    Through: 04/06,           !- Field 381
    For: Alldays,             !- Field 382
    Until: 24:00,             !- Field 383
    1,                        !- Field 384
    Through: 04/07,           !- Field 385
    For: Alldays,             !- Field 386
    Until: 24:00,             !- Field 387
    1,                        !- Field 388
    Through: 04/08,           !- Field 389
    For: Alldays,             !- Field 390
    Until: 24:00,             !- Field 391
    1,                        !- Field 392
    Through: 04/09,           !- Field 393
    For: Alldays,             !- Field 394
    Until: 24:00,             !- Field 395
    1,                        !- Field 396
    Through: 04/10,           !- Field 397
    For: Alldays,             !- Field 398
    Until: 24:00,             !- Field 399
    1,                        !- Field 400
    Through: 04/11,           !- Field 401
    For: Alldays,             !- Field 402
    Until: 24:00,             !- Field 403
    1,                        !- Field 404
    Through: 04/12,           !- Field 405
    For: Alldays,             !- Field 406
    Until: 24:00,             !- Field 407
    1,                        !- Field 408
    Through: 04/13,           !- Field 409
    For: Alldays,             !- Field 410
    Until: 24:00,             !- Field 411
    1,                        !- Field 412
    Through: 04/14,           !- Field 413
    For: Alldays,             !- Field 414
    Until: 24:00,             !- Field 415
    1,                        !- Field 416
    Through: 04/15,           !- Field 417
    For: Alldays,             !- Field 418
    Until: 24:00,             !- Field 419
    1,                        !- Field 420
    Through: 04/16,           !- Field 421
    For: Alldays,             !- Field 422
    Until: 24:00,             !- Field 423
    1,                        !- Field 424
    Through: 04/17,           !- Field 425
    For: Alldays,             !- Field 426
    Until: 24:00,             !- Field 427
    1,                        !- Field 428
    Through: 04/18,           !- Field 429
    For: Alldays,             !- Field 430
    Until: 24:00,             !- Field 431
    1,                        !- Field 432
    Through: 04/19,           !- Field 433
    For: Alldays,             !- Field 434
    Until: 24:00,             !- Field 435
    1,                        !- Field 436
    Through: 04/20,           !- Field 437
    For: Alldays,             !- Field 438
    Until: 24:00,             !- Field 439
    1,                        !- Field 440
    Through: 04/21,           !- Field 441
    For: Alldays,             !- Field 442
    Until: 24:00,             !- Field 443
    1,                        !- Field 444
    Through: 04/22,           !- Field 445
    For: Alldays,             !- Field 446
    Until: 24:00,             !- Field 447
    1,                        !- Field 448
    Through: 04/23,           !- Field 449
    For: Alldays,             !- Field 450
    Until: 24:00,             !- Field 451
    1,                        !- Field 452
    Through: 04/24,           !- Field 453
    For: Alldays,             !- Field 454
    Until: 24:00,             !- Field 455
    1,                        !- Field 456
    Through: 04/25,           !- Field 457
    For: Alldays,             !- Field 458
    Until: 24:00,             !- Field 459
    1,                        !- Field 460
    Through: 04/26,           !- Field 461
    For: Alldays,             !- Field 462
    Until: 24:00,             !- Field 463
    1,                        !- Field 464
    Through: 04/27,           !- Field 465
    For: Alldays,             !- Field 466
    Until: 24:00,             !- Field 467
    1,                        !- Field 468
    Through: 04/28,           !- Field 469
    For: Alldays,             !- Field 470
    Until: 24:00,             !- Field 471
    1,                        !- Field 472
    Through: 04/29,           !- Field 473
    For: Alldays,             !- Field 474
    Until: 24:00,             !- Field 475
    1,                        !- Field 476
    Through: 04/30,           !- Field 477
    For: Alldays,             !- Field 478
    Until: 24:00,             !- Field 479
    1,                        !- Field 480
    Through: 05/01,           !- Field 481
    For: Alldays,             !- Field 482
    Until: 24:00,             !- Field 483
    1,                        !- Field 484
    Through: 05/02,           !- Field 485
    For: Alldays,             !- Field 486
    Until: 24:00,             !- Field 487
    1,                        !- Field 488
    Through: 05/03,           !- Field 489
    For: Alldays,             !- Field 490
    Until: 24:00,             !- Field 491
    1,                        !- Field 492
    Through: 05/04,           !- Field 493
    For: Alldays,             !- Field 494
    Until: 24:00,             !- Field 495
    1,                        !- Field 496
    Through: 05/05,           !- Field 497
    For: Alldays,             !- Field 498
    Until: 24:00,             !- Field 499
    1,                        !- Field 500
    Through: 05/06,           !- Field 501
    For: Alldays,             !- Field 502
    Until: 24:00,             !- Field 503
    1,                        !- Field 504
    Through: 05/07,           !- Field 505
    For: Alldays,             !- Field 506
    Until: 24:00,             !- Field 507
    1,                        !- Field 508
    Through: 05/08,           !- Field 509
    For: Alldays,             !- Field 510
    Until: 24:00,             !- Field 511
    1,                        !- Field 512
    Through: 05/09,           !- Field 513
    For: Alldays,             !- Field 514
    Until: 24:00,             !- Field 515
    1,                        !- Field 516
    Through: 05/10,           !- Field 517
    For: Alldays,             !- Field 518
    Until: 24:00,             !- Field 519
    1,                        !- Field 520
    Through: 05/11,           !- Field 521
    For: Alldays,             !- Field 522
    Until: 24:00,             !- Field 523
    1,                        !- Field 524
    Through: 05/12,           !- Field 525
    For: Alldays,             !- Field 526
    Until: 24:00,             !- Field 527
    1,                        !- Field 528
    Through: 05/13,           !- Field 529
    For: Alldays,             !- Field 530
    Until: 24:00,             !- Field 531
    1,                        !- Field 532
    Through: 05/14,           !- Field 533
    For: Alldays,             !- Field 534
    Until: 24:00,             !- Field 535
    1,                        !- Field 536
    Through: 05/15,           !- Field 537
    For: Alldays,             !- Field 538
    Until: 24:00,             !- Field 539
    1,                        !- Field 540
    Through: 05/16,           !- Field 541
    For: Alldays,             !- Field 542
    Until: 24:00,             !- Field 543
    1,                        !- Field 544
    Through: 05/17,           !- Field 545
    For: Alldays,             !- Field 546
    Until: 24:00,             !- Field 547
    1,                        !- Field 548
    Through: 05/18,           !- Field 549
    For: Alldays,             !- Field 550
    Until: 24:00,             !- Field 551
    1,                        !- Field 552
    Through: 05/19,           !- Field 553
    For: Alldays,             !- Field 554
    Until: 24:00,             !- Field 555
    1,                        !- Field 556
    Through: 05/20,           !- Field 557
    For: Alldays,             !- Field 558
    Until: 24:00,             !- Field 559
    1,                        !- Field 560
    Through: 05/21,           !- Field 561
    For: Alldays,             !- Field 562
    Until: 24:00,             !- Field 563
    1,                        !- Field 564
    Through: 05/22,           !- Field 565
    For: Alldays,             !- Field 566
    Until: 24:00,             !- Field 567
    1,                        !- Field 568
    Through: 05/23,           !- Field 569
    For: Alldays,             !- Field 570
    Until: 24:00,             !- Field 571
    1,                        !- Field 572
    Through: 05/24,           !- Field 573
    For: Alldays,             !- Field 574
    Until: 24:00,             !- Field 575
    1,                        !- Field 576
    Through: 05/25,           !- Field 577
    For: Alldays,             !- Field 578
    Until: 24:00,             !- Field 579
    1,                        !- Field 580
    Through: 05/26,           !- Field 581
    For: Alldays,             !- Field 582
    Until: 24:00,             !- Field 583
    1,                        !- Field 584
    Through: 05/27,           !- Field 585
    For: Alldays,             !- Field 586
    Until: 24:00,             !- Field 587
    1,                        !- Field 588
    Through: 05/28,           !- Field 589
    For: Alldays,             !- Field 590
    Until: 24:00,             !- Field 591
    1,                        !- Field 592
    Through: 05/29,           !- Field 593
    For: Alldays,             !- Field 594
    Until: 24:00,             !- Field 595
    1,                        !- Field 596
    Through: 05/30,           !- Field 597
    For: Alldays,             !- Field 598
    Until: 24:00,             !- Field 599
    1,                        !- Field 600
    Through: 05/31,           !- Field 601
    For: Alldays,             !- Field 602
    Until: 24:00,             !- Field 603
    1,                        !- Field 604
    Through: 06/01,           !- Field 605
    For: Alldays,             !- Field 606
    Until: 24:00,             !- Field 607
    1,                        !- Field 608
    Through: 06/02,           !- Field 609
    For: Alldays,             !- Field 610
    Until: 24:00,             !- Field 611
    1,                        !- Field 612
    Through: 06/03,           !- Field 613
    For: Alldays,             !- Field 614
    Until: 24:00,             !- Field 615
    1,                        !- Field 616
    Through: 06/04,           !- Field 617
    For: Alldays,             !- Field 618
    Until: 24:00,             !- Field 619
    1,                        !- Field 620
    Through: 06/05,           !- Field 621
    For: Alldays,             !- Field 622
    Until: 24:00,             !- Field 623
    1,                        !- Field 624
    Through: 06/06,           !- Field 625
    For: Alldays,             !- Field 626
    Until: 24:00,             !- Field 627
    1,                        !- Field 628
    Through: 06/07,           !- Field 629
    For: Alldays,             !- Field 630
    Until: 24:00,             !- Field 631
    1,                        !- Field 632
    Through: 06/08,           !- Field 633
    For: Alldays,             !- Field 634
    Until: 24:00,             !- Field 635
    1,                        !- Field 636
    Through: 06/09,           !- Field 637
    For: Alldays,             !- Field 638
    Until: 24:00,             !- Field 639
    1,                        !- Field 640
    Through: 06/10,           !- Field 641
    For: Alldays,             !- Field 642
    Until: 24:00,             !- Field 643
    1,                        !- Field 644
    Through: 06/11,           !- Field 645
    For: Alldays,             !- Field 646
    Until: 24:00,             !- Field 647
    1,                        !- Field 648
    Through: 06/12,           !- Field 649
    For: Alldays,             !- Field 650
    Until: 24:00,             !- Field 651
    1,                        !- Field 652
    Through: 06/13,           !- Field 653
    For: Alldays,             !- Field 654
    Until: 24:00,             !- Field 655
    1,                        !- Field 656
    Through: 06/14,           !- Field 657
    For: Alldays,             !- Field 658
    Until: 24:00,             !- Field 659
    1,                        !- Field 660
    Through: 06/15,           !- Field 661
    For: Alldays,             !- Field 662
    Until: 24:00,             !- Field 663
    1,                        !- Field 664
    Through: 06/16,           !- Field 665
    For: Alldays,             !- Field 666
    Until: 24:00,             !- Field 667
    1,                        !- Field 668
    Through: 06/17,           !- Field 669
    For: Alldays,             !- Field 670
    Until: 24:00,             !- Field 671
    1,                        !- Field 672
    Through: 06/18,           !- Field 673
    For: Alldays,             !- Field 674
    Until: 24:00,             !- Field 675
    1,                        !- Field 676
    Through: 06/19,           !- Field 677
    For: Alldays,             !- Field 678
    Until: 24:00,             !- Field 679
    1,                        !- Field 680
    Through: 06/20,           !- Field 681
    For: Alldays,             !- Field 682
    Until: 24:00,             !- Field 683
    1,                        !- Field 684
    Through: 06/21,           !- Field 685
    For: Alldays,             !- Field 686
    Until: 24:00,             !- Field 687
    1,                        !- Field 688
    Through: 06/22,           !- Field 689
    For: Alldays,             !- Field 690
    Until: 24:00,             !- Field 691
    1,                        !- Field 692
    Through: 06/23,           !- Field 693
    For: Alldays,             !- Field 694
    Until: 24:00,             !- Field 695
    1,                        !- Field 696
    Through: 06/24,           !- Field 697
    For: Alldays,             !- Field 698
    Until: 24:00,             !- Field 699
    1,                        !- Field 700
    Through: 06/25,           !- Field 701
    For: Alldays,             !- Field 702
    Until: 24:00,             !- Field 703
    1,                        !- Field 704
    Through: 06/26,           !- Field 705
    For: Alldays,             !- Field 706
    Until: 24:00,             !- Field 707
    1,                        !- Field 708
    Through: 06/27,           !- Field 709
    For: Alldays,             !- Field 710
    Until: 24:00,             !- Field 711
    1,                        !- Field 712
    Through: 06/28,           !- Field 713
    For: Alldays,             !- Field 714
    Until: 24:00,             !- Field 715
    1,                        !- Field 716
    Through: 06/29,           !- Field 717
    For: Alldays,             !- Field 718
    Until: 24:00,             !- Field 719
    1,                        !- Field 720
    Through: 06/30,           !- Field 721
    For: Alldays,             !- Field 722
    Until: 24:00,             !- Field 723
    1,                        !- Field 724
    Through: 07/01,           !- Field 725
    For: Alldays,             !- Field 726
    Until: 24:00,             !- Field 727
    1,                        !- Field 728
    Through: 07/02,           !- Field 729
    For: Alldays,             !- Field 730
    Until: 24:00,             !- Field 731
    1,                        !- Field 732
    Through: 07/03,           !- Field 733
    For: Alldays,             !- Field 734
    Until: 24:00,             !- Field 735
    1,                        !- Field 736
    Through: 07/04,           !- Field 737
    For: Alldays,             !- Field 738
    Until: 24:00,             !- Field 739
    1,                        !- Field 740
    Through: 07/05,           !- Field 741
    For: Alldays,             !- Field 742
    Until: 24:00,             !- Field 743
    1,                        !- Field 744
    Through: 07/06,           !- Field 745
    For: Alldays,             !- Field 746
    Until: 24:00,             !- Field 747
    1,                        !- Field 748
    Through: 07/07,           !- Field 749
    For: Alldays,             !- Field 750
    Until: 24:00,             !- Field 751
    1,                        !- Field 752
    Through: 07/08,           !- Field 753
    For: Alldays,             !- Field 754
    Until: 24:00,             !- Field 755
    1,                        !- Field 756
    Through: 07/09,           !- Field 757
    For: Alldays,             !- Field 758
    Until: 24:00,             !- Field 759
    1,                        !- Field 760
    Through: 07/10,           !- Field 761
    For: Alldays,             !- Field 762
    Until: 24:00,             !- Field 763
    1,                        !- Field 764
    Through: 07/11,           !- Field 765
    For: Alldays,             !- Field 766
    Until: 24:00,             !- Field 767
    1,                        !- Field 768
    Through: 07/12,           !- Field 769
    For: Alldays,             !- Field 770
    Until: 24:00,             !- Field 771
    1,                        !- Field 772
    Through: 07/13,           !- Field 773
    For: Alldays,             !- Field 774
    Until: 24:00,             !- Field 775
    1,                        !- Field 776
    Through: 07/14,           !- Field 777
    For: Alldays,             !- Field 778
    Until: 24:00,             !- Field 779
    1,                        !- Field 780
    Through: 07/15,           !- Field 781
    For: Alldays,             !- Field 782
    Until: 24:00,             !- Field 783
    1,                        !- Field 784
    Through: 07/16,           !- Field 785
    For: Alldays,             !- Field 786
    Until: 24:00,             !- Field 787
    1,                        !- Field 788
    Through: 07/17,           !- Field 789
    For: Alldays,             !- Field 790
    Until: 24:00,             !- Field 791
    1,                        !- Field 792
    Through: 07/18,           !- Field 793
    For: Alldays,             !- Field 794
    Until: 24:00,             !- Field 795
    1,                        !- Field 796
    Through: 07/19,           !- Field 797
    For: Alldays,             !- Field 798
    Until: 24:00,             !- Field 799
    1,                        !- Field 800
    Through: 07/20,           !- Field 801
    For: Alldays,             !- Field 802
    Until: 24:00,             !- Field 803
    1,                        !- Field 804
    Through: 07/21,           !- Field 805
    For: Alldays,             !- Field 806
    Until: 24:00,             !- Field 807
    1,                        !- Field 808
    Through: 07/22,           !- Field 809
    For: Alldays,             !- Field 810
    Until: 24:00,             !- Field 811
    1,                        !- Field 812
    Through: 07/23,           !- Field 813
    For: Alldays,             !- Field 814
    Until: 24:00,             !- Field 815
    1,                        !- Field 816
    Through: 07/24,           !- Field 817
    For: Alldays,             !- Field 818
    Until: 24:00,             !- Field 819
    1,                        !- Field 820
    Through: 07/25,           !- Field 821
    For: Alldays,             !- Field 822
    Until: 24:00,             !- Field 823
    1,                        !- Field 824
    Through: 07/26,           !- Field 825
    For: Alldays,             !- Field 826
    Until: 24:00,             !- Field 827
    1,                        !- Field 828
    Through: 07/27,           !- Field 829
    For: Alldays,             !- Field 830
    Until: 24:00,             !- Field 831
    1,                        !- Field 832
    Through: 07/28,           !- Field 833
    For: Alldays,             !- Field 834
    Until: 24:00,             !- Field 835
    1,                        !- Field 836
    Through: 07/29,           !- Field 837
    For: Alldays,             !- Field 838
    Until: 24:00,             !- Field 839
    1,                        !- Field 840
    Through: 07/30,           !- Field 841
    For: Alldays,             !- Field 842
    Until: 24:00,             !- Field 843
    1,                        !- Field 844
    Through: 07/31,           !- Field 845
    For: Alldays,             !- Field 846
    Until: 24:00,             !- Field 847
    1,                        !- Field 848
    Through: 08/01,           !- Field 849
    For: Alldays,             !- Field 850
    Until: 24:00,             !- Field 851
    1,                        !- Field 852
    Through: 08/02,           !- Field 853
    For: Alldays,             !- Field 854
    Until: 24:00,             !- Field 855
    1,                        !- Field 856
    Through: 08/03,           !- Field 857
    For: Alldays,             !- Field 858
    Until: 24:00,             !- Field 859
    1,                        !- Field 860
    Through: 08/04,           !- Field 861
    For: Alldays,             !- Field 862
    Until: 24:00,             !- Field 863
    1,                        !- Field 864
    Through: 08/05,           !- Field 865
    For: Alldays,             !- Field 866
    Until: 24:00,             !- Field 867
    1,                        !- Field 868
    Through: 08/06,           !- Field 869
    For: Alldays,             !- Field 870
    Until: 24:00,             !- Field 871
    1,                        !- Field 872
    Through: 08/07,           !- Field 873
    For: Alldays,             !- Field 874
    Until: 24:00,             !- Field 875
    1,                        !- Field 876
    Through: 08/08,           !- Field 877
    For: Alldays,             !- Field 878
    Until: 24:00,             !- Field 879
    1,                        !- Field 880
    Through: 08/09,           !- Field 881
    For: Alldays,             !- Field 882
    Until: 24:00,             !- Field 883
    1,                        !- Field 884
    Through: 08/10,           !- Field 885
    For: Alldays,             !- Field 886
    Until: 24:00,             !- Field 887
    1,                        !- Field 888
    Through: 08/11,           !- Field 889
    For: Alldays,             !- Field 890
    Until: 24:00,             !- Field 891
    1,                        !- Field 892
    Through: 08/12,           !- Field 893
    For: Alldays,             !- Field 894
    Until: 24:00,             !- Field 895
    1,                        !- Field 896
    Through: 08/13,           !- Field 897
    For: Alldays,             !- Field 898
    Until: 24:00,             !- Field 899
    1,                        !- Field 900
    Through: 08/14,           !- Field 901
    For: Alldays,             !- Field 902
    Until: 24:00,             !- Field 903
    1,                        !- Field 904
    Through: 08/15,           !- Field 905
    For: Alldays,             !- Field 906
    Until: 24:00,             !- Field 907
    1,                        !- Field 908
    Through: 08/16,           !- Field 909
    For: Alldays,             !- Field 910
    Until: 24:00,             !- Field 911
    1,                        !- Field 912
    Through: 08/17,           !- Field 913
    For: Alldays,             !- Field 914
    Until: 24:00,             !- Field 915
    1,                        !- Field 916
    Through: 08/18,           !- Field 917
    For: Alldays,             !- Field 918
    Until: 24:00,             !- Field 919
    1,                        !- Field 920
    Through: 08/19,           !- Field 921
    For: Alldays,             !- Field 922
    Until: 24:00,             !- Field 923
    1,                        !- Field 924
    Through: 08/20,           !- Field 925
    For: Alldays,             !- Field 926
    Until: 24:00,             !- Field 927
    1,                        !- Field 928
    Through: 08/21,           !- Field 929
    For: Alldays,             !- Field 930
    Until: 24:00,             !- Field 931
    1,                        !- Field 932
    Through: 08/22,           !- Field 933
    For: Alldays,             !- Field 934
    Until: 24:00,             !- Field 935
    1,                        !- Field 936
    Through: 08/23,           !- Field 937
    For: Alldays,             !- Field 938
    Until: 24:00,             !- Field 939
    1,                        !- Field 940
    Through: 08/24,           !- Field 941
    For: Alldays,             !- Field 942
    Until: 24:00,             !- Field 943
    1,                        !- Field 944
    Through: 08/25,           !- Field 945
    For: Alldays,             !- Field 946
    Until: 24:00,             !- Field 947
    1,                        !- Field 948
    Through: 08/26,           !- Field 949
    For: Alldays,             !- Field 950
    Until: 24:00,             !- Field 951
    1,                        !- Field 952
    Through: 08/27,           !- Field 953
    For: Alldays,             !- Field 954
    Until: 24:00,             !- Field 955
    1,                        !- Field 956
    Through: 08/28,           !- Field 957
    For: Alldays,             !- Field 958
    Until: 24:00,             !- Field 959
    1,                        !- Field 960
    Through: 08/29,           !- Field 961
    For: Alldays,             !- Field 962
    Until: 24:00,             !- Field 963
    1,                        !- Field 964
    Through: 08/30,           !- Field 965
    For: Alldays,             !- Field 966
    Until: 24:00,             !- Field 967
    1,                        !- Field 968
    Through: 08/31,           !- Field 969
    For: Alldays,             !- Field 970
    Until: 24:00,             !- Field 971
    1,                        !- Field 972
    Through: 09/01,           !- Field 973
    For: Alldays,             !- Field 974
    Until: 24:00,             !- Field 975
    1,                        !- Field 976
    Through: 09/02,           !- Field 977
    For: Alldays,             !- Field 978
    Until: 24:00,             !- Field 979
    1,                        !- Field 980
    Through: 09/03,           !- Field 981
    For: Alldays,             !- Field 982
    Until: 24:00,             !- Field 983
    1,                        !- Field 984
    Through: 09/04,           !- Field 985
    For: Alldays,             !- Field 986
    Until: 24:00,             !- Field 987
    1,                        !- Field 988
    Through: 09/05,           !- Field 989
    For: Alldays,             !- Field 990
    Until: 24:00,             !- Field 991
    1,                        !- Field 992
    Through: 09/06,           !- Field 993
    For: Alldays,             !- Field 994
    Until: 24:00,             !- Field 995
    1,                        !- Field 996
    Through: 09/07,           !- Field 997
    For: Alldays,             !- Field 998
    Until: 24:00,             !- Field 999
    1,                        !- Field 1000
    Through: 09/08,           !- Field 1001
    For: Alldays,             !- Field 1002
    Until: 24:00,             !- Field 1003
    1,                        !- Field 1004
    Through: 09/09,           !- Field 1005
    For: Alldays,             !- Field 1006
    Until: 24:00,             !- Field 1007
    1,                        !- Field 1008
    Through: 09/10,           !- Field 1009
    For: Alldays,             !- Field 1010
    Until: 24:00,             !- Field 1011
    1,                        !- Field 1012
    Through: 09/11,           !- Field 1013
    For: Alldays,             !- Field 1014
    Until: 24:00,             !- Field 1015
    1,                        !- Field 1016
    Through: 09/12,           !- Field 1017
    For: Alldays,             !- Field 1018
    Until: 24:00,             !- Field 1019
    1,                        !- Field 1020
    Through: 09/13,           !- Field 1021
    For: Alldays,             !- Field 1022
    Until: 24:00,             !- Field 1023
    1,                        !- Field 1024
    Through: 09/14,           !- Field 1025
    For: Alldays,             !- Field 1026
    Until: 24:00,             !- Field 1027
    1,                        !- Field 1028
    Through: 09/15,           !- Field 1029
    For: Alldays,             !- Field 1030
    Until: 24:00,             !- Field 1031
    1,                        !- Field 1032
    Through: 09/16,           !- Field 1033
    For: Alldays,             !- Field 1034
    Until: 24:00,             !- Field 1035
    1,                        !- Field 1036
    Through: 09/17,           !- Field 1037
    For: Alldays,             !- Field 1038
    Until: 24:00,             !- Field 1039
    1,                        !- Field 1040
    Through: 09/18,           !- Field 1041
    For: Alldays,             !- Field 1042
    Until: 24:00,             !- Field 1043
    1,                        !- Field 1044
    Through: 09/19,           !- Field 1045
    For: Alldays,             !- Field 1046
    Until: 24:00,             !- Field 1047
    1,                        !- Field 1048
    Through: 09/20,           !- Field 1049
    For: Alldays,             !- Field 1050
    Until: 24:00,             !- Field 1051
    1,                        !- Field 1052
    Through: 09/21,           !- Field 1053
    For: Alldays,             !- Field 1054
    Until: 24:00,             !- Field 1055
    1,                        !- Field 1056
    Through: 09/22,           !- Field 1057
    For: Alldays,             !- Field 1058
    Until: 24:00,             !- Field 1059
    1,                        !- Field 1060
    Through: 09/23,           !- Field 1061
    For: Alldays,             !- Field 1062
    Until: 24:00,             !- Field 1063
    1,                        !- Field 1064
    Through: 09/24,           !- Field 1065
    For: Alldays,             !- Field 1066
    Until: 24:00,             !- Field 1067
    1,                        !- Field 1068
    Through: 09/25,           !- Field 1069
    For: Alldays,             !- Field 1070
    Until: 24:00,             !- Field 1071
    1,                        !- Field 1072
    Through: 09/26,           !- Field 1073
    For: Alldays,             !- Field 1074
    Until: 24:00,             !- Field 1075
    1,                        !- Field 1076
    Through: 09/27,           !- Field 1077
    For: Alldays,             !- Field 1078
    Until: 24:00,             !- Field 1079
    1,                        !- Field 1080
    Through: 09/28,           !- Field 1081
    For: Alldays,             !- Field 1082
    Until: 24:00,             !- Field 1083
    1,                        !- Field 1084
    Through: 09/29,           !- Field 1085
    For: Alldays,             !- Field 1086
    Until: 24:00,             !- Field 1087
    1,                        !- Field 1088
    Through: 09/30,           !- Field 1089
    For: Alldays,             !- Field 1090
    Until: 24:00,             !- Field 1091
    1,                        !- Field 1092
    Through: 10/01,           !- Field 1093
    For: Alldays,             !- Field 1094
    Until: 24:00,             !- Field 1095
    1,                        !- Field 1096
    Through: 10/02,           !- Field 1097
    For: Alldays,             !- Field 1098
    Until: 24:00,             !- Field 1099
    1,                        !- Field 1100
    Through: 10/03,           !- Field 1101
    For: Alldays,             !- Field 1102
    Until: 24:00,             !- Field 1103
    1,                        !- Field 1104
    Through: 10/04,           !- Field 1105
    For: Alldays,             !- Field 1106
    Until: 24:00,             !- Field 1107
    1,                        !- Field 1108
    Through: 10/05,           !- Field 1109
    For: Alldays,             !- Field 1110
    Until: 24:00,             !- Field 1111
    1,                        !- Field 1112
    Through: 10/06,           !- Field 1113
    For: Alldays,             !- Field 1114
    Until: 24:00,             !- Field 1115
    1,                        !- Field 1116
    Through: 10/07,           !- Field 1117
    For: Alldays,             !- Field 1118
    Until: 24:00,             !- Field 1119
    1,                        !- Field 1120
    Through: 10/08,           !- Field 1121
    For: Alldays,             !- Field 1122
    Until: 24:00,             !- Field 1123
    1,                        !- Field 1124
    Through: 10/09,           !- Field 1125
    For: Alldays,             !- Field 1126
    Until: 24:00,             !- Field 1127
    1,                        !- Field 1128
    Through: 10/10,           !- Field 1129
    For: Alldays,             !- Field 1130
    Until: 24:00,             !- Field 1131
    1,                        !- Field 1132
    Through: 10/11,           !- Field 1133
    For: Alldays,             !- Field 1134
    Until: 24:00,             !- Field 1135
    1,                        !- Field 1136
    Through: 10/12,           !- Field 1137
    For: Alldays,             !- Field 1138
    Until: 24:00,             !- Field 1139
    1,                        !- Field 1140
    Through: 10/13,           !- Field 1141
    For: Alldays,             !- Field 1142
    Until: 24:00,             !- Field 1143
    1,                        !- Field 1144
    Through: 10/14,           !- Field 1145
    For: Alldays,             !- Field 1146
    Until: 24:00,             !- Field 1147
    1,                        !- Field 1148
    Through: 10/15,           !- Field 1149
    For: Alldays,             !- Field 1150
    Until: 24:00,             !- Field 1151
    1,                        !- Field 1152
    Through: 10/16,           !- Field 1153
    For: Alldays,             !- Field 1154
    Until: 24:00,             !- Field 1155
    1,                        !- Field 1156
    Through: 10/17,           !- Field 1157
    For: Alldays,             !- Field 1158
    Until: 24:00,             !- Field 1159
    1,                        !- Field 1160
    Through: 10/18,           !- Field 1161
    For: Alldays,             !- Field 1162
    Until: 24:00,             !- Field 1163
    1,                        !- Field 1164
    Through: 10/19,           !- Field 1165
    For: Alldays,             !- Field 1166
    Until: 24:00,             !- Field 1167
    1,                        !- Field 1168
    Through: 10/20,           !- Field 1169
    For: Alldays,             !- Field 1170
    Until: 24:00,             !- Field 1171
    1,                        !- Field 1172
    Through: 10/21,           !- Field 1173
    For: Alldays,             !- Field 1174
    Until: 24:00,             !- Field 1175
    1,                        !- Field 1176
    Through: 10/22,           !- Field 1177
    For: Alldays,             !- Field 1178
    Until: 24:00,             !- Field 1179
    1,                        !- Field 1180
    Through: 10/23,           !- Field 1181
    For: Alldays,             !- Field 1182
    Until: 24:00,             !- Field 1183
    1,                        !- Field 1184
    Through: 10/24,           !- Field 1185
    For: Alldays,             !- Field 1186
    Until: 24:00,             !- Field 1187
    1,                        !- Field 1188
    Through: 10/25,           !- Field 1189
    For: Alldays,             !- Field 1190
    Until: 24:00,             !- Field 1191
    1,                        !- Field 1192
    Through: 10/26,           !- Field 1193
    For: Alldays,             !- Field 1194
    Until: 24:00,             !- Field 1195
    1,                        !- Field 1196
    Through: 10/27,           !- Field 1197
    For: Alldays,             !- Field 1198
    Until: 24:00,             !- Field 1199
    1,                        !- Field 1200
    Through: 10/28,           !- Field 1201
    For: Alldays,             !- Field 1202
    Until: 24:00,             !- Field 1203
    1,                        !- Field 1204
    Through: 10/29,           !- Field 1205
    For: Alldays,             !- Field 1206
    Until: 24:00,             !- Field 1207
    1,                        !- Field 1208
    Through: 10/30,           !- Field 1209
    For: Alldays,             !- Field 1210
    Until: 24:00,             !- Field 1211
    1,                        !- Field 1212
    Through: 10/31,           !- Field 1213
    For: Alldays,             !- Field 1214
    Until: 24:00,             !- Field 1215
    1,                        !- Field 1216
    Through: 11/01,           !- Field 1217
    For: Alldays,             !- Field 1218
    Until: 24:00,             !- Field 1219
    1,                        !- Field 1220
    Through: 11/02,           !- Field 1221
    For: Alldays,             !- Field 1222
    Until: 24:00,             !- Field 1223
    1,                        !- Field 1224
    Through: 11/03,           !- Field 1225
    For: Alldays,             !- Field 1226
    Until: 24:00,             !- Field 1227
    1,                        !- Field 1228
    Through: 11/04,           !- Field 1229
    For: Alldays,             !- Field 1230
    Until: 24:00,             !- Field 1231
    1,                        !- Field 1232
    Through: 11/05,           !- Field 1233
    For: Alldays,             !- Field 1234
    Until: 24:00,             !- Field 1235
    1,                        !- Field 1236
    Through: 11/06,           !- Field 1237
    For: Alldays,             !- Field 1238
    Until: 24:00,             !- Field 1239
    1,                        !- Field 1240
    Through: 11/07,           !- Field 1241
    For: Alldays,             !- Field 1242
    Until: 24:00,             !- Field 1243
    1,                        !- Field 1244
    Through: 11/08,           !- Field 1245
    For: Alldays,             !- Field 1246
    Until: 24:00,             !- Field 1247
    1,                        !- Field 1248
    Through: 11/09,           !- Field 1249
    For: Alldays,             !- Field 1250
    Until: 24:00,             !- Field 1251
    1,                        !- Field 1252
    Through: 11/10,           !- Field 1253
    For: Alldays,             !- Field 1254
    Until: 24:00,             !- Field 1255
    1,                        !- Field 1256
    Through: 11/11,           !- Field 1257
    For: Alldays,             !- Field 1258
    Until: 24:00,             !- Field 1259
    1,                        !- Field 1260
    Through: 11/12,           !- Field 1261
    For: Alldays,             !- Field 1262
    Until: 24:00,             !- Field 1263
    1,                        !- Field 1264
    Through: 11/13,           !- Field 1265
    For: Alldays,             !- Field 1266
    Until: 24:00,             !- Field 1267
    1,                        !- Field 1268
    Through: 11/14,           !- Field 1269
    For: Alldays,             !- Field 1270
    Until: 24:00,             !- Field 1271
    1,                        !- Field 1272
    Through: 11/15,           !- Field 1273
    For: Alldays,             !- Field 1274
    Until: 24:00,             !- Field 1275
    1,                        !- Field 1276
    Through: 11/16,           !- Field 1277
    For: Alldays,             !- Field 1278
    Until: 24:00,             !- Field 1279
    1,                        !- Field 1280
    Through: 11/17,           !- Field 1281
    For: Alldays,             !- Field 1282
    Until: 24:00,             !- Field 1283
    1,                        !- Field 1284
    Through: 11/18,           !- Field 1285
    For: Alldays,             !- Field 1286
    Until: 24:00,             !- Field 1287
    1,                        !- Field 1288
    Through: 11/19,           !- Field 1289
    For: Alldays,             !- Field 1290
    Until: 24:00,             !- Field 1291
    1,                        !- Field 1292
    Through: 11/20,           !- Field 1293
    For: Alldays,             !- Field 1294
    Until: 24:00,             !- Field 1295
    1,                        !- Field 1296
    Through: 11/21,           !- Field 1297
    For: Alldays,             !- Field 1298
    Until: 24:00,             !- Field 1299
    1,                        !- Field 1300
    Through: 11/22,           !- Field 1301
    For: Alldays,             !- Field 1302
    Until: 24:00,             !- Field 1303
    1,                        !- Field 1304
    Through: 11/23,           !- Field 1305
    For: Alldays,             !- Field 1306
    Until: 24:00,             !- Field 1307
    1,                        !- Field 1308
    Through: 11/24,           !- Field 1309
    For: Alldays,             !- Field 1310
    Until: 24:00,             !- Field 1311
    1,                        !- Field 1312
    Through: 11/25,           !- Field 1313
    For: Alldays,             !- Field 1314
    Until: 24:00,             !- Field 1315
    1,                        !- Field 1316
    Through: 11/26,           !- Field 1317
    For: Alldays,             !- Field 1318
    Until: 24:00,             !- Field 1319
    1,                        !- Field 1320
    Through: 11/27,           !- Field 1321
    For: Alldays,             !- Field 1322
    Until: 24:00,             !- Field 1323
    1,                        !- Field 1324
    Through: 11/28,           !- Field 1325
    For: Alldays,             !- Field 1326
    Until: 24:00,             !- Field 1327
    1,                        !- Field 1328
    Through: 11/29,           !- Field 1329
    For: Alldays,             !- Field 1330
    Until: 24:00,             !- Field 1331
    1,                        !- Field 1332
    Through: 11/30,           !- Field 1333
    For: Alldays,             !- Field 1334
    Until: 24:00,             !- Field 1335
    1,                        !- Field 1336
    Through: 12/01,           !- Field 1337
    For: Alldays,             !- Field 1338
    Until: 24:00,             !- Field 1339
    1,                        !- Field 1340
    Through: 12/02,           !- Field 1341
    For: Alldays,             !- Field 1342
    Until: 24:00,             !- Field 1343
    1,                        !- Field 1344
    Through: 12/03,           !- Field 1345
    For: Alldays,             !- Field 1346
    Until: 24:00,             !- Field 1347
    1,                        !- Field 1348
    Through: 12/04,           !- Field 1349
    For: Alldays,             !- Field 1350
    Until: 24:00,             !- Field 1351
    1,                        !- Field 1352
    Through: 12/05,           !- Field 1353
    For: Alldays,             !- Field 1354
    Until: 24:00,             !- Field 1355
    1,                        !- Field 1356
    Through: 12/06,           !- Field 1357
    For: Alldays,             !- Field 1358
    Until: 24:00,             !- Field 1359
    1,                        !- Field 1360
    Through: 12/07,           !- Field 1361
    For: Alldays,             !- Field 1362
    Until: 24:00,             !- Field 1363
    1,                        !- Field 1364
    Through: 12/08,           !- Field 1365
    For: Alldays,             !- Field 1366
    Until: 24:00,             !- Field 1367
    1,                        !- Field 1368
    Through: 12/09,           !- Field 1369
    For: Alldays,             !- Field 1370
    Until: 24:00,             !- Field 1371
    1,                        !- Field 1372
    Through: 12/10,           !- Field 1373
    For: Alldays,             !- Field 1374
    Until: 24:00,             !- Field 1375
    1,                        !- Field 1376
    Through: 12/11,           !- Field 1377
    For: Alldays,             !- Field 1378
    Until: 24:00,             !- Field 1379
    1,                        !- Field 1380
    Through: 12/12,           !- Field 1381
    For: Alldays,             !- Field 1382
    Until: 24:00,             !- Field 1383
    1,                        !- Field 1384
    Through: 12/13,           !- Field 1385
    For: Alldays,             !- Field 1386
    Until: 24:00,             !- Field 1387
    1,                        !- Field 1388
    Through: 12/14,           !- Field 1389
    For: Alldays,             !- Field 1390
    Until: 24:00,             !- Field 1391
    1,                        !- Field 1392
    Through: 12/15,           !- Field 1393
    For: Alldays,             !- Field 1394
    Until: 24:00,             !- Field 1395
    1,                        !- Field 1396
    Through: 12/16,           !- Field 1397
    For: Alldays,             !- Field 1398
    Until: 24:00,             !- Field 1399
    1,                        !- Field 1400
    Through: 12/17,           !- Field 1401
    For: Alldays,             !- Field 1402
    Until: 24:00,             !- Field 1403
    1,                        !- Field 1404
    Through: 12/18,           !- Field 1405
    For: Alldays,             !- Field 1406
    Until: 24:00,             !- Field 1407
    1,                        !- Field 1408
    Through: 12/19,           !- Field 1409
    For: Alldays,             !- Field 1410
    Until: 24:00,             !- Field 1411
    1,                        !- Field 1412
    Through: 12/20,           !- Field 1413
    For: Alldays,             !- Field 1414
    Until: 24:00,             !- Field 1415
    1,                        !- Field 1416
    Through: 12/21,           !- Field 1417
    For: Alldays,             !- Field 1418
    Until: 24:00,             !- Field 1419
    1,                        !- Field 1420
    Through: 12/22,           !- Field 1421
    For: Alldays,             !- Field 1422
    Until: 24:00,             !- Field 1423
    1,                        !- Field 1424
    Through: 12/23,           !- Field 1425
    For: Alldays,             !- Field 1426
    Until: 24:00,             !- Field 1427
    1,                        !- Field 1428
    Through: 12/24,           !- Field 1429
    For: Alldays,             !- Field 1430
    Until: 24:00,             !- Field 1431
    1,                        !- Field 1432
    Through: 12/25,           !- Field 1433
    For: Alldays,             !- Field 1434
    Until: 24:00,             !- Field 1435
    1,                        !- Field 1436
    Through: 12/26,           !- Field 1437
    For: Alldays,             !- Field 1438
    Until: 24:00,             !- Field 1439
    1,                        !- Field 1440
    Through: 12/27,           !- Field 1441
    For: Alldays,             !- Field 1442
    Until: 24:00,             !- Field 1443
    1,                        !- Field 1444
    Through: 12/28,           !- Field 1445
    For: Alldays,             !- Field 1446
    Until: 24:00,             !- Field 1447
    1,                        !- Field 1448
    Through: 12/29,           !- Field 1449
    For: Alldays,             !- Field 1450
    Until: 24:00,             !- Field 1451
    1,                        !- Field 1452
    Through: 12/30,           !- Field 1453
    For: Alldays,             !- Field 1454
    Until: 24:00,             !- Field 1455
    1,                        !- Field 1456
    Through: 12/31,           !- Field 1457
    For: Alldays,             !- Field 1458
    Until: 24:00,             !- Field 1459
    1;                        !- Field 1460

Schedule:Compact,
    Ventilation control mode schedule BLOQUE1:MASTERBEDROOM Ideal Loads Air,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    BLOQUE1:BATHROOM1 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 01/01,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 01/02,           !- Field 5
    For: Alldays,             !- Field 6
    Until: 24:00,             !- Field 7
    20,                       !- Field 8
    Through: 01/03,           !- Field 9
    For: Alldays,             !- Field 10
    Until: 24:00,             !- Field 11
    20,                       !- Field 12
    Through: 01/04,           !- Field 13
    For: Alldays,             !- Field 14
    Until: 24:00,             !- Field 15
    20,                       !- Field 16
    Through: 01/05,           !- Field 17
    For: Alldays,             !- Field 18
    Until: 24:00,             !- Field 19
    20,                       !- Field 20
    Through: 01/06,           !- Field 21
    For: Alldays,             !- Field 22
    Until: 24:00,             !- Field 23
    20,                       !- Field 24
    Through: 01/07,           !- Field 25
    For: Alldays,             !- Field 26
    Until: 24:00,             !- Field 27
    20,                       !- Field 28
    Through: 01/08,           !- Field 29
    For: Alldays,             !- Field 30
    Until: 24:00,             !- Field 31
    20,                       !- Field 32
    Through: 01/09,           !- Field 33
    For: Alldays,             !- Field 34
    Until: 24:00,             !- Field 35
    20,                       !- Field 36
    Through: 01/10,           !- Field 37
    For: Alldays,             !- Field 38
    Until: 24:00,             !- Field 39
    20,                       !- Field 40
    Through: 01/11,           !- Field 41
    For: Alldays,             !- Field 42
    Until: 24:00,             !- Field 43
    20,                       !- Field 44
    Through: 01/12,           !- Field 45
    For: Alldays,             !- Field 46
    Until: 24:00,             !- Field 47
    20,                       !- Field 48
    Through: 01/13,           !- Field 49
    For: Alldays,             !- Field 50
    Until: 24:00,             !- Field 51
    20,                       !- Field 52
    Through: 01/14,           !- Field 53
    For: Alldays,             !- Field 54
    Until: 24:00,             !- Field 55
    20,                       !- Field 56
    Through: 01/15,           !- Field 57
    For: Alldays,             !- Field 58
    Until: 24:00,             !- Field 59
    20,                       !- Field 60
    Through: 01/16,           !- Field 61
    For: Alldays,             !- Field 62
    Until: 24:00,             !- Field 63
    20,                       !- Field 64
    Through: 01/17,           !- Field 65
    For: Alldays,             !- Field 66
    Until: 24:00,             !- Field 67
    20,                       !- Field 68
    Through: 01/18,           !- Field 69
    For: Alldays,             !- Field 70
    Until: 24:00,             !- Field 71
    20,                       !- Field 72
    Through: 01/19,           !- Field 73
    For: Alldays,             !- Field 74
    Until: 24:00,             !- Field 75
    20,                       !- Field 76
    Through: 01/20,           !- Field 77
    For: Alldays,             !- Field 78
    Until: 24:00,             !- Field 79
    20,                       !- Field 80
    Through: 01/21,           !- Field 81
    For: Alldays,             !- Field 82
    Until: 24:00,             !- Field 83
    20,                       !- Field 84
    Through: 01/22,           !- Field 85
    For: Alldays,             !- Field 86
    Until: 24:00,             !- Field 87
    20,                       !- Field 88
    Through: 01/23,           !- Field 89
    For: Alldays,             !- Field 90
    Until: 24:00,             !- Field 91
    20,                       !- Field 92
    Through: 01/24,           !- Field 93
    For: Alldays,             !- Field 94
    Until: 24:00,             !- Field 95
    20,                       !- Field 96
    Through: 01/25,           !- Field 97
    For: Alldays,             !- Field 98
    Until: 24:00,             !- Field 99
    20,                       !- Field 100
    Through: 01/26,           !- Field 101
    For: Alldays,             !- Field 102
    Until: 24:00,             !- Field 103
    20,                       !- Field 104
    Through: 01/27,           !- Field 105
    For: Alldays,             !- Field 106
    Until: 24:00,             !- Field 107
    20,                       !- Field 108
    Through: 01/28,           !- Field 109
    For: Alldays,             !- Field 110
    Until: 24:00,             !- Field 111
    20,                       !- Field 112
    Through: 01/29,           !- Field 113
    For: Alldays,             !- Field 114
    Until: 24:00,             !- Field 115
    20,                       !- Field 116
    Through: 01/30,           !- Field 117
    For: Alldays,             !- Field 118
    Until: 24:00,             !- Field 119
    20,                       !- Field 120
    Through: 01/31,           !- Field 121
    For: Alldays,             !- Field 122
    Until: 24:00,             !- Field 123
    20,                       !- Field 124
    Through: 02/01,           !- Field 125
    For: Alldays,             !- Field 126
    Until: 24:00,             !- Field 127
    20,                       !- Field 128
    Through: 02/02,           !- Field 129
    For: Alldays,             !- Field 130
    Until: 24:00,             !- Field 131
    20,                       !- Field 132
    Through: 02/03,           !- Field 133
    For: Alldays,             !- Field 134
    Until: 24:00,             !- Field 135
    20,                       !- Field 136
    Through: 02/04,           !- Field 137
    For: Alldays,             !- Field 138
    Until: 24:00,             !- Field 139
    20,                       !- Field 140
    Through: 02/05,           !- Field 141
    For: Alldays,             !- Field 142
    Until: 24:00,             !- Field 143
    20,                       !- Field 144
    Through: 02/06,           !- Field 145
    For: Alldays,             !- Field 146
    Until: 24:00,             !- Field 147
    20,                       !- Field 148
    Through: 02/07,           !- Field 149
    For: Alldays,             !- Field 150
    Until: 24:00,             !- Field 151
    20,                       !- Field 152
    Through: 02/08,           !- Field 153
    For: Alldays,             !- Field 154
    Until: 24:00,             !- Field 155
    20,                       !- Field 156
    Through: 02/09,           !- Field 157
    For: Alldays,             !- Field 158
    Until: 24:00,             !- Field 159
    20,                       !- Field 160
    Through: 02/10,           !- Field 161
    For: Alldays,             !- Field 162
    Until: 24:00,             !- Field 163
    20,                       !- Field 164
    Through: 02/11,           !- Field 165
    For: Alldays,             !- Field 166
    Until: 24:00,             !- Field 167
    20,                       !- Field 168
    Through: 02/12,           !- Field 169
    For: Alldays,             !- Field 170
    Until: 24:00,             !- Field 171
    20,                       !- Field 172
    Through: 02/13,           !- Field 173
    For: Alldays,             !- Field 174
    Until: 24:00,             !- Field 175
    20,                       !- Field 176
    Through: 02/14,           !- Field 177
    For: Alldays,             !- Field 178
    Until: 24:00,             !- Field 179
    20,                       !- Field 180
    Through: 02/15,           !- Field 181
    For: Alldays,             !- Field 182
    Until: 24:00,             !- Field 183
    20,                       !- Field 184
    Through: 02/16,           !- Field 185
    For: Alldays,             !- Field 186
    Until: 24:00,             !- Field 187
    20,                       !- Field 188
    Through: 02/17,           !- Field 189
    For: Alldays,             !- Field 190
    Until: 24:00,             !- Field 191
    20,                       !- Field 192
    Through: 02/18,           !- Field 193
    For: Alldays,             !- Field 194
    Until: 24:00,             !- Field 195
    20,                       !- Field 196
    Through: 02/19,           !- Field 197
    For: Alldays,             !- Field 198
    Until: 24:00,             !- Field 199
    20,                       !- Field 200
    Through: 02/20,           !- Field 201
    For: Alldays,             !- Field 202
    Until: 24:00,             !- Field 203
    20,                       !- Field 204
    Through: 02/21,           !- Field 205
    For: Alldays,             !- Field 206
    Until: 24:00,             !- Field 207
    20,                       !- Field 208
    Through: 02/22,           !- Field 209
    For: Alldays,             !- Field 210
    Until: 24:00,             !- Field 211
    20,                       !- Field 212
    Through: 02/23,           !- Field 213
    For: Alldays,             !- Field 214
    Until: 24:00,             !- Field 215
    20,                       !- Field 216
    Through: 02/24,           !- Field 217
    For: Alldays,             !- Field 218
    Until: 24:00,             !- Field 219
    20,                       !- Field 220
    Through: 02/25,           !- Field 221
    For: Alldays,             !- Field 222
    Until: 24:00,             !- Field 223
    20,                       !- Field 224
    Through: 02/26,           !- Field 225
    For: Alldays,             !- Field 226
    Until: 24:00,             !- Field 227
    20,                       !- Field 228
    Through: 02/27,           !- Field 229
    For: Alldays,             !- Field 230
    Until: 24:00,             !- Field 231
    20,                       !- Field 232
    Through: 02/28,           !- Field 233
    For: Alldays,             !- Field 234
    Until: 24:00,             !- Field 235
    20,                       !- Field 236
    Through: 03/01,           !- Field 237
    For: Alldays,             !- Field 238
    Until: 24:00,             !- Field 239
    20,                       !- Field 240
    Through: 03/02,           !- Field 241
    For: Alldays,             !- Field 242
    Until: 24:00,             !- Field 243
    20,                       !- Field 244
    Through: 03/03,           !- Field 245
    For: Alldays,             !- Field 246
    Until: 24:00,             !- Field 247
    20,                       !- Field 248
    Through: 03/04,           !- Field 249
    For: Alldays,             !- Field 250
    Until: 24:00,             !- Field 251
    20,                       !- Field 252
    Through: 03/05,           !- Field 253
    For: Alldays,             !- Field 254
    Until: 24:00,             !- Field 255
    20,                       !- Field 256
    Through: 03/06,           !- Field 257
    For: Alldays,             !- Field 258
    Until: 24:00,             !- Field 259
    20,                       !- Field 260
    Through: 03/07,           !- Field 261
    For: Alldays,             !- Field 262
    Until: 24:00,             !- Field 263
    20,                       !- Field 264
    Through: 03/08,           !- Field 265
    For: Alldays,             !- Field 266
    Until: 24:00,             !- Field 267
    20,                       !- Field 268
    Through: 03/09,           !- Field 269
    For: Alldays,             !- Field 270
    Until: 24:00,             !- Field 271
    20,                       !- Field 272
    Through: 03/10,           !- Field 273
    For: Alldays,             !- Field 274
    Until: 24:00,             !- Field 275
    20,                       !- Field 276
    Through: 03/11,           !- Field 277
    For: Alldays,             !- Field 278
    Until: 24:00,             !- Field 279
    20,                       !- Field 280
    Through: 03/12,           !- Field 281
    For: Alldays,             !- Field 282
    Until: 24:00,             !- Field 283
    20,                       !- Field 284
    Through: 03/13,           !- Field 285
    For: Alldays,             !- Field 286
    Until: 24:00,             !- Field 287
    20,                       !- Field 288
    Through: 03/14,           !- Field 289
    For: Alldays,             !- Field 290
    Until: 24:00,             !- Field 291
    20,                       !- Field 292
    Through: 03/15,           !- Field 293
    For: Alldays,             !- Field 294
    Until: 24:00,             !- Field 295
    20,                       !- Field 296
    Through: 03/16,           !- Field 297
    For: Alldays,             !- Field 298
    Until: 24:00,             !- Field 299
    20,                       !- Field 300
    Through: 03/17,           !- Field 301
    For: Alldays,             !- Field 302
    Until: 24:00,             !- Field 303
    20,                       !- Field 304
    Through: 03/18,           !- Field 305
    For: Alldays,             !- Field 306
    Until: 24:00,             !- Field 307
    20,                       !- Field 308
    Through: 03/19,           !- Field 309
    For: Alldays,             !- Field 310
    Until: 24:00,             !- Field 311
    20,                       !- Field 312
    Through: 03/20,           !- Field 313
    For: Alldays,             !- Field 314
    Until: 24:00,             !- Field 315
    20,                       !- Field 316
    Through: 03/21,           !- Field 317
    For: Alldays,             !- Field 318
    Until: 24:00,             !- Field 319
    20,                       !- Field 320
    Through: 03/22,           !- Field 321
    For: Alldays,             !- Field 322
    Until: 24:00,             !- Field 323
    20,                       !- Field 324
    Through: 03/23,           !- Field 325
    For: Alldays,             !- Field 326
    Until: 24:00,             !- Field 327
    20,                       !- Field 328
    Through: 03/24,           !- Field 329
    For: Alldays,             !- Field 330
    Until: 24:00,             !- Field 331
    20,                       !- Field 332
    Through: 03/25,           !- Field 333
    For: Alldays,             !- Field 334
    Until: 24:00,             !- Field 335
    20,                       !- Field 336
    Through: 03/26,           !- Field 337
    For: Alldays,             !- Field 338
    Until: 24:00,             !- Field 339
    20,                       !- Field 340
    Through: 03/27,           !- Field 341
    For: Alldays,             !- Field 342
    Until: 24:00,             !- Field 343
    20,                       !- Field 344
    Through: 03/28,           !- Field 345
    For: Alldays,             !- Field 346
    Until: 24:00,             !- Field 347
    20,                       !- Field 348
    Through: 03/29,           !- Field 349
    For: Alldays,             !- Field 350
    Until: 24:00,             !- Field 351
    20,                       !- Field 352
    Through: 03/30,           !- Field 353
    For: Alldays,             !- Field 354
    Until: 24:00,             !- Field 355
    20,                       !- Field 356
    Through: 03/31,           !- Field 357
    For: Alldays,             !- Field 358
    Until: 24:00,             !- Field 359
    20,                       !- Field 360
    Through: 04/01,           !- Field 361
    For: Alldays,             !- Field 362
    Until: 24:00,             !- Field 363
    20,                       !- Field 364
    Through: 04/02,           !- Field 365
    For: Alldays,             !- Field 366
    Until: 24:00,             !- Field 367
    20,                       !- Field 368
    Through: 04/03,           !- Field 369
    For: Alldays,             !- Field 370
    Until: 24:00,             !- Field 371
    20,                       !- Field 372
    Through: 04/04,           !- Field 373
    For: Alldays,             !- Field 374
    Until: 24:00,             !- Field 375
    20,                       !- Field 376
    Through: 04/05,           !- Field 377
    For: Alldays,             !- Field 378
    Until: 24:00,             !- Field 379
    20,                       !- Field 380
    Through: 04/06,           !- Field 381
    For: Alldays,             !- Field 382
    Until: 24:00,             !- Field 383
    20,                       !- Field 384
    Through: 04/07,           !- Field 385
    For: Alldays,             !- Field 386
    Until: 24:00,             !- Field 387
    20,                       !- Field 388
    Through: 04/08,           !- Field 389
    For: Alldays,             !- Field 390
    Until: 24:00,             !- Field 391
    20,                       !- Field 392
    Through: 04/09,           !- Field 393
    For: Alldays,             !- Field 394
    Until: 24:00,             !- Field 395
    20,                       !- Field 396
    Through: 04/10,           !- Field 397
    For: Alldays,             !- Field 398
    Until: 24:00,             !- Field 399
    20,                       !- Field 400
    Through: 04/11,           !- Field 401
    For: Alldays,             !- Field 402
    Until: 24:00,             !- Field 403
    20,                       !- Field 404
    Through: 04/12,           !- Field 405
    For: Alldays,             !- Field 406
    Until: 24:00,             !- Field 407
    20,                       !- Field 408
    Through: 04/13,           !- Field 409
    For: Alldays,             !- Field 410
    Until: 24:00,             !- Field 411
    20,                       !- Field 412
    Through: 04/14,           !- Field 413
    For: Alldays,             !- Field 414
    Until: 24:00,             !- Field 415
    20,                       !- Field 416
    Through: 04/15,           !- Field 417
    For: Alldays,             !- Field 418
    Until: 24:00,             !- Field 419
    20,                       !- Field 420
    Through: 04/16,           !- Field 421
    For: Alldays,             !- Field 422
    Until: 24:00,             !- Field 423
    20,                       !- Field 424
    Through: 04/17,           !- Field 425
    For: Alldays,             !- Field 426
    Until: 24:00,             !- Field 427
    20,                       !- Field 428
    Through: 04/18,           !- Field 429
    For: Alldays,             !- Field 430
    Until: 24:00,             !- Field 431
    20,                       !- Field 432
    Through: 04/19,           !- Field 433
    For: Alldays,             !- Field 434
    Until: 24:00,             !- Field 435
    20,                       !- Field 436
    Through: 04/20,           !- Field 437
    For: Alldays,             !- Field 438
    Until: 24:00,             !- Field 439
    20,                       !- Field 440
    Through: 04/21,           !- Field 441
    For: Alldays,             !- Field 442
    Until: 24:00,             !- Field 443
    20,                       !- Field 444
    Through: 04/22,           !- Field 445
    For: Alldays,             !- Field 446
    Until: 24:00,             !- Field 447
    20,                       !- Field 448
    Through: 04/23,           !- Field 449
    For: Alldays,             !- Field 450
    Until: 24:00,             !- Field 451
    20,                       !- Field 452
    Through: 04/24,           !- Field 453
    For: Alldays,             !- Field 454
    Until: 24:00,             !- Field 455
    20,                       !- Field 456
    Through: 04/25,           !- Field 457
    For: Alldays,             !- Field 458
    Until: 24:00,             !- Field 459
    20,                       !- Field 460
    Through: 04/26,           !- Field 461
    For: Alldays,             !- Field 462
    Until: 24:00,             !- Field 463
    20,                       !- Field 464
    Through: 04/27,           !- Field 465
    For: Alldays,             !- Field 466
    Until: 24:00,             !- Field 467
    20,                       !- Field 468
    Through: 04/28,           !- Field 469
    For: Alldays,             !- Field 470
    Until: 24:00,             !- Field 471
    20,                       !- Field 472
    Through: 04/29,           !- Field 473
    For: Alldays,             !- Field 474
    Until: 24:00,             !- Field 475
    20,                       !- Field 476
    Through: 04/30,           !- Field 477
    For: Alldays,             !- Field 478
    Until: 24:00,             !- Field 479
    20,                       !- Field 480
    Through: 05/01,           !- Field 481
    For: Alldays,             !- Field 482
    Until: 24:00,             !- Field 483
    20,                       !- Field 484
    Through: 05/02,           !- Field 485
    For: Alldays,             !- Field 486
    Until: 24:00,             !- Field 487
    20,                       !- Field 488
    Through: 05/03,           !- Field 489
    For: Alldays,             !- Field 490
    Until: 24:00,             !- Field 491
    20,                       !- Field 492
    Through: 05/04,           !- Field 493
    For: Alldays,             !- Field 494
    Until: 24:00,             !- Field 495
    20,                       !- Field 496
    Through: 05/05,           !- Field 497
    For: Alldays,             !- Field 498
    Until: 24:00,             !- Field 499
    20,                       !- Field 500
    Through: 05/06,           !- Field 501
    For: Alldays,             !- Field 502
    Until: 24:00,             !- Field 503
    20,                       !- Field 504
    Through: 05/07,           !- Field 505
    For: Alldays,             !- Field 506
    Until: 24:00,             !- Field 507
    20,                       !- Field 508
    Through: 05/08,           !- Field 509
    For: Alldays,             !- Field 510
    Until: 24:00,             !- Field 511
    20,                       !- Field 512
    Through: 05/09,           !- Field 513
    For: Alldays,             !- Field 514
    Until: 24:00,             !- Field 515
    20,                       !- Field 516
    Through: 05/10,           !- Field 517
    For: Alldays,             !- Field 518
    Until: 24:00,             !- Field 519
    20,                       !- Field 520
    Through: 05/11,           !- Field 521
    For: Alldays,             !- Field 522
    Until: 24:00,             !- Field 523
    20,                       !- Field 524
    Through: 05/12,           !- Field 525
    For: Alldays,             !- Field 526
    Until: 24:00,             !- Field 527
    20,                       !- Field 528
    Through: 05/13,           !- Field 529
    For: Alldays,             !- Field 530
    Until: 24:00,             !- Field 531
    20,                       !- Field 532
    Through: 05/14,           !- Field 533
    For: Alldays,             !- Field 534
    Until: 24:00,             !- Field 535
    20,                       !- Field 536
    Through: 05/15,           !- Field 537
    For: Alldays,             !- Field 538
    Until: 24:00,             !- Field 539
    20,                       !- Field 540
    Through: 05/16,           !- Field 541
    For: Alldays,             !- Field 542
    Until: 24:00,             !- Field 543
    20,                       !- Field 544
    Through: 05/17,           !- Field 545
    For: Alldays,             !- Field 546
    Until: 24:00,             !- Field 547
    20,                       !- Field 548
    Through: 05/18,           !- Field 549
    For: Alldays,             !- Field 550
    Until: 24:00,             !- Field 551
    20,                       !- Field 552
    Through: 05/19,           !- Field 553
    For: Alldays,             !- Field 554
    Until: 24:00,             !- Field 555
    20,                       !- Field 556
    Through: 05/20,           !- Field 557
    For: Alldays,             !- Field 558
    Until: 24:00,             !- Field 559
    20,                       !- Field 560
    Through: 05/21,           !- Field 561
    For: Alldays,             !- Field 562
    Until: 24:00,             !- Field 563
    20,                       !- Field 564
    Through: 05/22,           !- Field 565
    For: Alldays,             !- Field 566
    Until: 24:00,             !- Field 567
    20,                       !- Field 568
    Through: 05/23,           !- Field 569
    For: Alldays,             !- Field 570
    Until: 24:00,             !- Field 571
    20,                       !- Field 572
    Through: 05/24,           !- Field 573
    For: Alldays,             !- Field 574
    Until: 24:00,             !- Field 575
    20,                       !- Field 576
    Through: 05/25,           !- Field 577
    For: Alldays,             !- Field 578
    Until: 24:00,             !- Field 579
    20,                       !- Field 580
    Through: 05/26,           !- Field 581
    For: Alldays,             !- Field 582
    Until: 24:00,             !- Field 583
    20,                       !- Field 584
    Through: 05/27,           !- Field 585
    For: Alldays,             !- Field 586
    Until: 24:00,             !- Field 587
    20,                       !- Field 588
    Through: 05/28,           !- Field 589
    For: Alldays,             !- Field 590
    Until: 24:00,             !- Field 591
    20,                       !- Field 592
    Through: 05/29,           !- Field 593
    For: Alldays,             !- Field 594
    Until: 24:00,             !- Field 595
    20,                       !- Field 596
    Through: 05/30,           !- Field 597
    For: Alldays,             !- Field 598
    Until: 24:00,             !- Field 599
    20,                       !- Field 600
    Through: 05/31,           !- Field 601
    For: Alldays,             !- Field 602
    Until: 24:00,             !- Field 603
    20,                       !- Field 604
    Through: 06/01,           !- Field 605
    For: Alldays,             !- Field 606
    Until: 24:00,             !- Field 607
    20,                       !- Field 608
    Through: 06/02,           !- Field 609
    For: Alldays,             !- Field 610
    Until: 24:00,             !- Field 611
    20,                       !- Field 612
    Through: 06/03,           !- Field 613
    For: Alldays,             !- Field 614
    Until: 24:00,             !- Field 615
    20,                       !- Field 616
    Through: 06/04,           !- Field 617
    For: Alldays,             !- Field 618
    Until: 24:00,             !- Field 619
    20,                       !- Field 620
    Through: 06/05,           !- Field 621
    For: Alldays,             !- Field 622
    Until: 24:00,             !- Field 623
    20,                       !- Field 624
    Through: 06/06,           !- Field 625
    For: Alldays,             !- Field 626
    Until: 24:00,             !- Field 627
    20,                       !- Field 628
    Through: 06/07,           !- Field 629
    For: Alldays,             !- Field 630
    Until: 24:00,             !- Field 631
    20,                       !- Field 632
    Through: 06/08,           !- Field 633
    For: Alldays,             !- Field 634
    Until: 24:00,             !- Field 635
    20,                       !- Field 636
    Through: 06/09,           !- Field 637
    For: Alldays,             !- Field 638
    Until: 24:00,             !- Field 639
    20,                       !- Field 640
    Through: 06/10,           !- Field 641
    For: Alldays,             !- Field 642
    Until: 24:00,             !- Field 643
    20,                       !- Field 644
    Through: 06/11,           !- Field 645
    For: Alldays,             !- Field 646
    Until: 24:00,             !- Field 647
    20,                       !- Field 648
    Through: 06/12,           !- Field 649
    For: Alldays,             !- Field 650
    Until: 24:00,             !- Field 651
    20,                       !- Field 652
    Through: 06/13,           !- Field 653
    For: Alldays,             !- Field 654
    Until: 24:00,             !- Field 655
    20,                       !- Field 656
    Through: 06/14,           !- Field 657
    For: Alldays,             !- Field 658
    Until: 24:00,             !- Field 659
    20,                       !- Field 660
    Through: 06/15,           !- Field 661
    For: Alldays,             !- Field 662
    Until: 24:00,             !- Field 663
    20,                       !- Field 664
    Through: 06/16,           !- Field 665
    For: Alldays,             !- Field 666
    Until: 24:00,             !- Field 667
    20,                       !- Field 668
    Through: 06/17,           !- Field 669
    For: Alldays,             !- Field 670
    Until: 24:00,             !- Field 671
    20,                       !- Field 672
    Through: 06/18,           !- Field 673
    For: Alldays,             !- Field 674
    Until: 24:00,             !- Field 675
    20,                       !- Field 676
    Through: 06/19,           !- Field 677
    For: Alldays,             !- Field 678
    Until: 24:00,             !- Field 679
    20,                       !- Field 680
    Through: 06/20,           !- Field 681
    For: Alldays,             !- Field 682
    Until: 24:00,             !- Field 683
    20,                       !- Field 684
    Through: 06/21,           !- Field 685
    For: Alldays,             !- Field 686
    Until: 24:00,             !- Field 687
    20,                       !- Field 688
    Through: 06/22,           !- Field 689
    For: Alldays,             !- Field 690
    Until: 24:00,             !- Field 691
    20,                       !- Field 692
    Through: 06/23,           !- Field 693
    For: Alldays,             !- Field 694
    Until: 24:00,             !- Field 695
    20,                       !- Field 696
    Through: 06/24,           !- Field 697
    For: Alldays,             !- Field 698
    Until: 24:00,             !- Field 699
    20,                       !- Field 700
    Through: 06/25,           !- Field 701
    For: Alldays,             !- Field 702
    Until: 24:00,             !- Field 703
    20,                       !- Field 704
    Through: 06/26,           !- Field 705
    For: Alldays,             !- Field 706
    Until: 24:00,             !- Field 707
    20,                       !- Field 708
    Through: 06/27,           !- Field 709
    For: Alldays,             !- Field 710
    Until: 24:00,             !- Field 711
    20,                       !- Field 712
    Through: 06/28,           !- Field 713
    For: Alldays,             !- Field 714
    Until: 24:00,             !- Field 715
    20,                       !- Field 716
    Through: 06/29,           !- Field 717
    For: Alldays,             !- Field 718
    Until: 24:00,             !- Field 719
    20,                       !- Field 720
    Through: 06/30,           !- Field 721
    For: Alldays,             !- Field 722
    Until: 24:00,             !- Field 723
    20,                       !- Field 724
    Through: 07/01,           !- Field 725
    For: Alldays,             !- Field 726
    Until: 24:00,             !- Field 727
    20,                       !- Field 728
    Through: 07/02,           !- Field 729
    For: Alldays,             !- Field 730
    Until: 24:00,             !- Field 731
    20,                       !- Field 732
    Through: 07/03,           !- Field 733
    For: Alldays,             !- Field 734
    Until: 24:00,             !- Field 735
    20,                       !- Field 736
    Through: 07/04,           !- Field 737
    For: Alldays,             !- Field 738
    Until: 24:00,             !- Field 739
    20,                       !- Field 740
    Through: 07/05,           !- Field 741
    For: Alldays,             !- Field 742
    Until: 24:00,             !- Field 743
    20,                       !- Field 744
    Through: 07/06,           !- Field 745
    For: Alldays,             !- Field 746
    Until: 24:00,             !- Field 747
    20,                       !- Field 748
    Through: 07/07,           !- Field 749
    For: Alldays,             !- Field 750
    Until: 24:00,             !- Field 751
    20,                       !- Field 752
    Through: 07/08,           !- Field 753
    For: Alldays,             !- Field 754
    Until: 24:00,             !- Field 755
    20,                       !- Field 756
    Through: 07/09,           !- Field 757
    For: Alldays,             !- Field 758
    Until: 24:00,             !- Field 759
    20,                       !- Field 760
    Through: 07/10,           !- Field 761
    For: Alldays,             !- Field 762
    Until: 24:00,             !- Field 763
    20,                       !- Field 764
    Through: 07/11,           !- Field 765
    For: Alldays,             !- Field 766
    Until: 24:00,             !- Field 767
    20,                       !- Field 768
    Through: 07/12,           !- Field 769
    For: Alldays,             !- Field 770
    Until: 24:00,             !- Field 771
    20,                       !- Field 772
    Through: 07/13,           !- Field 773
    For: Alldays,             !- Field 774
    Until: 24:00,             !- Field 775
    20,                       !- Field 776
    Through: 07/14,           !- Field 777
    For: Alldays,             !- Field 778
    Until: 24:00,             !- Field 779
    20,                       !- Field 780
    Through: 07/15,           !- Field 781
    For: Alldays,             !- Field 782
    Until: 24:00,             !- Field 783
    20,                       !- Field 784
    Through: 07/16,           !- Field 785
    For: Alldays,             !- Field 786
    Until: 24:00,             !- Field 787
    20,                       !- Field 788
    Through: 07/17,           !- Field 789
    For: Alldays,             !- Field 790
    Until: 24:00,             !- Field 791
    20,                       !- Field 792
    Through: 07/18,           !- Field 793
    For: Alldays,             !- Field 794
    Until: 24:00,             !- Field 795
    20,                       !- Field 796
    Through: 07/19,           !- Field 797
    For: Alldays,             !- Field 798
    Until: 24:00,             !- Field 799
    20,                       !- Field 800
    Through: 07/20,           !- Field 801
    For: Alldays,             !- Field 802
    Until: 24:00,             !- Field 803
    20,                       !- Field 804
    Through: 07/21,           !- Field 805
    For: Alldays,             !- Field 806
    Until: 24:00,             !- Field 807
    20,                       !- Field 808
    Through: 07/22,           !- Field 809
    For: Alldays,             !- Field 810
    Until: 24:00,             !- Field 811
    20,                       !- Field 812
    Through: 07/23,           !- Field 813
    For: Alldays,             !- Field 814
    Until: 24:00,             !- Field 815
    20,                       !- Field 816
    Through: 07/24,           !- Field 817
    For: Alldays,             !- Field 818
    Until: 24:00,             !- Field 819
    20,                       !- Field 820
    Through: 07/25,           !- Field 821
    For: Alldays,             !- Field 822
    Until: 24:00,             !- Field 823
    20,                       !- Field 824
    Through: 07/26,           !- Field 825
    For: Alldays,             !- Field 826
    Until: 24:00,             !- Field 827
    20,                       !- Field 828
    Through: 07/27,           !- Field 829
    For: Alldays,             !- Field 830
    Until: 24:00,             !- Field 831
    20,                       !- Field 832
    Through: 07/28,           !- Field 833
    For: Alldays,             !- Field 834
    Until: 24:00,             !- Field 835
    20,                       !- Field 836
    Through: 07/29,           !- Field 837
    For: Alldays,             !- Field 838
    Until: 24:00,             !- Field 839
    20,                       !- Field 840
    Through: 07/30,           !- Field 841
    For: Alldays,             !- Field 842
    Until: 24:00,             !- Field 843
    20,                       !- Field 844
    Through: 07/31,           !- Field 845
    For: Alldays,             !- Field 846
    Until: 24:00,             !- Field 847
    20,                       !- Field 848
    Through: 08/01,           !- Field 849
    For: Alldays,             !- Field 850
    Until: 24:00,             !- Field 851
    20,                       !- Field 852
    Through: 08/02,           !- Field 853
    For: Alldays,             !- Field 854
    Until: 24:00,             !- Field 855
    20,                       !- Field 856
    Through: 08/03,           !- Field 857
    For: Alldays,             !- Field 858
    Until: 24:00,             !- Field 859
    20,                       !- Field 860
    Through: 08/04,           !- Field 861
    For: Alldays,             !- Field 862
    Until: 24:00,             !- Field 863
    20,                       !- Field 864
    Through: 08/05,           !- Field 865
    For: Alldays,             !- Field 866
    Until: 24:00,             !- Field 867
    20,                       !- Field 868
    Through: 08/06,           !- Field 869
    For: Alldays,             !- Field 870
    Until: 24:00,             !- Field 871
    20,                       !- Field 872
    Through: 08/07,           !- Field 873
    For: Alldays,             !- Field 874
    Until: 24:00,             !- Field 875
    20,                       !- Field 876
    Through: 08/08,           !- Field 877
    For: Alldays,             !- Field 878
    Until: 24:00,             !- Field 879
    20,                       !- Field 880
    Through: 08/09,           !- Field 881
    For: Alldays,             !- Field 882
    Until: 24:00,             !- Field 883
    20,                       !- Field 884
    Through: 08/10,           !- Field 885
    For: Alldays,             !- Field 886
    Until: 24:00,             !- Field 887
    20,                       !- Field 888
    Through: 08/11,           !- Field 889
    For: Alldays,             !- Field 890
    Until: 24:00,             !- Field 891
    20,                       !- Field 892
    Through: 08/12,           !- Field 893
    For: Alldays,             !- Field 894
    Until: 24:00,             !- Field 895
    20,                       !- Field 896
    Through: 08/13,           !- Field 897
    For: Alldays,             !- Field 898
    Until: 24:00,             !- Field 899
    20,                       !- Field 900
    Through: 08/14,           !- Field 901
    For: Alldays,             !- Field 902
    Until: 24:00,             !- Field 903
    20,                       !- Field 904
    Through: 08/15,           !- Field 905
    For: Alldays,             !- Field 906
    Until: 24:00,             !- Field 907
    20,                       !- Field 908
    Through: 08/16,           !- Field 909
    For: Alldays,             !- Field 910
    Until: 24:00,             !- Field 911
    20,                       !- Field 912
    Through: 08/17,           !- Field 913
    For: Alldays,             !- Field 914
    Until: 24:00,             !- Field 915
    20,                       !- Field 916
    Through: 08/18,           !- Field 917
    For: Alldays,             !- Field 918
    Until: 24:00,             !- Field 919
    20,                       !- Field 920
    Through: 08/19,           !- Field 921
    For: Alldays,             !- Field 922
    Until: 24:00,             !- Field 923
    20,                       !- Field 924
    Through: 08/20,           !- Field 925
    For: Alldays,             !- Field 926
    Until: 24:00,             !- Field 927
    20,                       !- Field 928
    Through: 08/21,           !- Field 929
    For: Alldays,             !- Field 930
    Until: 24:00,             !- Field 931
    20,                       !- Field 932
    Through: 08/22,           !- Field 933
    For: Alldays,             !- Field 934
    Until: 24:00,             !- Field 935
    20,                       !- Field 936
    Through: 08/23,           !- Field 937
    For: Alldays,             !- Field 938
    Until: 24:00,             !- Field 939
    20,                       !- Field 940
    Through: 08/24,           !- Field 941
    For: Alldays,             !- Field 942
    Until: 24:00,             !- Field 943
    20,                       !- Field 944
    Through: 08/25,           !- Field 945
    For: Alldays,             !- Field 946
    Until: 24:00,             !- Field 947
    20,                       !- Field 948
    Through: 08/26,           !- Field 949
    For: Alldays,             !- Field 950
    Until: 24:00,             !- Field 951
    20,                       !- Field 952
    Through: 08/27,           !- Field 953
    For: Alldays,             !- Field 954
    Until: 24:00,             !- Field 955
    20,                       !- Field 956
    Through: 08/28,           !- Field 957
    For: Alldays,             !- Field 958
    Until: 24:00,             !- Field 959
    20,                       !- Field 960
    Through: 08/29,           !- Field 961
    For: Alldays,             !- Field 962
    Until: 24:00,             !- Field 963
    20,                       !- Field 964
    Through: 08/30,           !- Field 965
    For: Alldays,             !- Field 966
    Until: 24:00,             !- Field 967
    20,                       !- Field 968
    Through: 08/31,           !- Field 969
    For: Alldays,             !- Field 970
    Until: 24:00,             !- Field 971
    20,                       !- Field 972
    Through: 09/01,           !- Field 973
    For: Alldays,             !- Field 974
    Until: 24:00,             !- Field 975
    20,                       !- Field 976
    Through: 09/02,           !- Field 977
    For: Alldays,             !- Field 978
    Until: 24:00,             !- Field 979
    20,                       !- Field 980
    Through: 09/03,           !- Field 981
    For: Alldays,             !- Field 982
    Until: 24:00,             !- Field 983
    20,                       !- Field 984
    Through: 09/04,           !- Field 985
    For: Alldays,             !- Field 986
    Until: 24:00,             !- Field 987
    20,                       !- Field 988
    Through: 09/05,           !- Field 989
    For: Alldays,             !- Field 990
    Until: 24:00,             !- Field 991
    20,                       !- Field 992
    Through: 09/06,           !- Field 993
    For: Alldays,             !- Field 994
    Until: 24:00,             !- Field 995
    20,                       !- Field 996
    Through: 09/07,           !- Field 997
    For: Alldays,             !- Field 998
    Until: 24:00,             !- Field 999
    20,                       !- Field 1000
    Through: 09/08,           !- Field 1001
    For: Alldays,             !- Field 1002
    Until: 24:00,             !- Field 1003
    20,                       !- Field 1004
    Through: 09/09,           !- Field 1005
    For: Alldays,             !- Field 1006
    Until: 24:00,             !- Field 1007
    20,                       !- Field 1008
    Through: 09/10,           !- Field 1009
    For: Alldays,             !- Field 1010
    Until: 24:00,             !- Field 1011
    20,                       !- Field 1012
    Through: 09/11,           !- Field 1013
    For: Alldays,             !- Field 1014
    Until: 24:00,             !- Field 1015
    20,                       !- Field 1016
    Through: 09/12,           !- Field 1017
    For: Alldays,             !- Field 1018
    Until: 24:00,             !- Field 1019
    20,                       !- Field 1020
    Through: 09/13,           !- Field 1021
    For: Alldays,             !- Field 1022
    Until: 24:00,             !- Field 1023
    20,                       !- Field 1024
    Through: 09/14,           !- Field 1025
    For: Alldays,             !- Field 1026
    Until: 24:00,             !- Field 1027
    20,                       !- Field 1028
    Through: 09/15,           !- Field 1029
    For: Alldays,             !- Field 1030
    Until: 24:00,             !- Field 1031
    20,                       !- Field 1032
    Through: 09/16,           !- Field 1033
    For: Alldays,             !- Field 1034
    Until: 24:00,             !- Field 1035
    20,                       !- Field 1036
    Through: 09/17,           !- Field 1037
    For: Alldays,             !- Field 1038
    Until: 24:00,             !- Field 1039
    20,                       !- Field 1040
    Through: 09/18,           !- Field 1041
    For: Alldays,             !- Field 1042
    Until: 24:00,             !- Field 1043
    20,                       !- Field 1044
    Through: 09/19,           !- Field 1045
    For: Alldays,             !- Field 1046
    Until: 24:00,             !- Field 1047
    20,                       !- Field 1048
    Through: 09/20,           !- Field 1049
    For: Alldays,             !- Field 1050
    Until: 24:00,             !- Field 1051
    20,                       !- Field 1052
    Through: 09/21,           !- Field 1053
    For: Alldays,             !- Field 1054
    Until: 24:00,             !- Field 1055
    20,                       !- Field 1056
    Through: 09/22,           !- Field 1057
    For: Alldays,             !- Field 1058
    Until: 24:00,             !- Field 1059
    20,                       !- Field 1060
    Through: 09/23,           !- Field 1061
    For: Alldays,             !- Field 1062
    Until: 24:00,             !- Field 1063
    20,                       !- Field 1064
    Through: 09/24,           !- Field 1065
    For: Alldays,             !- Field 1066
    Until: 24:00,             !- Field 1067
    20,                       !- Field 1068
    Through: 09/25,           !- Field 1069
    For: Alldays,             !- Field 1070
    Until: 24:00,             !- Field 1071
    20,                       !- Field 1072
    Through: 09/26,           !- Field 1073
    For: Alldays,             !- Field 1074
    Until: 24:00,             !- Field 1075
    20,                       !- Field 1076
    Through: 09/27,           !- Field 1077
    For: Alldays,             !- Field 1078
    Until: 24:00,             !- Field 1079
    20,                       !- Field 1080
    Through: 09/28,           !- Field 1081
    For: Alldays,             !- Field 1082
    Until: 24:00,             !- Field 1083
    20,                       !- Field 1084
    Through: 09/29,           !- Field 1085
    For: Alldays,             !- Field 1086
    Until: 24:00,             !- Field 1087
    20,                       !- Field 1088
    Through: 09/30,           !- Field 1089
    For: Alldays,             !- Field 1090
    Until: 24:00,             !- Field 1091
    20,                       !- Field 1092
    Through: 10/01,           !- Field 1093
    For: Alldays,             !- Field 1094
    Until: 24:00,             !- Field 1095
    20,                       !- Field 1096
    Through: 10/02,           !- Field 1097
    For: Alldays,             !- Field 1098
    Until: 24:00,             !- Field 1099
    20,                       !- Field 1100
    Through: 10/03,           !- Field 1101
    For: Alldays,             !- Field 1102
    Until: 24:00,             !- Field 1103
    20,                       !- Field 1104
    Through: 10/04,           !- Field 1105
    For: Alldays,             !- Field 1106
    Until: 24:00,             !- Field 1107
    20,                       !- Field 1108
    Through: 10/05,           !- Field 1109
    For: Alldays,             !- Field 1110
    Until: 24:00,             !- Field 1111
    20,                       !- Field 1112
    Through: 10/06,           !- Field 1113
    For: Alldays,             !- Field 1114
    Until: 24:00,             !- Field 1115
    20,                       !- Field 1116
    Through: 10/07,           !- Field 1117
    For: Alldays,             !- Field 1118
    Until: 24:00,             !- Field 1119
    20,                       !- Field 1120
    Through: 10/08,           !- Field 1121
    For: Alldays,             !- Field 1122
    Until: 24:00,             !- Field 1123
    20,                       !- Field 1124
    Through: 10/09,           !- Field 1125
    For: Alldays,             !- Field 1126
    Until: 24:00,             !- Field 1127
    20,                       !- Field 1128
    Through: 10/10,           !- Field 1129
    For: Alldays,             !- Field 1130
    Until: 24:00,             !- Field 1131
    20,                       !- Field 1132
    Through: 10/11,           !- Field 1133
    For: Alldays,             !- Field 1134
    Until: 24:00,             !- Field 1135
    20,                       !- Field 1136
    Through: 10/12,           !- Field 1137
    For: Alldays,             !- Field 1138
    Until: 24:00,             !- Field 1139
    20,                       !- Field 1140
    Through: 10/13,           !- Field 1141
    For: Alldays,             !- Field 1142
    Until: 24:00,             !- Field 1143
    20,                       !- Field 1144
    Through: 10/14,           !- Field 1145
    For: Alldays,             !- Field 1146
    Until: 24:00,             !- Field 1147
    20,                       !- Field 1148
    Through: 10/15,           !- Field 1149
    For: Alldays,             !- Field 1150
    Until: 24:00,             !- Field 1151
    20,                       !- Field 1152
    Through: 10/16,           !- Field 1153
    For: Alldays,             !- Field 1154
    Until: 24:00,             !- Field 1155
    20,                       !- Field 1156
    Through: 10/17,           !- Field 1157
    For: Alldays,             !- Field 1158
    Until: 24:00,             !- Field 1159
    20,                       !- Field 1160
    Through: 10/18,           !- Field 1161
    For: Alldays,             !- Field 1162
    Until: 24:00,             !- Field 1163
    20,                       !- Field 1164
    Through: 10/19,           !- Field 1165
    For: Alldays,             !- Field 1166
    Until: 24:00,             !- Field 1167
    20,                       !- Field 1168
    Through: 10/20,           !- Field 1169
    For: Alldays,             !- Field 1170
    Until: 24:00,             !- Field 1171
    20,                       !- Field 1172
    Through: 10/21,           !- Field 1173
    For: Alldays,             !- Field 1174
    Until: 24:00,             !- Field 1175
    20,                       !- Field 1176
    Through: 10/22,           !- Field 1177
    For: Alldays,             !- Field 1178
    Until: 24:00,             !- Field 1179
    20,                       !- Field 1180
    Through: 10/23,           !- Field 1181
    For: Alldays,             !- Field 1182
    Until: 24:00,             !- Field 1183
    20,                       !- Field 1184
    Through: 10/24,           !- Field 1185
    For: Alldays,             !- Field 1186
    Until: 24:00,             !- Field 1187
    20,                       !- Field 1188
    Through: 10/25,           !- Field 1189
    For: Alldays,             !- Field 1190
    Until: 24:00,             !- Field 1191
    20,                       !- Field 1192
    Through: 10/26,           !- Field 1193
    For: Alldays,             !- Field 1194
    Until: 24:00,             !- Field 1195
    20,                       !- Field 1196
    Through: 10/27,           !- Field 1197
    For: Alldays,             !- Field 1198
    Until: 24:00,             !- Field 1199
    20,                       !- Field 1200
    Through: 10/28,           !- Field 1201
    For: Alldays,             !- Field 1202
    Until: 24:00,             !- Field 1203
    20,                       !- Field 1204
    Through: 10/29,           !- Field 1205
    For: Alldays,             !- Field 1206
    Until: 24:00,             !- Field 1207
    20,                       !- Field 1208
    Through: 10/30,           !- Field 1209
    For: Alldays,             !- Field 1210
    Until: 24:00,             !- Field 1211
    20,                       !- Field 1212
    Through: 10/31,           !- Field 1213
    For: Alldays,             !- Field 1214
    Until: 24:00,             !- Field 1215
    20,                       !- Field 1216
    Through: 11/01,           !- Field 1217
    For: Alldays,             !- Field 1218
    Until: 24:00,             !- Field 1219
    20,                       !- Field 1220
    Through: 11/02,           !- Field 1221
    For: Alldays,             !- Field 1222
    Until: 24:00,             !- Field 1223
    20,                       !- Field 1224
    Through: 11/03,           !- Field 1225
    For: Alldays,             !- Field 1226
    Until: 24:00,             !- Field 1227
    20,                       !- Field 1228
    Through: 11/04,           !- Field 1229
    For: Alldays,             !- Field 1230
    Until: 24:00,             !- Field 1231
    20,                       !- Field 1232
    Through: 11/05,           !- Field 1233
    For: Alldays,             !- Field 1234
    Until: 24:00,             !- Field 1235
    20,                       !- Field 1236
    Through: 11/06,           !- Field 1237
    For: Alldays,             !- Field 1238
    Until: 24:00,             !- Field 1239
    20,                       !- Field 1240
    Through: 11/07,           !- Field 1241
    For: Alldays,             !- Field 1242
    Until: 24:00,             !- Field 1243
    20,                       !- Field 1244
    Through: 11/08,           !- Field 1245
    For: Alldays,             !- Field 1246
    Until: 24:00,             !- Field 1247
    20,                       !- Field 1248
    Through: 11/09,           !- Field 1249
    For: Alldays,             !- Field 1250
    Until: 24:00,             !- Field 1251
    20,                       !- Field 1252
    Through: 11/10,           !- Field 1253
    For: Alldays,             !- Field 1254
    Until: 24:00,             !- Field 1255
    20,                       !- Field 1256
    Through: 11/11,           !- Field 1257
    For: Alldays,             !- Field 1258
    Until: 24:00,             !- Field 1259
    20,                       !- Field 1260
    Through: 11/12,           !- Field 1261
    For: Alldays,             !- Field 1262
    Until: 24:00,             !- Field 1263
    20,                       !- Field 1264
    Through: 11/13,           !- Field 1265
    For: Alldays,             !- Field 1266
    Until: 24:00,             !- Field 1267
    20,                       !- Field 1268
    Through: 11/14,           !- Field 1269
    For: Alldays,             !- Field 1270
    Until: 24:00,             !- Field 1271
    20,                       !- Field 1272
    Through: 11/15,           !- Field 1273
    For: Alldays,             !- Field 1274
    Until: 24:00,             !- Field 1275
    20,                       !- Field 1276
    Through: 11/16,           !- Field 1277
    For: Alldays,             !- Field 1278
    Until: 24:00,             !- Field 1279
    20,                       !- Field 1280
    Through: 11/17,           !- Field 1281
    For: Alldays,             !- Field 1282
    Until: 24:00,             !- Field 1283
    20,                       !- Field 1284
    Through: 11/18,           !- Field 1285
    For: Alldays,             !- Field 1286
    Until: 24:00,             !- Field 1287
    20,                       !- Field 1288
    Through: 11/19,           !- Field 1289
    For: Alldays,             !- Field 1290
    Until: 24:00,             !- Field 1291
    20,                       !- Field 1292
    Through: 11/20,           !- Field 1293
    For: Alldays,             !- Field 1294
    Until: 24:00,             !- Field 1295
    20,                       !- Field 1296
    Through: 11/21,           !- Field 1297
    For: Alldays,             !- Field 1298
    Until: 24:00,             !- Field 1299
    20,                       !- Field 1300
    Through: 11/22,           !- Field 1301
    For: Alldays,             !- Field 1302
    Until: 24:00,             !- Field 1303
    20,                       !- Field 1304
    Through: 11/23,           !- Field 1305
    For: Alldays,             !- Field 1306
    Until: 24:00,             !- Field 1307
    20,                       !- Field 1308
    Through: 11/24,           !- Field 1309
    For: Alldays,             !- Field 1310
    Until: 24:00,             !- Field 1311
    20,                       !- Field 1312
    Through: 11/25,           !- Field 1313
    For: Alldays,             !- Field 1314
    Until: 24:00,             !- Field 1315
    20,                       !- Field 1316
    Through: 11/26,           !- Field 1317
    For: Alldays,             !- Field 1318
    Until: 24:00,             !- Field 1319
    20,                       !- Field 1320
    Through: 11/27,           !- Field 1321
    For: Alldays,             !- Field 1322
    Until: 24:00,             !- Field 1323
    20,                       !- Field 1324
    Through: 11/28,           !- Field 1325
    For: Alldays,             !- Field 1326
    Until: 24:00,             !- Field 1327
    20,                       !- Field 1328
    Through: 11/29,           !- Field 1329
    For: Alldays,             !- Field 1330
    Until: 24:00,             !- Field 1331
    20,                       !- Field 1332
    Through: 11/30,           !- Field 1333
    For: Alldays,             !- Field 1334
    Until: 24:00,             !- Field 1335
    20,                       !- Field 1336
    Through: 12/01,           !- Field 1337
    For: Alldays,             !- Field 1338
    Until: 24:00,             !- Field 1339
    20,                       !- Field 1340
    Through: 12/02,           !- Field 1341
    For: Alldays,             !- Field 1342
    Until: 24:00,             !- Field 1343
    20,                       !- Field 1344
    Through: 12/03,           !- Field 1345
    For: Alldays,             !- Field 1346
    Until: 24:00,             !- Field 1347
    20,                       !- Field 1348
    Through: 12/04,           !- Field 1349
    For: Alldays,             !- Field 1350
    Until: 24:00,             !- Field 1351
    20,                       !- Field 1352
    Through: 12/05,           !- Field 1353
    For: Alldays,             !- Field 1354
    Until: 24:00,             !- Field 1355
    20,                       !- Field 1356
    Through: 12/06,           !- Field 1357
    For: Alldays,             !- Field 1358
    Until: 24:00,             !- Field 1359
    20,                       !- Field 1360
    Through: 12/07,           !- Field 1361
    For: Alldays,             !- Field 1362
    Until: 24:00,             !- Field 1363
    20,                       !- Field 1364
    Through: 12/08,           !- Field 1365
    For: Alldays,             !- Field 1366
    Until: 24:00,             !- Field 1367
    20,                       !- Field 1368
    Through: 12/09,           !- Field 1369
    For: Alldays,             !- Field 1370
    Until: 24:00,             !- Field 1371
    20,                       !- Field 1372
    Through: 12/10,           !- Field 1373
    For: Alldays,             !- Field 1374
    Until: 24:00,             !- Field 1375
    20,                       !- Field 1376
    Through: 12/11,           !- Field 1377
    For: Alldays,             !- Field 1378
    Until: 24:00,             !- Field 1379
    20,                       !- Field 1380
    Through: 12/12,           !- Field 1381
    For: Alldays,             !- Field 1382
    Until: 24:00,             !- Field 1383
    20,                       !- Field 1384
    Through: 12/13,           !- Field 1385
    For: Alldays,             !- Field 1386
    Until: 24:00,             !- Field 1387
    20,                       !- Field 1388
    Through: 12/14,           !- Field 1389
    For: Alldays,             !- Field 1390
    Until: 24:00,             !- Field 1391
    20,                       !- Field 1392
    Through: 12/15,           !- Field 1393
    For: Alldays,             !- Field 1394
    Until: 24:00,             !- Field 1395
    20,                       !- Field 1396
    Through: 12/16,           !- Field 1397
    For: Alldays,             !- Field 1398
    Until: 24:00,             !- Field 1399
    20,                       !- Field 1400
    Through: 12/17,           !- Field 1401
    For: Alldays,             !- Field 1402
    Until: 24:00,             !- Field 1403
    20,                       !- Field 1404
    Through: 12/18,           !- Field 1405
    For: Alldays,             !- Field 1406
    Until: 24:00,             !- Field 1407
    20,                       !- Field 1408
    Through: 12/19,           !- Field 1409
    For: Alldays,             !- Field 1410
    Until: 24:00,             !- Field 1411
    20,                       !- Field 1412
    Through: 12/20,           !- Field 1413
    For: Alldays,             !- Field 1414
    Until: 24:00,             !- Field 1415
    20,                       !- Field 1416
    Through: 12/21,           !- Field 1417
    For: Alldays,             !- Field 1418
    Until: 24:00,             !- Field 1419
    20,                       !- Field 1420
    Through: 12/22,           !- Field 1421
    For: Alldays,             !- Field 1422
    Until: 24:00,             !- Field 1423
    20,                       !- Field 1424
    Through: 12/23,           !- Field 1425
    For: Alldays,             !- Field 1426
    Until: 24:00,             !- Field 1427
    20,                       !- Field 1428
    Through: 12/24,           !- Field 1429
    For: Alldays,             !- Field 1430
    Until: 24:00,             !- Field 1431
    20,                       !- Field 1432
    Through: 12/25,           !- Field 1433
    For: Alldays,             !- Field 1434
    Until: 24:00,             !- Field 1435
    20,                       !- Field 1436
    Through: 12/26,           !- Field 1437
    For: Alldays,             !- Field 1438
    Until: 24:00,             !- Field 1439
    20,                       !- Field 1440
    Through: 12/27,           !- Field 1441
    For: Alldays,             !- Field 1442
    Until: 24:00,             !- Field 1443
    20,                       !- Field 1444
    Through: 12/28,           !- Field 1445
    For: Alldays,             !- Field 1446
    Until: 24:00,             !- Field 1447
    20,                       !- Field 1448
    Through: 12/29,           !- Field 1449
    For: Alldays,             !- Field 1450
    Until: 24:00,             !- Field 1451
    20,                       !- Field 1452
    Through: 12/30,           !- Field 1453
    For: Alldays,             !- Field 1454
    Until: 24:00,             !- Field 1455
    20,                       !- Field 1456
    Through: 12/31,           !- Field 1457
    For: Alldays,             !- Field 1458
    Until: 24:00,             !- Field 1459
    20;                       !- Field 1460

Schedule:Compact,
    BLOQUE1:BATHROOM1 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 01/01,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 01/02,           !- Field 5
    For: Alldays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 01/03,           !- Field 9
    For: Alldays,             !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    Through: 01/04,           !- Field 13
    For: Alldays,             !- Field 14
    Until: 24:00,             !- Field 15
    1,                        !- Field 16
    Through: 01/05,           !- Field 17
    For: Alldays,             !- Field 18
    Until: 24:00,             !- Field 19
    1,                        !- Field 20
    Through: 01/06,           !- Field 21
    For: Alldays,             !- Field 22
    Until: 24:00,             !- Field 23
    1,                        !- Field 24
    Through: 01/07,           !- Field 25
    For: Alldays,             !- Field 26
    Until: 24:00,             !- Field 27
    1,                        !- Field 28
    Through: 01/08,           !- Field 29
    For: Alldays,             !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    Through: 01/09,           !- Field 33
    For: Alldays,             !- Field 34
    Until: 24:00,             !- Field 35
    1,                        !- Field 36
    Through: 01/10,           !- Field 37
    For: Alldays,             !- Field 38
    Until: 24:00,             !- Field 39
    1,                        !- Field 40
    Through: 01/11,           !- Field 41
    For: Alldays,             !- Field 42
    Until: 24:00,             !- Field 43
    1,                        !- Field 44
    Through: 01/12,           !- Field 45
    For: Alldays,             !- Field 46
    Until: 24:00,             !- Field 47
    1,                        !- Field 48
    Through: 01/13,           !- Field 49
    For: Alldays,             !- Field 50
    Until: 24:00,             !- Field 51
    1,                        !- Field 52
    Through: 01/14,           !- Field 53
    For: Alldays,             !- Field 54
    Until: 24:00,             !- Field 55
    1,                        !- Field 56
    Through: 01/15,           !- Field 57
    For: Alldays,             !- Field 58
    Until: 24:00,             !- Field 59
    1,                        !- Field 60
    Through: 01/16,           !- Field 61
    For: Alldays,             !- Field 62
    Until: 24:00,             !- Field 63
    1,                        !- Field 64
    Through: 01/17,           !- Field 65
    For: Alldays,             !- Field 66
    Until: 24:00,             !- Field 67
    1,                        !- Field 68
    Through: 01/18,           !- Field 69
    For: Alldays,             !- Field 70
    Until: 24:00,             !- Field 71
    1,                        !- Field 72
    Through: 01/19,           !- Field 73
    For: Alldays,             !- Field 74
    Until: 24:00,             !- Field 75
    1,                        !- Field 76
    Through: 01/20,           !- Field 77
    For: Alldays,             !- Field 78
    Until: 24:00,             !- Field 79
    1,                        !- Field 80
    Through: 01/21,           !- Field 81
    For: Alldays,             !- Field 82
    Until: 24:00,             !- Field 83
    1,                        !- Field 84
    Through: 01/22,           !- Field 85
    For: Alldays,             !- Field 86
    Until: 24:00,             !- Field 87
    1,                        !- Field 88
    Through: 01/23,           !- Field 89
    For: Alldays,             !- Field 90
    Until: 24:00,             !- Field 91
    1,                        !- Field 92
    Through: 01/24,           !- Field 93
    For: Alldays,             !- Field 94
    Until: 24:00,             !- Field 95
    1,                        !- Field 96
    Through: 01/25,           !- Field 97
    For: Alldays,             !- Field 98
    Until: 24:00,             !- Field 99
    1,                        !- Field 100
    Through: 01/26,           !- Field 101
    For: Alldays,             !- Field 102
    Until: 24:00,             !- Field 103
    1,                        !- Field 104
    Through: 01/27,           !- Field 105
    For: Alldays,             !- Field 106
    Until: 24:00,             !- Field 107
    1,                        !- Field 108
    Through: 01/28,           !- Field 109
    For: Alldays,             !- Field 110
    Until: 24:00,             !- Field 111
    1,                        !- Field 112
    Through: 01/29,           !- Field 113
    For: Alldays,             !- Field 114
    Until: 24:00,             !- Field 115
    1,                        !- Field 116
    Through: 01/30,           !- Field 117
    For: Alldays,             !- Field 118
    Until: 24:00,             !- Field 119
    1,                        !- Field 120
    Through: 01/31,           !- Field 121
    For: Alldays,             !- Field 122
    Until: 24:00,             !- Field 123
    1,                        !- Field 124
    Through: 02/01,           !- Field 125
    For: Alldays,             !- Field 126
    Until: 24:00,             !- Field 127
    1,                        !- Field 128
    Through: 02/02,           !- Field 129
    For: Alldays,             !- Field 130
    Until: 24:00,             !- Field 131
    1,                        !- Field 132
    Through: 02/03,           !- Field 133
    For: Alldays,             !- Field 134
    Until: 24:00,             !- Field 135
    1,                        !- Field 136
    Through: 02/04,           !- Field 137
    For: Alldays,             !- Field 138
    Until: 24:00,             !- Field 139
    1,                        !- Field 140
    Through: 02/05,           !- Field 141
    For: Alldays,             !- Field 142
    Until: 24:00,             !- Field 143
    1,                        !- Field 144
    Through: 02/06,           !- Field 145
    For: Alldays,             !- Field 146
    Until: 24:00,             !- Field 147
    1,                        !- Field 148
    Through: 02/07,           !- Field 149
    For: Alldays,             !- Field 150
    Until: 24:00,             !- Field 151
    1,                        !- Field 152
    Through: 02/08,           !- Field 153
    For: Alldays,             !- Field 154
    Until: 24:00,             !- Field 155
    1,                        !- Field 156
    Through: 02/09,           !- Field 157
    For: Alldays,             !- Field 158
    Until: 24:00,             !- Field 159
    1,                        !- Field 160
    Through: 02/10,           !- Field 161
    For: Alldays,             !- Field 162
    Until: 24:00,             !- Field 163
    1,                        !- Field 164
    Through: 02/11,           !- Field 165
    For: Alldays,             !- Field 166
    Until: 24:00,             !- Field 167
    1,                        !- Field 168
    Through: 02/12,           !- Field 169
    For: Alldays,             !- Field 170
    Until: 24:00,             !- Field 171
    1,                        !- Field 172
    Through: 02/13,           !- Field 173
    For: Alldays,             !- Field 174
    Until: 24:00,             !- Field 175
    1,                        !- Field 176
    Through: 02/14,           !- Field 177
    For: Alldays,             !- Field 178
    Until: 24:00,             !- Field 179
    1,                        !- Field 180
    Through: 02/15,           !- Field 181
    For: Alldays,             !- Field 182
    Until: 24:00,             !- Field 183
    1,                        !- Field 184
    Through: 02/16,           !- Field 185
    For: Alldays,             !- Field 186
    Until: 24:00,             !- Field 187
    1,                        !- Field 188
    Through: 02/17,           !- Field 189
    For: Alldays,             !- Field 190
    Until: 24:00,             !- Field 191
    1,                        !- Field 192
    Through: 02/18,           !- Field 193
    For: Alldays,             !- Field 194
    Until: 24:00,             !- Field 195
    1,                        !- Field 196
    Through: 02/19,           !- Field 197
    For: Alldays,             !- Field 198
    Until: 24:00,             !- Field 199
    1,                        !- Field 200
    Through: 02/20,           !- Field 201
    For: Alldays,             !- Field 202
    Until: 24:00,             !- Field 203
    1,                        !- Field 204
    Through: 02/21,           !- Field 205
    For: Alldays,             !- Field 206
    Until: 24:00,             !- Field 207
    1,                        !- Field 208
    Through: 02/22,           !- Field 209
    For: Alldays,             !- Field 210
    Until: 24:00,             !- Field 211
    1,                        !- Field 212
    Through: 02/23,           !- Field 213
    For: Alldays,             !- Field 214
    Until: 24:00,             !- Field 215
    1,                        !- Field 216
    Through: 02/24,           !- Field 217
    For: Alldays,             !- Field 218
    Until: 24:00,             !- Field 219
    1,                        !- Field 220
    Through: 02/25,           !- Field 221
    For: Alldays,             !- Field 222
    Until: 24:00,             !- Field 223
    1,                        !- Field 224
    Through: 02/26,           !- Field 225
    For: Alldays,             !- Field 226
    Until: 24:00,             !- Field 227
    1,                        !- Field 228
    Through: 02/27,           !- Field 229
    For: Alldays,             !- Field 230
    Until: 24:00,             !- Field 231
    1,                        !- Field 232
    Through: 02/28,           !- Field 233
    For: Alldays,             !- Field 234
    Until: 24:00,             !- Field 235
    1,                        !- Field 236
    Through: 03/01,           !- Field 237
    For: Alldays,             !- Field 238
    Until: 24:00,             !- Field 239
    1,                        !- Field 240
    Through: 03/02,           !- Field 241
    For: Alldays,             !- Field 242
    Until: 24:00,             !- Field 243
    1,                        !- Field 244
    Through: 03/03,           !- Field 245
    For: Alldays,             !- Field 246
    Until: 24:00,             !- Field 247
    1,                        !- Field 248
    Through: 03/04,           !- Field 249
    For: Alldays,             !- Field 250
    Until: 24:00,             !- Field 251
    1,                        !- Field 252
    Through: 03/05,           !- Field 253
    For: Alldays,             !- Field 254
    Until: 24:00,             !- Field 255
    1,                        !- Field 256
    Through: 03/06,           !- Field 257
    For: Alldays,             !- Field 258
    Until: 24:00,             !- Field 259
    1,                        !- Field 260
    Through: 03/07,           !- Field 261
    For: Alldays,             !- Field 262
    Until: 24:00,             !- Field 263
    1,                        !- Field 264
    Through: 03/08,           !- Field 265
    For: Alldays,             !- Field 266
    Until: 24:00,             !- Field 267
    1,                        !- Field 268
    Through: 03/09,           !- Field 269
    For: Alldays,             !- Field 270
    Until: 24:00,             !- Field 271
    1,                        !- Field 272
    Through: 03/10,           !- Field 273
    For: Alldays,             !- Field 274
    Until: 24:00,             !- Field 275
    1,                        !- Field 276
    Through: 03/11,           !- Field 277
    For: Alldays,             !- Field 278
    Until: 24:00,             !- Field 279
    1,                        !- Field 280
    Through: 03/12,           !- Field 281
    For: Alldays,             !- Field 282
    Until: 24:00,             !- Field 283
    1,                        !- Field 284
    Through: 03/13,           !- Field 285
    For: Alldays,             !- Field 286
    Until: 24:00,             !- Field 287
    1,                        !- Field 288
    Through: 03/14,           !- Field 289
    For: Alldays,             !- Field 290
    Until: 24:00,             !- Field 291
    1,                        !- Field 292
    Through: 03/15,           !- Field 293
    For: Alldays,             !- Field 294
    Until: 24:00,             !- Field 295
    1,                        !- Field 296
    Through: 03/16,           !- Field 297
    For: Alldays,             !- Field 298
    Until: 24:00,             !- Field 299
    1,                        !- Field 300
    Through: 03/17,           !- Field 301
    For: Alldays,             !- Field 302
    Until: 24:00,             !- Field 303
    1,                        !- Field 304
    Through: 03/18,           !- Field 305
    For: Alldays,             !- Field 306
    Until: 24:00,             !- Field 307
    1,                        !- Field 308
    Through: 03/19,           !- Field 309
    For: Alldays,             !- Field 310
    Until: 24:00,             !- Field 311
    1,                        !- Field 312
    Through: 03/20,           !- Field 313
    For: Alldays,             !- Field 314
    Until: 24:00,             !- Field 315
    1,                        !- Field 316
    Through: 03/21,           !- Field 317
    For: Alldays,             !- Field 318
    Until: 24:00,             !- Field 319
    1,                        !- Field 320
    Through: 03/22,           !- Field 321
    For: Alldays,             !- Field 322
    Until: 24:00,             !- Field 323
    1,                        !- Field 324
    Through: 03/23,           !- Field 325
    For: Alldays,             !- Field 326
    Until: 24:00,             !- Field 327
    1,                        !- Field 328
    Through: 03/24,           !- Field 329
    For: Alldays,             !- Field 330
    Until: 24:00,             !- Field 331
    1,                        !- Field 332
    Through: 03/25,           !- Field 333
    For: Alldays,             !- Field 334
    Until: 24:00,             !- Field 335
    1,                        !- Field 336
    Through: 03/26,           !- Field 337
    For: Alldays,             !- Field 338
    Until: 24:00,             !- Field 339
    1,                        !- Field 340
    Through: 03/27,           !- Field 341
    For: Alldays,             !- Field 342
    Until: 24:00,             !- Field 343
    1,                        !- Field 344
    Through: 03/28,           !- Field 345
    For: Alldays,             !- Field 346
    Until: 24:00,             !- Field 347
    1,                        !- Field 348
    Through: 03/29,           !- Field 349
    For: Alldays,             !- Field 350
    Until: 24:00,             !- Field 351
    1,                        !- Field 352
    Through: 03/30,           !- Field 353
    For: Alldays,             !- Field 354
    Until: 24:00,             !- Field 355
    1,                        !- Field 356
    Through: 03/31,           !- Field 357
    For: Alldays,             !- Field 358
    Until: 24:00,             !- Field 359
    1,                        !- Field 360
    Through: 04/01,           !- Field 361
    For: Alldays,             !- Field 362
    Until: 24:00,             !- Field 363
    1,                        !- Field 364
    Through: 04/02,           !- Field 365
    For: Alldays,             !- Field 366
    Until: 24:00,             !- Field 367
    1,                        !- Field 368
    Through: 04/03,           !- Field 369
    For: Alldays,             !- Field 370
    Until: 24:00,             !- Field 371
    1,                        !- Field 372
    Through: 04/04,           !- Field 373
    For: Alldays,             !- Field 374
    Until: 24:00,             !- Field 375
    1,                        !- Field 376
    Through: 04/05,           !- Field 377
    For: Alldays,             !- Field 378
    Until: 24:00,             !- Field 379
    1,                        !- Field 380
    Through: 04/06,           !- Field 381
    For: Alldays,             !- Field 382
    Until: 24:00,             !- Field 383
    1,                        !- Field 384
    Through: 04/07,           !- Field 385
    For: Alldays,             !- Field 386
    Until: 24:00,             !- Field 387
    1,                        !- Field 388
    Through: 04/08,           !- Field 389
    For: Alldays,             !- Field 390
    Until: 24:00,             !- Field 391
    1,                        !- Field 392
    Through: 04/09,           !- Field 393
    For: Alldays,             !- Field 394
    Until: 24:00,             !- Field 395
    1,                        !- Field 396
    Through: 04/10,           !- Field 397
    For: Alldays,             !- Field 398
    Until: 24:00,             !- Field 399
    1,                        !- Field 400
    Through: 04/11,           !- Field 401
    For: Alldays,             !- Field 402
    Until: 24:00,             !- Field 403
    1,                        !- Field 404
    Through: 04/12,           !- Field 405
    For: Alldays,             !- Field 406
    Until: 24:00,             !- Field 407
    1,                        !- Field 408
    Through: 04/13,           !- Field 409
    For: Alldays,             !- Field 410
    Until: 24:00,             !- Field 411
    1,                        !- Field 412
    Through: 04/14,           !- Field 413
    For: Alldays,             !- Field 414
    Until: 24:00,             !- Field 415
    1,                        !- Field 416
    Through: 04/15,           !- Field 417
    For: Alldays,             !- Field 418
    Until: 24:00,             !- Field 419
    1,                        !- Field 420
    Through: 04/16,           !- Field 421
    For: Alldays,             !- Field 422
    Until: 24:00,             !- Field 423
    1,                        !- Field 424
    Through: 04/17,           !- Field 425
    For: Alldays,             !- Field 426
    Until: 24:00,             !- Field 427
    1,                        !- Field 428
    Through: 04/18,           !- Field 429
    For: Alldays,             !- Field 430
    Until: 24:00,             !- Field 431
    1,                        !- Field 432
    Through: 04/19,           !- Field 433
    For: Alldays,             !- Field 434
    Until: 24:00,             !- Field 435
    1,                        !- Field 436
    Through: 04/20,           !- Field 437
    For: Alldays,             !- Field 438
    Until: 24:00,             !- Field 439
    1,                        !- Field 440
    Through: 04/21,           !- Field 441
    For: Alldays,             !- Field 442
    Until: 24:00,             !- Field 443
    1,                        !- Field 444
    Through: 04/22,           !- Field 445
    For: Alldays,             !- Field 446
    Until: 24:00,             !- Field 447
    1,                        !- Field 448
    Through: 04/23,           !- Field 449
    For: Alldays,             !- Field 450
    Until: 24:00,             !- Field 451
    1,                        !- Field 452
    Through: 04/24,           !- Field 453
    For: Alldays,             !- Field 454
    Until: 24:00,             !- Field 455
    1,                        !- Field 456
    Through: 04/25,           !- Field 457
    For: Alldays,             !- Field 458
    Until: 24:00,             !- Field 459
    1,                        !- Field 460
    Through: 04/26,           !- Field 461
    For: Alldays,             !- Field 462
    Until: 24:00,             !- Field 463
    1,                        !- Field 464
    Through: 04/27,           !- Field 465
    For: Alldays,             !- Field 466
    Until: 24:00,             !- Field 467
    1,                        !- Field 468
    Through: 04/28,           !- Field 469
    For: Alldays,             !- Field 470
    Until: 24:00,             !- Field 471
    1,                        !- Field 472
    Through: 04/29,           !- Field 473
    For: Alldays,             !- Field 474
    Until: 24:00,             !- Field 475
    1,                        !- Field 476
    Through: 04/30,           !- Field 477
    For: Alldays,             !- Field 478
    Until: 24:00,             !- Field 479
    1,                        !- Field 480
    Through: 05/01,           !- Field 481
    For: Alldays,             !- Field 482
    Until: 24:00,             !- Field 483
    1,                        !- Field 484
    Through: 05/02,           !- Field 485
    For: Alldays,             !- Field 486
    Until: 24:00,             !- Field 487
    1,                        !- Field 488
    Through: 05/03,           !- Field 489
    For: Alldays,             !- Field 490
    Until: 24:00,             !- Field 491
    1,                        !- Field 492
    Through: 05/04,           !- Field 493
    For: Alldays,             !- Field 494
    Until: 24:00,             !- Field 495
    1,                        !- Field 496
    Through: 05/05,           !- Field 497
    For: Alldays,             !- Field 498
    Until: 24:00,             !- Field 499
    1,                        !- Field 500
    Through: 05/06,           !- Field 501
    For: Alldays,             !- Field 502
    Until: 24:00,             !- Field 503
    1,                        !- Field 504
    Through: 05/07,           !- Field 505
    For: Alldays,             !- Field 506
    Until: 24:00,             !- Field 507
    1,                        !- Field 508
    Through: 05/08,           !- Field 509
    For: Alldays,             !- Field 510
    Until: 24:00,             !- Field 511
    1,                        !- Field 512
    Through: 05/09,           !- Field 513
    For: Alldays,             !- Field 514
    Until: 24:00,             !- Field 515
    1,                        !- Field 516
    Through: 05/10,           !- Field 517
    For: Alldays,             !- Field 518
    Until: 24:00,             !- Field 519
    1,                        !- Field 520
    Through: 05/11,           !- Field 521
    For: Alldays,             !- Field 522
    Until: 24:00,             !- Field 523
    1,                        !- Field 524
    Through: 05/12,           !- Field 525
    For: Alldays,             !- Field 526
    Until: 24:00,             !- Field 527
    1,                        !- Field 528
    Through: 05/13,           !- Field 529
    For: Alldays,             !- Field 530
    Until: 24:00,             !- Field 531
    1,                        !- Field 532
    Through: 05/14,           !- Field 533
    For: Alldays,             !- Field 534
    Until: 24:00,             !- Field 535
    1,                        !- Field 536
    Through: 05/15,           !- Field 537
    For: Alldays,             !- Field 538
    Until: 24:00,             !- Field 539
    1,                        !- Field 540
    Through: 05/16,           !- Field 541
    For: Alldays,             !- Field 542
    Until: 24:00,             !- Field 543
    1,                        !- Field 544
    Through: 05/17,           !- Field 545
    For: Alldays,             !- Field 546
    Until: 24:00,             !- Field 547
    1,                        !- Field 548
    Through: 05/18,           !- Field 549
    For: Alldays,             !- Field 550
    Until: 24:00,             !- Field 551
    1,                        !- Field 552
    Through: 05/19,           !- Field 553
    For: Alldays,             !- Field 554
    Until: 24:00,             !- Field 555
    1,                        !- Field 556
    Through: 05/20,           !- Field 557
    For: Alldays,             !- Field 558
    Until: 24:00,             !- Field 559
    1,                        !- Field 560
    Through: 05/21,           !- Field 561
    For: Alldays,             !- Field 562
    Until: 24:00,             !- Field 563
    1,                        !- Field 564
    Through: 05/22,           !- Field 565
    For: Alldays,             !- Field 566
    Until: 24:00,             !- Field 567
    1,                        !- Field 568
    Through: 05/23,           !- Field 569
    For: Alldays,             !- Field 570
    Until: 24:00,             !- Field 571
    1,                        !- Field 572
    Through: 05/24,           !- Field 573
    For: Alldays,             !- Field 574
    Until: 24:00,             !- Field 575
    1,                        !- Field 576
    Through: 05/25,           !- Field 577
    For: Alldays,             !- Field 578
    Until: 24:00,             !- Field 579
    1,                        !- Field 580
    Through: 05/26,           !- Field 581
    For: Alldays,             !- Field 582
    Until: 24:00,             !- Field 583
    1,                        !- Field 584
    Through: 05/27,           !- Field 585
    For: Alldays,             !- Field 586
    Until: 24:00,             !- Field 587
    1,                        !- Field 588
    Through: 05/28,           !- Field 589
    For: Alldays,             !- Field 590
    Until: 24:00,             !- Field 591
    1,                        !- Field 592
    Through: 05/29,           !- Field 593
    For: Alldays,             !- Field 594
    Until: 24:00,             !- Field 595
    1,                        !- Field 596
    Through: 05/30,           !- Field 597
    For: Alldays,             !- Field 598
    Until: 24:00,             !- Field 599
    1,                        !- Field 600
    Through: 05/31,           !- Field 601
    For: Alldays,             !- Field 602
    Until: 24:00,             !- Field 603
    1,                        !- Field 604
    Through: 06/01,           !- Field 605
    For: Alldays,             !- Field 606
    Until: 24:00,             !- Field 607
    1,                        !- Field 608
    Through: 06/02,           !- Field 609
    For: Alldays,             !- Field 610
    Until: 24:00,             !- Field 611
    1,                        !- Field 612
    Through: 06/03,           !- Field 613
    For: Alldays,             !- Field 614
    Until: 24:00,             !- Field 615
    1,                        !- Field 616
    Through: 06/04,           !- Field 617
    For: Alldays,             !- Field 618
    Until: 24:00,             !- Field 619
    1,                        !- Field 620
    Through: 06/05,           !- Field 621
    For: Alldays,             !- Field 622
    Until: 24:00,             !- Field 623
    1,                        !- Field 624
    Through: 06/06,           !- Field 625
    For: Alldays,             !- Field 626
    Until: 24:00,             !- Field 627
    1,                        !- Field 628
    Through: 06/07,           !- Field 629
    For: Alldays,             !- Field 630
    Until: 24:00,             !- Field 631
    1,                        !- Field 632
    Through: 06/08,           !- Field 633
    For: Alldays,             !- Field 634
    Until: 24:00,             !- Field 635
    1,                        !- Field 636
    Through: 06/09,           !- Field 637
    For: Alldays,             !- Field 638
    Until: 24:00,             !- Field 639
    1,                        !- Field 640
    Through: 06/10,           !- Field 641
    For: Alldays,             !- Field 642
    Until: 24:00,             !- Field 643
    1,                        !- Field 644
    Through: 06/11,           !- Field 645
    For: Alldays,             !- Field 646
    Until: 24:00,             !- Field 647
    1,                        !- Field 648
    Through: 06/12,           !- Field 649
    For: Alldays,             !- Field 650
    Until: 24:00,             !- Field 651
    1,                        !- Field 652
    Through: 06/13,           !- Field 653
    For: Alldays,             !- Field 654
    Until: 24:00,             !- Field 655
    1,                        !- Field 656
    Through: 06/14,           !- Field 657
    For: Alldays,             !- Field 658
    Until: 24:00,             !- Field 659
    1,                        !- Field 660
    Through: 06/15,           !- Field 661
    For: Alldays,             !- Field 662
    Until: 24:00,             !- Field 663
    1,                        !- Field 664
    Through: 06/16,           !- Field 665
    For: Alldays,             !- Field 666
    Until: 24:00,             !- Field 667
    1,                        !- Field 668
    Through: 06/17,           !- Field 669
    For: Alldays,             !- Field 670
    Until: 24:00,             !- Field 671
    1,                        !- Field 672
    Through: 06/18,           !- Field 673
    For: Alldays,             !- Field 674
    Until: 24:00,             !- Field 675
    1,                        !- Field 676
    Through: 06/19,           !- Field 677
    For: Alldays,             !- Field 678
    Until: 24:00,             !- Field 679
    1,                        !- Field 680
    Through: 06/20,           !- Field 681
    For: Alldays,             !- Field 682
    Until: 24:00,             !- Field 683
    1,                        !- Field 684
    Through: 06/21,           !- Field 685
    For: Alldays,             !- Field 686
    Until: 24:00,             !- Field 687
    1,                        !- Field 688
    Through: 06/22,           !- Field 689
    For: Alldays,             !- Field 690
    Until: 24:00,             !- Field 691
    1,                        !- Field 692
    Through: 06/23,           !- Field 693
    For: Alldays,             !- Field 694
    Until: 24:00,             !- Field 695
    1,                        !- Field 696
    Through: 06/24,           !- Field 697
    For: Alldays,             !- Field 698
    Until: 24:00,             !- Field 699
    1,                        !- Field 700
    Through: 06/25,           !- Field 701
    For: Alldays,             !- Field 702
    Until: 24:00,             !- Field 703
    1,                        !- Field 704
    Through: 06/26,           !- Field 705
    For: Alldays,             !- Field 706
    Until: 24:00,             !- Field 707
    1,                        !- Field 708
    Through: 06/27,           !- Field 709
    For: Alldays,             !- Field 710
    Until: 24:00,             !- Field 711
    1,                        !- Field 712
    Through: 06/28,           !- Field 713
    For: Alldays,             !- Field 714
    Until: 24:00,             !- Field 715
    1,                        !- Field 716
    Through: 06/29,           !- Field 717
    For: Alldays,             !- Field 718
    Until: 24:00,             !- Field 719
    1,                        !- Field 720
    Through: 06/30,           !- Field 721
    For: Alldays,             !- Field 722
    Until: 24:00,             !- Field 723
    1,                        !- Field 724
    Through: 07/01,           !- Field 725
    For: Alldays,             !- Field 726
    Until: 24:00,             !- Field 727
    1,                        !- Field 728
    Through: 07/02,           !- Field 729
    For: Alldays,             !- Field 730
    Until: 24:00,             !- Field 731
    1,                        !- Field 732
    Through: 07/03,           !- Field 733
    For: Alldays,             !- Field 734
    Until: 24:00,             !- Field 735
    1,                        !- Field 736
    Through: 07/04,           !- Field 737
    For: Alldays,             !- Field 738
    Until: 24:00,             !- Field 739
    1,                        !- Field 740
    Through: 07/05,           !- Field 741
    For: Alldays,             !- Field 742
    Until: 24:00,             !- Field 743
    1,                        !- Field 744
    Through: 07/06,           !- Field 745
    For: Alldays,             !- Field 746
    Until: 24:00,             !- Field 747
    1,                        !- Field 748
    Through: 07/07,           !- Field 749
    For: Alldays,             !- Field 750
    Until: 24:00,             !- Field 751
    1,                        !- Field 752
    Through: 07/08,           !- Field 753
    For: Alldays,             !- Field 754
    Until: 24:00,             !- Field 755
    1,                        !- Field 756
    Through: 07/09,           !- Field 757
    For: Alldays,             !- Field 758
    Until: 24:00,             !- Field 759
    1,                        !- Field 760
    Through: 07/10,           !- Field 761
    For: Alldays,             !- Field 762
    Until: 24:00,             !- Field 763
    1,                        !- Field 764
    Through: 07/11,           !- Field 765
    For: Alldays,             !- Field 766
    Until: 24:00,             !- Field 767
    1,                        !- Field 768
    Through: 07/12,           !- Field 769
    For: Alldays,             !- Field 770
    Until: 24:00,             !- Field 771
    1,                        !- Field 772
    Through: 07/13,           !- Field 773
    For: Alldays,             !- Field 774
    Until: 24:00,             !- Field 775
    1,                        !- Field 776
    Through: 07/14,           !- Field 777
    For: Alldays,             !- Field 778
    Until: 24:00,             !- Field 779
    1,                        !- Field 780
    Through: 07/15,           !- Field 781
    For: Alldays,             !- Field 782
    Until: 24:00,             !- Field 783
    1,                        !- Field 784
    Through: 07/16,           !- Field 785
    For: Alldays,             !- Field 786
    Until: 24:00,             !- Field 787
    1,                        !- Field 788
    Through: 07/17,           !- Field 789
    For: Alldays,             !- Field 790
    Until: 24:00,             !- Field 791
    1,                        !- Field 792
    Through: 07/18,           !- Field 793
    For: Alldays,             !- Field 794
    Until: 24:00,             !- Field 795
    1,                        !- Field 796
    Through: 07/19,           !- Field 797
    For: Alldays,             !- Field 798
    Until: 24:00,             !- Field 799
    1,                        !- Field 800
    Through: 07/20,           !- Field 801
    For: Alldays,             !- Field 802
    Until: 24:00,             !- Field 803
    1,                        !- Field 804
    Through: 07/21,           !- Field 805
    For: Alldays,             !- Field 806
    Until: 24:00,             !- Field 807
    1,                        !- Field 808
    Through: 07/22,           !- Field 809
    For: Alldays,             !- Field 810
    Until: 24:00,             !- Field 811
    1,                        !- Field 812
    Through: 07/23,           !- Field 813
    For: Alldays,             !- Field 814
    Until: 24:00,             !- Field 815
    1,                        !- Field 816
    Through: 07/24,           !- Field 817
    For: Alldays,             !- Field 818
    Until: 24:00,             !- Field 819
    1,                        !- Field 820
    Through: 07/25,           !- Field 821
    For: Alldays,             !- Field 822
    Until: 24:00,             !- Field 823
    1,                        !- Field 824
    Through: 07/26,           !- Field 825
    For: Alldays,             !- Field 826
    Until: 24:00,             !- Field 827
    1,                        !- Field 828
    Through: 07/27,           !- Field 829
    For: Alldays,             !- Field 830
    Until: 24:00,             !- Field 831
    1,                        !- Field 832
    Through: 07/28,           !- Field 833
    For: Alldays,             !- Field 834
    Until: 24:00,             !- Field 835
    1,                        !- Field 836
    Through: 07/29,           !- Field 837
    For: Alldays,             !- Field 838
    Until: 24:00,             !- Field 839
    1,                        !- Field 840
    Through: 07/30,           !- Field 841
    For: Alldays,             !- Field 842
    Until: 24:00,             !- Field 843
    1,                        !- Field 844
    Through: 07/31,           !- Field 845
    For: Alldays,             !- Field 846
    Until: 24:00,             !- Field 847
    1,                        !- Field 848
    Through: 08/01,           !- Field 849
    For: Alldays,             !- Field 850
    Until: 24:00,             !- Field 851
    1,                        !- Field 852
    Through: 08/02,           !- Field 853
    For: Alldays,             !- Field 854
    Until: 24:00,             !- Field 855
    1,                        !- Field 856
    Through: 08/03,           !- Field 857
    For: Alldays,             !- Field 858
    Until: 24:00,             !- Field 859
    1,                        !- Field 860
    Through: 08/04,           !- Field 861
    For: Alldays,             !- Field 862
    Until: 24:00,             !- Field 863
    1,                        !- Field 864
    Through: 08/05,           !- Field 865
    For: Alldays,             !- Field 866
    Until: 24:00,             !- Field 867
    1,                        !- Field 868
    Through: 08/06,           !- Field 869
    For: Alldays,             !- Field 870
    Until: 24:00,             !- Field 871
    1,                        !- Field 872
    Through: 08/07,           !- Field 873
    For: Alldays,             !- Field 874
    Until: 24:00,             !- Field 875
    1,                        !- Field 876
    Through: 08/08,           !- Field 877
    For: Alldays,             !- Field 878
    Until: 24:00,             !- Field 879
    1,                        !- Field 880
    Through: 08/09,           !- Field 881
    For: Alldays,             !- Field 882
    Until: 24:00,             !- Field 883
    1,                        !- Field 884
    Through: 08/10,           !- Field 885
    For: Alldays,             !- Field 886
    Until: 24:00,             !- Field 887
    1,                        !- Field 888
    Through: 08/11,           !- Field 889
    For: Alldays,             !- Field 890
    Until: 24:00,             !- Field 891
    1,                        !- Field 892
    Through: 08/12,           !- Field 893
    For: Alldays,             !- Field 894
    Until: 24:00,             !- Field 895
    1,                        !- Field 896
    Through: 08/13,           !- Field 897
    For: Alldays,             !- Field 898
    Until: 24:00,             !- Field 899
    1,                        !- Field 900
    Through: 08/14,           !- Field 901
    For: Alldays,             !- Field 902
    Until: 24:00,             !- Field 903
    1,                        !- Field 904
    Through: 08/15,           !- Field 905
    For: Alldays,             !- Field 906
    Until: 24:00,             !- Field 907
    1,                        !- Field 908
    Through: 08/16,           !- Field 909
    For: Alldays,             !- Field 910
    Until: 24:00,             !- Field 911
    1,                        !- Field 912
    Through: 08/17,           !- Field 913
    For: Alldays,             !- Field 914
    Until: 24:00,             !- Field 915
    1,                        !- Field 916
    Through: 08/18,           !- Field 917
    For: Alldays,             !- Field 918
    Until: 24:00,             !- Field 919
    1,                        !- Field 920
    Through: 08/19,           !- Field 921
    For: Alldays,             !- Field 922
    Until: 24:00,             !- Field 923
    1,                        !- Field 924
    Through: 08/20,           !- Field 925
    For: Alldays,             !- Field 926
    Until: 24:00,             !- Field 927
    1,                        !- Field 928
    Through: 08/21,           !- Field 929
    For: Alldays,             !- Field 930
    Until: 24:00,             !- Field 931
    1,                        !- Field 932
    Through: 08/22,           !- Field 933
    For: Alldays,             !- Field 934
    Until: 24:00,             !- Field 935
    1,                        !- Field 936
    Through: 08/23,           !- Field 937
    For: Alldays,             !- Field 938
    Until: 24:00,             !- Field 939
    1,                        !- Field 940
    Through: 08/24,           !- Field 941
    For: Alldays,             !- Field 942
    Until: 24:00,             !- Field 943
    1,                        !- Field 944
    Through: 08/25,           !- Field 945
    For: Alldays,             !- Field 946
    Until: 24:00,             !- Field 947
    1,                        !- Field 948
    Through: 08/26,           !- Field 949
    For: Alldays,             !- Field 950
    Until: 24:00,             !- Field 951
    1,                        !- Field 952
    Through: 08/27,           !- Field 953
    For: Alldays,             !- Field 954
    Until: 24:00,             !- Field 955
    1,                        !- Field 956
    Through: 08/28,           !- Field 957
    For: Alldays,             !- Field 958
    Until: 24:00,             !- Field 959
    1,                        !- Field 960
    Through: 08/29,           !- Field 961
    For: Alldays,             !- Field 962
    Until: 24:00,             !- Field 963
    1,                        !- Field 964
    Through: 08/30,           !- Field 965
    For: Alldays,             !- Field 966
    Until: 24:00,             !- Field 967
    1,                        !- Field 968
    Through: 08/31,           !- Field 969
    For: Alldays,             !- Field 970
    Until: 24:00,             !- Field 971
    1,                        !- Field 972
    Through: 09/01,           !- Field 973
    For: Alldays,             !- Field 974
    Until: 24:00,             !- Field 975
    1,                        !- Field 976
    Through: 09/02,           !- Field 977
    For: Alldays,             !- Field 978
    Until: 24:00,             !- Field 979
    1,                        !- Field 980
    Through: 09/03,           !- Field 981
    For: Alldays,             !- Field 982
    Until: 24:00,             !- Field 983
    1,                        !- Field 984
    Through: 09/04,           !- Field 985
    For: Alldays,             !- Field 986
    Until: 24:00,             !- Field 987
    1,                        !- Field 988
    Through: 09/05,           !- Field 989
    For: Alldays,             !- Field 990
    Until: 24:00,             !- Field 991
    1,                        !- Field 992
    Through: 09/06,           !- Field 993
    For: Alldays,             !- Field 994
    Until: 24:00,             !- Field 995
    1,                        !- Field 996
    Through: 09/07,           !- Field 997
    For: Alldays,             !- Field 998
    Until: 24:00,             !- Field 999
    1,                        !- Field 1000
    Through: 09/08,           !- Field 1001
    For: Alldays,             !- Field 1002
    Until: 24:00,             !- Field 1003
    1,                        !- Field 1004
    Through: 09/09,           !- Field 1005
    For: Alldays,             !- Field 1006
    Until: 24:00,             !- Field 1007
    1,                        !- Field 1008
    Through: 09/10,           !- Field 1009
    For: Alldays,             !- Field 1010
    Until: 24:00,             !- Field 1011
    1,                        !- Field 1012
    Through: 09/11,           !- Field 1013
    For: Alldays,             !- Field 1014
    Until: 24:00,             !- Field 1015
    1,                        !- Field 1016
    Through: 09/12,           !- Field 1017
    For: Alldays,             !- Field 1018
    Until: 24:00,             !- Field 1019
    1,                        !- Field 1020
    Through: 09/13,           !- Field 1021
    For: Alldays,             !- Field 1022
    Until: 24:00,             !- Field 1023
    1,                        !- Field 1024
    Through: 09/14,           !- Field 1025
    For: Alldays,             !- Field 1026
    Until: 24:00,             !- Field 1027
    1,                        !- Field 1028
    Through: 09/15,           !- Field 1029
    For: Alldays,             !- Field 1030
    Until: 24:00,             !- Field 1031
    1,                        !- Field 1032
    Through: 09/16,           !- Field 1033
    For: Alldays,             !- Field 1034
    Until: 24:00,             !- Field 1035
    1,                        !- Field 1036
    Through: 09/17,           !- Field 1037
    For: Alldays,             !- Field 1038
    Until: 24:00,             !- Field 1039
    1,                        !- Field 1040
    Through: 09/18,           !- Field 1041
    For: Alldays,             !- Field 1042
    Until: 24:00,             !- Field 1043
    1,                        !- Field 1044
    Through: 09/19,           !- Field 1045
    For: Alldays,             !- Field 1046
    Until: 24:00,             !- Field 1047
    1,                        !- Field 1048
    Through: 09/20,           !- Field 1049
    For: Alldays,             !- Field 1050
    Until: 24:00,             !- Field 1051
    1,                        !- Field 1052
    Through: 09/21,           !- Field 1053
    For: Alldays,             !- Field 1054
    Until: 24:00,             !- Field 1055
    1,                        !- Field 1056
    Through: 09/22,           !- Field 1057
    For: Alldays,             !- Field 1058
    Until: 24:00,             !- Field 1059
    1,                        !- Field 1060
    Through: 09/23,           !- Field 1061
    For: Alldays,             !- Field 1062
    Until: 24:00,             !- Field 1063
    1,                        !- Field 1064
    Through: 09/24,           !- Field 1065
    For: Alldays,             !- Field 1066
    Until: 24:00,             !- Field 1067
    1,                        !- Field 1068
    Through: 09/25,           !- Field 1069
    For: Alldays,             !- Field 1070
    Until: 24:00,             !- Field 1071
    1,                        !- Field 1072
    Through: 09/26,           !- Field 1073
    For: Alldays,             !- Field 1074
    Until: 24:00,             !- Field 1075
    1,                        !- Field 1076
    Through: 09/27,           !- Field 1077
    For: Alldays,             !- Field 1078
    Until: 24:00,             !- Field 1079
    1,                        !- Field 1080
    Through: 09/28,           !- Field 1081
    For: Alldays,             !- Field 1082
    Until: 24:00,             !- Field 1083
    1,                        !- Field 1084
    Through: 09/29,           !- Field 1085
    For: Alldays,             !- Field 1086
    Until: 24:00,             !- Field 1087
    1,                        !- Field 1088
    Through: 09/30,           !- Field 1089
    For: Alldays,             !- Field 1090
    Until: 24:00,             !- Field 1091
    1,                        !- Field 1092
    Through: 10/01,           !- Field 1093
    For: Alldays,             !- Field 1094
    Until: 24:00,             !- Field 1095
    1,                        !- Field 1096
    Through: 10/02,           !- Field 1097
    For: Alldays,             !- Field 1098
    Until: 24:00,             !- Field 1099
    1,                        !- Field 1100
    Through: 10/03,           !- Field 1101
    For: Alldays,             !- Field 1102
    Until: 24:00,             !- Field 1103
    1,                        !- Field 1104
    Through: 10/04,           !- Field 1105
    For: Alldays,             !- Field 1106
    Until: 24:00,             !- Field 1107
    1,                        !- Field 1108
    Through: 10/05,           !- Field 1109
    For: Alldays,             !- Field 1110
    Until: 24:00,             !- Field 1111
    1,                        !- Field 1112
    Through: 10/06,           !- Field 1113
    For: Alldays,             !- Field 1114
    Until: 24:00,             !- Field 1115
    1,                        !- Field 1116
    Through: 10/07,           !- Field 1117
    For: Alldays,             !- Field 1118
    Until: 24:00,             !- Field 1119
    1,                        !- Field 1120
    Through: 10/08,           !- Field 1121
    For: Alldays,             !- Field 1122
    Until: 24:00,             !- Field 1123
    1,                        !- Field 1124
    Through: 10/09,           !- Field 1125
    For: Alldays,             !- Field 1126
    Until: 24:00,             !- Field 1127
    1,                        !- Field 1128
    Through: 10/10,           !- Field 1129
    For: Alldays,             !- Field 1130
    Until: 24:00,             !- Field 1131
    1,                        !- Field 1132
    Through: 10/11,           !- Field 1133
    For: Alldays,             !- Field 1134
    Until: 24:00,             !- Field 1135
    1,                        !- Field 1136
    Through: 10/12,           !- Field 1137
    For: Alldays,             !- Field 1138
    Until: 24:00,             !- Field 1139
    1,                        !- Field 1140
    Through: 10/13,           !- Field 1141
    For: Alldays,             !- Field 1142
    Until: 24:00,             !- Field 1143
    1,                        !- Field 1144
    Through: 10/14,           !- Field 1145
    For: Alldays,             !- Field 1146
    Until: 24:00,             !- Field 1147
    1,                        !- Field 1148
    Through: 10/15,           !- Field 1149
    For: Alldays,             !- Field 1150
    Until: 24:00,             !- Field 1151
    1,                        !- Field 1152
    Through: 10/16,           !- Field 1153
    For: Alldays,             !- Field 1154
    Until: 24:00,             !- Field 1155
    1,                        !- Field 1156
    Through: 10/17,           !- Field 1157
    For: Alldays,             !- Field 1158
    Until: 24:00,             !- Field 1159
    1,                        !- Field 1160
    Through: 10/18,           !- Field 1161
    For: Alldays,             !- Field 1162
    Until: 24:00,             !- Field 1163
    1,                        !- Field 1164
    Through: 10/19,           !- Field 1165
    For: Alldays,             !- Field 1166
    Until: 24:00,             !- Field 1167
    1,                        !- Field 1168
    Through: 10/20,           !- Field 1169
    For: Alldays,             !- Field 1170
    Until: 24:00,             !- Field 1171
    1,                        !- Field 1172
    Through: 10/21,           !- Field 1173
    For: Alldays,             !- Field 1174
    Until: 24:00,             !- Field 1175
    1,                        !- Field 1176
    Through: 10/22,           !- Field 1177
    For: Alldays,             !- Field 1178
    Until: 24:00,             !- Field 1179
    1,                        !- Field 1180
    Through: 10/23,           !- Field 1181
    For: Alldays,             !- Field 1182
    Until: 24:00,             !- Field 1183
    1,                        !- Field 1184
    Through: 10/24,           !- Field 1185
    For: Alldays,             !- Field 1186
    Until: 24:00,             !- Field 1187
    1,                        !- Field 1188
    Through: 10/25,           !- Field 1189
    For: Alldays,             !- Field 1190
    Until: 24:00,             !- Field 1191
    1,                        !- Field 1192
    Through: 10/26,           !- Field 1193
    For: Alldays,             !- Field 1194
    Until: 24:00,             !- Field 1195
    1,                        !- Field 1196
    Through: 10/27,           !- Field 1197
    For: Alldays,             !- Field 1198
    Until: 24:00,             !- Field 1199
    1,                        !- Field 1200
    Through: 10/28,           !- Field 1201
    For: Alldays,             !- Field 1202
    Until: 24:00,             !- Field 1203
    1,                        !- Field 1204
    Through: 10/29,           !- Field 1205
    For: Alldays,             !- Field 1206
    Until: 24:00,             !- Field 1207
    1,                        !- Field 1208
    Through: 10/30,           !- Field 1209
    For: Alldays,             !- Field 1210
    Until: 24:00,             !- Field 1211
    1,                        !- Field 1212
    Through: 10/31,           !- Field 1213
    For: Alldays,             !- Field 1214
    Until: 24:00,             !- Field 1215
    1,                        !- Field 1216
    Through: 11/01,           !- Field 1217
    For: Alldays,             !- Field 1218
    Until: 24:00,             !- Field 1219
    1,                        !- Field 1220
    Through: 11/02,           !- Field 1221
    For: Alldays,             !- Field 1222
    Until: 24:00,             !- Field 1223
    1,                        !- Field 1224
    Through: 11/03,           !- Field 1225
    For: Alldays,             !- Field 1226
    Until: 24:00,             !- Field 1227
    1,                        !- Field 1228
    Through: 11/04,           !- Field 1229
    For: Alldays,             !- Field 1230
    Until: 24:00,             !- Field 1231
    1,                        !- Field 1232
    Through: 11/05,           !- Field 1233
    For: Alldays,             !- Field 1234
    Until: 24:00,             !- Field 1235
    1,                        !- Field 1236
    Through: 11/06,           !- Field 1237
    For: Alldays,             !- Field 1238
    Until: 24:00,             !- Field 1239
    1,                        !- Field 1240
    Through: 11/07,           !- Field 1241
    For: Alldays,             !- Field 1242
    Until: 24:00,             !- Field 1243
    1,                        !- Field 1244
    Through: 11/08,           !- Field 1245
    For: Alldays,             !- Field 1246
    Until: 24:00,             !- Field 1247
    1,                        !- Field 1248
    Through: 11/09,           !- Field 1249
    For: Alldays,             !- Field 1250
    Until: 24:00,             !- Field 1251
    1,                        !- Field 1252
    Through: 11/10,           !- Field 1253
    For: Alldays,             !- Field 1254
    Until: 24:00,             !- Field 1255
    1,                        !- Field 1256
    Through: 11/11,           !- Field 1257
    For: Alldays,             !- Field 1258
    Until: 24:00,             !- Field 1259
    1,                        !- Field 1260
    Through: 11/12,           !- Field 1261
    For: Alldays,             !- Field 1262
    Until: 24:00,             !- Field 1263
    1,                        !- Field 1264
    Through: 11/13,           !- Field 1265
    For: Alldays,             !- Field 1266
    Until: 24:00,             !- Field 1267
    1,                        !- Field 1268
    Through: 11/14,           !- Field 1269
    For: Alldays,             !- Field 1270
    Until: 24:00,             !- Field 1271
    1,                        !- Field 1272
    Through: 11/15,           !- Field 1273
    For: Alldays,             !- Field 1274
    Until: 24:00,             !- Field 1275
    1,                        !- Field 1276
    Through: 11/16,           !- Field 1277
    For: Alldays,             !- Field 1278
    Until: 24:00,             !- Field 1279
    1,                        !- Field 1280
    Through: 11/17,           !- Field 1281
    For: Alldays,             !- Field 1282
    Until: 24:00,             !- Field 1283
    1,                        !- Field 1284
    Through: 11/18,           !- Field 1285
    For: Alldays,             !- Field 1286
    Until: 24:00,             !- Field 1287
    1,                        !- Field 1288
    Through: 11/19,           !- Field 1289
    For: Alldays,             !- Field 1290
    Until: 24:00,             !- Field 1291
    1,                        !- Field 1292
    Through: 11/20,           !- Field 1293
    For: Alldays,             !- Field 1294
    Until: 24:00,             !- Field 1295
    1,                        !- Field 1296
    Through: 11/21,           !- Field 1297
    For: Alldays,             !- Field 1298
    Until: 24:00,             !- Field 1299
    1,                        !- Field 1300
    Through: 11/22,           !- Field 1301
    For: Alldays,             !- Field 1302
    Until: 24:00,             !- Field 1303
    1,                        !- Field 1304
    Through: 11/23,           !- Field 1305
    For: Alldays,             !- Field 1306
    Until: 24:00,             !- Field 1307
    1,                        !- Field 1308
    Through: 11/24,           !- Field 1309
    For: Alldays,             !- Field 1310
    Until: 24:00,             !- Field 1311
    1,                        !- Field 1312
    Through: 11/25,           !- Field 1313
    For: Alldays,             !- Field 1314
    Until: 24:00,             !- Field 1315
    1,                        !- Field 1316
    Through: 11/26,           !- Field 1317
    For: Alldays,             !- Field 1318
    Until: 24:00,             !- Field 1319
    1,                        !- Field 1320
    Through: 11/27,           !- Field 1321
    For: Alldays,             !- Field 1322
    Until: 24:00,             !- Field 1323
    1,                        !- Field 1324
    Through: 11/28,           !- Field 1325
    For: Alldays,             !- Field 1326
    Until: 24:00,             !- Field 1327
    1,                        !- Field 1328
    Through: 11/29,           !- Field 1329
    For: Alldays,             !- Field 1330
    Until: 24:00,             !- Field 1331
    1,                        !- Field 1332
    Through: 11/30,           !- Field 1333
    For: Alldays,             !- Field 1334
    Until: 24:00,             !- Field 1335
    1,                        !- Field 1336
    Through: 12/01,           !- Field 1337
    For: Alldays,             !- Field 1338
    Until: 24:00,             !- Field 1339
    1,                        !- Field 1340
    Through: 12/02,           !- Field 1341
    For: Alldays,             !- Field 1342
    Until: 24:00,             !- Field 1343
    1,                        !- Field 1344
    Through: 12/03,           !- Field 1345
    For: Alldays,             !- Field 1346
    Until: 24:00,             !- Field 1347
    1,                        !- Field 1348
    Through: 12/04,           !- Field 1349
    For: Alldays,             !- Field 1350
    Until: 24:00,             !- Field 1351
    1,                        !- Field 1352
    Through: 12/05,           !- Field 1353
    For: Alldays,             !- Field 1354
    Until: 24:00,             !- Field 1355
    1,                        !- Field 1356
    Through: 12/06,           !- Field 1357
    For: Alldays,             !- Field 1358
    Until: 24:00,             !- Field 1359
    1,                        !- Field 1360
    Through: 12/07,           !- Field 1361
    For: Alldays,             !- Field 1362
    Until: 24:00,             !- Field 1363
    1,                        !- Field 1364
    Through: 12/08,           !- Field 1365
    For: Alldays,             !- Field 1366
    Until: 24:00,             !- Field 1367
    1,                        !- Field 1368
    Through: 12/09,           !- Field 1369
    For: Alldays,             !- Field 1370
    Until: 24:00,             !- Field 1371
    1,                        !- Field 1372
    Through: 12/10,           !- Field 1373
    For: Alldays,             !- Field 1374
    Until: 24:00,             !- Field 1375
    1,                        !- Field 1376
    Through: 12/11,           !- Field 1377
    For: Alldays,             !- Field 1378
    Until: 24:00,             !- Field 1379
    1,                        !- Field 1380
    Through: 12/12,           !- Field 1381
    For: Alldays,             !- Field 1382
    Until: 24:00,             !- Field 1383
    1,                        !- Field 1384
    Through: 12/13,           !- Field 1385
    For: Alldays,             !- Field 1386
    Until: 24:00,             !- Field 1387
    1,                        !- Field 1388
    Through: 12/14,           !- Field 1389
    For: Alldays,             !- Field 1390
    Until: 24:00,             !- Field 1391
    1,                        !- Field 1392
    Through: 12/15,           !- Field 1393
    For: Alldays,             !- Field 1394
    Until: 24:00,             !- Field 1395
    1,                        !- Field 1396
    Through: 12/16,           !- Field 1397
    For: Alldays,             !- Field 1398
    Until: 24:00,             !- Field 1399
    1,                        !- Field 1400
    Through: 12/17,           !- Field 1401
    For: Alldays,             !- Field 1402
    Until: 24:00,             !- Field 1403
    1,                        !- Field 1404
    Through: 12/18,           !- Field 1405
    For: Alldays,             !- Field 1406
    Until: 24:00,             !- Field 1407
    1,                        !- Field 1408
    Through: 12/19,           !- Field 1409
    For: Alldays,             !- Field 1410
    Until: 24:00,             !- Field 1411
    1,                        !- Field 1412
    Through: 12/20,           !- Field 1413
    For: Alldays,             !- Field 1414
    Until: 24:00,             !- Field 1415
    1,                        !- Field 1416
    Through: 12/21,           !- Field 1417
    For: Alldays,             !- Field 1418
    Until: 24:00,             !- Field 1419
    1,                        !- Field 1420
    Through: 12/22,           !- Field 1421
    For: Alldays,             !- Field 1422
    Until: 24:00,             !- Field 1423
    1,                        !- Field 1424
    Through: 12/23,           !- Field 1425
    For: Alldays,             !- Field 1426
    Until: 24:00,             !- Field 1427
    1,                        !- Field 1428
    Through: 12/24,           !- Field 1429
    For: Alldays,             !- Field 1430
    Until: 24:00,             !- Field 1431
    1,                        !- Field 1432
    Through: 12/25,           !- Field 1433
    For: Alldays,             !- Field 1434
    Until: 24:00,             !- Field 1435
    1,                        !- Field 1436
    Through: 12/26,           !- Field 1437
    For: Alldays,             !- Field 1438
    Until: 24:00,             !- Field 1439
    1,                        !- Field 1440
    Through: 12/27,           !- Field 1441
    For: Alldays,             !- Field 1442
    Until: 24:00,             !- Field 1443
    1,                        !- Field 1444
    Through: 12/28,           !- Field 1445
    For: Alldays,             !- Field 1446
    Until: 24:00,             !- Field 1447
    1,                        !- Field 1448
    Through: 12/29,           !- Field 1449
    For: Alldays,             !- Field 1450
    Until: 24:00,             !- Field 1451
    1,                        !- Field 1452
    Through: 12/30,           !- Field 1453
    For: Alldays,             !- Field 1454
    Until: 24:00,             !- Field 1455
    1,                        !- Field 1456
    Through: 12/31,           !- Field 1457
    For: Alldays,             !- Field 1458
    Until: 24:00,             !- Field 1459
    1;                        !- Field 1460

Schedule:Compact,
    BLOQUE1:BATHROOM1 Cooling SP Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 01/01,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 24:00,             !- Field 3
    25,                       !- Field 4
    Through: 01/02,           !- Field 5
    For: Alldays,             !- Field 6
    Until: 24:00,             !- Field 7
    25,                       !- Field 8
    Through: 01/03,           !- Field 9
    For: Alldays,             !- Field 10
    Until: 24:00,             !- Field 11
    25,                       !- Field 12
    Through: 01/04,           !- Field 13
    For: Alldays,             !- Field 14
    Until: 24:00,             !- Field 15
    25,                       !- Field 16
    Through: 01/05,           !- Field 17
    For: Alldays,             !- Field 18
    Until: 24:00,             !- Field 19
    25,                       !- Field 20
    Through: 01/06,           !- Field 21
    For: Alldays,             !- Field 22
    Until: 24:00,             !- Field 23
    25,                       !- Field 24
    Through: 01/07,           !- Field 25
    For: Alldays,             !- Field 26
    Until: 24:00,             !- Field 27
    25,                       !- Field 28
    Through: 01/08,           !- Field 29
    For: Alldays,             !- Field 30
    Until: 24:00,             !- Field 31
    25,                       !- Field 32
    Through: 01/09,           !- Field 33
    For: Alldays,             !- Field 34
    Until: 24:00,             !- Field 35
    25,                       !- Field 36
    Through: 01/10,           !- Field 37
    For: Alldays,             !- Field 38
    Until: 24:00,             !- Field 39
    25,                       !- Field 40
    Through: 01/11,           !- Field 41
    For: Alldays,             !- Field 42
    Until: 24:00,             !- Field 43
    25,                       !- Field 44
    Through: 01/12,           !- Field 45
    For: Alldays,             !- Field 46
    Until: 24:00,             !- Field 47
    25,                       !- Field 48
    Through: 01/13,           !- Field 49
    For: Alldays,             !- Field 50
    Until: 24:00,             !- Field 51
    25,                       !- Field 52
    Through: 01/14,           !- Field 53
    For: Alldays,             !- Field 54
    Until: 24:00,             !- Field 55
    25,                       !- Field 56
    Through: 01/15,           !- Field 57
    For: Alldays,             !- Field 58
    Until: 24:00,             !- Field 59
    25,                       !- Field 60
    Through: 01/16,           !- Field 61
    For: Alldays,             !- Field 62
    Until: 24:00,             !- Field 63
    25,                       !- Field 64
    Through: 01/17,           !- Field 65
    For: Alldays,             !- Field 66
    Until: 24:00,             !- Field 67
    25,                       !- Field 68
    Through: 01/18,           !- Field 69
    For: Alldays,             !- Field 70
    Until: 24:00,             !- Field 71
    25,                       !- Field 72
    Through: 01/19,           !- Field 73
    For: Alldays,             !- Field 74
    Until: 24:00,             !- Field 75
    25,                       !- Field 76
    Through: 01/20,           !- Field 77
    For: Alldays,             !- Field 78
    Until: 24:00,             !- Field 79
    25,                       !- Field 80
    Through: 01/21,           !- Field 81
    For: Alldays,             !- Field 82
    Until: 24:00,             !- Field 83
    25,                       !- Field 84
    Through: 01/22,           !- Field 85
    For: Alldays,             !- Field 86
    Until: 24:00,             !- Field 87
    25,                       !- Field 88
    Through: 01/23,           !- Field 89
    For: Alldays,             !- Field 90
    Until: 24:00,             !- Field 91
    25,                       !- Field 92
    Through: 01/24,           !- Field 93
    For: Alldays,             !- Field 94
    Until: 24:00,             !- Field 95
    25,                       !- Field 96
    Through: 01/25,           !- Field 97
    For: Alldays,             !- Field 98
    Until: 24:00,             !- Field 99
    25,                       !- Field 100
    Through: 01/26,           !- Field 101
    For: Alldays,             !- Field 102
    Until: 24:00,             !- Field 103
    25,                       !- Field 104
    Through: 01/27,           !- Field 105
    For: Alldays,             !- Field 106
    Until: 24:00,             !- Field 107
    25,                       !- Field 108
    Through: 01/28,           !- Field 109
    For: Alldays,             !- Field 110
    Until: 24:00,             !- Field 111
    25,                       !- Field 112
    Through: 01/29,           !- Field 113
    For: Alldays,             !- Field 114
    Until: 24:00,             !- Field 115
    25,                       !- Field 116
    Through: 01/30,           !- Field 117
    For: Alldays,             !- Field 118
    Until: 24:00,             !- Field 119
    25,                       !- Field 120
    Through: 01/31,           !- Field 121
    For: Alldays,             !- Field 122
    Until: 24:00,             !- Field 123
    25,                       !- Field 124
    Through: 02/01,           !- Field 125
    For: Alldays,             !- Field 126
    Until: 24:00,             !- Field 127
    25,                       !- Field 128
    Through: 02/02,           !- Field 129
    For: Alldays,             !- Field 130
    Until: 24:00,             !- Field 131
    25,                       !- Field 132
    Through: 02/03,           !- Field 133
    For: Alldays,             !- Field 134
    Until: 24:00,             !- Field 135
    25,                       !- Field 136
    Through: 02/04,           !- Field 137
    For: Alldays,             !- Field 138
    Until: 24:00,             !- Field 139
    25,                       !- Field 140
    Through: 02/05,           !- Field 141
    For: Alldays,             !- Field 142
    Until: 24:00,             !- Field 143
    25,                       !- Field 144
    Through: 02/06,           !- Field 145
    For: Alldays,             !- Field 146
    Until: 24:00,             !- Field 147
    25,                       !- Field 148
    Through: 02/07,           !- Field 149
    For: Alldays,             !- Field 150
    Until: 24:00,             !- Field 151
    25,                       !- Field 152
    Through: 02/08,           !- Field 153
    For: Alldays,             !- Field 154
    Until: 24:00,             !- Field 155
    25,                       !- Field 156
    Through: 02/09,           !- Field 157
    For: Alldays,             !- Field 158
    Until: 24:00,             !- Field 159
    25,                       !- Field 160
    Through: 02/10,           !- Field 161
    For: Alldays,             !- Field 162
    Until: 24:00,             !- Field 163
    25,                       !- Field 164
    Through: 02/11,           !- Field 165
    For: Alldays,             !- Field 166
    Until: 24:00,             !- Field 167
    25,                       !- Field 168
    Through: 02/12,           !- Field 169
    For: Alldays,             !- Field 170
    Until: 24:00,             !- Field 171
    25,                       !- Field 172
    Through: 02/13,           !- Field 173
    For: Alldays,             !- Field 174
    Until: 24:00,             !- Field 175
    25,                       !- Field 176
    Through: 02/14,           !- Field 177
    For: Alldays,             !- Field 178
    Until: 24:00,             !- Field 179
    25,                       !- Field 180
    Through: 02/15,           !- Field 181
    For: Alldays,             !- Field 182
    Until: 24:00,             !- Field 183
    25,                       !- Field 184
    Through: 02/16,           !- Field 185
    For: Alldays,             !- Field 186
    Until: 24:00,             !- Field 187
    25,                       !- Field 188
    Through: 02/17,           !- Field 189
    For: Alldays,             !- Field 190
    Until: 24:00,             !- Field 191
    25,                       !- Field 192
    Through: 02/18,           !- Field 193
    For: Alldays,             !- Field 194
    Until: 24:00,             !- Field 195
    25,                       !- Field 196
    Through: 02/19,           !- Field 197
    For: Alldays,             !- Field 198
    Until: 24:00,             !- Field 199
    25,                       !- Field 200
    Through: 02/20,           !- Field 201
    For: Alldays,             !- Field 202
    Until: 24:00,             !- Field 203
    25,                       !- Field 204
    Through: 02/21,           !- Field 205
    For: Alldays,             !- Field 206
    Until: 24:00,             !- Field 207
    25,                       !- Field 208
    Through: 02/22,           !- Field 209
    For: Alldays,             !- Field 210
    Until: 24:00,             !- Field 211
    25,                       !- Field 212
    Through: 02/23,           !- Field 213
    For: Alldays,             !- Field 214
    Until: 24:00,             !- Field 215
    25,                       !- Field 216
    Through: 02/24,           !- Field 217
    For: Alldays,             !- Field 218
    Until: 24:00,             !- Field 219
    25,                       !- Field 220
    Through: 02/25,           !- Field 221
    For: Alldays,             !- Field 222
    Until: 24:00,             !- Field 223
    25,                       !- Field 224
    Through: 02/26,           !- Field 225
    For: Alldays,             !- Field 226
    Until: 24:00,             !- Field 227
    25,                       !- Field 228
    Through: 02/27,           !- Field 229
    For: Alldays,             !- Field 230
    Until: 24:00,             !- Field 231
    25,                       !- Field 232
    Through: 02/28,           !- Field 233
    For: Alldays,             !- Field 234
    Until: 24:00,             !- Field 235
    25,                       !- Field 236
    Through: 03/01,           !- Field 237
    For: Alldays,             !- Field 238
    Until: 24:00,             !- Field 239
    25,                       !- Field 240
    Through: 03/02,           !- Field 241
    For: Alldays,             !- Field 242
    Until: 24:00,             !- Field 243
    25,                       !- Field 244
    Through: 03/03,           !- Field 245
    For: Alldays,             !- Field 246
    Until: 24:00,             !- Field 247
    25,                       !- Field 248
    Through: 03/04,           !- Field 249
    For: Alldays,             !- Field 250
    Until: 24:00,             !- Field 251
    25,                       !- Field 252
    Through: 03/05,           !- Field 253
    For: Alldays,             !- Field 254
    Until: 24:00,             !- Field 255
    25,                       !- Field 256
    Through: 03/06,           !- Field 257
    For: Alldays,             !- Field 258
    Until: 24:00,             !- Field 259
    25,                       !- Field 260
    Through: 03/07,           !- Field 261
    For: Alldays,             !- Field 262
    Until: 24:00,             !- Field 263
    25,                       !- Field 264
    Through: 03/08,           !- Field 265
    For: Alldays,             !- Field 266
    Until: 24:00,             !- Field 267
    25,                       !- Field 268
    Through: 03/09,           !- Field 269
    For: Alldays,             !- Field 270
    Until: 24:00,             !- Field 271
    25,                       !- Field 272
    Through: 03/10,           !- Field 273
    For: Alldays,             !- Field 274
    Until: 24:00,             !- Field 275
    25,                       !- Field 276
    Through: 03/11,           !- Field 277
    For: Alldays,             !- Field 278
    Until: 24:00,             !- Field 279
    25,                       !- Field 280
    Through: 03/12,           !- Field 281
    For: Alldays,             !- Field 282
    Until: 24:00,             !- Field 283
    25,                       !- Field 284
    Through: 03/13,           !- Field 285
    For: Alldays,             !- Field 286
    Until: 24:00,             !- Field 287
    25,                       !- Field 288
    Through: 03/14,           !- Field 289
    For: Alldays,             !- Field 290
    Until: 24:00,             !- Field 291
    25,                       !- Field 292
    Through: 03/15,           !- Field 293
    For: Alldays,             !- Field 294
    Until: 24:00,             !- Field 295
    25,                       !- Field 296
    Through: 03/16,           !- Field 297
    For: Alldays,             !- Field 298
    Until: 24:00,             !- Field 299
    25,                       !- Field 300
    Through: 03/17,           !- Field 301
    For: Alldays,             !- Field 302
    Until: 24:00,             !- Field 303
    25,                       !- Field 304
    Through: 03/18,           !- Field 305
    For: Alldays,             !- Field 306
    Until: 24:00,             !- Field 307
    25,                       !- Field 308
    Through: 03/19,           !- Field 309
    For: Alldays,             !- Field 310
    Until: 24:00,             !- Field 311
    25,                       !- Field 312
    Through: 03/20,           !- Field 313
    For: Alldays,             !- Field 314
    Until: 24:00,             !- Field 315
    25,                       !- Field 316
    Through: 03/21,           !- Field 317
    For: Alldays,             !- Field 318
    Until: 24:00,             !- Field 319
    25,                       !- Field 320
    Through: 03/22,           !- Field 321
    For: Alldays,             !- Field 322
    Until: 24:00,             !- Field 323
    25,                       !- Field 324
    Through: 03/23,           !- Field 325
    For: Alldays,             !- Field 326
    Until: 24:00,             !- Field 327
    25,                       !- Field 328
    Through: 03/24,           !- Field 329
    For: Alldays,             !- Field 330
    Until: 24:00,             !- Field 331
    25,                       !- Field 332
    Through: 03/25,           !- Field 333
    For: Alldays,             !- Field 334
    Until: 24:00,             !- Field 335
    25,                       !- Field 336
    Through: 03/26,           !- Field 337
    For: Alldays,             !- Field 338
    Until: 24:00,             !- Field 339
    25,                       !- Field 340
    Through: 03/27,           !- Field 341
    For: Alldays,             !- Field 342
    Until: 24:00,             !- Field 343
    25,                       !- Field 344
    Through: 03/28,           !- Field 345
    For: Alldays,             !- Field 346
    Until: 24:00,             !- Field 347
    25,                       !- Field 348
    Through: 03/29,           !- Field 349
    For: Alldays,             !- Field 350
    Until: 24:00,             !- Field 351
    25,                       !- Field 352
    Through: 03/30,           !- Field 353
    For: Alldays,             !- Field 354
    Until: 24:00,             !- Field 355
    25,                       !- Field 356
    Through: 03/31,           !- Field 357
    For: Alldays,             !- Field 358
    Until: 24:00,             !- Field 359
    25,                       !- Field 360
    Through: 04/01,           !- Field 361
    For: Alldays,             !- Field 362
    Until: 24:00,             !- Field 363
    25,                       !- Field 364
    Through: 04/02,           !- Field 365
    For: Alldays,             !- Field 366
    Until: 24:00,             !- Field 367
    25,                       !- Field 368
    Through: 04/03,           !- Field 369
    For: Alldays,             !- Field 370
    Until: 24:00,             !- Field 371
    25,                       !- Field 372
    Through: 04/04,           !- Field 373
    For: Alldays,             !- Field 374
    Until: 24:00,             !- Field 375
    25,                       !- Field 376
    Through: 04/05,           !- Field 377
    For: Alldays,             !- Field 378
    Until: 24:00,             !- Field 379
    25,                       !- Field 380
    Through: 04/06,           !- Field 381
    For: Alldays,             !- Field 382
    Until: 24:00,             !- Field 383
    25,                       !- Field 384
    Through: 04/07,           !- Field 385
    For: Alldays,             !- Field 386
    Until: 24:00,             !- Field 387
    25,                       !- Field 388
    Through: 04/08,           !- Field 389
    For: Alldays,             !- Field 390
    Until: 24:00,             !- Field 391
    25,                       !- Field 392
    Through: 04/09,           !- Field 393
    For: Alldays,             !- Field 394
    Until: 24:00,             !- Field 395
    25,                       !- Field 396
    Through: 04/10,           !- Field 397
    For: Alldays,             !- Field 398
    Until: 24:00,             !- Field 399
    25,                       !- Field 400
    Through: 04/11,           !- Field 401
    For: Alldays,             !- Field 402
    Until: 24:00,             !- Field 403
    25,                       !- Field 404
    Through: 04/12,           !- Field 405
    For: Alldays,             !- Field 406
    Until: 24:00,             !- Field 407
    25,                       !- Field 408
    Through: 04/13,           !- Field 409
    For: Alldays,             !- Field 410
    Until: 24:00,             !- Field 411
    25,                       !- Field 412
    Through: 04/14,           !- Field 413
    For: Alldays,             !- Field 414
    Until: 24:00,             !- Field 415
    25,                       !- Field 416
    Through: 04/15,           !- Field 417
    For: Alldays,             !- Field 418
    Until: 24:00,             !- Field 419
    25,                       !- Field 420
    Through: 04/16,           !- Field 421
    For: Alldays,             !- Field 422
    Until: 24:00,             !- Field 423
    25,                       !- Field 424
    Through: 04/17,           !- Field 425
    For: Alldays,             !- Field 426
    Until: 24:00,             !- Field 427
    25,                       !- Field 428
    Through: 04/18,           !- Field 429
    For: Alldays,             !- Field 430
    Until: 24:00,             !- Field 431
    25,                       !- Field 432
    Through: 04/19,           !- Field 433
    For: Alldays,             !- Field 434
    Until: 24:00,             !- Field 435
    25,                       !- Field 436
    Through: 04/20,           !- Field 437
    For: Alldays,             !- Field 438
    Until: 24:00,             !- Field 439
    25,                       !- Field 440
    Through: 04/21,           !- Field 441
    For: Alldays,             !- Field 442
    Until: 24:00,             !- Field 443
    25,                       !- Field 444
    Through: 04/22,           !- Field 445
    For: Alldays,             !- Field 446
    Until: 24:00,             !- Field 447
    25,                       !- Field 448
    Through: 04/23,           !- Field 449
    For: Alldays,             !- Field 450
    Until: 24:00,             !- Field 451
    25,                       !- Field 452
    Through: 04/24,           !- Field 453
    For: Alldays,             !- Field 454
    Until: 24:00,             !- Field 455
    25,                       !- Field 456
    Through: 04/25,           !- Field 457
    For: Alldays,             !- Field 458
    Until: 24:00,             !- Field 459
    25,                       !- Field 460
    Through: 04/26,           !- Field 461
    For: Alldays,             !- Field 462
    Until: 24:00,             !- Field 463
    25,                       !- Field 464
    Through: 04/27,           !- Field 465
    For: Alldays,             !- Field 466
    Until: 24:00,             !- Field 467
    25,                       !- Field 468
    Through: 04/28,           !- Field 469
    For: Alldays,             !- Field 470
    Until: 24:00,             !- Field 471
    25,                       !- Field 472
    Through: 04/29,           !- Field 473
    For: Alldays,             !- Field 474
    Until: 24:00,             !- Field 475
    25,                       !- Field 476
    Through: 04/30,           !- Field 477
    For: Alldays,             !- Field 478
    Until: 24:00,             !- Field 479
    25,                       !- Field 480
    Through: 05/01,           !- Field 481
    For: Alldays,             !- Field 482
    Until: 24:00,             !- Field 483
    25,                       !- Field 484
    Through: 05/02,           !- Field 485
    For: Alldays,             !- Field 486
    Until: 24:00,             !- Field 487
    25,                       !- Field 488
    Through: 05/03,           !- Field 489
    For: Alldays,             !- Field 490
    Until: 24:00,             !- Field 491
    25,                       !- Field 492
    Through: 05/04,           !- Field 493
    For: Alldays,             !- Field 494
    Until: 24:00,             !- Field 495
    25,                       !- Field 496
    Through: 05/05,           !- Field 497
    For: Alldays,             !- Field 498
    Until: 24:00,             !- Field 499
    25,                       !- Field 500
    Through: 05/06,           !- Field 501
    For: Alldays,             !- Field 502
    Until: 24:00,             !- Field 503
    25,                       !- Field 504
    Through: 05/07,           !- Field 505
    For: Alldays,             !- Field 506
    Until: 24:00,             !- Field 507
    25,                       !- Field 508
    Through: 05/08,           !- Field 509
    For: Alldays,             !- Field 510
    Until: 24:00,             !- Field 511
    25,                       !- Field 512
    Through: 05/09,           !- Field 513
    For: Alldays,             !- Field 514
    Until: 24:00,             !- Field 515
    25,                       !- Field 516
    Through: 05/10,           !- Field 517
    For: Alldays,             !- Field 518
    Until: 24:00,             !- Field 519
    25,                       !- Field 520
    Through: 05/11,           !- Field 521
    For: Alldays,             !- Field 522
    Until: 24:00,             !- Field 523
    25,                       !- Field 524
    Through: 05/12,           !- Field 525
    For: Alldays,             !- Field 526
    Until: 24:00,             !- Field 527
    25,                       !- Field 528
    Through: 05/13,           !- Field 529
    For: Alldays,             !- Field 530
    Until: 24:00,             !- Field 531
    25,                       !- Field 532
    Through: 05/14,           !- Field 533
    For: Alldays,             !- Field 534
    Until: 24:00,             !- Field 535
    25,                       !- Field 536
    Through: 05/15,           !- Field 537
    For: Alldays,             !- Field 538
    Until: 24:00,             !- Field 539
    25,                       !- Field 540
    Through: 05/16,           !- Field 541
    For: Alldays,             !- Field 542
    Until: 24:00,             !- Field 543
    25,                       !- Field 544
    Through: 05/17,           !- Field 545
    For: Alldays,             !- Field 546
    Until: 24:00,             !- Field 547
    25,                       !- Field 548
    Through: 05/18,           !- Field 549
    For: Alldays,             !- Field 550
    Until: 24:00,             !- Field 551
    25,                       !- Field 552
    Through: 05/19,           !- Field 553
    For: Alldays,             !- Field 554
    Until: 24:00,             !- Field 555
    25,                       !- Field 556
    Through: 05/20,           !- Field 557
    For: Alldays,             !- Field 558
    Until: 24:00,             !- Field 559
    25,                       !- Field 560
    Through: 05/21,           !- Field 561
    For: Alldays,             !- Field 562
    Until: 24:00,             !- Field 563
    25,                       !- Field 564
    Through: 05/22,           !- Field 565
    For: Alldays,             !- Field 566
    Until: 24:00,             !- Field 567
    25,                       !- Field 568
    Through: 05/23,           !- Field 569
    For: Alldays,             !- Field 570
    Until: 24:00,             !- Field 571
    25,                       !- Field 572
    Through: 05/24,           !- Field 573
    For: Alldays,             !- Field 574
    Until: 24:00,             !- Field 575
    25,                       !- Field 576
    Through: 05/25,           !- Field 577
    For: Alldays,             !- Field 578
    Until: 24:00,             !- Field 579
    25,                       !- Field 580
    Through: 05/26,           !- Field 581
    For: Alldays,             !- Field 582
    Until: 24:00,             !- Field 583
    25,                       !- Field 584
    Through: 05/27,           !- Field 585
    For: Alldays,             !- Field 586
    Until: 24:00,             !- Field 587
    25,                       !- Field 588
    Through: 05/28,           !- Field 589
    For: Alldays,             !- Field 590
    Until: 24:00,             !- Field 591
    25,                       !- Field 592
    Through: 05/29,           !- Field 593
    For: Alldays,             !- Field 594
    Until: 24:00,             !- Field 595
    25,                       !- Field 596
    Through: 05/30,           !- Field 597
    For: Alldays,             !- Field 598
    Until: 24:00,             !- Field 599
    25,                       !- Field 600
    Through: 05/31,           !- Field 601
    For: Alldays,             !- Field 602
    Until: 24:00,             !- Field 603
    25,                       !- Field 604
    Through: 06/01,           !- Field 605
    For: Alldays,             !- Field 606
    Until: 24:00,             !- Field 607
    25,                       !- Field 608
    Through: 06/02,           !- Field 609
    For: Alldays,             !- Field 610
    Until: 24:00,             !- Field 611
    25,                       !- Field 612
    Through: 06/03,           !- Field 613
    For: Alldays,             !- Field 614
    Until: 24:00,             !- Field 615
    25,                       !- Field 616
    Through: 06/04,           !- Field 617
    For: Alldays,             !- Field 618
    Until: 24:00,             !- Field 619
    25,                       !- Field 620
    Through: 06/05,           !- Field 621
    For: Alldays,             !- Field 622
    Until: 24:00,             !- Field 623
    25,                       !- Field 624
    Through: 06/06,           !- Field 625
    For: Alldays,             !- Field 626
    Until: 24:00,             !- Field 627
    25,                       !- Field 628
    Through: 06/07,           !- Field 629
    For: Alldays,             !- Field 630
    Until: 24:00,             !- Field 631
    25,                       !- Field 632
    Through: 06/08,           !- Field 633
    For: Alldays,             !- Field 634
    Until: 24:00,             !- Field 635
    25,                       !- Field 636
    Through: 06/09,           !- Field 637
    For: Alldays,             !- Field 638
    Until: 24:00,             !- Field 639
    25,                       !- Field 640
    Through: 06/10,           !- Field 641
    For: Alldays,             !- Field 642
    Until: 24:00,             !- Field 643
    25,                       !- Field 644
    Through: 06/11,           !- Field 645
    For: Alldays,             !- Field 646
    Until: 24:00,             !- Field 647
    25,                       !- Field 648
    Through: 06/12,           !- Field 649
    For: Alldays,             !- Field 650
    Until: 24:00,             !- Field 651
    25,                       !- Field 652
    Through: 06/13,           !- Field 653
    For: Alldays,             !- Field 654
    Until: 24:00,             !- Field 655
    25,                       !- Field 656
    Through: 06/14,           !- Field 657
    For: Alldays,             !- Field 658
    Until: 24:00,             !- Field 659
    25,                       !- Field 660
    Through: 06/15,           !- Field 661
    For: Alldays,             !- Field 662
    Until: 24:00,             !- Field 663
    25,                       !- Field 664
    Through: 06/16,           !- Field 665
    For: Alldays,             !- Field 666
    Until: 24:00,             !- Field 667
    25,                       !- Field 668
    Through: 06/17,           !- Field 669
    For: Alldays,             !- Field 670
    Until: 24:00,             !- Field 671
    25,                       !- Field 672
    Through: 06/18,           !- Field 673
    For: Alldays,             !- Field 674
    Until: 24:00,             !- Field 675
    25,                       !- Field 676
    Through: 06/19,           !- Field 677
    For: Alldays,             !- Field 678
    Until: 24:00,             !- Field 679
    25,                       !- Field 680
    Through: 06/20,           !- Field 681
    For: Alldays,             !- Field 682
    Until: 24:00,             !- Field 683
    25,                       !- Field 684
    Through: 06/21,           !- Field 685
    For: Alldays,             !- Field 686
    Until: 24:00,             !- Field 687
    25,                       !- Field 688
    Through: 06/22,           !- Field 689
    For: Alldays,             !- Field 690
    Until: 24:00,             !- Field 691
    25,                       !- Field 692
    Through: 06/23,           !- Field 693
    For: Alldays,             !- Field 694
    Until: 24:00,             !- Field 695
    25,                       !- Field 696
    Through: 06/24,           !- Field 697
    For: Alldays,             !- Field 698
    Until: 24:00,             !- Field 699
    25,                       !- Field 700
    Through: 06/25,           !- Field 701
    For: Alldays,             !- Field 702
    Until: 24:00,             !- Field 703
    25,                       !- Field 704
    Through: 06/26,           !- Field 705
    For: Alldays,             !- Field 706
    Until: 24:00,             !- Field 707
    25,                       !- Field 708
    Through: 06/27,           !- Field 709
    For: Alldays,             !- Field 710
    Until: 24:00,             !- Field 711
    25,                       !- Field 712
    Through: 06/28,           !- Field 713
    For: Alldays,             !- Field 714
    Until: 24:00,             !- Field 715
    25,                       !- Field 716
    Through: 06/29,           !- Field 717
    For: Alldays,             !- Field 718
    Until: 24:00,             !- Field 719
    25,                       !- Field 720
    Through: 06/30,           !- Field 721
    For: Alldays,             !- Field 722
    Until: 24:00,             !- Field 723
    25,                       !- Field 724
    Through: 07/01,           !- Field 725
    For: Alldays,             !- Field 726
    Until: 24:00,             !- Field 727
    25,                       !- Field 728
    Through: 07/02,           !- Field 729
    For: Alldays,             !- Field 730
    Until: 24:00,             !- Field 731
    25,                       !- Field 732
    Through: 07/03,           !- Field 733
    For: Alldays,             !- Field 734
    Until: 24:00,             !- Field 735
    25,                       !- Field 736
    Through: 07/04,           !- Field 737
    For: Alldays,             !- Field 738
    Until: 24:00,             !- Field 739
    25,                       !- Field 740
    Through: 07/05,           !- Field 741
    For: Alldays,             !- Field 742
    Until: 24:00,             !- Field 743
    25,                       !- Field 744
    Through: 07/06,           !- Field 745
    For: Alldays,             !- Field 746
    Until: 24:00,             !- Field 747
    25,                       !- Field 748
    Through: 07/07,           !- Field 749
    For: Alldays,             !- Field 750
    Until: 24:00,             !- Field 751
    25,                       !- Field 752
    Through: 07/08,           !- Field 753
    For: Alldays,             !- Field 754
    Until: 24:00,             !- Field 755
    25,                       !- Field 756
    Through: 07/09,           !- Field 757
    For: Alldays,             !- Field 758
    Until: 24:00,             !- Field 759
    25,                       !- Field 760
    Through: 07/10,           !- Field 761
    For: Alldays,             !- Field 762
    Until: 24:00,             !- Field 763
    25,                       !- Field 764
    Through: 07/11,           !- Field 765
    For: Alldays,             !- Field 766
    Until: 24:00,             !- Field 767
    25,                       !- Field 768
    Through: 07/12,           !- Field 769
    For: Alldays,             !- Field 770
    Until: 24:00,             !- Field 771
    25,                       !- Field 772
    Through: 07/13,           !- Field 773
    For: Alldays,             !- Field 774
    Until: 24:00,             !- Field 775
    25,                       !- Field 776
    Through: 07/14,           !- Field 777
    For: Alldays,             !- Field 778
    Until: 24:00,             !- Field 779
    25,                       !- Field 780
    Through: 07/15,           !- Field 781
    For: Alldays,             !- Field 782
    Until: 24:00,             !- Field 783
    25,                       !- Field 784
    Through: 07/16,           !- Field 785
    For: Alldays,             !- Field 786
    Until: 24:00,             !- Field 787
    25,                       !- Field 788
    Through: 07/17,           !- Field 789
    For: Alldays,             !- Field 790
    Until: 24:00,             !- Field 791
    25,                       !- Field 792
    Through: 07/18,           !- Field 793
    For: Alldays,             !- Field 794
    Until: 24:00,             !- Field 795
    25,                       !- Field 796
    Through: 07/19,           !- Field 797
    For: Alldays,             !- Field 798
    Until: 24:00,             !- Field 799
    25,                       !- Field 800
    Through: 07/20,           !- Field 801
    For: Alldays,             !- Field 802
    Until: 24:00,             !- Field 803
    25,                       !- Field 804
    Through: 07/21,           !- Field 805
    For: Alldays,             !- Field 806
    Until: 24:00,             !- Field 807
    25,                       !- Field 808
    Through: 07/22,           !- Field 809
    For: Alldays,             !- Field 810
    Until: 24:00,             !- Field 811
    25,                       !- Field 812
    Through: 07/23,           !- Field 813
    For: Alldays,             !- Field 814
    Until: 24:00,             !- Field 815
    25,                       !- Field 816
    Through: 07/24,           !- Field 817
    For: Alldays,             !- Field 818
    Until: 24:00,             !- Field 819
    25,                       !- Field 820
    Through: 07/25,           !- Field 821
    For: Alldays,             !- Field 822
    Until: 24:00,             !- Field 823
    25,                       !- Field 824
    Through: 07/26,           !- Field 825
    For: Alldays,             !- Field 826
    Until: 24:00,             !- Field 827
    25,                       !- Field 828
    Through: 07/27,           !- Field 829
    For: Alldays,             !- Field 830
    Until: 24:00,             !- Field 831
    25,                       !- Field 832
    Through: 07/28,           !- Field 833
    For: Alldays,             !- Field 834
    Until: 24:00,             !- Field 835
    25,                       !- Field 836
    Through: 07/29,           !- Field 837
    For: Alldays,             !- Field 838
    Until: 24:00,             !- Field 839
    25,                       !- Field 840
    Through: 07/30,           !- Field 841
    For: Alldays,             !- Field 842
    Until: 24:00,             !- Field 843
    25,                       !- Field 844
    Through: 07/31,           !- Field 845
    For: Alldays,             !- Field 846
    Until: 24:00,             !- Field 847
    25,                       !- Field 848
    Through: 08/01,           !- Field 849
    For: Alldays,             !- Field 850
    Until: 24:00,             !- Field 851
    25,                       !- Field 852
    Through: 08/02,           !- Field 853
    For: Alldays,             !- Field 854
    Until: 24:00,             !- Field 855
    25,                       !- Field 856
    Through: 08/03,           !- Field 857
    For: Alldays,             !- Field 858
    Until: 24:00,             !- Field 859
    25,                       !- Field 860
    Through: 08/04,           !- Field 861
    For: Alldays,             !- Field 862
    Until: 24:00,             !- Field 863
    25,                       !- Field 864
    Through: 08/05,           !- Field 865
    For: Alldays,             !- Field 866
    Until: 24:00,             !- Field 867
    25,                       !- Field 868
    Through: 08/06,           !- Field 869
    For: Alldays,             !- Field 870
    Until: 24:00,             !- Field 871
    25,                       !- Field 872
    Through: 08/07,           !- Field 873
    For: Alldays,             !- Field 874
    Until: 24:00,             !- Field 875
    25,                       !- Field 876
    Through: 08/08,           !- Field 877
    For: Alldays,             !- Field 878
    Until: 24:00,             !- Field 879
    25,                       !- Field 880
    Through: 08/09,           !- Field 881
    For: Alldays,             !- Field 882
    Until: 24:00,             !- Field 883
    25,                       !- Field 884
    Through: 08/10,           !- Field 885
    For: Alldays,             !- Field 886
    Until: 24:00,             !- Field 887
    25,                       !- Field 888
    Through: 08/11,           !- Field 889
    For: Alldays,             !- Field 890
    Until: 24:00,             !- Field 891
    25,                       !- Field 892
    Through: 08/12,           !- Field 893
    For: Alldays,             !- Field 894
    Until: 24:00,             !- Field 895
    25,                       !- Field 896
    Through: 08/13,           !- Field 897
    For: Alldays,             !- Field 898
    Until: 24:00,             !- Field 899
    25,                       !- Field 900
    Through: 08/14,           !- Field 901
    For: Alldays,             !- Field 902
    Until: 24:00,             !- Field 903
    25,                       !- Field 904
    Through: 08/15,           !- Field 905
    For: Alldays,             !- Field 906
    Until: 24:00,             !- Field 907
    25,                       !- Field 908
    Through: 08/16,           !- Field 909
    For: Alldays,             !- Field 910
    Until: 24:00,             !- Field 911
    25,                       !- Field 912
    Through: 08/17,           !- Field 913
    For: Alldays,             !- Field 914
    Until: 24:00,             !- Field 915
    25,                       !- Field 916
    Through: 08/18,           !- Field 917
    For: Alldays,             !- Field 918
    Until: 24:00,             !- Field 919
    25,                       !- Field 920
    Through: 08/19,           !- Field 921
    For: Alldays,             !- Field 922
    Until: 24:00,             !- Field 923
    25,                       !- Field 924
    Through: 08/20,           !- Field 925
    For: Alldays,             !- Field 926
    Until: 24:00,             !- Field 927
    25,                       !- Field 928
    Through: 08/21,           !- Field 929
    For: Alldays,             !- Field 930
    Until: 24:00,             !- Field 931
    25,                       !- Field 932
    Through: 08/22,           !- Field 933
    For: Alldays,             !- Field 934
    Until: 24:00,             !- Field 935
    25,                       !- Field 936
    Through: 08/23,           !- Field 937
    For: Alldays,             !- Field 938
    Until: 24:00,             !- Field 939
    25,                       !- Field 940
    Through: 08/24,           !- Field 941
    For: Alldays,             !- Field 942
    Until: 24:00,             !- Field 943
    25,                       !- Field 944
    Through: 08/25,           !- Field 945
    For: Alldays,             !- Field 946
    Until: 24:00,             !- Field 947
    25,                       !- Field 948
    Through: 08/26,           !- Field 949
    For: Alldays,             !- Field 950
    Until: 24:00,             !- Field 951
    25,                       !- Field 952
    Through: 08/27,           !- Field 953
    For: Alldays,             !- Field 954
    Until: 24:00,             !- Field 955
    25,                       !- Field 956
    Through: 08/28,           !- Field 957
    For: Alldays,             !- Field 958
    Until: 24:00,             !- Field 959
    25,                       !- Field 960
    Through: 08/29,           !- Field 961
    For: Alldays,             !- Field 962
    Until: 24:00,             !- Field 963
    25,                       !- Field 964
    Through: 08/30,           !- Field 965
    For: Alldays,             !- Field 966
    Until: 24:00,             !- Field 967
    25,                       !- Field 968
    Through: 08/31,           !- Field 969
    For: Alldays,             !- Field 970
    Until: 24:00,             !- Field 971
    25,                       !- Field 972
    Through: 09/01,           !- Field 973
    For: Alldays,             !- Field 974
    Until: 24:00,             !- Field 975
    25,                       !- Field 976
    Through: 09/02,           !- Field 977
    For: Alldays,             !- Field 978
    Until: 24:00,             !- Field 979
    25,                       !- Field 980
    Through: 09/03,           !- Field 981
    For: Alldays,             !- Field 982
    Until: 24:00,             !- Field 983
    25,                       !- Field 984
    Through: 09/04,           !- Field 985
    For: Alldays,             !- Field 986
    Until: 24:00,             !- Field 987
    25,                       !- Field 988
    Through: 09/05,           !- Field 989
    For: Alldays,             !- Field 990
    Until: 24:00,             !- Field 991
    25,                       !- Field 992
    Through: 09/06,           !- Field 993
    For: Alldays,             !- Field 994
    Until: 24:00,             !- Field 995
    25,                       !- Field 996
    Through: 09/07,           !- Field 997
    For: Alldays,             !- Field 998
    Until: 24:00,             !- Field 999
    25,                       !- Field 1000
    Through: 09/08,           !- Field 1001
    For: Alldays,             !- Field 1002
    Until: 24:00,             !- Field 1003
    25,                       !- Field 1004
    Through: 09/09,           !- Field 1005
    For: Alldays,             !- Field 1006
    Until: 24:00,             !- Field 1007
    25,                       !- Field 1008
    Through: 09/10,           !- Field 1009
    For: Alldays,             !- Field 1010
    Until: 24:00,             !- Field 1011
    25,                       !- Field 1012
    Through: 09/11,           !- Field 1013
    For: Alldays,             !- Field 1014
    Until: 24:00,             !- Field 1015
    25,                       !- Field 1016
    Through: 09/12,           !- Field 1017
    For: Alldays,             !- Field 1018
    Until: 24:00,             !- Field 1019
    25,                       !- Field 1020
    Through: 09/13,           !- Field 1021
    For: Alldays,             !- Field 1022
    Until: 24:00,             !- Field 1023
    25,                       !- Field 1024
    Through: 09/14,           !- Field 1025
    For: Alldays,             !- Field 1026
    Until: 24:00,             !- Field 1027
    25,                       !- Field 1028
    Through: 09/15,           !- Field 1029
    For: Alldays,             !- Field 1030
    Until: 24:00,             !- Field 1031
    25,                       !- Field 1032
    Through: 09/16,           !- Field 1033
    For: Alldays,             !- Field 1034
    Until: 24:00,             !- Field 1035
    25,                       !- Field 1036
    Through: 09/17,           !- Field 1037
    For: Alldays,             !- Field 1038
    Until: 24:00,             !- Field 1039
    25,                       !- Field 1040
    Through: 09/18,           !- Field 1041
    For: Alldays,             !- Field 1042
    Until: 24:00,             !- Field 1043
    25,                       !- Field 1044
    Through: 09/19,           !- Field 1045
    For: Alldays,             !- Field 1046
    Until: 24:00,             !- Field 1047
    25,                       !- Field 1048
    Through: 09/20,           !- Field 1049
    For: Alldays,             !- Field 1050
    Until: 24:00,             !- Field 1051
    25,                       !- Field 1052
    Through: 09/21,           !- Field 1053
    For: Alldays,             !- Field 1054
    Until: 24:00,             !- Field 1055
    25,                       !- Field 1056
    Through: 09/22,           !- Field 1057
    For: Alldays,             !- Field 1058
    Until: 24:00,             !- Field 1059
    25,                       !- Field 1060
    Through: 09/23,           !- Field 1061
    For: Alldays,             !- Field 1062
    Until: 24:00,             !- Field 1063
    25,                       !- Field 1064
    Through: 09/24,           !- Field 1065
    For: Alldays,             !- Field 1066
    Until: 24:00,             !- Field 1067
    25,                       !- Field 1068
    Through: 09/25,           !- Field 1069
    For: Alldays,             !- Field 1070
    Until: 24:00,             !- Field 1071
    25,                       !- Field 1072
    Through: 09/26,           !- Field 1073
    For: Alldays,             !- Field 1074
    Until: 24:00,             !- Field 1075
    25,                       !- Field 1076
    Through: 09/27,           !- Field 1077
    For: Alldays,             !- Field 1078
    Until: 24:00,             !- Field 1079
    25,                       !- Field 1080
    Through: 09/28,           !- Field 1081
    For: Alldays,             !- Field 1082
    Until: 24:00,             !- Field 1083
    25,                       !- Field 1084
    Through: 09/29,           !- Field 1085
    For: Alldays,             !- Field 1086
    Until: 24:00,             !- Field 1087
    25,                       !- Field 1088
    Through: 09/30,           !- Field 1089
    For: Alldays,             !- Field 1090
    Until: 24:00,             !- Field 1091
    25,                       !- Field 1092
    Through: 10/01,           !- Field 1093
    For: Alldays,             !- Field 1094
    Until: 24:00,             !- Field 1095
    25,                       !- Field 1096
    Through: 10/02,           !- Field 1097
    For: Alldays,             !- Field 1098
    Until: 24:00,             !- Field 1099
    25,                       !- Field 1100
    Through: 10/03,           !- Field 1101
    For: Alldays,             !- Field 1102
    Until: 24:00,             !- Field 1103
    25,                       !- Field 1104
    Through: 10/04,           !- Field 1105
    For: Alldays,             !- Field 1106
    Until: 24:00,             !- Field 1107
    25,                       !- Field 1108
    Through: 10/05,           !- Field 1109
    For: Alldays,             !- Field 1110
    Until: 24:00,             !- Field 1111
    25,                       !- Field 1112
    Through: 10/06,           !- Field 1113
    For: Alldays,             !- Field 1114
    Until: 24:00,             !- Field 1115
    25,                       !- Field 1116
    Through: 10/07,           !- Field 1117
    For: Alldays,             !- Field 1118
    Until: 24:00,             !- Field 1119
    25,                       !- Field 1120
    Through: 10/08,           !- Field 1121
    For: Alldays,             !- Field 1122
    Until: 24:00,             !- Field 1123
    25,                       !- Field 1124
    Through: 10/09,           !- Field 1125
    For: Alldays,             !- Field 1126
    Until: 24:00,             !- Field 1127
    25,                       !- Field 1128
    Through: 10/10,           !- Field 1129
    For: Alldays,             !- Field 1130
    Until: 24:00,             !- Field 1131
    25,                       !- Field 1132
    Through: 10/11,           !- Field 1133
    For: Alldays,             !- Field 1134
    Until: 24:00,             !- Field 1135
    25,                       !- Field 1136
    Through: 10/12,           !- Field 1137
    For: Alldays,             !- Field 1138
    Until: 24:00,             !- Field 1139
    25,                       !- Field 1140
    Through: 10/13,           !- Field 1141
    For: Alldays,             !- Field 1142
    Until: 24:00,             !- Field 1143
    25,                       !- Field 1144
    Through: 10/14,           !- Field 1145
    For: Alldays,             !- Field 1146
    Until: 24:00,             !- Field 1147
    25,                       !- Field 1148
    Through: 10/15,           !- Field 1149
    For: Alldays,             !- Field 1150
    Until: 24:00,             !- Field 1151
    25,                       !- Field 1152
    Through: 10/16,           !- Field 1153
    For: Alldays,             !- Field 1154
    Until: 24:00,             !- Field 1155
    25,                       !- Field 1156
    Through: 10/17,           !- Field 1157
    For: Alldays,             !- Field 1158
    Until: 24:00,             !- Field 1159
    25,                       !- Field 1160
    Through: 10/18,           !- Field 1161
    For: Alldays,             !- Field 1162
    Until: 24:00,             !- Field 1163
    25,                       !- Field 1164
    Through: 10/19,           !- Field 1165
    For: Alldays,             !- Field 1166
    Until: 24:00,             !- Field 1167
    25,                       !- Field 1168
    Through: 10/20,           !- Field 1169
    For: Alldays,             !- Field 1170
    Until: 24:00,             !- Field 1171
    25,                       !- Field 1172
    Through: 10/21,           !- Field 1173
    For: Alldays,             !- Field 1174
    Until: 24:00,             !- Field 1175
    25,                       !- Field 1176
    Through: 10/22,           !- Field 1177
    For: Alldays,             !- Field 1178
    Until: 24:00,             !- Field 1179
    25,                       !- Field 1180
    Through: 10/23,           !- Field 1181
    For: Alldays,             !- Field 1182
    Until: 24:00,             !- Field 1183
    25,                       !- Field 1184
    Through: 10/24,           !- Field 1185
    For: Alldays,             !- Field 1186
    Until: 24:00,             !- Field 1187
    25,                       !- Field 1188
    Through: 10/25,           !- Field 1189
    For: Alldays,             !- Field 1190
    Until: 24:00,             !- Field 1191
    25,                       !- Field 1192
    Through: 10/26,           !- Field 1193
    For: Alldays,             !- Field 1194
    Until: 24:00,             !- Field 1195
    25,                       !- Field 1196
    Through: 10/27,           !- Field 1197
    For: Alldays,             !- Field 1198
    Until: 24:00,             !- Field 1199
    25,                       !- Field 1200
    Through: 10/28,           !- Field 1201
    For: Alldays,             !- Field 1202
    Until: 24:00,             !- Field 1203
    25,                       !- Field 1204
    Through: 10/29,           !- Field 1205
    For: Alldays,             !- Field 1206
    Until: 24:00,             !- Field 1207
    25,                       !- Field 1208
    Through: 10/30,           !- Field 1209
    For: Alldays,             !- Field 1210
    Until: 24:00,             !- Field 1211
    25,                       !- Field 1212
    Through: 10/31,           !- Field 1213
    For: Alldays,             !- Field 1214
    Until: 24:00,             !- Field 1215
    25,                       !- Field 1216
    Through: 11/01,           !- Field 1217
    For: Alldays,             !- Field 1218
    Until: 24:00,             !- Field 1219
    25,                       !- Field 1220
    Through: 11/02,           !- Field 1221
    For: Alldays,             !- Field 1222
    Until: 24:00,             !- Field 1223
    25,                       !- Field 1224
    Through: 11/03,           !- Field 1225
    For: Alldays,             !- Field 1226
    Until: 24:00,             !- Field 1227
    25,                       !- Field 1228
    Through: 11/04,           !- Field 1229
    For: Alldays,             !- Field 1230
    Until: 24:00,             !- Field 1231
    25,                       !- Field 1232
    Through: 11/05,           !- Field 1233
    For: Alldays,             !- Field 1234
    Until: 24:00,             !- Field 1235
    25,                       !- Field 1236
    Through: 11/06,           !- Field 1237
    For: Alldays,             !- Field 1238
    Until: 24:00,             !- Field 1239
    25,                       !- Field 1240
    Through: 11/07,           !- Field 1241
    For: Alldays,             !- Field 1242
    Until: 24:00,             !- Field 1243
    25,                       !- Field 1244
    Through: 11/08,           !- Field 1245
    For: Alldays,             !- Field 1246
    Until: 24:00,             !- Field 1247
    25,                       !- Field 1248
    Through: 11/09,           !- Field 1249
    For: Alldays,             !- Field 1250
    Until: 24:00,             !- Field 1251
    25,                       !- Field 1252
    Through: 11/10,           !- Field 1253
    For: Alldays,             !- Field 1254
    Until: 24:00,             !- Field 1255
    25,                       !- Field 1256
    Through: 11/11,           !- Field 1257
    For: Alldays,             !- Field 1258
    Until: 24:00,             !- Field 1259
    25,                       !- Field 1260
    Through: 11/12,           !- Field 1261
    For: Alldays,             !- Field 1262
    Until: 24:00,             !- Field 1263
    25,                       !- Field 1264
    Through: 11/13,           !- Field 1265
    For: Alldays,             !- Field 1266
    Until: 24:00,             !- Field 1267
    25,                       !- Field 1268
    Through: 11/14,           !- Field 1269
    For: Alldays,             !- Field 1270
    Until: 24:00,             !- Field 1271
    25,                       !- Field 1272
    Through: 11/15,           !- Field 1273
    For: Alldays,             !- Field 1274
    Until: 24:00,             !- Field 1275
    25,                       !- Field 1276
    Through: 11/16,           !- Field 1277
    For: Alldays,             !- Field 1278
    Until: 24:00,             !- Field 1279
    25,                       !- Field 1280
    Through: 11/17,           !- Field 1281
    For: Alldays,             !- Field 1282
    Until: 24:00,             !- Field 1283
    25,                       !- Field 1284
    Through: 11/18,           !- Field 1285
    For: Alldays,             !- Field 1286
    Until: 24:00,             !- Field 1287
    25,                       !- Field 1288
    Through: 11/19,           !- Field 1289
    For: Alldays,             !- Field 1290
    Until: 24:00,             !- Field 1291
    25,                       !- Field 1292
    Through: 11/20,           !- Field 1293
    For: Alldays,             !- Field 1294
    Until: 24:00,             !- Field 1295
    25,                       !- Field 1296
    Through: 11/21,           !- Field 1297
    For: Alldays,             !- Field 1298
    Until: 24:00,             !- Field 1299
    25,                       !- Field 1300
    Through: 11/22,           !- Field 1301
    For: Alldays,             !- Field 1302
    Until: 24:00,             !- Field 1303
    25,                       !- Field 1304
    Through: 11/23,           !- Field 1305
    For: Alldays,             !- Field 1306
    Until: 24:00,             !- Field 1307
    25,                       !- Field 1308
    Through: 11/24,           !- Field 1309
    For: Alldays,             !- Field 1310
    Until: 24:00,             !- Field 1311
    25,                       !- Field 1312
    Through: 11/25,           !- Field 1313
    For: Alldays,             !- Field 1314
    Until: 24:00,             !- Field 1315
    25,                       !- Field 1316
    Through: 11/26,           !- Field 1317
    For: Alldays,             !- Field 1318
    Until: 24:00,             !- Field 1319
    25,                       !- Field 1320
    Through: 11/27,           !- Field 1321
    For: Alldays,             !- Field 1322
    Until: 24:00,             !- Field 1323
    25,                       !- Field 1324
    Through: 11/28,           !- Field 1325
    For: Alldays,             !- Field 1326
    Until: 24:00,             !- Field 1327
    25,                       !- Field 1328
    Through: 11/29,           !- Field 1329
    For: Alldays,             !- Field 1330
    Until: 24:00,             !- Field 1331
    25,                       !- Field 1332
    Through: 11/30,           !- Field 1333
    For: Alldays,             !- Field 1334
    Until: 24:00,             !- Field 1335
    25,                       !- Field 1336
    Through: 12/01,           !- Field 1337
    For: Alldays,             !- Field 1338
    Until: 24:00,             !- Field 1339
    25,                       !- Field 1340
    Through: 12/02,           !- Field 1341
    For: Alldays,             !- Field 1342
    Until: 24:00,             !- Field 1343
    25,                       !- Field 1344
    Through: 12/03,           !- Field 1345
    For: Alldays,             !- Field 1346
    Until: 24:00,             !- Field 1347
    25,                       !- Field 1348
    Through: 12/04,           !- Field 1349
    For: Alldays,             !- Field 1350
    Until: 24:00,             !- Field 1351
    25,                       !- Field 1352
    Through: 12/05,           !- Field 1353
    For: Alldays,             !- Field 1354
    Until: 24:00,             !- Field 1355
    25,                       !- Field 1356
    Through: 12/06,           !- Field 1357
    For: Alldays,             !- Field 1358
    Until: 24:00,             !- Field 1359
    25,                       !- Field 1360
    Through: 12/07,           !- Field 1361
    For: Alldays,             !- Field 1362
    Until: 24:00,             !- Field 1363
    25,                       !- Field 1364
    Through: 12/08,           !- Field 1365
    For: Alldays,             !- Field 1366
    Until: 24:00,             !- Field 1367
    25,                       !- Field 1368
    Through: 12/09,           !- Field 1369
    For: Alldays,             !- Field 1370
    Until: 24:00,             !- Field 1371
    25,                       !- Field 1372
    Through: 12/10,           !- Field 1373
    For: Alldays,             !- Field 1374
    Until: 24:00,             !- Field 1375
    25,                       !- Field 1376
    Through: 12/11,           !- Field 1377
    For: Alldays,             !- Field 1378
    Until: 24:00,             !- Field 1379
    25,                       !- Field 1380
    Through: 12/12,           !- Field 1381
    For: Alldays,             !- Field 1382
    Until: 24:00,             !- Field 1383
    25,                       !- Field 1384
    Through: 12/13,           !- Field 1385
    For: Alldays,             !- Field 1386
    Until: 24:00,             !- Field 1387
    25,                       !- Field 1388
    Through: 12/14,           !- Field 1389
    For: Alldays,             !- Field 1390
    Until: 24:00,             !- Field 1391
    25,                       !- Field 1392
    Through: 12/15,           !- Field 1393
    For: Alldays,             !- Field 1394
    Until: 24:00,             !- Field 1395
    25,                       !- Field 1396
    Through: 12/16,           !- Field 1397
    For: Alldays,             !- Field 1398
    Until: 24:00,             !- Field 1399
    25,                       !- Field 1400
    Through: 12/17,           !- Field 1401
    For: Alldays,             !- Field 1402
    Until: 24:00,             !- Field 1403
    25,                       !- Field 1404
    Through: 12/18,           !- Field 1405
    For: Alldays,             !- Field 1406
    Until: 24:00,             !- Field 1407
    25,                       !- Field 1408
    Through: 12/19,           !- Field 1409
    For: Alldays,             !- Field 1410
    Until: 24:00,             !- Field 1411
    25,                       !- Field 1412
    Through: 12/20,           !- Field 1413
    For: Alldays,             !- Field 1414
    Until: 24:00,             !- Field 1415
    25,                       !- Field 1416
    Through: 12/21,           !- Field 1417
    For: Alldays,             !- Field 1418
    Until: 24:00,             !- Field 1419
    25,                       !- Field 1420
    Through: 12/22,           !- Field 1421
    For: Alldays,             !- Field 1422
    Until: 24:00,             !- Field 1423
    25,                       !- Field 1424
    Through: 12/23,           !- Field 1425
    For: Alldays,             !- Field 1426
    Until: 24:00,             !- Field 1427
    25,                       !- Field 1428
    Through: 12/24,           !- Field 1429
    For: Alldays,             !- Field 1430
    Until: 24:00,             !- Field 1431
    25,                       !- Field 1432
    Through: 12/25,           !- Field 1433
    For: Alldays,             !- Field 1434
    Until: 24:00,             !- Field 1435
    25,                       !- Field 1436
    Through: 12/26,           !- Field 1437
    For: Alldays,             !- Field 1438
    Until: 24:00,             !- Field 1439
    25,                       !- Field 1440
    Through: 12/27,           !- Field 1441
    For: Alldays,             !- Field 1442
    Until: 24:00,             !- Field 1443
    25,                       !- Field 1444
    Through: 12/28,           !- Field 1445
    For: Alldays,             !- Field 1446
    Until: 24:00,             !- Field 1447
    25,                       !- Field 1448
    Through: 12/29,           !- Field 1449
    For: Alldays,             !- Field 1450
    Until: 24:00,             !- Field 1451
    25,                       !- Field 1452
    Through: 12/30,           !- Field 1453
    For: Alldays,             !- Field 1454
    Until: 24:00,             !- Field 1455
    25,                       !- Field 1456
    Through: 12/31,           !- Field 1457
    For: Alldays,             !- Field 1458
    Until: 24:00,             !- Field 1459
    25;                       !- Field 1460

Schedule:Compact,
    BLOQUE1:BATHROOM1 Cooling Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 01/01,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 01/02,           !- Field 5
    For: Alldays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 01/03,           !- Field 9
    For: Alldays,             !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    Through: 01/04,           !- Field 13
    For: Alldays,             !- Field 14
    Until: 24:00,             !- Field 15
    1,                        !- Field 16
    Through: 01/05,           !- Field 17
    For: Alldays,             !- Field 18
    Until: 24:00,             !- Field 19
    1,                        !- Field 20
    Through: 01/06,           !- Field 21
    For: Alldays,             !- Field 22
    Until: 24:00,             !- Field 23
    1,                        !- Field 24
    Through: 01/07,           !- Field 25
    For: Alldays,             !- Field 26
    Until: 24:00,             !- Field 27
    1,                        !- Field 28
    Through: 01/08,           !- Field 29
    For: Alldays,             !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    Through: 01/09,           !- Field 33
    For: Alldays,             !- Field 34
    Until: 24:00,             !- Field 35
    1,                        !- Field 36
    Through: 01/10,           !- Field 37
    For: Alldays,             !- Field 38
    Until: 24:00,             !- Field 39
    1,                        !- Field 40
    Through: 01/11,           !- Field 41
    For: Alldays,             !- Field 42
    Until: 24:00,             !- Field 43
    1,                        !- Field 44
    Through: 01/12,           !- Field 45
    For: Alldays,             !- Field 46
    Until: 24:00,             !- Field 47
    1,                        !- Field 48
    Through: 01/13,           !- Field 49
    For: Alldays,             !- Field 50
    Until: 24:00,             !- Field 51
    1,                        !- Field 52
    Through: 01/14,           !- Field 53
    For: Alldays,             !- Field 54
    Until: 24:00,             !- Field 55
    1,                        !- Field 56
    Through: 01/15,           !- Field 57
    For: Alldays,             !- Field 58
    Until: 24:00,             !- Field 59
    1,                        !- Field 60
    Through: 01/16,           !- Field 61
    For: Alldays,             !- Field 62
    Until: 24:00,             !- Field 63
    1,                        !- Field 64
    Through: 01/17,           !- Field 65
    For: Alldays,             !- Field 66
    Until: 24:00,             !- Field 67
    1,                        !- Field 68
    Through: 01/18,           !- Field 69
    For: Alldays,             !- Field 70
    Until: 24:00,             !- Field 71
    1,                        !- Field 72
    Through: 01/19,           !- Field 73
    For: Alldays,             !- Field 74
    Until: 24:00,             !- Field 75
    1,                        !- Field 76
    Through: 01/20,           !- Field 77
    For: Alldays,             !- Field 78
    Until: 24:00,             !- Field 79
    1,                        !- Field 80
    Through: 01/21,           !- Field 81
    For: Alldays,             !- Field 82
    Until: 24:00,             !- Field 83
    1,                        !- Field 84
    Through: 01/22,           !- Field 85
    For: Alldays,             !- Field 86
    Until: 24:00,             !- Field 87
    1,                        !- Field 88
    Through: 01/23,           !- Field 89
    For: Alldays,             !- Field 90
    Until: 24:00,             !- Field 91
    1,                        !- Field 92
    Through: 01/24,           !- Field 93
    For: Alldays,             !- Field 94
    Until: 24:00,             !- Field 95
    1,                        !- Field 96
    Through: 01/25,           !- Field 97
    For: Alldays,             !- Field 98
    Until: 24:00,             !- Field 99
    1,                        !- Field 100
    Through: 01/26,           !- Field 101
    For: Alldays,             !- Field 102
    Until: 24:00,             !- Field 103
    1,                        !- Field 104
    Through: 01/27,           !- Field 105
    For: Alldays,             !- Field 106
    Until: 24:00,             !- Field 107
    1,                        !- Field 108
    Through: 01/28,           !- Field 109
    For: Alldays,             !- Field 110
    Until: 24:00,             !- Field 111
    1,                        !- Field 112
    Through: 01/29,           !- Field 113
    For: Alldays,             !- Field 114
    Until: 24:00,             !- Field 115
    1,                        !- Field 116
    Through: 01/30,           !- Field 117
    For: Alldays,             !- Field 118
    Until: 24:00,             !- Field 119
    1,                        !- Field 120
    Through: 01/31,           !- Field 121
    For: Alldays,             !- Field 122
    Until: 24:00,             !- Field 123
    1,                        !- Field 124
    Through: 02/01,           !- Field 125
    For: Alldays,             !- Field 126
    Until: 24:00,             !- Field 127
    1,                        !- Field 128
    Through: 02/02,           !- Field 129
    For: Alldays,             !- Field 130
    Until: 24:00,             !- Field 131
    1,                        !- Field 132
    Through: 02/03,           !- Field 133
    For: Alldays,             !- Field 134
    Until: 24:00,             !- Field 135
    1,                        !- Field 136
    Through: 02/04,           !- Field 137
    For: Alldays,             !- Field 138
    Until: 24:00,             !- Field 139
    1,                        !- Field 140
    Through: 02/05,           !- Field 141
    For: Alldays,             !- Field 142
    Until: 24:00,             !- Field 143
    1,                        !- Field 144
    Through: 02/06,           !- Field 145
    For: Alldays,             !- Field 146
    Until: 24:00,             !- Field 147
    1,                        !- Field 148
    Through: 02/07,           !- Field 149
    For: Alldays,             !- Field 150
    Until: 24:00,             !- Field 151
    1,                        !- Field 152
    Through: 02/08,           !- Field 153
    For: Alldays,             !- Field 154
    Until: 24:00,             !- Field 155
    1,                        !- Field 156
    Through: 02/09,           !- Field 157
    For: Alldays,             !- Field 158
    Until: 24:00,             !- Field 159
    1,                        !- Field 160
    Through: 02/10,           !- Field 161
    For: Alldays,             !- Field 162
    Until: 24:00,             !- Field 163
    1,                        !- Field 164
    Through: 02/11,           !- Field 165
    For: Alldays,             !- Field 166
    Until: 24:00,             !- Field 167
    1,                        !- Field 168
    Through: 02/12,           !- Field 169
    For: Alldays,             !- Field 170
    Until: 24:00,             !- Field 171
    1,                        !- Field 172
    Through: 02/13,           !- Field 173
    For: Alldays,             !- Field 174
    Until: 24:00,             !- Field 175
    1,                        !- Field 176
    Through: 02/14,           !- Field 177
    For: Alldays,             !- Field 178
    Until: 24:00,             !- Field 179
    1,                        !- Field 180
    Through: 02/15,           !- Field 181
    For: Alldays,             !- Field 182
    Until: 24:00,             !- Field 183
    1,                        !- Field 184
    Through: 02/16,           !- Field 185
    For: Alldays,             !- Field 186
    Until: 24:00,             !- Field 187
    1,                        !- Field 188
    Through: 02/17,           !- Field 189
    For: Alldays,             !- Field 190
    Until: 24:00,             !- Field 191
    1,                        !- Field 192
    Through: 02/18,           !- Field 193
    For: Alldays,             !- Field 194
    Until: 24:00,             !- Field 195
    1,                        !- Field 196
    Through: 02/19,           !- Field 197
    For: Alldays,             !- Field 198
    Until: 24:00,             !- Field 199
    1,                        !- Field 200
    Through: 02/20,           !- Field 201
    For: Alldays,             !- Field 202
    Until: 24:00,             !- Field 203
    1,                        !- Field 204
    Through: 02/21,           !- Field 205
    For: Alldays,             !- Field 206
    Until: 24:00,             !- Field 207
    1,                        !- Field 208
    Through: 02/22,           !- Field 209
    For: Alldays,             !- Field 210
    Until: 24:00,             !- Field 211
    1,                        !- Field 212
    Through: 02/23,           !- Field 213
    For: Alldays,             !- Field 214
    Until: 24:00,             !- Field 215
    1,                        !- Field 216
    Through: 02/24,           !- Field 217
    For: Alldays,             !- Field 218
    Until: 24:00,             !- Field 219
    1,                        !- Field 220
    Through: 02/25,           !- Field 221
    For: Alldays,             !- Field 222
    Until: 24:00,             !- Field 223
    1,                        !- Field 224
    Through: 02/26,           !- Field 225
    For: Alldays,             !- Field 226
    Until: 24:00,             !- Field 227
    1,                        !- Field 228
    Through: 02/27,           !- Field 229
    For: Alldays,             !- Field 230
    Until: 24:00,             !- Field 231
    1,                        !- Field 232
    Through: 02/28,           !- Field 233
    For: Alldays,             !- Field 234
    Until: 24:00,             !- Field 235
    1,                        !- Field 236
    Through: 03/01,           !- Field 237
    For: Alldays,             !- Field 238
    Until: 24:00,             !- Field 239
    1,                        !- Field 240
    Through: 03/02,           !- Field 241
    For: Alldays,             !- Field 242
    Until: 24:00,             !- Field 243
    1,                        !- Field 244
    Through: 03/03,           !- Field 245
    For: Alldays,             !- Field 246
    Until: 24:00,             !- Field 247
    1,                        !- Field 248
    Through: 03/04,           !- Field 249
    For: Alldays,             !- Field 250
    Until: 24:00,             !- Field 251
    1,                        !- Field 252
    Through: 03/05,           !- Field 253
    For: Alldays,             !- Field 254
    Until: 24:00,             !- Field 255
    1,                        !- Field 256
    Through: 03/06,           !- Field 257
    For: Alldays,             !- Field 258
    Until: 24:00,             !- Field 259
    1,                        !- Field 260
    Through: 03/07,           !- Field 261
    For: Alldays,             !- Field 262
    Until: 24:00,             !- Field 263
    1,                        !- Field 264
    Through: 03/08,           !- Field 265
    For: Alldays,             !- Field 266
    Until: 24:00,             !- Field 267
    1,                        !- Field 268
    Through: 03/09,           !- Field 269
    For: Alldays,             !- Field 270
    Until: 24:00,             !- Field 271
    1,                        !- Field 272
    Through: 03/10,           !- Field 273
    For: Alldays,             !- Field 274
    Until: 24:00,             !- Field 275
    1,                        !- Field 276
    Through: 03/11,           !- Field 277
    For: Alldays,             !- Field 278
    Until: 24:00,             !- Field 279
    1,                        !- Field 280
    Through: 03/12,           !- Field 281
    For: Alldays,             !- Field 282
    Until: 24:00,             !- Field 283
    1,                        !- Field 284
    Through: 03/13,           !- Field 285
    For: Alldays,             !- Field 286
    Until: 24:00,             !- Field 287
    1,                        !- Field 288
    Through: 03/14,           !- Field 289
    For: Alldays,             !- Field 290
    Until: 24:00,             !- Field 291
    1,                        !- Field 292
    Through: 03/15,           !- Field 293
    For: Alldays,             !- Field 294
    Until: 24:00,             !- Field 295
    1,                        !- Field 296
    Through: 03/16,           !- Field 297
    For: Alldays,             !- Field 298
    Until: 24:00,             !- Field 299
    1,                        !- Field 300
    Through: 03/17,           !- Field 301
    For: Alldays,             !- Field 302
    Until: 24:00,             !- Field 303
    1,                        !- Field 304
    Through: 03/18,           !- Field 305
    For: Alldays,             !- Field 306
    Until: 24:00,             !- Field 307
    1,                        !- Field 308
    Through: 03/19,           !- Field 309
    For: Alldays,             !- Field 310
    Until: 24:00,             !- Field 311
    1,                        !- Field 312
    Through: 03/20,           !- Field 313
    For: Alldays,             !- Field 314
    Until: 24:00,             !- Field 315
    1,                        !- Field 316
    Through: 03/21,           !- Field 317
    For: Alldays,             !- Field 318
    Until: 24:00,             !- Field 319
    1,                        !- Field 320
    Through: 03/22,           !- Field 321
    For: Alldays,             !- Field 322
    Until: 24:00,             !- Field 323
    1,                        !- Field 324
    Through: 03/23,           !- Field 325
    For: Alldays,             !- Field 326
    Until: 24:00,             !- Field 327
    1,                        !- Field 328
    Through: 03/24,           !- Field 329
    For: Alldays,             !- Field 330
    Until: 24:00,             !- Field 331
    1,                        !- Field 332
    Through: 03/25,           !- Field 333
    For: Alldays,             !- Field 334
    Until: 24:00,             !- Field 335
    1,                        !- Field 336
    Through: 03/26,           !- Field 337
    For: Alldays,             !- Field 338
    Until: 24:00,             !- Field 339
    1,                        !- Field 340
    Through: 03/27,           !- Field 341
    For: Alldays,             !- Field 342
    Until: 24:00,             !- Field 343
    1,                        !- Field 344
    Through: 03/28,           !- Field 345
    For: Alldays,             !- Field 346
    Until: 24:00,             !- Field 347
    1,                        !- Field 348
    Through: 03/29,           !- Field 349
    For: Alldays,             !- Field 350
    Until: 24:00,             !- Field 351
    1,                        !- Field 352
    Through: 03/30,           !- Field 353
    For: Alldays,             !- Field 354
    Until: 24:00,             !- Field 355
    1,                        !- Field 356
    Through: 03/31,           !- Field 357
    For: Alldays,             !- Field 358
    Until: 24:00,             !- Field 359
    1,                        !- Field 360
    Through: 04/01,           !- Field 361
    For: Alldays,             !- Field 362
    Until: 24:00,             !- Field 363
    1,                        !- Field 364
    Through: 04/02,           !- Field 365
    For: Alldays,             !- Field 366
    Until: 24:00,             !- Field 367
    1,                        !- Field 368
    Through: 04/03,           !- Field 369
    For: Alldays,             !- Field 370
    Until: 24:00,             !- Field 371
    1,                        !- Field 372
    Through: 04/04,           !- Field 373
    For: Alldays,             !- Field 374
    Until: 24:00,             !- Field 375
    1,                        !- Field 376
    Through: 04/05,           !- Field 377
    For: Alldays,             !- Field 378
    Until: 24:00,             !- Field 379
    1,                        !- Field 380
    Through: 04/06,           !- Field 381
    For: Alldays,             !- Field 382
    Until: 24:00,             !- Field 383
    1,                        !- Field 384
    Through: 04/07,           !- Field 385
    For: Alldays,             !- Field 386
    Until: 24:00,             !- Field 387
    1,                        !- Field 388
    Through: 04/08,           !- Field 389
    For: Alldays,             !- Field 390
    Until: 24:00,             !- Field 391
    1,                        !- Field 392
    Through: 04/09,           !- Field 393
    For: Alldays,             !- Field 394
    Until: 24:00,             !- Field 395
    1,                        !- Field 396
    Through: 04/10,           !- Field 397
    For: Alldays,             !- Field 398
    Until: 24:00,             !- Field 399
    1,                        !- Field 400
    Through: 04/11,           !- Field 401
    For: Alldays,             !- Field 402
    Until: 24:00,             !- Field 403
    1,                        !- Field 404
    Through: 04/12,           !- Field 405
    For: Alldays,             !- Field 406
    Until: 24:00,             !- Field 407
    1,                        !- Field 408
    Through: 04/13,           !- Field 409
    For: Alldays,             !- Field 410
    Until: 24:00,             !- Field 411
    1,                        !- Field 412
    Through: 04/14,           !- Field 413
    For: Alldays,             !- Field 414
    Until: 24:00,             !- Field 415
    1,                        !- Field 416
    Through: 04/15,           !- Field 417
    For: Alldays,             !- Field 418
    Until: 24:00,             !- Field 419
    1,                        !- Field 420
    Through: 04/16,           !- Field 421
    For: Alldays,             !- Field 422
    Until: 24:00,             !- Field 423
    1,                        !- Field 424
    Through: 04/17,           !- Field 425
    For: Alldays,             !- Field 426
    Until: 24:00,             !- Field 427
    1,                        !- Field 428
    Through: 04/18,           !- Field 429
    For: Alldays,             !- Field 430
    Until: 24:00,             !- Field 431
    1,                        !- Field 432
    Through: 04/19,           !- Field 433
    For: Alldays,             !- Field 434
    Until: 24:00,             !- Field 435
    1,                        !- Field 436
    Through: 04/20,           !- Field 437
    For: Alldays,             !- Field 438
    Until: 24:00,             !- Field 439
    1,                        !- Field 440
    Through: 04/21,           !- Field 441
    For: Alldays,             !- Field 442
    Until: 24:00,             !- Field 443
    1,                        !- Field 444
    Through: 04/22,           !- Field 445
    For: Alldays,             !- Field 446
    Until: 24:00,             !- Field 447
    1,                        !- Field 448
    Through: 04/23,           !- Field 449
    For: Alldays,             !- Field 450
    Until: 24:00,             !- Field 451
    1,                        !- Field 452
    Through: 04/24,           !- Field 453
    For: Alldays,             !- Field 454
    Until: 24:00,             !- Field 455
    1,                        !- Field 456
    Through: 04/25,           !- Field 457
    For: Alldays,             !- Field 458
    Until: 24:00,             !- Field 459
    1,                        !- Field 460
    Through: 04/26,           !- Field 461
    For: Alldays,             !- Field 462
    Until: 24:00,             !- Field 463
    1,                        !- Field 464
    Through: 04/27,           !- Field 465
    For: Alldays,             !- Field 466
    Until: 24:00,             !- Field 467
    1,                        !- Field 468
    Through: 04/28,           !- Field 469
    For: Alldays,             !- Field 470
    Until: 24:00,             !- Field 471
    1,                        !- Field 472
    Through: 04/29,           !- Field 473
    For: Alldays,             !- Field 474
    Until: 24:00,             !- Field 475
    1,                        !- Field 476
    Through: 04/30,           !- Field 477
    For: Alldays,             !- Field 478
    Until: 24:00,             !- Field 479
    1,                        !- Field 480
    Through: 05/01,           !- Field 481
    For: Alldays,             !- Field 482
    Until: 24:00,             !- Field 483
    1,                        !- Field 484
    Through: 05/02,           !- Field 485
    For: Alldays,             !- Field 486
    Until: 24:00,             !- Field 487
    1,                        !- Field 488
    Through: 05/03,           !- Field 489
    For: Alldays,             !- Field 490
    Until: 24:00,             !- Field 491
    1,                        !- Field 492
    Through: 05/04,           !- Field 493
    For: Alldays,             !- Field 494
    Until: 24:00,             !- Field 495
    1,                        !- Field 496
    Through: 05/05,           !- Field 497
    For: Alldays,             !- Field 498
    Until: 24:00,             !- Field 499
    1,                        !- Field 500
    Through: 05/06,           !- Field 501
    For: Alldays,             !- Field 502
    Until: 24:00,             !- Field 503
    1,                        !- Field 504
    Through: 05/07,           !- Field 505
    For: Alldays,             !- Field 506
    Until: 24:00,             !- Field 507
    1,                        !- Field 508
    Through: 05/08,           !- Field 509
    For: Alldays,             !- Field 510
    Until: 24:00,             !- Field 511
    1,                        !- Field 512
    Through: 05/09,           !- Field 513
    For: Alldays,             !- Field 514
    Until: 24:00,             !- Field 515
    1,                        !- Field 516
    Through: 05/10,           !- Field 517
    For: Alldays,             !- Field 518
    Until: 24:00,             !- Field 519
    1,                        !- Field 520
    Through: 05/11,           !- Field 521
    For: Alldays,             !- Field 522
    Until: 24:00,             !- Field 523
    1,                        !- Field 524
    Through: 05/12,           !- Field 525
    For: Alldays,             !- Field 526
    Until: 24:00,             !- Field 527
    1,                        !- Field 528
    Through: 05/13,           !- Field 529
    For: Alldays,             !- Field 530
    Until: 24:00,             !- Field 531
    1,                        !- Field 532
    Through: 05/14,           !- Field 533
    For: Alldays,             !- Field 534
    Until: 24:00,             !- Field 535
    1,                        !- Field 536
    Through: 05/15,           !- Field 537
    For: Alldays,             !- Field 538
    Until: 24:00,             !- Field 539
    1,                        !- Field 540
    Through: 05/16,           !- Field 541
    For: Alldays,             !- Field 542
    Until: 24:00,             !- Field 543
    1,                        !- Field 544
    Through: 05/17,           !- Field 545
    For: Alldays,             !- Field 546
    Until: 24:00,             !- Field 547
    1,                        !- Field 548
    Through: 05/18,           !- Field 549
    For: Alldays,             !- Field 550
    Until: 24:00,             !- Field 551
    1,                        !- Field 552
    Through: 05/19,           !- Field 553
    For: Alldays,             !- Field 554
    Until: 24:00,             !- Field 555
    1,                        !- Field 556
    Through: 05/20,           !- Field 557
    For: Alldays,             !- Field 558
    Until: 24:00,             !- Field 559
    1,                        !- Field 560
    Through: 05/21,           !- Field 561
    For: Alldays,             !- Field 562
    Until: 24:00,             !- Field 563
    1,                        !- Field 564
    Through: 05/22,           !- Field 565
    For: Alldays,             !- Field 566
    Until: 24:00,             !- Field 567
    1,                        !- Field 568
    Through: 05/23,           !- Field 569
    For: Alldays,             !- Field 570
    Until: 24:00,             !- Field 571
    1,                        !- Field 572
    Through: 05/24,           !- Field 573
    For: Alldays,             !- Field 574
    Until: 24:00,             !- Field 575
    1,                        !- Field 576
    Through: 05/25,           !- Field 577
    For: Alldays,             !- Field 578
    Until: 24:00,             !- Field 579
    1,                        !- Field 580
    Through: 05/26,           !- Field 581
    For: Alldays,             !- Field 582
    Until: 24:00,             !- Field 583
    1,                        !- Field 584
    Through: 05/27,           !- Field 585
    For: Alldays,             !- Field 586
    Until: 24:00,             !- Field 587
    1,                        !- Field 588
    Through: 05/28,           !- Field 589
    For: Alldays,             !- Field 590
    Until: 24:00,             !- Field 591
    1,                        !- Field 592
    Through: 05/29,           !- Field 593
    For: Alldays,             !- Field 594
    Until: 24:00,             !- Field 595
    1,                        !- Field 596
    Through: 05/30,           !- Field 597
    For: Alldays,             !- Field 598
    Until: 24:00,             !- Field 599
    1,                        !- Field 600
    Through: 05/31,           !- Field 601
    For: Alldays,             !- Field 602
    Until: 24:00,             !- Field 603
    1,                        !- Field 604
    Through: 06/01,           !- Field 605
    For: Alldays,             !- Field 606
    Until: 24:00,             !- Field 607
    1,                        !- Field 608
    Through: 06/02,           !- Field 609
    For: Alldays,             !- Field 610
    Until: 24:00,             !- Field 611
    1,                        !- Field 612
    Through: 06/03,           !- Field 613
    For: Alldays,             !- Field 614
    Until: 24:00,             !- Field 615
    1,                        !- Field 616
    Through: 06/04,           !- Field 617
    For: Alldays,             !- Field 618
    Until: 24:00,             !- Field 619
    1,                        !- Field 620
    Through: 06/05,           !- Field 621
    For: Alldays,             !- Field 622
    Until: 24:00,             !- Field 623
    1,                        !- Field 624
    Through: 06/06,           !- Field 625
    For: Alldays,             !- Field 626
    Until: 24:00,             !- Field 627
    1,                        !- Field 628
    Through: 06/07,           !- Field 629
    For: Alldays,             !- Field 630
    Until: 24:00,             !- Field 631
    1,                        !- Field 632
    Through: 06/08,           !- Field 633
    For: Alldays,             !- Field 634
    Until: 24:00,             !- Field 635
    1,                        !- Field 636
    Through: 06/09,           !- Field 637
    For: Alldays,             !- Field 638
    Until: 24:00,             !- Field 639
    1,                        !- Field 640
    Through: 06/10,           !- Field 641
    For: Alldays,             !- Field 642
    Until: 24:00,             !- Field 643
    1,                        !- Field 644
    Through: 06/11,           !- Field 645
    For: Alldays,             !- Field 646
    Until: 24:00,             !- Field 647
    1,                        !- Field 648
    Through: 06/12,           !- Field 649
    For: Alldays,             !- Field 650
    Until: 24:00,             !- Field 651
    1,                        !- Field 652
    Through: 06/13,           !- Field 653
    For: Alldays,             !- Field 654
    Until: 24:00,             !- Field 655
    1,                        !- Field 656
    Through: 06/14,           !- Field 657
    For: Alldays,             !- Field 658
    Until: 24:00,             !- Field 659
    1,                        !- Field 660
    Through: 06/15,           !- Field 661
    For: Alldays,             !- Field 662
    Until: 24:00,             !- Field 663
    1,                        !- Field 664
    Through: 06/16,           !- Field 665
    For: Alldays,             !- Field 666
    Until: 24:00,             !- Field 667
    1,                        !- Field 668
    Through: 06/17,           !- Field 669
    For: Alldays,             !- Field 670
    Until: 24:00,             !- Field 671
    1,                        !- Field 672
    Through: 06/18,           !- Field 673
    For: Alldays,             !- Field 674
    Until: 24:00,             !- Field 675
    1,                        !- Field 676
    Through: 06/19,           !- Field 677
    For: Alldays,             !- Field 678
    Until: 24:00,             !- Field 679
    1,                        !- Field 680
    Through: 06/20,           !- Field 681
    For: Alldays,             !- Field 682
    Until: 24:00,             !- Field 683
    1,                        !- Field 684
    Through: 06/21,           !- Field 685
    For: Alldays,             !- Field 686
    Until: 24:00,             !- Field 687
    1,                        !- Field 688
    Through: 06/22,           !- Field 689
    For: Alldays,             !- Field 690
    Until: 24:00,             !- Field 691
    1,                        !- Field 692
    Through: 06/23,           !- Field 693
    For: Alldays,             !- Field 694
    Until: 24:00,             !- Field 695
    1,                        !- Field 696
    Through: 06/24,           !- Field 697
    For: Alldays,             !- Field 698
    Until: 24:00,             !- Field 699
    1,                        !- Field 700
    Through: 06/25,           !- Field 701
    For: Alldays,             !- Field 702
    Until: 24:00,             !- Field 703
    1,                        !- Field 704
    Through: 06/26,           !- Field 705
    For: Alldays,             !- Field 706
    Until: 24:00,             !- Field 707
    1,                        !- Field 708
    Through: 06/27,           !- Field 709
    For: Alldays,             !- Field 710
    Until: 24:00,             !- Field 711
    1,                        !- Field 712
    Through: 06/28,           !- Field 713
    For: Alldays,             !- Field 714
    Until: 24:00,             !- Field 715
    1,                        !- Field 716
    Through: 06/29,           !- Field 717
    For: Alldays,             !- Field 718
    Until: 24:00,             !- Field 719
    1,                        !- Field 720
    Through: 06/30,           !- Field 721
    For: Alldays,             !- Field 722
    Until: 24:00,             !- Field 723
    1,                        !- Field 724
    Through: 07/01,           !- Field 725
    For: Alldays,             !- Field 726
    Until: 24:00,             !- Field 727
    1,                        !- Field 728
    Through: 07/02,           !- Field 729
    For: Alldays,             !- Field 730
    Until: 24:00,             !- Field 731
    1,                        !- Field 732
    Through: 07/03,           !- Field 733
    For: Alldays,             !- Field 734
    Until: 24:00,             !- Field 735
    1,                        !- Field 736
    Through: 07/04,           !- Field 737
    For: Alldays,             !- Field 738
    Until: 24:00,             !- Field 739
    1,                        !- Field 740
    Through: 07/05,           !- Field 741
    For: Alldays,             !- Field 742
    Until: 24:00,             !- Field 743
    1,                        !- Field 744
    Through: 07/06,           !- Field 745
    For: Alldays,             !- Field 746
    Until: 24:00,             !- Field 747
    1,                        !- Field 748
    Through: 07/07,           !- Field 749
    For: Alldays,             !- Field 750
    Until: 24:00,             !- Field 751
    1,                        !- Field 752
    Through: 07/08,           !- Field 753
    For: Alldays,             !- Field 754
    Until: 24:00,             !- Field 755
    1,                        !- Field 756
    Through: 07/09,           !- Field 757
    For: Alldays,             !- Field 758
    Until: 24:00,             !- Field 759
    1,                        !- Field 760
    Through: 07/10,           !- Field 761
    For: Alldays,             !- Field 762
    Until: 24:00,             !- Field 763
    1,                        !- Field 764
    Through: 07/11,           !- Field 765
    For: Alldays,             !- Field 766
    Until: 24:00,             !- Field 767
    1,                        !- Field 768
    Through: 07/12,           !- Field 769
    For: Alldays,             !- Field 770
    Until: 24:00,             !- Field 771
    1,                        !- Field 772
    Through: 07/13,           !- Field 773
    For: Alldays,             !- Field 774
    Until: 24:00,             !- Field 775
    1,                        !- Field 776
    Through: 07/14,           !- Field 777
    For: Alldays,             !- Field 778
    Until: 24:00,             !- Field 779
    1,                        !- Field 780
    Through: 07/15,           !- Field 781
    For: Alldays,             !- Field 782
    Until: 24:00,             !- Field 783
    1,                        !- Field 784
    Through: 07/16,           !- Field 785
    For: Alldays,             !- Field 786
    Until: 24:00,             !- Field 787
    1,                        !- Field 788
    Through: 07/17,           !- Field 789
    For: Alldays,             !- Field 790
    Until: 24:00,             !- Field 791
    1,                        !- Field 792
    Through: 07/18,           !- Field 793
    For: Alldays,             !- Field 794
    Until: 24:00,             !- Field 795
    1,                        !- Field 796
    Through: 07/19,           !- Field 797
    For: Alldays,             !- Field 798
    Until: 24:00,             !- Field 799
    1,                        !- Field 800
    Through: 07/20,           !- Field 801
    For: Alldays,             !- Field 802
    Until: 24:00,             !- Field 803
    1,                        !- Field 804
    Through: 07/21,           !- Field 805
    For: Alldays,             !- Field 806
    Until: 24:00,             !- Field 807
    1,                        !- Field 808
    Through: 07/22,           !- Field 809
    For: Alldays,             !- Field 810
    Until: 24:00,             !- Field 811
    1,                        !- Field 812
    Through: 07/23,           !- Field 813
    For: Alldays,             !- Field 814
    Until: 24:00,             !- Field 815
    1,                        !- Field 816
    Through: 07/24,           !- Field 817
    For: Alldays,             !- Field 818
    Until: 24:00,             !- Field 819
    1,                        !- Field 820
    Through: 07/25,           !- Field 821
    For: Alldays,             !- Field 822
    Until: 24:00,             !- Field 823
    1,                        !- Field 824
    Through: 07/26,           !- Field 825
    For: Alldays,             !- Field 826
    Until: 24:00,             !- Field 827
    1,                        !- Field 828
    Through: 07/27,           !- Field 829
    For: Alldays,             !- Field 830
    Until: 24:00,             !- Field 831
    1,                        !- Field 832
    Through: 07/28,           !- Field 833
    For: Alldays,             !- Field 834
    Until: 24:00,             !- Field 835
    1,                        !- Field 836
    Through: 07/29,           !- Field 837
    For: Alldays,             !- Field 838
    Until: 24:00,             !- Field 839
    1,                        !- Field 840
    Through: 07/30,           !- Field 841
    For: Alldays,             !- Field 842
    Until: 24:00,             !- Field 843
    1,                        !- Field 844
    Through: 07/31,           !- Field 845
    For: Alldays,             !- Field 846
    Until: 24:00,             !- Field 847
    1,                        !- Field 848
    Through: 08/01,           !- Field 849
    For: Alldays,             !- Field 850
    Until: 24:00,             !- Field 851
    1,                        !- Field 852
    Through: 08/02,           !- Field 853
    For: Alldays,             !- Field 854
    Until: 24:00,             !- Field 855
    1,                        !- Field 856
    Through: 08/03,           !- Field 857
    For: Alldays,             !- Field 858
    Until: 24:00,             !- Field 859
    1,                        !- Field 860
    Through: 08/04,           !- Field 861
    For: Alldays,             !- Field 862
    Until: 24:00,             !- Field 863
    1,                        !- Field 864
    Through: 08/05,           !- Field 865
    For: Alldays,             !- Field 866
    Until: 24:00,             !- Field 867
    1,                        !- Field 868
    Through: 08/06,           !- Field 869
    For: Alldays,             !- Field 870
    Until: 24:00,             !- Field 871
    1,                        !- Field 872
    Through: 08/07,           !- Field 873
    For: Alldays,             !- Field 874
    Until: 24:00,             !- Field 875
    1,                        !- Field 876
    Through: 08/08,           !- Field 877
    For: Alldays,             !- Field 878
    Until: 24:00,             !- Field 879
    1,                        !- Field 880
    Through: 08/09,           !- Field 881
    For: Alldays,             !- Field 882
    Until: 24:00,             !- Field 883
    1,                        !- Field 884
    Through: 08/10,           !- Field 885
    For: Alldays,             !- Field 886
    Until: 24:00,             !- Field 887
    1,                        !- Field 888
    Through: 08/11,           !- Field 889
    For: Alldays,             !- Field 890
    Until: 24:00,             !- Field 891
    1,                        !- Field 892
    Through: 08/12,           !- Field 893
    For: Alldays,             !- Field 894
    Until: 24:00,             !- Field 895
    1,                        !- Field 896
    Through: 08/13,           !- Field 897
    For: Alldays,             !- Field 898
    Until: 24:00,             !- Field 899
    1,                        !- Field 900
    Through: 08/14,           !- Field 901
    For: Alldays,             !- Field 902
    Until: 24:00,             !- Field 903
    1,                        !- Field 904
    Through: 08/15,           !- Field 905
    For: Alldays,             !- Field 906
    Until: 24:00,             !- Field 907
    1,                        !- Field 908
    Through: 08/16,           !- Field 909
    For: Alldays,             !- Field 910
    Until: 24:00,             !- Field 911
    1,                        !- Field 912
    Through: 08/17,           !- Field 913
    For: Alldays,             !- Field 914
    Until: 24:00,             !- Field 915
    1,                        !- Field 916
    Through: 08/18,           !- Field 917
    For: Alldays,             !- Field 918
    Until: 24:00,             !- Field 919
    1,                        !- Field 920
    Through: 08/19,           !- Field 921
    For: Alldays,             !- Field 922
    Until: 24:00,             !- Field 923
    1,                        !- Field 924
    Through: 08/20,           !- Field 925
    For: Alldays,             !- Field 926
    Until: 24:00,             !- Field 927
    1,                        !- Field 928
    Through: 08/21,           !- Field 929
    For: Alldays,             !- Field 930
    Until: 24:00,             !- Field 931
    1,                        !- Field 932
    Through: 08/22,           !- Field 933
    For: Alldays,             !- Field 934
    Until: 24:00,             !- Field 935
    1,                        !- Field 936
    Through: 08/23,           !- Field 937
    For: Alldays,             !- Field 938
    Until: 24:00,             !- Field 939
    1,                        !- Field 940
    Through: 08/24,           !- Field 941
    For: Alldays,             !- Field 942
    Until: 24:00,             !- Field 943
    1,                        !- Field 944
    Through: 08/25,           !- Field 945
    For: Alldays,             !- Field 946
    Until: 24:00,             !- Field 947
    1,                        !- Field 948
    Through: 08/26,           !- Field 949
    For: Alldays,             !- Field 950
    Until: 24:00,             !- Field 951
    1,                        !- Field 952
    Through: 08/27,           !- Field 953
    For: Alldays,             !- Field 954
    Until: 24:00,             !- Field 955
    1,                        !- Field 956
    Through: 08/28,           !- Field 957
    For: Alldays,             !- Field 958
    Until: 24:00,             !- Field 959
    1,                        !- Field 960
    Through: 08/29,           !- Field 961
    For: Alldays,             !- Field 962
    Until: 24:00,             !- Field 963
    1,                        !- Field 964
    Through: 08/30,           !- Field 965
    For: Alldays,             !- Field 966
    Until: 24:00,             !- Field 967
    1,                        !- Field 968
    Through: 08/31,           !- Field 969
    For: Alldays,             !- Field 970
    Until: 24:00,             !- Field 971
    1,                        !- Field 972
    Through: 09/01,           !- Field 973
    For: Alldays,             !- Field 974
    Until: 24:00,             !- Field 975
    1,                        !- Field 976
    Through: 09/02,           !- Field 977
    For: Alldays,             !- Field 978
    Until: 24:00,             !- Field 979
    1,                        !- Field 980
    Through: 09/03,           !- Field 981
    For: Alldays,             !- Field 982
    Until: 24:00,             !- Field 983
    1,                        !- Field 984
    Through: 09/04,           !- Field 985
    For: Alldays,             !- Field 986
    Until: 24:00,             !- Field 987
    1,                        !- Field 988
    Through: 09/05,           !- Field 989
    For: Alldays,             !- Field 990
    Until: 24:00,             !- Field 991
    1,                        !- Field 992
    Through: 09/06,           !- Field 993
    For: Alldays,             !- Field 994
    Until: 24:00,             !- Field 995
    1,                        !- Field 996
    Through: 09/07,           !- Field 997
    For: Alldays,             !- Field 998
    Until: 24:00,             !- Field 999
    1,                        !- Field 1000
    Through: 09/08,           !- Field 1001
    For: Alldays,             !- Field 1002
    Until: 24:00,             !- Field 1003
    1,                        !- Field 1004
    Through: 09/09,           !- Field 1005
    For: Alldays,             !- Field 1006
    Until: 24:00,             !- Field 1007
    1,                        !- Field 1008
    Through: 09/10,           !- Field 1009
    For: Alldays,             !- Field 1010
    Until: 24:00,             !- Field 1011
    1,                        !- Field 1012
    Through: 09/11,           !- Field 1013
    For: Alldays,             !- Field 1014
    Until: 24:00,             !- Field 1015
    1,                        !- Field 1016
    Through: 09/12,           !- Field 1017
    For: Alldays,             !- Field 1018
    Until: 24:00,             !- Field 1019
    1,                        !- Field 1020
    Through: 09/13,           !- Field 1021
    For: Alldays,             !- Field 1022
    Until: 24:00,             !- Field 1023
    1,                        !- Field 1024
    Through: 09/14,           !- Field 1025
    For: Alldays,             !- Field 1026
    Until: 24:00,             !- Field 1027
    1,                        !- Field 1028
    Through: 09/15,           !- Field 1029
    For: Alldays,             !- Field 1030
    Until: 24:00,             !- Field 1031
    1,                        !- Field 1032
    Through: 09/16,           !- Field 1033
    For: Alldays,             !- Field 1034
    Until: 24:00,             !- Field 1035
    1,                        !- Field 1036
    Through: 09/17,           !- Field 1037
    For: Alldays,             !- Field 1038
    Until: 24:00,             !- Field 1039
    1,                        !- Field 1040
    Through: 09/18,           !- Field 1041
    For: Alldays,             !- Field 1042
    Until: 24:00,             !- Field 1043
    1,                        !- Field 1044
    Through: 09/19,           !- Field 1045
    For: Alldays,             !- Field 1046
    Until: 24:00,             !- Field 1047
    1,                        !- Field 1048
    Through: 09/20,           !- Field 1049
    For: Alldays,             !- Field 1050
    Until: 24:00,             !- Field 1051
    1,                        !- Field 1052
    Through: 09/21,           !- Field 1053
    For: Alldays,             !- Field 1054
    Until: 24:00,             !- Field 1055
    1,                        !- Field 1056
    Through: 09/22,           !- Field 1057
    For: Alldays,             !- Field 1058
    Until: 24:00,             !- Field 1059
    1,                        !- Field 1060
    Through: 09/23,           !- Field 1061
    For: Alldays,             !- Field 1062
    Until: 24:00,             !- Field 1063
    1,                        !- Field 1064
    Through: 09/24,           !- Field 1065
    For: Alldays,             !- Field 1066
    Until: 24:00,             !- Field 1067
    1,                        !- Field 1068
    Through: 09/25,           !- Field 1069
    For: Alldays,             !- Field 1070
    Until: 24:00,             !- Field 1071
    1,                        !- Field 1072
    Through: 09/26,           !- Field 1073
    For: Alldays,             !- Field 1074
    Until: 24:00,             !- Field 1075
    1,                        !- Field 1076
    Through: 09/27,           !- Field 1077
    For: Alldays,             !- Field 1078
    Until: 24:00,             !- Field 1079
    1,                        !- Field 1080
    Through: 09/28,           !- Field 1081
    For: Alldays,             !- Field 1082
    Until: 24:00,             !- Field 1083
    1,                        !- Field 1084
    Through: 09/29,           !- Field 1085
    For: Alldays,             !- Field 1086
    Until: 24:00,             !- Field 1087
    1,                        !- Field 1088
    Through: 09/30,           !- Field 1089
    For: Alldays,             !- Field 1090
    Until: 24:00,             !- Field 1091
    1,                        !- Field 1092
    Through: 10/01,           !- Field 1093
    For: Alldays,             !- Field 1094
    Until: 24:00,             !- Field 1095
    1,                        !- Field 1096
    Through: 10/02,           !- Field 1097
    For: Alldays,             !- Field 1098
    Until: 24:00,             !- Field 1099
    1,                        !- Field 1100
    Through: 10/03,           !- Field 1101
    For: Alldays,             !- Field 1102
    Until: 24:00,             !- Field 1103
    1,                        !- Field 1104
    Through: 10/04,           !- Field 1105
    For: Alldays,             !- Field 1106
    Until: 24:00,             !- Field 1107
    1,                        !- Field 1108
    Through: 10/05,           !- Field 1109
    For: Alldays,             !- Field 1110
    Until: 24:00,             !- Field 1111
    1,                        !- Field 1112
    Through: 10/06,           !- Field 1113
    For: Alldays,             !- Field 1114
    Until: 24:00,             !- Field 1115
    1,                        !- Field 1116
    Through: 10/07,           !- Field 1117
    For: Alldays,             !- Field 1118
    Until: 24:00,             !- Field 1119
    1,                        !- Field 1120
    Through: 10/08,           !- Field 1121
    For: Alldays,             !- Field 1122
    Until: 24:00,             !- Field 1123
    1,                        !- Field 1124
    Through: 10/09,           !- Field 1125
    For: Alldays,             !- Field 1126
    Until: 24:00,             !- Field 1127
    1,                        !- Field 1128
    Through: 10/10,           !- Field 1129
    For: Alldays,             !- Field 1130
    Until: 24:00,             !- Field 1131
    1,                        !- Field 1132
    Through: 10/11,           !- Field 1133
    For: Alldays,             !- Field 1134
    Until: 24:00,             !- Field 1135
    1,                        !- Field 1136
    Through: 10/12,           !- Field 1137
    For: Alldays,             !- Field 1138
    Until: 24:00,             !- Field 1139
    1,                        !- Field 1140
    Through: 10/13,           !- Field 1141
    For: Alldays,             !- Field 1142
    Until: 24:00,             !- Field 1143
    1,                        !- Field 1144
    Through: 10/14,           !- Field 1145
    For: Alldays,             !- Field 1146
    Until: 24:00,             !- Field 1147
    1,                        !- Field 1148
    Through: 10/15,           !- Field 1149
    For: Alldays,             !- Field 1150
    Until: 24:00,             !- Field 1151
    1,                        !- Field 1152
    Through: 10/16,           !- Field 1153
    For: Alldays,             !- Field 1154
    Until: 24:00,             !- Field 1155
    1,                        !- Field 1156
    Through: 10/17,           !- Field 1157
    For: Alldays,             !- Field 1158
    Until: 24:00,             !- Field 1159
    1,                        !- Field 1160
    Through: 10/18,           !- Field 1161
    For: Alldays,             !- Field 1162
    Until: 24:00,             !- Field 1163
    1,                        !- Field 1164
    Through: 10/19,           !- Field 1165
    For: Alldays,             !- Field 1166
    Until: 24:00,             !- Field 1167
    1,                        !- Field 1168
    Through: 10/20,           !- Field 1169
    For: Alldays,             !- Field 1170
    Until: 24:00,             !- Field 1171
    1,                        !- Field 1172
    Through: 10/21,           !- Field 1173
    For: Alldays,             !- Field 1174
    Until: 24:00,             !- Field 1175
    1,                        !- Field 1176
    Through: 10/22,           !- Field 1177
    For: Alldays,             !- Field 1178
    Until: 24:00,             !- Field 1179
    1,                        !- Field 1180
    Through: 10/23,           !- Field 1181
    For: Alldays,             !- Field 1182
    Until: 24:00,             !- Field 1183
    1,                        !- Field 1184
    Through: 10/24,           !- Field 1185
    For: Alldays,             !- Field 1186
    Until: 24:00,             !- Field 1187
    1,                        !- Field 1188
    Through: 10/25,           !- Field 1189
    For: Alldays,             !- Field 1190
    Until: 24:00,             !- Field 1191
    1,                        !- Field 1192
    Through: 10/26,           !- Field 1193
    For: Alldays,             !- Field 1194
    Until: 24:00,             !- Field 1195
    1,                        !- Field 1196
    Through: 10/27,           !- Field 1197
    For: Alldays,             !- Field 1198
    Until: 24:00,             !- Field 1199
    1,                        !- Field 1200
    Through: 10/28,           !- Field 1201
    For: Alldays,             !- Field 1202
    Until: 24:00,             !- Field 1203
    1,                        !- Field 1204
    Through: 10/29,           !- Field 1205
    For: Alldays,             !- Field 1206
    Until: 24:00,             !- Field 1207
    1,                        !- Field 1208
    Through: 10/30,           !- Field 1209
    For: Alldays,             !- Field 1210
    Until: 24:00,             !- Field 1211
    1,                        !- Field 1212
    Through: 10/31,           !- Field 1213
    For: Alldays,             !- Field 1214
    Until: 24:00,             !- Field 1215
    1,                        !- Field 1216
    Through: 11/01,           !- Field 1217
    For: Alldays,             !- Field 1218
    Until: 24:00,             !- Field 1219
    1,                        !- Field 1220
    Through: 11/02,           !- Field 1221
    For: Alldays,             !- Field 1222
    Until: 24:00,             !- Field 1223
    1,                        !- Field 1224
    Through: 11/03,           !- Field 1225
    For: Alldays,             !- Field 1226
    Until: 24:00,             !- Field 1227
    1,                        !- Field 1228
    Through: 11/04,           !- Field 1229
    For: Alldays,             !- Field 1230
    Until: 24:00,             !- Field 1231
    1,                        !- Field 1232
    Through: 11/05,           !- Field 1233
    For: Alldays,             !- Field 1234
    Until: 24:00,             !- Field 1235
    1,                        !- Field 1236
    Through: 11/06,           !- Field 1237
    For: Alldays,             !- Field 1238
    Until: 24:00,             !- Field 1239
    1,                        !- Field 1240
    Through: 11/07,           !- Field 1241
    For: Alldays,             !- Field 1242
    Until: 24:00,             !- Field 1243
    1,                        !- Field 1244
    Through: 11/08,           !- Field 1245
    For: Alldays,             !- Field 1246
    Until: 24:00,             !- Field 1247
    1,                        !- Field 1248
    Through: 11/09,           !- Field 1249
    For: Alldays,             !- Field 1250
    Until: 24:00,             !- Field 1251
    1,                        !- Field 1252
    Through: 11/10,           !- Field 1253
    For: Alldays,             !- Field 1254
    Until: 24:00,             !- Field 1255
    1,                        !- Field 1256
    Through: 11/11,           !- Field 1257
    For: Alldays,             !- Field 1258
    Until: 24:00,             !- Field 1259
    1,                        !- Field 1260
    Through: 11/12,           !- Field 1261
    For: Alldays,             !- Field 1262
    Until: 24:00,             !- Field 1263
    1,                        !- Field 1264
    Through: 11/13,           !- Field 1265
    For: Alldays,             !- Field 1266
    Until: 24:00,             !- Field 1267
    1,                        !- Field 1268
    Through: 11/14,           !- Field 1269
    For: Alldays,             !- Field 1270
    Until: 24:00,             !- Field 1271
    1,                        !- Field 1272
    Through: 11/15,           !- Field 1273
    For: Alldays,             !- Field 1274
    Until: 24:00,             !- Field 1275
    1,                        !- Field 1276
    Through: 11/16,           !- Field 1277
    For: Alldays,             !- Field 1278
    Until: 24:00,             !- Field 1279
    1,                        !- Field 1280
    Through: 11/17,           !- Field 1281
    For: Alldays,             !- Field 1282
    Until: 24:00,             !- Field 1283
    1,                        !- Field 1284
    Through: 11/18,           !- Field 1285
    For: Alldays,             !- Field 1286
    Until: 24:00,             !- Field 1287
    1,                        !- Field 1288
    Through: 11/19,           !- Field 1289
    For: Alldays,             !- Field 1290
    Until: 24:00,             !- Field 1291
    1,                        !- Field 1292
    Through: 11/20,           !- Field 1293
    For: Alldays,             !- Field 1294
    Until: 24:00,             !- Field 1295
    1,                        !- Field 1296
    Through: 11/21,           !- Field 1297
    For: Alldays,             !- Field 1298
    Until: 24:00,             !- Field 1299
    1,                        !- Field 1300
    Through: 11/22,           !- Field 1301
    For: Alldays,             !- Field 1302
    Until: 24:00,             !- Field 1303
    1,                        !- Field 1304
    Through: 11/23,           !- Field 1305
    For: Alldays,             !- Field 1306
    Until: 24:00,             !- Field 1307
    1,                        !- Field 1308
    Through: 11/24,           !- Field 1309
    For: Alldays,             !- Field 1310
    Until: 24:00,             !- Field 1311
    1,                        !- Field 1312
    Through: 11/25,           !- Field 1313
    For: Alldays,             !- Field 1314
    Until: 24:00,             !- Field 1315
    1,                        !- Field 1316
    Through: 11/26,           !- Field 1317
    For: Alldays,             !- Field 1318
    Until: 24:00,             !- Field 1319
    1,                        !- Field 1320
    Through: 11/27,           !- Field 1321
    For: Alldays,             !- Field 1322
    Until: 24:00,             !- Field 1323
    1,                        !- Field 1324
    Through: 11/28,           !- Field 1325
    For: Alldays,             !- Field 1326
    Until: 24:00,             !- Field 1327
    1,                        !- Field 1328
    Through: 11/29,           !- Field 1329
    For: Alldays,             !- Field 1330
    Until: 24:00,             !- Field 1331
    1,                        !- Field 1332
    Through: 11/30,           !- Field 1333
    For: Alldays,             !- Field 1334
    Until: 24:00,             !- Field 1335
    1,                        !- Field 1336
    Through: 12/01,           !- Field 1337
    For: Alldays,             !- Field 1338
    Until: 24:00,             !- Field 1339
    1,                        !- Field 1340
    Through: 12/02,           !- Field 1341
    For: Alldays,             !- Field 1342
    Until: 24:00,             !- Field 1343
    1,                        !- Field 1344
    Through: 12/03,           !- Field 1345
    For: Alldays,             !- Field 1346
    Until: 24:00,             !- Field 1347
    1,                        !- Field 1348
    Through: 12/04,           !- Field 1349
    For: Alldays,             !- Field 1350
    Until: 24:00,             !- Field 1351
    1,                        !- Field 1352
    Through: 12/05,           !- Field 1353
    For: Alldays,             !- Field 1354
    Until: 24:00,             !- Field 1355
    1,                        !- Field 1356
    Through: 12/06,           !- Field 1357
    For: Alldays,             !- Field 1358
    Until: 24:00,             !- Field 1359
    1,                        !- Field 1360
    Through: 12/07,           !- Field 1361
    For: Alldays,             !- Field 1362
    Until: 24:00,             !- Field 1363
    1,                        !- Field 1364
    Through: 12/08,           !- Field 1365
    For: Alldays,             !- Field 1366
    Until: 24:00,             !- Field 1367
    1,                        !- Field 1368
    Through: 12/09,           !- Field 1369
    For: Alldays,             !- Field 1370
    Until: 24:00,             !- Field 1371
    1,                        !- Field 1372
    Through: 12/10,           !- Field 1373
    For: Alldays,             !- Field 1374
    Until: 24:00,             !- Field 1375
    1,                        !- Field 1376
    Through: 12/11,           !- Field 1377
    For: Alldays,             !- Field 1378
    Until: 24:00,             !- Field 1379
    1,                        !- Field 1380
    Through: 12/12,           !- Field 1381
    For: Alldays,             !- Field 1382
    Until: 24:00,             !- Field 1383
    1,                        !- Field 1384
    Through: 12/13,           !- Field 1385
    For: Alldays,             !- Field 1386
    Until: 24:00,             !- Field 1387
    1,                        !- Field 1388
    Through: 12/14,           !- Field 1389
    For: Alldays,             !- Field 1390
    Until: 24:00,             !- Field 1391
    1,                        !- Field 1392
    Through: 12/15,           !- Field 1393
    For: Alldays,             !- Field 1394
    Until: 24:00,             !- Field 1395
    1,                        !- Field 1396
    Through: 12/16,           !- Field 1397
    For: Alldays,             !- Field 1398
    Until: 24:00,             !- Field 1399
    1,                        !- Field 1400
    Through: 12/17,           !- Field 1401
    For: Alldays,             !- Field 1402
    Until: 24:00,             !- Field 1403
    1,                        !- Field 1404
    Through: 12/18,           !- Field 1405
    For: Alldays,             !- Field 1406
    Until: 24:00,             !- Field 1407
    1,                        !- Field 1408
    Through: 12/19,           !- Field 1409
    For: Alldays,             !- Field 1410
    Until: 24:00,             !- Field 1411
    1,                        !- Field 1412
    Through: 12/20,           !- Field 1413
    For: Alldays,             !- Field 1414
    Until: 24:00,             !- Field 1415
    1,                        !- Field 1416
    Through: 12/21,           !- Field 1417
    For: Alldays,             !- Field 1418
    Until: 24:00,             !- Field 1419
    1,                        !- Field 1420
    Through: 12/22,           !- Field 1421
    For: Alldays,             !- Field 1422
    Until: 24:00,             !- Field 1423
    1,                        !- Field 1424
    Through: 12/23,           !- Field 1425
    For: Alldays,             !- Field 1426
    Until: 24:00,             !- Field 1427
    1,                        !- Field 1428
    Through: 12/24,           !- Field 1429
    For: Alldays,             !- Field 1430
    Until: 24:00,             !- Field 1431
    1,                        !- Field 1432
    Through: 12/25,           !- Field 1433
    For: Alldays,             !- Field 1434
    Until: 24:00,             !- Field 1435
    1,                        !- Field 1436
    Through: 12/26,           !- Field 1437
    For: Alldays,             !- Field 1438
    Until: 24:00,             !- Field 1439
    1,                        !- Field 1440
    Through: 12/27,           !- Field 1441
    For: Alldays,             !- Field 1442
    Until: 24:00,             !- Field 1443
    1,                        !- Field 1444
    Through: 12/28,           !- Field 1445
    For: Alldays,             !- Field 1446
    Until: 24:00,             !- Field 1447
    1,                        !- Field 1448
    Through: 12/29,           !- Field 1449
    For: Alldays,             !- Field 1450
    Until: 24:00,             !- Field 1451
    1,                        !- Field 1452
    Through: 12/30,           !- Field 1453
    For: Alldays,             !- Field 1454
    Until: 24:00,             !- Field 1455
    1,                        !- Field 1456
    Through: 12/31,           !- Field 1457
    For: Alldays,             !- Field 1458
    Until: 24:00,             !- Field 1459
    1;                        !- Field 1460

Schedule:Compact,
    Ventilation control mode schedule BLOQUE1:BATHROOM1 Ideal Loads Air,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    BLOQUE1:BEDROOM2 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 01/01,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    Through: 01/02,           !- Field 5
    For: Alldays,             !- Field 6
    Until: 24:00,             !- Field 7
    20,                       !- Field 8
    Through: 01/03,           !- Field 9
    For: Alldays,             !- Field 10
    Until: 24:00,             !- Field 11
    20,                       !- Field 12
    Through: 01/04,           !- Field 13
    For: Alldays,             !- Field 14
    Until: 24:00,             !- Field 15
    20,                       !- Field 16
    Through: 01/05,           !- Field 17
    For: Alldays,             !- Field 18
    Until: 24:00,             !- Field 19
    20,                       !- Field 20
    Through: 01/06,           !- Field 21
    For: Alldays,             !- Field 22
    Until: 24:00,             !- Field 23
    20,                       !- Field 24
    Through: 01/07,           !- Field 25
    For: Alldays,             !- Field 26
    Until: 24:00,             !- Field 27
    20,                       !- Field 28
    Through: 01/08,           !- Field 29
    For: Alldays,             !- Field 30
    Until: 24:00,             !- Field 31
    20,                       !- Field 32
    Through: 01/09,           !- Field 33
    For: Alldays,             !- Field 34
    Until: 24:00,             !- Field 35
    20,                       !- Field 36
    Through: 01/10,           !- Field 37
    For: Alldays,             !- Field 38
    Until: 24:00,             !- Field 39
    20,                       !- Field 40
    Through: 01/11,           !- Field 41
    For: Alldays,             !- Field 42
    Until: 24:00,             !- Field 43
    20,                       !- Field 44
    Through: 01/12,           !- Field 45
    For: Alldays,             !- Field 46
    Until: 24:00,             !- Field 47
    20,                       !- Field 48
    Through: 01/13,           !- Field 49
    For: Alldays,             !- Field 50
    Until: 24:00,             !- Field 51
    20,                       !- Field 52
    Through: 01/14,           !- Field 53
    For: Alldays,             !- Field 54
    Until: 24:00,             !- Field 55
    20,                       !- Field 56
    Through: 01/15,           !- Field 57
    For: Alldays,             !- Field 58
    Until: 24:00,             !- Field 59
    20,                       !- Field 60
    Through: 01/16,           !- Field 61
    For: Alldays,             !- Field 62
    Until: 24:00,             !- Field 63
    20,                       !- Field 64
    Through: 01/17,           !- Field 65
    For: Alldays,             !- Field 66
    Until: 24:00,             !- Field 67
    20,                       !- Field 68
    Through: 01/18,           !- Field 69
    For: Alldays,             !- Field 70
    Until: 24:00,             !- Field 71
    20,                       !- Field 72
    Through: 01/19,           !- Field 73
    For: Alldays,             !- Field 74
    Until: 24:00,             !- Field 75
    20,                       !- Field 76
    Through: 01/20,           !- Field 77
    For: Alldays,             !- Field 78
    Until: 24:00,             !- Field 79
    20,                       !- Field 80
    Through: 01/21,           !- Field 81
    For: Alldays,             !- Field 82
    Until: 24:00,             !- Field 83
    20,                       !- Field 84
    Through: 01/22,           !- Field 85
    For: Alldays,             !- Field 86
    Until: 24:00,             !- Field 87
    20,                       !- Field 88
    Through: 01/23,           !- Field 89
    For: Alldays,             !- Field 90
    Until: 24:00,             !- Field 91
    20,                       !- Field 92
    Through: 01/24,           !- Field 93
    For: Alldays,             !- Field 94
    Until: 24:00,             !- Field 95
    20,                       !- Field 96
    Through: 01/25,           !- Field 97
    For: Alldays,             !- Field 98
    Until: 24:00,             !- Field 99
    20,                       !- Field 100
    Through: 01/26,           !- Field 101
    For: Alldays,             !- Field 102
    Until: 24:00,             !- Field 103
    20,                       !- Field 104
    Through: 01/27,           !- Field 105
    For: Alldays,             !- Field 106
    Until: 24:00,             !- Field 107
    20,                       !- Field 108
    Through: 01/28,           !- Field 109
    For: Alldays,             !- Field 110
    Until: 24:00,             !- Field 111
    20,                       !- Field 112
    Through: 01/29,           !- Field 113
    For: Alldays,             !- Field 114
    Until: 24:00,             !- Field 115
    20,                       !- Field 116
    Through: 01/30,           !- Field 117
    For: Alldays,             !- Field 118
    Until: 24:00,             !- Field 119
    20,                       !- Field 120
    Through: 01/31,           !- Field 121
    For: Alldays,             !- Field 122
    Until: 24:00,             !- Field 123
    20,                       !- Field 124
    Through: 02/01,           !- Field 125
    For: Alldays,             !- Field 126
    Until: 24:00,             !- Field 127
    20,                       !- Field 128
    Through: 02/02,           !- Field 129
    For: Alldays,             !- Field 130
    Until: 24:00,             !- Field 131
    20,                       !- Field 132
    Through: 02/03,           !- Field 133
    For: Alldays,             !- Field 134
    Until: 24:00,             !- Field 135
    20,                       !- Field 136
    Through: 02/04,           !- Field 137
    For: Alldays,             !- Field 138
    Until: 24:00,             !- Field 139
    20,                       !- Field 140
    Through: 02/05,           !- Field 141
    For: Alldays,             !- Field 142
    Until: 24:00,             !- Field 143
    20,                       !- Field 144
    Through: 02/06,           !- Field 145
    For: Alldays,             !- Field 146
    Until: 24:00,             !- Field 147
    20,                       !- Field 148
    Through: 02/07,           !- Field 149
    For: Alldays,             !- Field 150
    Until: 24:00,             !- Field 151
    20,                       !- Field 152
    Through: 02/08,           !- Field 153
    For: Alldays,             !- Field 154
    Until: 24:00,             !- Field 155
    20,                       !- Field 156
    Through: 02/09,           !- Field 157
    For: Alldays,             !- Field 158
    Until: 24:00,             !- Field 159
    20,                       !- Field 160
    Through: 02/10,           !- Field 161
    For: Alldays,             !- Field 162
    Until: 24:00,             !- Field 163
    20,                       !- Field 164
    Through: 02/11,           !- Field 165
    For: Alldays,             !- Field 166
    Until: 24:00,             !- Field 167
    20,                       !- Field 168
    Through: 02/12,           !- Field 169
    For: Alldays,             !- Field 170
    Until: 24:00,             !- Field 171
    20,                       !- Field 172
    Through: 02/13,           !- Field 173
    For: Alldays,             !- Field 174
    Until: 24:00,             !- Field 175
    20,                       !- Field 176
    Through: 02/14,           !- Field 177
    For: Alldays,             !- Field 178
    Until: 24:00,             !- Field 179
    20,                       !- Field 180
    Through: 02/15,           !- Field 181
    For: Alldays,             !- Field 182
    Until: 24:00,             !- Field 183
    20,                       !- Field 184
    Through: 02/16,           !- Field 185
    For: Alldays,             !- Field 186
    Until: 24:00,             !- Field 187
    20,                       !- Field 188
    Through: 02/17,           !- Field 189
    For: Alldays,             !- Field 190
    Until: 24:00,             !- Field 191
    20,                       !- Field 192
    Through: 02/18,           !- Field 193
    For: Alldays,             !- Field 194
    Until: 24:00,             !- Field 195
    20,                       !- Field 196
    Through: 02/19,           !- Field 197
    For: Alldays,             !- Field 198
    Until: 24:00,             !- Field 199
    20,                       !- Field 200
    Through: 02/20,           !- Field 201
    For: Alldays,             !- Field 202
    Until: 24:00,             !- Field 203
    20,                       !- Field 204
    Through: 02/21,           !- Field 205
    For: Alldays,             !- Field 206
    Until: 24:00,             !- Field 207
    20,                       !- Field 208
    Through: 02/22,           !- Field 209
    For: Alldays,             !- Field 210
    Until: 24:00,             !- Field 211
    20,                       !- Field 212
    Through: 02/23,           !- Field 213
    For: Alldays,             !- Field 214
    Until: 24:00,             !- Field 215
    20,                       !- Field 216
    Through: 02/24,           !- Field 217
    For: Alldays,             !- Field 218
    Until: 24:00,             !- Field 219
    20,                       !- Field 220
    Through: 02/25,           !- Field 221
    For: Alldays,             !- Field 222
    Until: 24:00,             !- Field 223
    20,                       !- Field 224
    Through: 02/26,           !- Field 225
    For: Alldays,             !- Field 226
    Until: 24:00,             !- Field 227
    20,                       !- Field 228
    Through: 02/27,           !- Field 229
    For: Alldays,             !- Field 230
    Until: 24:00,             !- Field 231
    20,                       !- Field 232
    Through: 02/28,           !- Field 233
    For: Alldays,             !- Field 234
    Until: 24:00,             !- Field 235
    20,                       !- Field 236
    Through: 03/01,           !- Field 237
    For: Alldays,             !- Field 238
    Until: 24:00,             !- Field 239
    20,                       !- Field 240
    Through: 03/02,           !- Field 241
    For: Alldays,             !- Field 242
    Until: 24:00,             !- Field 243
    20,                       !- Field 244
    Through: 03/03,           !- Field 245
    For: Alldays,             !- Field 246
    Until: 24:00,             !- Field 247
    20,                       !- Field 248
    Through: 03/04,           !- Field 249
    For: Alldays,             !- Field 250
    Until: 24:00,             !- Field 251
    20,                       !- Field 252
    Through: 03/05,           !- Field 253
    For: Alldays,             !- Field 254
    Until: 24:00,             !- Field 255
    20,                       !- Field 256
    Through: 03/06,           !- Field 257
    For: Alldays,             !- Field 258
    Until: 24:00,             !- Field 259
    20,                       !- Field 260
    Through: 03/07,           !- Field 261
    For: Alldays,             !- Field 262
    Until: 24:00,             !- Field 263
    20,                       !- Field 264
    Through: 03/08,           !- Field 265
    For: Alldays,             !- Field 266
    Until: 24:00,             !- Field 267
    20,                       !- Field 268
    Through: 03/09,           !- Field 269
    For: Alldays,             !- Field 270
    Until: 24:00,             !- Field 271
    20,                       !- Field 272
    Through: 03/10,           !- Field 273
    For: Alldays,             !- Field 274
    Until: 24:00,             !- Field 275
    20,                       !- Field 276
    Through: 03/11,           !- Field 277
    For: Alldays,             !- Field 278
    Until: 24:00,             !- Field 279
    20,                       !- Field 280
    Through: 03/12,           !- Field 281
    For: Alldays,             !- Field 282
    Until: 24:00,             !- Field 283
    20,                       !- Field 284
    Through: 03/13,           !- Field 285
    For: Alldays,             !- Field 286
    Until: 24:00,             !- Field 287
    20,                       !- Field 288
    Through: 03/14,           !- Field 289
    For: Alldays,             !- Field 290
    Until: 24:00,             !- Field 291
    20,                       !- Field 292
    Through: 03/15,           !- Field 293
    For: Alldays,             !- Field 294
    Until: 24:00,             !- Field 295
    20,                       !- Field 296
    Through: 03/16,           !- Field 297
    For: Alldays,             !- Field 298
    Until: 24:00,             !- Field 299
    20,                       !- Field 300
    Through: 03/17,           !- Field 301
    For: Alldays,             !- Field 302
    Until: 24:00,             !- Field 303
    20,                       !- Field 304
    Through: 03/18,           !- Field 305
    For: Alldays,             !- Field 306
    Until: 24:00,             !- Field 307
    20,                       !- Field 308
    Through: 03/19,           !- Field 309
    For: Alldays,             !- Field 310
    Until: 24:00,             !- Field 311
    20,                       !- Field 312
    Through: 03/20,           !- Field 313
    For: Alldays,             !- Field 314
    Until: 24:00,             !- Field 315
    20,                       !- Field 316
    Through: 03/21,           !- Field 317
    For: Alldays,             !- Field 318
    Until: 24:00,             !- Field 319
    20,                       !- Field 320
    Through: 03/22,           !- Field 321
    For: Alldays,             !- Field 322
    Until: 24:00,             !- Field 323
    20,                       !- Field 324
    Through: 03/23,           !- Field 325
    For: Alldays,             !- Field 326
    Until: 24:00,             !- Field 327
    20,                       !- Field 328
    Through: 03/24,           !- Field 329
    For: Alldays,             !- Field 330
    Until: 24:00,             !- Field 331
    20,                       !- Field 332
    Through: 03/25,           !- Field 333
    For: Alldays,             !- Field 334
    Until: 24:00,             !- Field 335
    20,                       !- Field 336
    Through: 03/26,           !- Field 337
    For: Alldays,             !- Field 338
    Until: 24:00,             !- Field 339
    20,                       !- Field 340
    Through: 03/27,           !- Field 341
    For: Alldays,             !- Field 342
    Until: 24:00,             !- Field 343
    20,                       !- Field 344
    Through: 03/28,           !- Field 345
    For: Alldays,             !- Field 346
    Until: 24:00,             !- Field 347
    20,                       !- Field 348
    Through: 03/29,           !- Field 349
    For: Alldays,             !- Field 350
    Until: 24:00,             !- Field 351
    20,                       !- Field 352
    Through: 03/30,           !- Field 353
    For: Alldays,             !- Field 354
    Until: 24:00,             !- Field 355
    20,                       !- Field 356
    Through: 03/31,           !- Field 357
    For: Alldays,             !- Field 358
    Until: 24:00,             !- Field 359
    20,                       !- Field 360
    Through: 04/01,           !- Field 361
    For: Alldays,             !- Field 362
    Until: 24:00,             !- Field 363
    20,                       !- Field 364
    Through: 04/02,           !- Field 365
    For: Alldays,             !- Field 366
    Until: 24:00,             !- Field 367
    20,                       !- Field 368
    Through: 04/03,           !- Field 369
    For: Alldays,             !- Field 370
    Until: 24:00,             !- Field 371
    20,                       !- Field 372
    Through: 04/04,           !- Field 373
    For: Alldays,             !- Field 374
    Until: 24:00,             !- Field 375
    20,                       !- Field 376
    Through: 04/05,           !- Field 377
    For: Alldays,             !- Field 378
    Until: 24:00,             !- Field 379
    20,                       !- Field 380
    Through: 04/06,           !- Field 381
    For: Alldays,             !- Field 382
    Until: 24:00,             !- Field 383
    20,                       !- Field 384
    Through: 04/07,           !- Field 385
    For: Alldays,             !- Field 386
    Until: 24:00,             !- Field 387
    20,                       !- Field 388
    Through: 04/08,           !- Field 389
    For: Alldays,             !- Field 390
    Until: 24:00,             !- Field 391
    20,                       !- Field 392
    Through: 04/09,           !- Field 393
    For: Alldays,             !- Field 394
    Until: 24:00,             !- Field 395
    20,                       !- Field 396
    Through: 04/10,           !- Field 397
    For: Alldays,             !- Field 398
    Until: 24:00,             !- Field 399
    20,                       !- Field 400
    Through: 04/11,           !- Field 401
    For: Alldays,             !- Field 402
    Until: 24:00,             !- Field 403
    20,                       !- Field 404
    Through: 04/12,           !- Field 405
    For: Alldays,             !- Field 406
    Until: 24:00,             !- Field 407
    20,                       !- Field 408
    Through: 04/13,           !- Field 409
    For: Alldays,             !- Field 410
    Until: 24:00,             !- Field 411
    20,                       !- Field 412
    Through: 04/14,           !- Field 413
    For: Alldays,             !- Field 414
    Until: 24:00,             !- Field 415
    20,                       !- Field 416
    Through: 04/15,           !- Field 417
    For: Alldays,             !- Field 418
    Until: 24:00,             !- Field 419
    20,                       !- Field 420
    Through: 04/16,           !- Field 421
    For: Alldays,             !- Field 422
    Until: 24:00,             !- Field 423
    20,                       !- Field 424
    Through: 04/17,           !- Field 425
    For: Alldays,             !- Field 426
    Until: 24:00,             !- Field 427
    20,                       !- Field 428
    Through: 04/18,           !- Field 429
    For: Alldays,             !- Field 430
    Until: 24:00,             !- Field 431
    20,                       !- Field 432
    Through: 04/19,           !- Field 433
    For: Alldays,             !- Field 434
    Until: 24:00,             !- Field 435
    20,                       !- Field 436
    Through: 04/20,           !- Field 437
    For: Alldays,             !- Field 438
    Until: 24:00,             !- Field 439
    20,                       !- Field 440
    Through: 04/21,           !- Field 441
    For: Alldays,             !- Field 442
    Until: 24:00,             !- Field 443
    20,                       !- Field 444
    Through: 04/22,           !- Field 445
    For: Alldays,             !- Field 446
    Until: 24:00,             !- Field 447
    20,                       !- Field 448
    Through: 04/23,           !- Field 449
    For: Alldays,             !- Field 450
    Until: 24:00,             !- Field 451
    20,                       !- Field 452
    Through: 04/24,           !- Field 453
    For: Alldays,             !- Field 454
    Until: 24:00,             !- Field 455
    20,                       !- Field 456
    Through: 04/25,           !- Field 457
    For: Alldays,             !- Field 458
    Until: 24:00,             !- Field 459
    20,                       !- Field 460
    Through: 04/26,           !- Field 461
    For: Alldays,             !- Field 462
    Until: 24:00,             !- Field 463
    20,                       !- Field 464
    Through: 04/27,           !- Field 465
    For: Alldays,             !- Field 466
    Until: 24:00,             !- Field 467
    20,                       !- Field 468
    Through: 04/28,           !- Field 469
    For: Alldays,             !- Field 470
    Until: 24:00,             !- Field 471
    20,                       !- Field 472
    Through: 04/29,           !- Field 473
    For: Alldays,             !- Field 474
    Until: 24:00,             !- Field 475
    20,                       !- Field 476
    Through: 04/30,           !- Field 477
    For: Alldays,             !- Field 478
    Until: 24:00,             !- Field 479
    20,                       !- Field 480
    Through: 05/01,           !- Field 481
    For: Alldays,             !- Field 482
    Until: 24:00,             !- Field 483
    20,                       !- Field 484
    Through: 05/02,           !- Field 485
    For: Alldays,             !- Field 486
    Until: 24:00,             !- Field 487
    20,                       !- Field 488
    Through: 05/03,           !- Field 489
    For: Alldays,             !- Field 490
    Until: 24:00,             !- Field 491
    20,                       !- Field 492
    Through: 05/04,           !- Field 493
    For: Alldays,             !- Field 494
    Until: 24:00,             !- Field 495
    20,                       !- Field 496
    Through: 05/05,           !- Field 497
    For: Alldays,             !- Field 498
    Until: 24:00,             !- Field 499
    20,                       !- Field 500
    Through: 05/06,           !- Field 501
    For: Alldays,             !- Field 502
    Until: 24:00,             !- Field 503
    20,                       !- Field 504
    Through: 05/07,           !- Field 505
    For: Alldays,             !- Field 506
    Until: 24:00,             !- Field 507
    20,                       !- Field 508
    Through: 05/08,           !- Field 509
    For: Alldays,             !- Field 510
    Until: 24:00,             !- Field 511
    20,                       !- Field 512
    Through: 05/09,           !- Field 513
    For: Alldays,             !- Field 514
    Until: 24:00,             !- Field 515
    20,                       !- Field 516
    Through: 05/10,           !- Field 517
    For: Alldays,             !- Field 518
    Until: 24:00,             !- Field 519
    20,                       !- Field 520
    Through: 05/11,           !- Field 521
    For: Alldays,             !- Field 522
    Until: 24:00,             !- Field 523
    20,                       !- Field 524
    Through: 05/12,           !- Field 525
    For: Alldays,             !- Field 526
    Until: 24:00,             !- Field 527
    20,                       !- Field 528
    Through: 05/13,           !- Field 529
    For: Alldays,             !- Field 530
    Until: 24:00,             !- Field 531
    20,                       !- Field 532
    Through: 05/14,           !- Field 533
    For: Alldays,             !- Field 534
    Until: 24:00,             !- Field 535
    20,                       !- Field 536
    Through: 05/15,           !- Field 537
    For: Alldays,             !- Field 538
    Until: 24:00,             !- Field 539
    20,                       !- Field 540
    Through: 05/16,           !- Field 541
    For: Alldays,             !- Field 542
    Until: 24:00,             !- Field 543
    20,                       !- Field 544
    Through: 05/17,           !- Field 545
    For: Alldays,             !- Field 546
    Until: 24:00,             !- Field 547
    20,                       !- Field 548
    Through: 05/18,           !- Field 549
    For: Alldays,             !- Field 550
    Until: 24:00,             !- Field 551
    20,                       !- Field 552
    Through: 05/19,           !- Field 553
    For: Alldays,             !- Field 554
    Until: 24:00,             !- Field 555
    20,                       !- Field 556
    Through: 05/20,           !- Field 557
    For: Alldays,             !- Field 558
    Until: 24:00,             !- Field 559
    20,                       !- Field 560
    Through: 05/21,           !- Field 561
    For: Alldays,             !- Field 562
    Until: 24:00,             !- Field 563
    20,                       !- Field 564
    Through: 05/22,           !- Field 565
    For: Alldays,             !- Field 566
    Until: 24:00,             !- Field 567
    20,                       !- Field 568
    Through: 05/23,           !- Field 569
    For: Alldays,             !- Field 570
    Until: 24:00,             !- Field 571
    20,                       !- Field 572
    Through: 05/24,           !- Field 573
    For: Alldays,             !- Field 574
    Until: 24:00,             !- Field 575
    20,                       !- Field 576
    Through: 05/25,           !- Field 577
    For: Alldays,             !- Field 578
    Until: 24:00,             !- Field 579
    20,                       !- Field 580
    Through: 05/26,           !- Field 581
    For: Alldays,             !- Field 582
    Until: 24:00,             !- Field 583
    20,                       !- Field 584
    Through: 05/27,           !- Field 585
    For: Alldays,             !- Field 586
    Until: 24:00,             !- Field 587
    20,                       !- Field 588
    Through: 05/28,           !- Field 589
    For: Alldays,             !- Field 590
    Until: 24:00,             !- Field 591
    20,                       !- Field 592
    Through: 05/29,           !- Field 593
    For: Alldays,             !- Field 594
    Until: 24:00,             !- Field 595
    20,                       !- Field 596
    Through: 05/30,           !- Field 597
    For: Alldays,             !- Field 598
    Until: 24:00,             !- Field 599
    20,                       !- Field 600
    Through: 05/31,           !- Field 601
    For: Alldays,             !- Field 602
    Until: 24:00,             !- Field 603
    20,                       !- Field 604
    Through: 06/01,           !- Field 605
    For: Alldays,             !- Field 606
    Until: 24:00,             !- Field 607
    20,                       !- Field 608
    Through: 06/02,           !- Field 609
    For: Alldays,             !- Field 610
    Until: 24:00,             !- Field 611
    20,                       !- Field 612
    Through: 06/03,           !- Field 613
    For: Alldays,             !- Field 614
    Until: 24:00,             !- Field 615
    20,                       !- Field 616
    Through: 06/04,           !- Field 617
    For: Alldays,             !- Field 618
    Until: 24:00,             !- Field 619
    20,                       !- Field 620
    Through: 06/05,           !- Field 621
    For: Alldays,             !- Field 622
    Until: 24:00,             !- Field 623
    20,                       !- Field 624
    Through: 06/06,           !- Field 625
    For: Alldays,             !- Field 626
    Until: 24:00,             !- Field 627
    20,                       !- Field 628
    Through: 06/07,           !- Field 629
    For: Alldays,             !- Field 630
    Until: 24:00,             !- Field 631
    20,                       !- Field 632
    Through: 06/08,           !- Field 633
    For: Alldays,             !- Field 634
    Until: 24:00,             !- Field 635
    20,                       !- Field 636
    Through: 06/09,           !- Field 637
    For: Alldays,             !- Field 638
    Until: 24:00,             !- Field 639
    20,                       !- Field 640
    Through: 06/10,           !- Field 641
    For: Alldays,             !- Field 642
    Until: 24:00,             !- Field 643
    20,                       !- Field 644
    Through: 06/11,           !- Field 645
    For: Alldays,             !- Field 646
    Until: 24:00,             !- Field 647
    20,                       !- Field 648
    Through: 06/12,           !- Field 649
    For: Alldays,             !- Field 650
    Until: 24:00,             !- Field 651
    20,                       !- Field 652
    Through: 06/13,           !- Field 653
    For: Alldays,             !- Field 654
    Until: 24:00,             !- Field 655
    20,                       !- Field 656
    Through: 06/14,           !- Field 657
    For: Alldays,             !- Field 658
    Until: 24:00,             !- Field 659
    20,                       !- Field 660
    Through: 06/15,           !- Field 661
    For: Alldays,             !- Field 662
    Until: 24:00,             !- Field 663
    20,                       !- Field 664
    Through: 06/16,           !- Field 665
    For: Alldays,             !- Field 666
    Until: 24:00,             !- Field 667
    20,                       !- Field 668
    Through: 06/17,           !- Field 669
    For: Alldays,             !- Field 670
    Until: 24:00,             !- Field 671
    20,                       !- Field 672
    Through: 06/18,           !- Field 673
    For: Alldays,             !- Field 674
    Until: 24:00,             !- Field 675
    20,                       !- Field 676
    Through: 06/19,           !- Field 677
    For: Alldays,             !- Field 678
    Until: 24:00,             !- Field 679
    20,                       !- Field 680
    Through: 06/20,           !- Field 681
    For: Alldays,             !- Field 682
    Until: 24:00,             !- Field 683
    20,                       !- Field 684
    Through: 06/21,           !- Field 685
    For: Alldays,             !- Field 686
    Until: 24:00,             !- Field 687
    20,                       !- Field 688
    Through: 06/22,           !- Field 689
    For: Alldays,             !- Field 690
    Until: 24:00,             !- Field 691
    20,                       !- Field 692
    Through: 06/23,           !- Field 693
    For: Alldays,             !- Field 694
    Until: 24:00,             !- Field 695
    20,                       !- Field 696
    Through: 06/24,           !- Field 697
    For: Alldays,             !- Field 698
    Until: 24:00,             !- Field 699
    20,                       !- Field 700
    Through: 06/25,           !- Field 701
    For: Alldays,             !- Field 702
    Until: 24:00,             !- Field 703
    20,                       !- Field 704
    Through: 06/26,           !- Field 705
    For: Alldays,             !- Field 706
    Until: 24:00,             !- Field 707
    20,                       !- Field 708
    Through: 06/27,           !- Field 709
    For: Alldays,             !- Field 710
    Until: 24:00,             !- Field 711
    20,                       !- Field 712
    Through: 06/28,           !- Field 713
    For: Alldays,             !- Field 714
    Until: 24:00,             !- Field 715
    20,                       !- Field 716
    Through: 06/29,           !- Field 717
    For: Alldays,             !- Field 718
    Until: 24:00,             !- Field 719
    20,                       !- Field 720
    Through: 06/30,           !- Field 721
    For: Alldays,             !- Field 722
    Until: 24:00,             !- Field 723
    20,                       !- Field 724
    Through: 07/01,           !- Field 725
    For: Alldays,             !- Field 726
    Until: 24:00,             !- Field 727
    20,                       !- Field 728
    Through: 07/02,           !- Field 729
    For: Alldays,             !- Field 730
    Until: 24:00,             !- Field 731
    20,                       !- Field 732
    Through: 07/03,           !- Field 733
    For: Alldays,             !- Field 734
    Until: 24:00,             !- Field 735
    20,                       !- Field 736
    Through: 07/04,           !- Field 737
    For: Alldays,             !- Field 738
    Until: 24:00,             !- Field 739
    20,                       !- Field 740
    Through: 07/05,           !- Field 741
    For: Alldays,             !- Field 742
    Until: 24:00,             !- Field 743
    20,                       !- Field 744
    Through: 07/06,           !- Field 745
    For: Alldays,             !- Field 746
    Until: 24:00,             !- Field 747
    20,                       !- Field 748
    Through: 07/07,           !- Field 749
    For: Alldays,             !- Field 750
    Until: 24:00,             !- Field 751
    20,                       !- Field 752
    Through: 07/08,           !- Field 753
    For: Alldays,             !- Field 754
    Until: 24:00,             !- Field 755
    20,                       !- Field 756
    Through: 07/09,           !- Field 757
    For: Alldays,             !- Field 758
    Until: 24:00,             !- Field 759
    20,                       !- Field 760
    Through: 07/10,           !- Field 761
    For: Alldays,             !- Field 762
    Until: 24:00,             !- Field 763
    20,                       !- Field 764
    Through: 07/11,           !- Field 765
    For: Alldays,             !- Field 766
    Until: 24:00,             !- Field 767
    20,                       !- Field 768
    Through: 07/12,           !- Field 769
    For: Alldays,             !- Field 770
    Until: 24:00,             !- Field 771
    20,                       !- Field 772
    Through: 07/13,           !- Field 773
    For: Alldays,             !- Field 774
    Until: 24:00,             !- Field 775
    20,                       !- Field 776
    Through: 07/14,           !- Field 777
    For: Alldays,             !- Field 778
    Until: 24:00,             !- Field 779
    20,                       !- Field 780
    Through: 07/15,           !- Field 781
    For: Alldays,             !- Field 782
    Until: 24:00,             !- Field 783
    20,                       !- Field 784
    Through: 07/16,           !- Field 785
    For: Alldays,             !- Field 786
    Until: 24:00,             !- Field 787
    20,                       !- Field 788
    Through: 07/17,           !- Field 789
    For: Alldays,             !- Field 790
    Until: 24:00,             !- Field 791
    20,                       !- Field 792
    Through: 07/18,           !- Field 793
    For: Alldays,             !- Field 794
    Until: 24:00,             !- Field 795
    20,                       !- Field 796
    Through: 07/19,           !- Field 797
    For: Alldays,             !- Field 798
    Until: 24:00,             !- Field 799
    20,                       !- Field 800
    Through: 07/20,           !- Field 801
    For: Alldays,             !- Field 802
    Until: 24:00,             !- Field 803
    20,                       !- Field 804
    Through: 07/21,           !- Field 805
    For: Alldays,             !- Field 806
    Until: 24:00,             !- Field 807
    20,                       !- Field 808
    Through: 07/22,           !- Field 809
    For: Alldays,             !- Field 810
    Until: 24:00,             !- Field 811
    20,                       !- Field 812
    Through: 07/23,           !- Field 813
    For: Alldays,             !- Field 814
    Until: 24:00,             !- Field 815
    20,                       !- Field 816
    Through: 07/24,           !- Field 817
    For: Alldays,             !- Field 818
    Until: 24:00,             !- Field 819
    20,                       !- Field 820
    Through: 07/25,           !- Field 821
    For: Alldays,             !- Field 822
    Until: 24:00,             !- Field 823
    20,                       !- Field 824
    Through: 07/26,           !- Field 825
    For: Alldays,             !- Field 826
    Until: 24:00,             !- Field 827
    20,                       !- Field 828
    Through: 07/27,           !- Field 829
    For: Alldays,             !- Field 830
    Until: 24:00,             !- Field 831
    20,                       !- Field 832
    Through: 07/28,           !- Field 833
    For: Alldays,             !- Field 834
    Until: 24:00,             !- Field 835
    20,                       !- Field 836
    Through: 07/29,           !- Field 837
    For: Alldays,             !- Field 838
    Until: 24:00,             !- Field 839
    20,                       !- Field 840
    Through: 07/30,           !- Field 841
    For: Alldays,             !- Field 842
    Until: 24:00,             !- Field 843
    20,                       !- Field 844
    Through: 07/31,           !- Field 845
    For: Alldays,             !- Field 846
    Until: 24:00,             !- Field 847
    20,                       !- Field 848
    Through: 08/01,           !- Field 849
    For: Alldays,             !- Field 850
    Until: 24:00,             !- Field 851
    20,                       !- Field 852
    Through: 08/02,           !- Field 853
    For: Alldays,             !- Field 854
    Until: 24:00,             !- Field 855
    20,                       !- Field 856
    Through: 08/03,           !- Field 857
    For: Alldays,             !- Field 858
    Until: 24:00,             !- Field 859
    20,                       !- Field 860
    Through: 08/04,           !- Field 861
    For: Alldays,             !- Field 862
    Until: 24:00,             !- Field 863
    20,                       !- Field 864
    Through: 08/05,           !- Field 865
    For: Alldays,             !- Field 866
    Until: 24:00,             !- Field 867
    20,                       !- Field 868
    Through: 08/06,           !- Field 869
    For: Alldays,             !- Field 870
    Until: 24:00,             !- Field 871
    20,                       !- Field 872
    Through: 08/07,           !- Field 873
    For: Alldays,             !- Field 874
    Until: 24:00,             !- Field 875
    20,                       !- Field 876
    Through: 08/08,           !- Field 877
    For: Alldays,             !- Field 878
    Until: 24:00,             !- Field 879
    20,                       !- Field 880
    Through: 08/09,           !- Field 881
    For: Alldays,             !- Field 882
    Until: 24:00,             !- Field 883
    20,                       !- Field 884
    Through: 08/10,           !- Field 885
    For: Alldays,             !- Field 886
    Until: 24:00,             !- Field 887
    20,                       !- Field 888
    Through: 08/11,           !- Field 889
    For: Alldays,             !- Field 890
    Until: 24:00,             !- Field 891
    20,                       !- Field 892
    Through: 08/12,           !- Field 893
    For: Alldays,             !- Field 894
    Until: 24:00,             !- Field 895
    20,                       !- Field 896
    Through: 08/13,           !- Field 897
    For: Alldays,             !- Field 898
    Until: 24:00,             !- Field 899
    20,                       !- Field 900
    Through: 08/14,           !- Field 901
    For: Alldays,             !- Field 902
    Until: 24:00,             !- Field 903
    20,                       !- Field 904
    Through: 08/15,           !- Field 905
    For: Alldays,             !- Field 906
    Until: 24:00,             !- Field 907
    20,                       !- Field 908
    Through: 08/16,           !- Field 909
    For: Alldays,             !- Field 910
    Until: 24:00,             !- Field 911
    20,                       !- Field 912
    Through: 08/17,           !- Field 913
    For: Alldays,             !- Field 914
    Until: 24:00,             !- Field 915
    20,                       !- Field 916
    Through: 08/18,           !- Field 917
    For: Alldays,             !- Field 918
    Until: 24:00,             !- Field 919
    20,                       !- Field 920
    Through: 08/19,           !- Field 921
    For: Alldays,             !- Field 922
    Until: 24:00,             !- Field 923
    20,                       !- Field 924
    Through: 08/20,           !- Field 925
    For: Alldays,             !- Field 926
    Until: 24:00,             !- Field 927
    20,                       !- Field 928
    Through: 08/21,           !- Field 929
    For: Alldays,             !- Field 930
    Until: 24:00,             !- Field 931
    20,                       !- Field 932
    Through: 08/22,           !- Field 933
    For: Alldays,             !- Field 934
    Until: 24:00,             !- Field 935
    20,                       !- Field 936
    Through: 08/23,           !- Field 937
    For: Alldays,             !- Field 938
    Until: 24:00,             !- Field 939
    20,                       !- Field 940
    Through: 08/24,           !- Field 941
    For: Alldays,             !- Field 942
    Until: 24:00,             !- Field 943
    20,                       !- Field 944
    Through: 08/25,           !- Field 945
    For: Alldays,             !- Field 946
    Until: 24:00,             !- Field 947
    20,                       !- Field 948
    Through: 08/26,           !- Field 949
    For: Alldays,             !- Field 950
    Until: 24:00,             !- Field 951
    20,                       !- Field 952
    Through: 08/27,           !- Field 953
    For: Alldays,             !- Field 954
    Until: 24:00,             !- Field 955
    20,                       !- Field 956
    Through: 08/28,           !- Field 957
    For: Alldays,             !- Field 958
    Until: 24:00,             !- Field 959
    20,                       !- Field 960
    Through: 08/29,           !- Field 961
    For: Alldays,             !- Field 962
    Until: 24:00,             !- Field 963
    20,                       !- Field 964
    Through: 08/30,           !- Field 965
    For: Alldays,             !- Field 966
    Until: 24:00,             !- Field 967
    20,                       !- Field 968
    Through: 08/31,           !- Field 969
    For: Alldays,             !- Field 970
    Until: 24:00,             !- Field 971
    20,                       !- Field 972
    Through: 09/01,           !- Field 973
    For: Alldays,             !- Field 974
    Until: 24:00,             !- Field 975
    20,                       !- Field 976
    Through: 09/02,           !- Field 977
    For: Alldays,             !- Field 978
    Until: 24:00,             !- Field 979
    20,                       !- Field 980
    Through: 09/03,           !- Field 981
    For: Alldays,             !- Field 982
    Until: 24:00,             !- Field 983
    20,                       !- Field 984
    Through: 09/04,           !- Field 985
    For: Alldays,             !- Field 986
    Until: 24:00,             !- Field 987
    20,                       !- Field 988
    Through: 09/05,           !- Field 989
    For: Alldays,             !- Field 990
    Until: 24:00,             !- Field 991
    20,                       !- Field 992
    Through: 09/06,           !- Field 993
    For: Alldays,             !- Field 994
    Until: 24:00,             !- Field 995
    20,                       !- Field 996
    Through: 09/07,           !- Field 997
    For: Alldays,             !- Field 998
    Until: 24:00,             !- Field 999
    20,                       !- Field 1000
    Through: 09/08,           !- Field 1001
    For: Alldays,             !- Field 1002
    Until: 24:00,             !- Field 1003
    20,                       !- Field 1004
    Through: 09/09,           !- Field 1005
    For: Alldays,             !- Field 1006
    Until: 24:00,             !- Field 1007
    20,                       !- Field 1008
    Through: 09/10,           !- Field 1009
    For: Alldays,             !- Field 1010
    Until: 24:00,             !- Field 1011
    20,                       !- Field 1012
    Through: 09/11,           !- Field 1013
    For: Alldays,             !- Field 1014
    Until: 24:00,             !- Field 1015
    20,                       !- Field 1016
    Through: 09/12,           !- Field 1017
    For: Alldays,             !- Field 1018
    Until: 24:00,             !- Field 1019
    20,                       !- Field 1020
    Through: 09/13,           !- Field 1021
    For: Alldays,             !- Field 1022
    Until: 24:00,             !- Field 1023
    20,                       !- Field 1024
    Through: 09/14,           !- Field 1025
    For: Alldays,             !- Field 1026
    Until: 24:00,             !- Field 1027
    20,                       !- Field 1028
    Through: 09/15,           !- Field 1029
    For: Alldays,             !- Field 1030
    Until: 24:00,             !- Field 1031
    20,                       !- Field 1032
    Through: 09/16,           !- Field 1033
    For: Alldays,             !- Field 1034
    Until: 24:00,             !- Field 1035
    20,                       !- Field 1036
    Through: 09/17,           !- Field 1037
    For: Alldays,             !- Field 1038
    Until: 24:00,             !- Field 1039
    20,                       !- Field 1040
    Through: 09/18,           !- Field 1041
    For: Alldays,             !- Field 1042
    Until: 24:00,             !- Field 1043
    20,                       !- Field 1044
    Through: 09/19,           !- Field 1045
    For: Alldays,             !- Field 1046
    Until: 24:00,             !- Field 1047
    20,                       !- Field 1048
    Through: 09/20,           !- Field 1049
    For: Alldays,             !- Field 1050
    Until: 24:00,             !- Field 1051
    20,                       !- Field 1052
    Through: 09/21,           !- Field 1053
    For: Alldays,             !- Field 1054
    Until: 24:00,             !- Field 1055
    20,                       !- Field 1056
    Through: 09/22,           !- Field 1057
    For: Alldays,             !- Field 1058
    Until: 24:00,             !- Field 1059
    20,                       !- Field 1060
    Through: 09/23,           !- Field 1061
    For: Alldays,             !- Field 1062
    Until: 24:00,             !- Field 1063
    20,                       !- Field 1064
    Through: 09/24,           !- Field 1065
    For: Alldays,             !- Field 1066
    Until: 24:00,             !- Field 1067
    20,                       !- Field 1068
    Through: 09/25,           !- Field 1069
    For: Alldays,             !- Field 1070
    Until: 24:00,             !- Field 1071
    20,                       !- Field 1072
    Through: 09/26,           !- Field 1073
    For: Alldays,             !- Field 1074
    Until: 24:00,             !- Field 1075
    20,                       !- Field 1076
    Through: 09/27,           !- Field 1077
    For: Alldays,             !- Field 1078
    Until: 24:00,             !- Field 1079
    20,                       !- Field 1080
    Through: 09/28,           !- Field 1081
    For: Alldays,             !- Field 1082
    Until: 24:00,             !- Field 1083
    20,                       !- Field 1084
    Through: 09/29,           !- Field 1085
    For: Alldays,             !- Field 1086
    Until: 24:00,             !- Field 1087
    20,                       !- Field 1088
    Through: 09/30,           !- Field 1089
    For: Alldays,             !- Field 1090
    Until: 24:00,             !- Field 1091
    20,                       !- Field 1092
    Through: 10/01,           !- Field 1093
    For: Alldays,             !- Field 1094
    Until: 24:00,             !- Field 1095
    20,                       !- Field 1096
    Through: 10/02,           !- Field 1097
    For: Alldays,             !- Field 1098
    Until: 24:00,             !- Field 1099
    20,                       !- Field 1100
    Through: 10/03,           !- Field 1101
    For: Alldays,             !- Field 1102
    Until: 24:00,             !- Field 1103
    20,                       !- Field 1104
    Through: 10/04,           !- Field 1105
    For: Alldays,             !- Field 1106
    Until: 24:00,             !- Field 1107
    20,                       !- Field 1108
    Through: 10/05,           !- Field 1109
    For: Alldays,             !- Field 1110
    Until: 24:00,             !- Field 1111
    20,                       !- Field 1112
    Through: 10/06,           !- Field 1113
    For: Alldays,             !- Field 1114
    Until: 24:00,             !- Field 1115
    20,                       !- Field 1116
    Through: 10/07,           !- Field 1117
    For: Alldays,             !- Field 1118
    Until: 24:00,             !- Field 1119
    20,                       !- Field 1120
    Through: 10/08,           !- Field 1121
    For: Alldays,             !- Field 1122
    Until: 24:00,             !- Field 1123
    20,                       !- Field 1124
    Through: 10/09,           !- Field 1125
    For: Alldays,             !- Field 1126
    Until: 24:00,             !- Field 1127
    20,                       !- Field 1128
    Through: 10/10,           !- Field 1129
    For: Alldays,             !- Field 1130
    Until: 24:00,             !- Field 1131
    20,                       !- Field 1132
    Through: 10/11,           !- Field 1133
    For: Alldays,             !- Field 1134
    Until: 24:00,             !- Field 1135
    20,                       !- Field 1136
    Through: 10/12,           !- Field 1137
    For: Alldays,             !- Field 1138
    Until: 24:00,             !- Field 1139
    20,                       !- Field 1140
    Through: 10/13,           !- Field 1141
    For: Alldays,             !- Field 1142
    Until: 24:00,             !- Field 1143
    20,                       !- Field 1144
    Through: 10/14,           !- Field 1145
    For: Alldays,             !- Field 1146
    Until: 24:00,             !- Field 1147
    20,                       !- Field 1148
    Through: 10/15,           !- Field 1149
    For: Alldays,             !- Field 1150
    Until: 24:00,             !- Field 1151
    20,                       !- Field 1152
    Through: 10/16,           !- Field 1153
    For: Alldays,             !- Field 1154
    Until: 24:00,             !- Field 1155
    20,                       !- Field 1156
    Through: 10/17,           !- Field 1157
    For: Alldays,             !- Field 1158
    Until: 24:00,             !- Field 1159
    20,                       !- Field 1160
    Through: 10/18,           !- Field 1161
    For: Alldays,             !- Field 1162
    Until: 24:00,             !- Field 1163
    20,                       !- Field 1164
    Through: 10/19,           !- Field 1165
    For: Alldays,             !- Field 1166
    Until: 24:00,             !- Field 1167
    20,                       !- Field 1168
    Through: 10/20,           !- Field 1169
    For: Alldays,             !- Field 1170
    Until: 24:00,             !- Field 1171
    20,                       !- Field 1172
    Through: 10/21,           !- Field 1173
    For: Alldays,             !- Field 1174
    Until: 24:00,             !- Field 1175
    20,                       !- Field 1176
    Through: 10/22,           !- Field 1177
    For: Alldays,             !- Field 1178
    Until: 24:00,             !- Field 1179
    20,                       !- Field 1180
    Through: 10/23,           !- Field 1181
    For: Alldays,             !- Field 1182
    Until: 24:00,             !- Field 1183
    20,                       !- Field 1184
    Through: 10/24,           !- Field 1185
    For: Alldays,             !- Field 1186
    Until: 24:00,             !- Field 1187
    20,                       !- Field 1188
    Through: 10/25,           !- Field 1189
    For: Alldays,             !- Field 1190
    Until: 24:00,             !- Field 1191
    20,                       !- Field 1192
    Through: 10/26,           !- Field 1193
    For: Alldays,             !- Field 1194
    Until: 24:00,             !- Field 1195
    20,                       !- Field 1196
    Through: 10/27,           !- Field 1197
    For: Alldays,             !- Field 1198
    Until: 24:00,             !- Field 1199
    20,                       !- Field 1200
    Through: 10/28,           !- Field 1201
    For: Alldays,             !- Field 1202
    Until: 24:00,             !- Field 1203
    20,                       !- Field 1204
    Through: 10/29,           !- Field 1205
    For: Alldays,             !- Field 1206
    Until: 24:00,             !- Field 1207
    20,                       !- Field 1208
    Through: 10/30,           !- Field 1209
    For: Alldays,             !- Field 1210
    Until: 24:00,             !- Field 1211
    20,                       !- Field 1212
    Through: 10/31,           !- Field 1213
    For: Alldays,             !- Field 1214
    Until: 24:00,             !- Field 1215
    20,                       !- Field 1216
    Through: 11/01,           !- Field 1217
    For: Alldays,             !- Field 1218
    Until: 24:00,             !- Field 1219
    20,                       !- Field 1220
    Through: 11/02,           !- Field 1221
    For: Alldays,             !- Field 1222
    Until: 24:00,             !- Field 1223
    20,                       !- Field 1224
    Through: 11/03,           !- Field 1225
    For: Alldays,             !- Field 1226
    Until: 24:00,             !- Field 1227
    20,                       !- Field 1228
    Through: 11/04,           !- Field 1229
    For: Alldays,             !- Field 1230
    Until: 24:00,             !- Field 1231
    20,                       !- Field 1232
    Through: 11/05,           !- Field 1233
    For: Alldays,             !- Field 1234
    Until: 24:00,             !- Field 1235
    20,                       !- Field 1236
    Through: 11/06,           !- Field 1237
    For: Alldays,             !- Field 1238
    Until: 24:00,             !- Field 1239
    20,                       !- Field 1240
    Through: 11/07,           !- Field 1241
    For: Alldays,             !- Field 1242
    Until: 24:00,             !- Field 1243
    20,                       !- Field 1244
    Through: 11/08,           !- Field 1245
    For: Alldays,             !- Field 1246
    Until: 24:00,             !- Field 1247
    20,                       !- Field 1248
    Through: 11/09,           !- Field 1249
    For: Alldays,             !- Field 1250
    Until: 24:00,             !- Field 1251
    20,                       !- Field 1252
    Through: 11/10,           !- Field 1253
    For: Alldays,             !- Field 1254
    Until: 24:00,             !- Field 1255
    20,                       !- Field 1256
    Through: 11/11,           !- Field 1257
    For: Alldays,             !- Field 1258
    Until: 24:00,             !- Field 1259
    20,                       !- Field 1260
    Through: 11/12,           !- Field 1261
    For: Alldays,             !- Field 1262
    Until: 24:00,             !- Field 1263
    20,                       !- Field 1264
    Through: 11/13,           !- Field 1265
    For: Alldays,             !- Field 1266
    Until: 24:00,             !- Field 1267
    20,                       !- Field 1268
    Through: 11/14,           !- Field 1269
    For: Alldays,             !- Field 1270
    Until: 24:00,             !- Field 1271
    20,                       !- Field 1272
    Through: 11/15,           !- Field 1273
    For: Alldays,             !- Field 1274
    Until: 24:00,             !- Field 1275
    20,                       !- Field 1276
    Through: 11/16,           !- Field 1277
    For: Alldays,             !- Field 1278
    Until: 24:00,             !- Field 1279
    20,                       !- Field 1280
    Through: 11/17,           !- Field 1281
    For: Alldays,             !- Field 1282
    Until: 24:00,             !- Field 1283
    20,                       !- Field 1284
    Through: 11/18,           !- Field 1285
    For: Alldays,             !- Field 1286
    Until: 24:00,             !- Field 1287
    20,                       !- Field 1288
    Through: 11/19,           !- Field 1289
    For: Alldays,             !- Field 1290
    Until: 24:00,             !- Field 1291
    20,                       !- Field 1292
    Through: 11/20,           !- Field 1293
    For: Alldays,             !- Field 1294
    Until: 24:00,             !- Field 1295
    20,                       !- Field 1296
    Through: 11/21,           !- Field 1297
    For: Alldays,             !- Field 1298
    Until: 24:00,             !- Field 1299
    20,                       !- Field 1300
    Through: 11/22,           !- Field 1301
    For: Alldays,             !- Field 1302
    Until: 24:00,             !- Field 1303
    20,                       !- Field 1304
    Through: 11/23,           !- Field 1305
    For: Alldays,             !- Field 1306
    Until: 24:00,             !- Field 1307
    20,                       !- Field 1308
    Through: 11/24,           !- Field 1309
    For: Alldays,             !- Field 1310
    Until: 24:00,             !- Field 1311
    20,                       !- Field 1312
    Through: 11/25,           !- Field 1313
    For: Alldays,             !- Field 1314
    Until: 24:00,             !- Field 1315
    20,                       !- Field 1316
    Through: 11/26,           !- Field 1317
    For: Alldays,             !- Field 1318
    Until: 24:00,             !- Field 1319
    20,                       !- Field 1320
    Through: 11/27,           !- Field 1321
    For: Alldays,             !- Field 1322
    Until: 24:00,             !- Field 1323
    20,                       !- Field 1324
    Through: 11/28,           !- Field 1325
    For: Alldays,             !- Field 1326
    Until: 24:00,             !- Field 1327
    20,                       !- Field 1328
    Through: 11/29,           !- Field 1329
    For: Alldays,             !- Field 1330
    Until: 24:00,             !- Field 1331
    20,                       !- Field 1332
    Through: 11/30,           !- Field 1333
    For: Alldays,             !- Field 1334
    Until: 24:00,             !- Field 1335
    20,                       !- Field 1336
    Through: 12/01,           !- Field 1337
    For: Alldays,             !- Field 1338
    Until: 24:00,             !- Field 1339
    20,                       !- Field 1340
    Through: 12/02,           !- Field 1341
    For: Alldays,             !- Field 1342
    Until: 24:00,             !- Field 1343
    20,                       !- Field 1344
    Through: 12/03,           !- Field 1345
    For: Alldays,             !- Field 1346
    Until: 24:00,             !- Field 1347
    20,                       !- Field 1348
    Through: 12/04,           !- Field 1349
    For: Alldays,             !- Field 1350
    Until: 24:00,             !- Field 1351
    20,                       !- Field 1352
    Through: 12/05,           !- Field 1353
    For: Alldays,             !- Field 1354
    Until: 24:00,             !- Field 1355
    20,                       !- Field 1356
    Through: 12/06,           !- Field 1357
    For: Alldays,             !- Field 1358
    Until: 24:00,             !- Field 1359
    20,                       !- Field 1360
    Through: 12/07,           !- Field 1361
    For: Alldays,             !- Field 1362
    Until: 24:00,             !- Field 1363
    20,                       !- Field 1364
    Through: 12/08,           !- Field 1365
    For: Alldays,             !- Field 1366
    Until: 24:00,             !- Field 1367
    20,                       !- Field 1368
    Through: 12/09,           !- Field 1369
    For: Alldays,             !- Field 1370
    Until: 24:00,             !- Field 1371
    20,                       !- Field 1372
    Through: 12/10,           !- Field 1373
    For: Alldays,             !- Field 1374
    Until: 24:00,             !- Field 1375
    20,                       !- Field 1376
    Through: 12/11,           !- Field 1377
    For: Alldays,             !- Field 1378
    Until: 24:00,             !- Field 1379
    20,                       !- Field 1380
    Through: 12/12,           !- Field 1381
    For: Alldays,             !- Field 1382
    Until: 24:00,             !- Field 1383
    20,                       !- Field 1384
    Through: 12/13,           !- Field 1385
    For: Alldays,             !- Field 1386
    Until: 24:00,             !- Field 1387
    20,                       !- Field 1388
    Through: 12/14,           !- Field 1389
    For: Alldays,             !- Field 1390
    Until: 24:00,             !- Field 1391
    20,                       !- Field 1392
    Through: 12/15,           !- Field 1393
    For: Alldays,             !- Field 1394
    Until: 24:00,             !- Field 1395
    20,                       !- Field 1396
    Through: 12/16,           !- Field 1397
    For: Alldays,             !- Field 1398
    Until: 24:00,             !- Field 1399
    20,                       !- Field 1400
    Through: 12/17,           !- Field 1401
    For: Alldays,             !- Field 1402
    Until: 24:00,             !- Field 1403
    20,                       !- Field 1404
    Through: 12/18,           !- Field 1405
    For: Alldays,             !- Field 1406
    Until: 24:00,             !- Field 1407
    20,                       !- Field 1408
    Through: 12/19,           !- Field 1409
    For: Alldays,             !- Field 1410
    Until: 24:00,             !- Field 1411
    20,                       !- Field 1412
    Through: 12/20,           !- Field 1413
    For: Alldays,             !- Field 1414
    Until: 24:00,             !- Field 1415
    20,                       !- Field 1416
    Through: 12/21,           !- Field 1417
    For: Alldays,             !- Field 1418
    Until: 24:00,             !- Field 1419
    20,                       !- Field 1420
    Through: 12/22,           !- Field 1421
    For: Alldays,             !- Field 1422
    Until: 24:00,             !- Field 1423
    20,                       !- Field 1424
    Through: 12/23,           !- Field 1425
    For: Alldays,             !- Field 1426
    Until: 24:00,             !- Field 1427
    20,                       !- Field 1428
    Through: 12/24,           !- Field 1429
    For: Alldays,             !- Field 1430
    Until: 24:00,             !- Field 1431
    20,                       !- Field 1432
    Through: 12/25,           !- Field 1433
    For: Alldays,             !- Field 1434
    Until: 24:00,             !- Field 1435
    20,                       !- Field 1436
    Through: 12/26,           !- Field 1437
    For: Alldays,             !- Field 1438
    Until: 24:00,             !- Field 1439
    20,                       !- Field 1440
    Through: 12/27,           !- Field 1441
    For: Alldays,             !- Field 1442
    Until: 24:00,             !- Field 1443
    20,                       !- Field 1444
    Through: 12/28,           !- Field 1445
    For: Alldays,             !- Field 1446
    Until: 24:00,             !- Field 1447
    20,                       !- Field 1448
    Through: 12/29,           !- Field 1449
    For: Alldays,             !- Field 1450
    Until: 24:00,             !- Field 1451
    20,                       !- Field 1452
    Through: 12/30,           !- Field 1453
    For: Alldays,             !- Field 1454
    Until: 24:00,             !- Field 1455
    20,                       !- Field 1456
    Through: 12/31,           !- Field 1457
    For: Alldays,             !- Field 1458
    Until: 24:00,             !- Field 1459
    20;                       !- Field 1460

Schedule:Compact,
    BLOQUE1:BEDROOM2 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 01/01,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 01/02,           !- Field 5
    For: Alldays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 01/03,           !- Field 9
    For: Alldays,             !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    Through: 01/04,           !- Field 13
    For: Alldays,             !- Field 14
    Until: 24:00,             !- Field 15
    1,                        !- Field 16
    Through: 01/05,           !- Field 17
    For: Alldays,             !- Field 18
    Until: 24:00,             !- Field 19
    1,                        !- Field 20
    Through: 01/06,           !- Field 21
    For: Alldays,             !- Field 22
    Until: 24:00,             !- Field 23
    1,                        !- Field 24
    Through: 01/07,           !- Field 25
    For: Alldays,             !- Field 26
    Until: 24:00,             !- Field 27
    1,                        !- Field 28
    Through: 01/08,           !- Field 29
    For: Alldays,             !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    Through: 01/09,           !- Field 33
    For: Alldays,             !- Field 34
    Until: 24:00,             !- Field 35
    1,                        !- Field 36
    Through: 01/10,           !- Field 37
    For: Alldays,             !- Field 38
    Until: 24:00,             !- Field 39
    1,                        !- Field 40
    Through: 01/11,           !- Field 41
    For: Alldays,             !- Field 42
    Until: 24:00,             !- Field 43
    1,                        !- Field 44
    Through: 01/12,           !- Field 45
    For: Alldays,             !- Field 46
    Until: 24:00,             !- Field 47
    1,                        !- Field 48
    Through: 01/13,           !- Field 49
    For: Alldays,             !- Field 50
    Until: 24:00,             !- Field 51
    1,                        !- Field 52
    Through: 01/14,           !- Field 53
    For: Alldays,             !- Field 54
    Until: 24:00,             !- Field 55
    1,                        !- Field 56
    Through: 01/15,           !- Field 57
    For: Alldays,             !- Field 58
    Until: 24:00,             !- Field 59
    1,                        !- Field 60
    Through: 01/16,           !- Field 61
    For: Alldays,             !- Field 62
    Until: 24:00,             !- Field 63
    1,                        !- Field 64
    Through: 01/17,           !- Field 65
    For: Alldays,             !- Field 66
    Until: 24:00,             !- Field 67
    1,                        !- Field 68
    Through: 01/18,           !- Field 69
    For: Alldays,             !- Field 70
    Until: 24:00,             !- Field 71
    1,                        !- Field 72
    Through: 01/19,           !- Field 73
    For: Alldays,             !- Field 74
    Until: 24:00,             !- Field 75
    1,                        !- Field 76
    Through: 01/20,           !- Field 77
    For: Alldays,             !- Field 78
    Until: 24:00,             !- Field 79
    1,                        !- Field 80
    Through: 01/21,           !- Field 81
    For: Alldays,             !- Field 82
    Until: 24:00,             !- Field 83
    1,                        !- Field 84
    Through: 01/22,           !- Field 85
    For: Alldays,             !- Field 86
    Until: 24:00,             !- Field 87
    1,                        !- Field 88
    Through: 01/23,           !- Field 89
    For: Alldays,             !- Field 90
    Until: 24:00,             !- Field 91
    1,                        !- Field 92
    Through: 01/24,           !- Field 93
    For: Alldays,             !- Field 94
    Until: 24:00,             !- Field 95
    1,                        !- Field 96
    Through: 01/25,           !- Field 97
    For: Alldays,             !- Field 98
    Until: 24:00,             !- Field 99
    1,                        !- Field 100
    Through: 01/26,           !- Field 101
    For: Alldays,             !- Field 102
    Until: 24:00,             !- Field 103
    1,                        !- Field 104
    Through: 01/27,           !- Field 105
    For: Alldays,             !- Field 106
    Until: 24:00,             !- Field 107
    1,                        !- Field 108
    Through: 01/28,           !- Field 109
    For: Alldays,             !- Field 110
    Until: 24:00,             !- Field 111
    1,                        !- Field 112
    Through: 01/29,           !- Field 113
    For: Alldays,             !- Field 114
    Until: 24:00,             !- Field 115
    1,                        !- Field 116
    Through: 01/30,           !- Field 117
    For: Alldays,             !- Field 118
    Until: 24:00,             !- Field 119
    1,                        !- Field 120
    Through: 01/31,           !- Field 121
    For: Alldays,             !- Field 122
    Until: 24:00,             !- Field 123
    1,                        !- Field 124
    Through: 02/01,           !- Field 125
    For: Alldays,             !- Field 126
    Until: 24:00,             !- Field 127
    1,                        !- Field 128
    Through: 02/02,           !- Field 129
    For: Alldays,             !- Field 130
    Until: 24:00,             !- Field 131
    1,                        !- Field 132
    Through: 02/03,           !- Field 133
    For: Alldays,             !- Field 134
    Until: 24:00,             !- Field 135
    1,                        !- Field 136
    Through: 02/04,           !- Field 137
    For: Alldays,             !- Field 138
    Until: 24:00,             !- Field 139
    1,                        !- Field 140
    Through: 02/05,           !- Field 141
    For: Alldays,             !- Field 142
    Until: 24:00,             !- Field 143
    1,                        !- Field 144
    Through: 02/06,           !- Field 145
    For: Alldays,             !- Field 146
    Until: 24:00,             !- Field 147
    1,                        !- Field 148
    Through: 02/07,           !- Field 149
    For: Alldays,             !- Field 150
    Until: 24:00,             !- Field 151
    1,                        !- Field 152
    Through: 02/08,           !- Field 153
    For: Alldays,             !- Field 154
    Until: 24:00,             !- Field 155
    1,                        !- Field 156
    Through: 02/09,           !- Field 157
    For: Alldays,             !- Field 158
    Until: 24:00,             !- Field 159
    1,                        !- Field 160
    Through: 02/10,           !- Field 161
    For: Alldays,             !- Field 162
    Until: 24:00,             !- Field 163
    1,                        !- Field 164
    Through: 02/11,           !- Field 165
    For: Alldays,             !- Field 166
    Until: 24:00,             !- Field 167
    1,                        !- Field 168
    Through: 02/12,           !- Field 169
    For: Alldays,             !- Field 170
    Until: 24:00,             !- Field 171
    1,                        !- Field 172
    Through: 02/13,           !- Field 173
    For: Alldays,             !- Field 174
    Until: 24:00,             !- Field 175
    1,                        !- Field 176
    Through: 02/14,           !- Field 177
    For: Alldays,             !- Field 178
    Until: 24:00,             !- Field 179
    1,                        !- Field 180
    Through: 02/15,           !- Field 181
    For: Alldays,             !- Field 182
    Until: 24:00,             !- Field 183
    1,                        !- Field 184
    Through: 02/16,           !- Field 185
    For: Alldays,             !- Field 186
    Until: 24:00,             !- Field 187
    1,                        !- Field 188
    Through: 02/17,           !- Field 189
    For: Alldays,             !- Field 190
    Until: 24:00,             !- Field 191
    1,                        !- Field 192
    Through: 02/18,           !- Field 193
    For: Alldays,             !- Field 194
    Until: 24:00,             !- Field 195
    1,                        !- Field 196
    Through: 02/19,           !- Field 197
    For: Alldays,             !- Field 198
    Until: 24:00,             !- Field 199
    1,                        !- Field 200
    Through: 02/20,           !- Field 201
    For: Alldays,             !- Field 202
    Until: 24:00,             !- Field 203
    1,                        !- Field 204
    Through: 02/21,           !- Field 205
    For: Alldays,             !- Field 206
    Until: 24:00,             !- Field 207
    1,                        !- Field 208
    Through: 02/22,           !- Field 209
    For: Alldays,             !- Field 210
    Until: 24:00,             !- Field 211
    1,                        !- Field 212
    Through: 02/23,           !- Field 213
    For: Alldays,             !- Field 214
    Until: 24:00,             !- Field 215
    1,                        !- Field 216
    Through: 02/24,           !- Field 217
    For: Alldays,             !- Field 218
    Until: 24:00,             !- Field 219
    1,                        !- Field 220
    Through: 02/25,           !- Field 221
    For: Alldays,             !- Field 222
    Until: 24:00,             !- Field 223
    1,                        !- Field 224
    Through: 02/26,           !- Field 225
    For: Alldays,             !- Field 226
    Until: 24:00,             !- Field 227
    1,                        !- Field 228
    Through: 02/27,           !- Field 229
    For: Alldays,             !- Field 230
    Until: 24:00,             !- Field 231
    1,                        !- Field 232
    Through: 02/28,           !- Field 233
    For: Alldays,             !- Field 234
    Until: 24:00,             !- Field 235
    1,                        !- Field 236
    Through: 03/01,           !- Field 237
    For: Alldays,             !- Field 238
    Until: 24:00,             !- Field 239
    1,                        !- Field 240
    Through: 03/02,           !- Field 241
    For: Alldays,             !- Field 242
    Until: 24:00,             !- Field 243
    1,                        !- Field 244
    Through: 03/03,           !- Field 245
    For: Alldays,             !- Field 246
    Until: 24:00,             !- Field 247
    1,                        !- Field 248
    Through: 03/04,           !- Field 249
    For: Alldays,             !- Field 250
    Until: 24:00,             !- Field 251
    1,                        !- Field 252
    Through: 03/05,           !- Field 253
    For: Alldays,             !- Field 254
    Until: 24:00,             !- Field 255
    1,                        !- Field 256
    Through: 03/06,           !- Field 257
    For: Alldays,             !- Field 258
    Until: 24:00,             !- Field 259
    1,                        !- Field 260
    Through: 03/07,           !- Field 261
    For: Alldays,             !- Field 262
    Until: 24:00,             !- Field 263
    1,                        !- Field 264
    Through: 03/08,           !- Field 265
    For: Alldays,             !- Field 266
    Until: 24:00,             !- Field 267
    1,                        !- Field 268
    Through: 03/09,           !- Field 269
    For: Alldays,             !- Field 270
    Until: 24:00,             !- Field 271
    1,                        !- Field 272
    Through: 03/10,           !- Field 273
    For: Alldays,             !- Field 274
    Until: 24:00,             !- Field 275
    1,                        !- Field 276
    Through: 03/11,           !- Field 277
    For: Alldays,             !- Field 278
    Until: 24:00,             !- Field 279
    1,                        !- Field 280
    Through: 03/12,           !- Field 281
    For: Alldays,             !- Field 282
    Until: 24:00,             !- Field 283
    1,                        !- Field 284
    Through: 03/13,           !- Field 285
    For: Alldays,             !- Field 286
    Until: 24:00,             !- Field 287
    1,                        !- Field 288
    Through: 03/14,           !- Field 289
    For: Alldays,             !- Field 290
    Until: 24:00,             !- Field 291
    1,                        !- Field 292
    Through: 03/15,           !- Field 293
    For: Alldays,             !- Field 294
    Until: 24:00,             !- Field 295
    1,                        !- Field 296
    Through: 03/16,           !- Field 297
    For: Alldays,             !- Field 298
    Until: 24:00,             !- Field 299
    1,                        !- Field 300
    Through: 03/17,           !- Field 301
    For: Alldays,             !- Field 302
    Until: 24:00,             !- Field 303
    1,                        !- Field 304
    Through: 03/18,           !- Field 305
    For: Alldays,             !- Field 306
    Until: 24:00,             !- Field 307
    1,                        !- Field 308
    Through: 03/19,           !- Field 309
    For: Alldays,             !- Field 310
    Until: 24:00,             !- Field 311
    1,                        !- Field 312
    Through: 03/20,           !- Field 313
    For: Alldays,             !- Field 314
    Until: 24:00,             !- Field 315
    1,                        !- Field 316
    Through: 03/21,           !- Field 317
    For: Alldays,             !- Field 318
    Until: 24:00,             !- Field 319
    1,                        !- Field 320
    Through: 03/22,           !- Field 321
    For: Alldays,             !- Field 322
    Until: 24:00,             !- Field 323
    1,                        !- Field 324
    Through: 03/23,           !- Field 325
    For: Alldays,             !- Field 326
    Until: 24:00,             !- Field 327
    1,                        !- Field 328
    Through: 03/24,           !- Field 329
    For: Alldays,             !- Field 330
    Until: 24:00,             !- Field 331
    1,                        !- Field 332
    Through: 03/25,           !- Field 333
    For: Alldays,             !- Field 334
    Until: 24:00,             !- Field 335
    1,                        !- Field 336
    Through: 03/26,           !- Field 337
    For: Alldays,             !- Field 338
    Until: 24:00,             !- Field 339
    1,                        !- Field 340
    Through: 03/27,           !- Field 341
    For: Alldays,             !- Field 342
    Until: 24:00,             !- Field 343
    1,                        !- Field 344
    Through: 03/28,           !- Field 345
    For: Alldays,             !- Field 346
    Until: 24:00,             !- Field 347
    1,                        !- Field 348
    Through: 03/29,           !- Field 349
    For: Alldays,             !- Field 350
    Until: 24:00,             !- Field 351
    1,                        !- Field 352
    Through: 03/30,           !- Field 353
    For: Alldays,             !- Field 354
    Until: 24:00,             !- Field 355
    1,                        !- Field 356
    Through: 03/31,           !- Field 357
    For: Alldays,             !- Field 358
    Until: 24:00,             !- Field 359
    1,                        !- Field 360
    Through: 04/01,           !- Field 361
    For: Alldays,             !- Field 362
    Until: 24:00,             !- Field 363
    1,                        !- Field 364
    Through: 04/02,           !- Field 365
    For: Alldays,             !- Field 366
    Until: 24:00,             !- Field 367
    1,                        !- Field 368
    Through: 04/03,           !- Field 369
    For: Alldays,             !- Field 370
    Until: 24:00,             !- Field 371
    1,                        !- Field 372
    Through: 04/04,           !- Field 373
    For: Alldays,             !- Field 374
    Until: 24:00,             !- Field 375
    1,                        !- Field 376
    Through: 04/05,           !- Field 377
    For: Alldays,             !- Field 378
    Until: 24:00,             !- Field 379
    1,                        !- Field 380
    Through: 04/06,           !- Field 381
    For: Alldays,             !- Field 382
    Until: 24:00,             !- Field 383
    1,                        !- Field 384
    Through: 04/07,           !- Field 385
    For: Alldays,             !- Field 386
    Until: 24:00,             !- Field 387
    1,                        !- Field 388
    Through: 04/08,           !- Field 389
    For: Alldays,             !- Field 390
    Until: 24:00,             !- Field 391
    1,                        !- Field 392
    Through: 04/09,           !- Field 393
    For: Alldays,             !- Field 394
    Until: 24:00,             !- Field 395
    1,                        !- Field 396
    Through: 04/10,           !- Field 397
    For: Alldays,             !- Field 398
    Until: 24:00,             !- Field 399
    1,                        !- Field 400
    Through: 04/11,           !- Field 401
    For: Alldays,             !- Field 402
    Until: 24:00,             !- Field 403
    1,                        !- Field 404
    Through: 04/12,           !- Field 405
    For: Alldays,             !- Field 406
    Until: 24:00,             !- Field 407
    1,                        !- Field 408
    Through: 04/13,           !- Field 409
    For: Alldays,             !- Field 410
    Until: 24:00,             !- Field 411
    1,                        !- Field 412
    Through: 04/14,           !- Field 413
    For: Alldays,             !- Field 414
    Until: 24:00,             !- Field 415
    1,                        !- Field 416
    Through: 04/15,           !- Field 417
    For: Alldays,             !- Field 418
    Until: 24:00,             !- Field 419
    1,                        !- Field 420
    Through: 04/16,           !- Field 421
    For: Alldays,             !- Field 422
    Until: 24:00,             !- Field 423
    1,                        !- Field 424
    Through: 04/17,           !- Field 425
    For: Alldays,             !- Field 426
    Until: 24:00,             !- Field 427
    1,                        !- Field 428
    Through: 04/18,           !- Field 429
    For: Alldays,             !- Field 430
    Until: 24:00,             !- Field 431
    1,                        !- Field 432
    Through: 04/19,           !- Field 433
    For: Alldays,             !- Field 434
    Until: 24:00,             !- Field 435
    1,                        !- Field 436
    Through: 04/20,           !- Field 437
    For: Alldays,             !- Field 438
    Until: 24:00,             !- Field 439
    1,                        !- Field 440
    Through: 04/21,           !- Field 441
    For: Alldays,             !- Field 442
    Until: 24:00,             !- Field 443
    1,                        !- Field 444
    Through: 04/22,           !- Field 445
    For: Alldays,             !- Field 446
    Until: 24:00,             !- Field 447
    1,                        !- Field 448
    Through: 04/23,           !- Field 449
    For: Alldays,             !- Field 450
    Until: 24:00,             !- Field 451
    1,                        !- Field 452
    Through: 04/24,           !- Field 453
    For: Alldays,             !- Field 454
    Until: 24:00,             !- Field 455
    1,                        !- Field 456
    Through: 04/25,           !- Field 457
    For: Alldays,             !- Field 458
    Until: 24:00,             !- Field 459
    1,                        !- Field 460
    Through: 04/26,           !- Field 461
    For: Alldays,             !- Field 462
    Until: 24:00,             !- Field 463
    1,                        !- Field 464
    Through: 04/27,           !- Field 465
    For: Alldays,             !- Field 466
    Until: 24:00,             !- Field 467
    1,                        !- Field 468
    Through: 04/28,           !- Field 469
    For: Alldays,             !- Field 470
    Until: 24:00,             !- Field 471
    1,                        !- Field 472
    Through: 04/29,           !- Field 473
    For: Alldays,             !- Field 474
