!- Windows Line endings 

Version,
    9.4;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    Edificio Residencial,     !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ,                         !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    0.00000001,               !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Sitio (01-01:31-12)  (01-01:31-12),    !- Name
    -36.77,                   !- Latitude
    -73.07,                   !- Longitude
    -4,                       !- Time Zone
    148;                      !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Sitio (01-01:31-12) Jul,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    24.4,                     !- Maximum DryBulb Temperature
    11.1,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    17.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99559.6,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Sitio (01-01:31-12),    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    1.2,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    1.2,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99559.6,                  !- Barometric Pressure
    17.4,                     !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Sitio (01-01:31-12),      !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No;                       !- Treat Weather as Actual

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    1 Jan,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas Day,            !- Name
    25 Dec,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Boxing Day,               !- Name
    26 Dec,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Monday,            !- Name
    2nd Monday in April,      !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Sunday,            !- Name
    1st Sunday in April,      !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    18.74,                    !- January Ground Temperature
    19.18,                    !- February Ground Temperature
    18.19,                    !- March Ground Temperature
    16.7,                     !- April Ground Temperature
    12.9,                     !- May Ground Temperature
    10.01,                    !- June Ground Temperature
    8.1,                      !- July Ground Temperature
    7.58,                     !- August Ground Temperature
    8.67,                     !- September Ground Temperature
    10.99,                    !- October Ground Temperature
    14.03,                    !- November Ground Temperature
    16.81;                    !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundTemperature:Undisturbed:FiniteDifference,
    Default Slab - Ground Temperature Object - Finite Difference,    !- Name
    0.52,                     !- Soil Thermal Conductivity
    2050,                     !- Soil Density
    184,                      !- Soil Specific Heat
    30,                       !- Soil Moisture Content Volume Fraction
    50,                       !- Soil Moisture Content Volume Fraction at Saturation
    0.4;                      !- Evapotranspiration Ground Cover Parameter

Site:GroundDomain:Slab,
    Default Slab,             !- Name
    10,                       !- Ground Domain Depth
    1,                        !- Aspect Ratio
    5,                        !- Perimeter Offset
    0.52,                     !- Soil Thermal Conductivity
    2050,                     !- Soil Density
    184,                      !- Soil Specific Heat
    30,                       !- Soil Moisture Content Volume Fraction
    50,                       !- Soil Moisture Content Volume Fraction at Saturation
    Site:GroundTemperature:Undisturbed:FiniteDifference,    !- Undisturbed Ground Temperature Model Type
    Default Slab - Ground Temperature Object - Finite Difference,    !- Undisturbed Ground Temperature Model Name
    0.4,                      !- Evapotranspiration Ground Cover Parameter
    Default Slab - Slab Boundary Condition Model - 1,    !- Slab Boundary Condition Model Name
    OnGrade,                  !- Slab Location
    ,                         !- Slab Material Name
    NO,                       !- Horizontal Insulation
    EPS 10 mm_0.05,           !- Horizontal Insulation Material Name
    FULL,                     !- Horizontal Insulation Extents
    5,                        !- Perimeter Insulation Width
    NO,                       !- Vertical Insulation
    EPS 10 mm_0.05,           !- Vertical Insulation Material Name
    1,                        !- Vertical Insulation Depth
    Hourly;                   !- Simulation Timestep

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2.0,                      !- Ground Reflected Solar Modifier
    2.0;                      !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Day:Interval,
    11,                       !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:List,
    10017,                    !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    .85,                      !- Value 1
    .85,                      !- Value 2
    .85,                      !- Value 3
    .85,                      !- Value 4
    .85,                      !- Value 5
    .85,                      !- Value 6
    1,                        !- Value 7
    1,                        !- Value 8
    1,                        !- Value 9
    1,                        !- Value 10
    1,                        !- Value 11
    1,                        !- Value 12
    1,                        !- Value 13
    1,                        !- Value 14
    1,                        !- Value 15
    1,                        !- Value 16
    1,                        !- Value 17
    1,                        !- Value 18
    1,                        !- Value 19
    1,                        !- Value 20
    1,                        !- Value 21
    1,                        !- Value 22
    .85,                      !- Value 23
    .85;                      !- Value 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Jan,    !- Name
    10017,                    !- Sunday ScheduleDay Name
    10017,                    !- Monday ScheduleDay Name
    10017,                    !- Tuesday ScheduleDay Name
    10017,                    !- Wednesday ScheduleDay Name
    10017,                    !- Thursday ScheduleDay Name
    10017,                    !- Friday ScheduleDay Name
    10017,                    !- Saturday ScheduleDay Name
    10017,                    !- Holiday ScheduleDay Name
    10017,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10017,                    !- CustomDay1 ScheduleDay Name
    10017;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Feb,    !- Name
    10017,                    !- Sunday ScheduleDay Name
    10017,                    !- Monday ScheduleDay Name
    10017,                    !- Tuesday ScheduleDay Name
    10017,                    !- Wednesday ScheduleDay Name
    10017,                    !- Thursday ScheduleDay Name
    10017,                    !- Friday ScheduleDay Name
    10017,                    !- Saturday ScheduleDay Name
    10017,                    !- Holiday ScheduleDay Name
    10017,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10017,                    !- CustomDay1 ScheduleDay Name
    10017;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Mar,    !- Name
    10017,                    !- Sunday ScheduleDay Name
    10017,                    !- Monday ScheduleDay Name
    10017,                    !- Tuesday ScheduleDay Name
    10017,                    !- Wednesday ScheduleDay Name
    10017,                    !- Thursday ScheduleDay Name
    10017,                    !- Friday ScheduleDay Name
    10017,                    !- Saturday ScheduleDay Name
    10017,                    !- Holiday ScheduleDay Name
    10017,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10017,                    !- CustomDay1 ScheduleDay Name
    10017;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Apr,    !- Name
    10017,                    !- Sunday ScheduleDay Name
    10017,                    !- Monday ScheduleDay Name
    10017,                    !- Tuesday ScheduleDay Name
    10017,                    !- Wednesday ScheduleDay Name
    10017,                    !- Thursday ScheduleDay Name
    10017,                    !- Friday ScheduleDay Name
    10017,                    !- Saturday ScheduleDay Name
    10017,                    !- Holiday ScheduleDay Name
    10017,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10017,                    !- CustomDay1 ScheduleDay Name
    10017;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_May,    !- Name
    10017,                    !- Sunday ScheduleDay Name
    10017,                    !- Monday ScheduleDay Name
    10017,                    !- Tuesday ScheduleDay Name
    10017,                    !- Wednesday ScheduleDay Name
    10017,                    !- Thursday ScheduleDay Name
    10017,                    !- Friday ScheduleDay Name
    10017,                    !- Saturday ScheduleDay Name
    10017,                    !- Holiday ScheduleDay Name
    10017,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10017,                    !- CustomDay1 ScheduleDay Name
    10017;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Jun,    !- Name
    10017,                    !- Sunday ScheduleDay Name
    10017,                    !- Monday ScheduleDay Name
    10017,                    !- Tuesday ScheduleDay Name
    10017,                    !- Wednesday ScheduleDay Name
    10017,                    !- Thursday ScheduleDay Name
    10017,                    !- Friday ScheduleDay Name
    10017,                    !- Saturday ScheduleDay Name
    10017,                    !- Holiday ScheduleDay Name
    10017,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10017,                    !- CustomDay1 ScheduleDay Name
    10017;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Jul,    !- Name
    10017,                    !- Sunday ScheduleDay Name
    10017,                    !- Monday ScheduleDay Name
    10017,                    !- Tuesday ScheduleDay Name
    10017,                    !- Wednesday ScheduleDay Name
    10017,                    !- Thursday ScheduleDay Name
    10017,                    !- Friday ScheduleDay Name
    10017,                    !- Saturday ScheduleDay Name
    10017,                    !- Holiday ScheduleDay Name
    10017,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10017,                    !- CustomDay1 ScheduleDay Name
    10017;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Aug,    !- Name
    10017,                    !- Sunday ScheduleDay Name
    10017,                    !- Monday ScheduleDay Name
    10017,                    !- Tuesday ScheduleDay Name
    10017,                    !- Wednesday ScheduleDay Name
    10017,                    !- Thursday ScheduleDay Name
    10017,                    !- Friday ScheduleDay Name
    10017,                    !- Saturday ScheduleDay Name
    10017,                    !- Holiday ScheduleDay Name
    10017,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10017,                    !- CustomDay1 ScheduleDay Name
    10017;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Sep,    !- Name
    10017,                    !- Sunday ScheduleDay Name
    10017,                    !- Monday ScheduleDay Name
    10017,                    !- Tuesday ScheduleDay Name
    10017,                    !- Wednesday ScheduleDay Name
    10017,                    !- Thursday ScheduleDay Name
    10017,                    !- Friday ScheduleDay Name
    10017,                    !- Saturday ScheduleDay Name
    10017,                    !- Holiday ScheduleDay Name
    10017,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10017,                    !- CustomDay1 ScheduleDay Name
    10017;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Oct,    !- Name
    10017,                    !- Sunday ScheduleDay Name
    10017,                    !- Monday ScheduleDay Name
    10017,                    !- Tuesday ScheduleDay Name
    10017,                    !- Wednesday ScheduleDay Name
    10017,                    !- Thursday ScheduleDay Name
    10017,                    !- Friday ScheduleDay Name
    10017,                    !- Saturday ScheduleDay Name
    10017,                    !- Holiday ScheduleDay Name
    10017,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10017,                    !- CustomDay1 ScheduleDay Name
    10017;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Nov,    !- Name
    10017,                    !- Sunday ScheduleDay Name
    10017,                    !- Monday ScheduleDay Name
    10017,                    !- Tuesday ScheduleDay Name
    10017,                    !- Wednesday ScheduleDay Name
    10017,                    !- Thursday ScheduleDay Name
    10017,                    !- Friday ScheduleDay Name
    10017,                    !- Saturday ScheduleDay Name
    10017,                    !- Holiday ScheduleDay Name
    10017,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10017,                    !- CustomDay1 ScheduleDay Name
    10017;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Dec,    !- Name
    10017,                    !- Sunday ScheduleDay Name
    10017,                    !- Monday ScheduleDay Name
    10017,                    !- Tuesday ScheduleDay Name
    10017,                    !- Wednesday ScheduleDay Name
    10017,                    !- Thursday ScheduleDay Name
    10017,                    !- Friday ScheduleDay Name
    10017,                    !- Saturday ScheduleDay Name
    10017,                    !- Holiday ScheduleDay Name
    10017,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10017,                    !- CustomDay1 ScheduleDay Name
    10017;                    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22,    !- Name
    Any number,               !- Schedule Type Limits Name
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Summer Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Winter Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Summer Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off 24/7,                 !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Minimum outdoor ventilation air schedule: Always 1 ac/h,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    AirflowNetwork Control Type Schedule: Always 1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Residential Occ,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    1.00,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.80,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.75,                     !- Field 8
    Until: 09:00,             !- Field 9
    0.50,                     !- Field 10
    Until: 15:00,             !- Field 11
    0.43,                     !- Field 12
    Until: 18:00,             !- Field 13
    0.50,                     !- Field 14
    Until: 21:00,             !- Field 15
    0.75,                     !- Field 16
    Until: 24:00,             !- Field 17
    0.80,                     !- Field 18
    For: Saturday,            !- Field 19
    Until: 07:00,             !- Field 20
    1.00,                     !- Field 21
    Until: 08:00,             !- Field 22
    0.80,                     !- Field 23
    Until: 09:00,             !- Field 24
    0.75,                     !- Field 25
    Until: 10:00,             !- Field 26
    0.50,                     !- Field 27
    Until: 15:00,             !- Field 28
    0.43,                     !- Field 29
    Until: 18:00,             !- Field 30
    0.50,                     !- Field 31
    Until: 21:00,             !- Field 32
    0.75,                     !- Field 33
    Until: 24:00,             !- Field 34
    0.80,                     !- Field 35
    For: Sunday Holidays,     !- Field 36
    Until: 07:00,             !- Field 37
    1.00,                     !- Field 38
    Until: 08:00,             !- Field 39
    0.80,                     !- Field 40
    Until: 09:00,             !- Field 41
    0.75,                     !- Field 42
    Until: 10:00,             !- Field 43
    0.50,                     !- Field 44
    Until: 15:00,             !- Field 45
    0.43,                     !- Field 46
    Until: 18:00,             !- Field 47
    0.50,                     !- Field 48
    Until: 21:00,             !- Field 49
    0.75,                     !- Field 50
    Until: 24:00,             !- Field 51
    0.80,                     !- Field 52
    For: SummerDesignDay,     !- Field 53
    Until: 24:00,             !- Field 54
    1,                        !- Field 55
    For: AllOtherDays,        !- Field 56
    Until: 24:00,             !- Field 57
    0;                        !- Field 58

Schedule:Compact,
    Residential Light,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.00,                     !- Field 4
    Until: 22:00,             !- Field 5
    1.00,                     !- Field 6
    Until: 23:00,             !- Field 7
    0.80,                     !- Field 8
    Until: 24:00,             !- Field 9
    0.20,                     !- Field 10
    For: Saturday,            !- Field 11
    Until: 07:00,             !- Field 12
    0.00,                     !- Field 13
    Until: 22:00,             !- Field 14
    1.00,                     !- Field 15
    Until: 23:00,             !- Field 16
    0.80,                     !- Field 17
    Until: 24:00,             !- Field 18
    0.20,                     !- Field 19
    For: Sunday Holidays,     !- Field 20
    Until: 07:00,             !- Field 21
    0.00,                     !- Field 22
    Until: 22:00,             !- Field 23
    1.00,                     !- Field 24
    Until: 23:00,             !- Field 25
    0.80,                     !- Field 26
    Until: 24:00,             !- Field 27
    0.20,                     !- Field 28
    For: SummerDesignDay,     !- Field 29
    Until: 24:00,             !- Field 30
    1,                        !- Field 31
    For: AllOtherDays,        !- Field 32
    Until: 24:00,             !- Field 33
    0;                        !- Field 34

Schedule:Compact,
    Default Air Velocity for Comfort Calculations,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1370;                   !- Field 4

Schedule:Compact,
    20001,                    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends SummerDesignDays,    !- Field 2
    Until: 24:00,             !- Field 3
    -.5,                      !- Field 4
    For: WinterDesignDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 24:00,             !- Field 9
    -.5;                      !- Field 10

Schedule:Compact,
    20002,                    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends SummerDesignDays,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: WinterDesignDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 24:00,             !- Field 9
    0;                        !- Field 10

Schedule:Compact,
    Activity Schedule 5288,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 5288,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .5,                       !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    .5;                       !- Field 12

Schedule:Compact,
    Activity Schedule 5300,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 5300,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .5,                       !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    .5;                       !- Field 12

Schedule:Compact,
    Activity Schedule 5308,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 5308,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .5,                       !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    .5;                       !- Field 12

Schedule:Compact,
    Activity Schedule 5318,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 5318,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .5,                       !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    .5;                       !- Field 12

Schedule:Compact,
    Activity Schedule 5325,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 5325,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .5,                       !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    .5;                       !- Field 12

Schedule:Compact,
    Activity Schedule 5333,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 5333,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .5,                       !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    .5;                       !- Field 12

Schedule:Compact,
    Activity Schedule 5340,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 5340,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .5,                       !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    .5;                       !- Field 12

Schedule:Compact,
    Activity Schedule 4163,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 4163,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .5,                       !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    .5;                       !- Field 12

Schedule:Compact,
    Activity Schedule 4177,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 4177,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .5,                       !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    .5;                       !- Field 12

Schedule:Compact,
    BLOQUE1:LIVINGXROOM Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    13,                       !- Field 4
    Until: 18:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    13,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    13,                       !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    13;                       !- Field 17

Schedule:Compact,
    BLOQUE1:LIVINGXROOM Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    1;                        !- Field 17

Schedule:Compact,
    BLOQUE1:LIVINGXROOM Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    32,                       !- Field 4
    Until: 18:00,             !- Field 5
    26,                       !- Field 6
    Until: 24:00,             !- Field 7
    32,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    26,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    32,                       !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    32;                       !- Field 17

Schedule:Compact,
    BLOQUE1:LIVINGXROOM Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    1;                        !- Field 17

Schedule:Compact,
    Ventilation control mode schedule BLOQUE1:LIVINGXROOM Ideal Loads Air,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    BLOQUE1:BEDROOM1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    13,                       !- Field 4
    Until: 18:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    13,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    13,                       !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    13;                       !- Field 17

Schedule:Compact,
    BLOQUE1:BEDROOM1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    1;                        !- Field 17

Schedule:Compact,
    BLOQUE1:BEDROOM1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    32,                       !- Field 4
    Until: 18:00,             !- Field 5
    26,                       !- Field 6
    Until: 24:00,             !- Field 7
    32,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    26,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    32,                       !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    32;                       !- Field 17

Schedule:Compact,
    BLOQUE1:BEDROOM1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    1;                        !- Field 17

Schedule:Compact,
    Ventilation control mode schedule BLOQUE1:BEDROOM1 Ideal Loads Air,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    BLOQUE1:MASTERBEDROOM Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    13,                       !- Field 4
    Until: 18:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    13,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    13,                       !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    13;                       !- Field 17

Schedule:Compact,
    BLOQUE1:MASTERBEDROOM Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    1;                        !- Field 17

Schedule:Compact,
    BLOQUE1:MASTERBEDROOM Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    32,                       !- Field 4
    Until: 18:00,             !- Field 5
    26,                       !- Field 6
    Until: 24:00,             !- Field 7
    32,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    26,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    32,                       !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    32;                       !- Field 17

Schedule:Compact,
    BLOQUE1:MASTERBEDROOM Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    1;                        !- Field 17

Schedule:Compact,
    Ventilation control mode schedule BLOQUE1:MASTERBEDROOM Ideal Loads Air,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    BLOQUE1:BATHROOM1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    13,                       !- Field 4
    Until: 18:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    13,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    13,                       !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    13;                       !- Field 17

Schedule:Compact,
    BLOQUE1:BATHROOM1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    1;                        !- Field 17

Schedule:Compact,
    BLOQUE1:BATHROOM1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    32,                       !- Field 4
    Until: 18:00,             !- Field 5
    26,                       !- Field 6
    Until: 24:00,             !- Field 7
    32,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    26,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    32,                       !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    32;                       !- Field 17

Schedule:Compact,
    BLOQUE1:BATHROOM1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    1;                        !- Field 17

Schedule:Compact,
    Ventilation control mode schedule BLOQUE1:BATHROOM1 Ideal Loads Air,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    BLOQUE1:BEDROOM2 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    13,                       !- Field 4
    Until: 18:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    13,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    13,                       !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    13;                       !- Field 17

Schedule:Compact,
    BLOQUE1:BEDROOM2 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    1;                        !- Field 17

Schedule:Compact,
    BLOQUE1:BEDROOM2 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    32,                       !- Field 4
    Until: 18:00,             !- Field 5
    26,                       !- Field 6
    Until: 24:00,             !- Field 7
    32,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    26,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    32,                       !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    32;                       !- Field 17

Schedule:Compact,
    BLOQUE1:BEDROOM2 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    1;                        !- Field 17

Schedule:Compact,
    Ventilation control mode schedule BLOQUE1:BEDROOM2 Ideal Loads Air,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    BLOQUE1:KITCHEN Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    13,                       !- Field 4
    Until: 18:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    13,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    13,                       !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    13;                       !- Field 17

Schedule:Compact,
    BLOQUE1:KITCHEN Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    1;                        !- Field 17

Schedule:Compact,
    BLOQUE1:KITCHEN Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    32,                       !- Field 4
    Until: 18:00,             !- Field 5
    26,                       !- Field 6
    Until: 24:00,             !- Field 7
    32,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    26,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    32,                       !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    32;                       !- Field 17

Schedule:Compact,
    BLOQUE1:KITCHEN Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    1;                        !- Field 17

Schedule:Compact,
    Ventilation control mode schedule BLOQUE1:KITCHEN Ideal Loads Air,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    BLOQUE1:BATHROOM2 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    13,                       !- Field 4
    Until: 18:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    13,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    13,                       !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    13;                       !- Field 17

Schedule:Compact,
    BLOQUE1:BATHROOM2 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    1;                        !- Field 17

Schedule:Compact,
    BLOQUE1:BATHROOM2 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    32,                       !- Field 4
    Until: 18:00,             !- Field 5
    26,                       !- Field 6
    Until: 24:00,             !- Field 7
    32,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    26,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    32,                       !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    32;                       !- Field 17

Schedule:Compact,
    BLOQUE1:BATHROOM2 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    1;                        !- Field 17

Schedule:Compact,
    Ventilation control mode schedule BLOQUE1:BATHROOM2 Ideal Loads Air,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

SCHEDULE:COMPACT,
    Heating_activation_time_chile,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 1/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 6:00,              !- Field 3
    0,                        !- Field 4
    Until: 9:00,              !- Field 5
    1,                        !- Field 6
    Until: 17:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 2/28,            !- Field 13
    For: AllDays,             !- Field 14
    Until: 6:00,              !- Field 15
    0,                        !- Field 16
    Until: 9:00,              !- Field 17
    1,                        !- Field 18
    Until: 17:00,             !- Field 19
    0,                        !- Field 20
    Until: 23:00,             !- Field 21
    1,                        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 3/31,            !- Field 25
    For: AllDays,             !- Field 26
    Until: 6:00,              !- Field 27
    0,                        !- Field 28
    Until: 9:00,              !- Field 29
    1,                        !- Field 30
    Until: 17:00,             !- Field 31
    0,                        !- Field 32
    Until: 23:00,             !- Field 33
    1,                        !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    Through: 4/30,            !- Field 37
    For: AllDays,             !- Field 38
    Until: 6:00,              !- Field 39
    0,                        !- Field 40
    Until: 9:00,              !- Field 41
    1,                        !- Field 42
    Until: 17:00,             !- Field 43
    0,                        !- Field 44
    Until: 23:00,             !- Field 45
    1,                        !- Field 46
    Until: 24:00,             !- Field 47
    0,                        !- Field 48
    Through: 5/31,            !- Field 49
    For: AllDays,             !- Field 50
    Until: 6:00,              !- Field 51
    0,                        !- Field 52
    Until: 9:00,              !- Field 53
    1,                        !- Field 54
    Until: 17:00,             !- Field 55
    0,                        !- Field 56
    Until: 24:00,             !- Field 57
    1,                        !- Field 58
    Through: 6/30,            !- Field 59
    For: AllDays,             !- Field 60
    Until: 6:00,              !- Field 61
    0,                        !- Field 62
    Until: 9:00,              !- Field 63
    1,                        !- Field 64
    Until: 17:00,             !- Field 65
    0,                        !- Field 66
    Until: 24:00,             !- Field 67
    1,                        !- Field 68
    Through: 7/31,            !- Field 69
    For: AllDays,             !- Field 70
    Until: 6:00,              !- Field 71
    0,                        !- Field 72
    Until: 9:00,              !- Field 73
    1,                        !- Field 74
    Until: 17:00,             !- Field 75
    0,                        !- Field 76
    Until: 24:00,             !- Field 77
    1,                        !- Field 78
    Through: 8/31,            !- Field 79
    For: AllDays,             !- Field 80
    Until: 6:00,              !- Field 81
    0,                        !- Field 82
    Until: 9:00,              !- Field 83
    1,                        !- Field 84
    Until: 17:00,             !- Field 85
    0,                        !- Field 86
    Until: 24:00,             !- Field 87
    1,                        !- Field 88
    Through: 9/30,            !- Field 89
    For: AllDays,             !- Field 90
    Until: 6:00,              !- Field 91
    0,                        !- Field 92
    Until: 9:00,              !- Field 93
    1,                        !- Field 94
    Until: 17:00,             !- Field 95
    0,                        !- Field 96
    Until: 23:00,             !- Field 97
    1,                        !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    Through: 10/31,           !- Field 101
    For: AllDays,             !- Field 102
    Until: 6:00,              !- Field 103
    0,                        !- Field 104
    Until: 9:00,              !- Field 105
    1,                        !- Field 106
    Until: 17:00,             !- Field 107
    0,                        !- Field 108
    Until: 24:00,             !- Field 109
    1,                        !- Field 110
    Through: 11/30,           !- Field 111
    For: AllDays,             !- Field 112
    Until: 6:00,              !- Field 113
    0,                        !- Field 114
    Until: 9:00,              !- Field 115
    1,                        !- Field 116
    Until: 17:00,             !- Field 117
    0,                        !- Field 118
    Until: 24:00,             !- Field 119
    1,                        !- Field 120
    Through: 12/31,           !- Field 121
    For: AllDays,             !- Field 122
    Until: 6:00,              !- Field 123
    0,                        !- Field 124
    Until: 9:00,              !- Field 125
    1,                        !- Field 126
    Until: 17:00,             !- Field 127
    0,                        !- Field 128
    Until: 24:00,             !- Field 129
    1;                        !- Field 130

Material,
    Cast Concrete_.1,         !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.13,                     !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Floor/Roof Screed_.07,    !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.41,                     !- Conductivity
    1200,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.73,                     !- Solar Absorptance
    0.73;                     !- Visible Absorptance

Material,
    Timber Flooring_.03,      !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Plywood (Heavyweight)_.01,    !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.15,                     !- Conductivity
    700,                      !- Density
    1420,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Plasterboard_.013,        !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.25,                     !- Conductivity
    2800,                     !- Density
    896,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Painted Oak_.035,         !- Name
    Rough,                    !- Roughness
    0.035,                    !- Thickness
    0.19,                     !- Conductivity
    700,                      !- Density
    2390,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Lightweight Metallic Cladding_.006,    !- Name
    Rough,                    !- Roughness
    0.006,                    !- Thickness
    0.29,                     !- Conductivity
    1250,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_.013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Painted Oak_.05,          !- Name
    Rough,                    !- Roughness
    0.05,                     !- Thickness
    0.19,                     !- Conductivity
    700,                      !- Density
    2390,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Standard insulation_.016,    !- Name
    Rough,                    !- Roughness
    0.016,                    !- Thickness
    0.04,                     !- Conductivity
    12,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    External Rendering_.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.5,                      !- Conductivity
    1300,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Timber Flooring_.005,     !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Clay Tile (roofing)_.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    1,                        !- Conductivity
    2000,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roofing Felt_.005,        !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.19,                     !- Conductivity
    960,                      !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    EPS 10 mm_0.05,           !- Name
    Rough,                    !- Roughness
    0.05,                     !- Thickness
    0.04,                     !- Conductivity
    15,                       !- Density
    1300,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    1e-05,                    !- Thermal Absorptance
    0,                        !- Solar Absorptance
    0;                        !- Visible Absorptance

Material:NoMass,
    3_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    4_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    5_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    6_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    9_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    10_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    13_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    14_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    15_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    16_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    2,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    Combined ground floor - Uninsulated - Lightweight,    !- Name
    Cast Concrete_.1,         !- Outside Layer
    Floor/Roof Screed_.07,    !- Layer 2
    Timber Flooring_.03;      !- Layer 3

Construction,
    Combined ground floor - Uninsulated - Lightweight_Rev,    !- Name
    Timber Flooring_.03,      !- Outside Layer
    Floor/Roof Screed_.07,    !- Layer 2
    Cast Concrete_.1;         !- Layer 3

Construction,
    Combined semi-exposed roof - Uninsulated - Lightweight,    !- Name
    Plywood (Heavyweight)_.01,    !- Outside Layer
    3_RVAL_2,                 !- Layer 2
    Plasterboard_.013;        !- Layer 3

Construction,
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,    !- Name
    Plasterboard_.013,        !- Outside Layer
    4_RVAL_2,                 !- Layer 2
    Plywood (Heavyweight)_.01;    !- Layer 3

Construction,
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    5_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    6_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    Wooden door,              !- Name
    Painted Oak_.035;         !- Outside Layer

Construction,
    Wooden door_Rev,          !- Name
    Painted Oak_.035;         !- Outside Layer

Construction,
    Wall - Uninsulated - Lightweight,    !- Name
    Lightweight Metallic Cladding_.006,    !- Outside Layer
    9_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_.013;    !- Layer 3

Construction,
    Wall - Uninsulated - Lightweight_Rev,    !- Name
    Gypsum Plasterboard_.013,    !- Outside Layer
    10_RVAL_2,                !- Layer 2
    Lightweight Metallic Cladding_.006;    !- Layer 3

Construction,
    Copia de Wooden door,     !- Name
    Painted Oak_.05,          !- Outside Layer
    Standard insulation_.016;    !- Layer 2

Construction,
    Copia de Wooden door_Rev,    !- Name
    Standard insulation_.016,    !- Outside Layer
    Painted Oak_.05;          !- Layer 2

Construction,
    Combined external floor - Uninsulated - Lightweight,    !- Name
    External Rendering_.025,    !- Outside Layer
    13_RVAL_2,                !- Layer 2
    Timber Flooring_.005;     !- Layer 3

Construction,
    Combined external floor - Uninsulated - Lightweight_Rev,    !- Name
    Timber Flooring_.005,     !- Outside Layer
    14_RVAL_2,                !- Layer 2
    External Rendering_.025;    !- Layer 3

Construction,
    Pitched roof - Uninsulated - Lightweight,    !- Name
    Clay Tile (roofing)_.025,    !- Outside Layer
    15_RVAL_2,                !- Layer 2
    Roofing Felt_.005;        !- Layer 3

Construction,
    Pitched roof - Uninsulated - Lightweight_Rev,    !- Name
    Roofing Felt_.005,        !- Outside Layer
    16_RVAL_2,                !- Layer 2
    Clay Tile (roofing)_.025;    !- Layer 3

Construction,
    VENTANA CASO BASE MULCHEN - 1001,    !- Name
    2;                        !- Outside Layer

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    BLOQUE1:LIVINGXROOM,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    40.5338,                  !- Volume
    17.6234,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    BLOQUE1:BEDROOM1,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    10.0797,                  !- Volume
    4.3825,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    BLOQUE1:MASTERBEDROOM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    27.0001,                  !- Volume
    11.7392,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    BLOQUE1:BATHROOM1,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    5.6308,                   !- Volume
    2.4482,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    BLOQUE1:BEDROOM2,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    27.9068,                  !- Volume
    12.1334,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    BLOQUE1:KITCHEN,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    17.1453,                  !- Volume
    7.4545,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    BLOQUE1:BATHROOM2,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    6.2019,                   !- Volume
    2.6965,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    BLOQUE3:ZONA1,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    31.4691,                  !- Volume
    56.0116,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    BLOQUE2:ZONA1,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    6.3647,                   !- Volume
    13.7826,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:LIVINGXROOM,      !- Zone Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    Default Slab - Slab Boundary Condition Model - 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0786155898,             !- Vertex 1 Xcoordinate
    2.3059104488,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.9911155884,             !- Vertex 2 Xcoordinate
    2.3035403189,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.991115586,              !- Vertex 3 Xcoordinate
    -0.8384189796,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.0786155879,             !- Vertex 4 Xcoordinate
    -0.8384189777,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_GroundFloor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:LIVINGXROOM,      !- Zone Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    Default Slab - Slab Boundary Condition Model - 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.8088844065,            !- Vertex 1 Xcoordinate
    6.6134104537,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.9911155918,             !- Vertex 2 Xcoordinate
    6.6134104471,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.9911155884,             !- Vertex 3 Xcoordinate
    2.3035403189,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.80888441,              !- Vertex 4 Xcoordinate
    2.3134104488,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:LIVINGXROOM,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE3:ZONA1_Floor_0_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.07861559,               !- Vertex 1 Xcoordinate
    4.1634104324,             !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    -2.80888441,              !- Vertex 2 Xcoordinate
    4.16341044,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    -2.80888441,              !- Vertex 3 Xcoordinate
    2.31341045,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.07861559,               !- Vertex 4 Xcoordinate
    2.30591045,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Floor_0_0_10000,    !- Name
    Floor,                    !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,    !- Construction Name
    BLOQUE3:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.07861559,               !- Vertex 1 Xcoordinate
    2.30591045,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    -2.80888441,              !- Vertex 2 Xcoordinate
    2.31341045,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    -2.80888441,              !- Vertex 3 Xcoordinate
    4.16341044,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.07861559,               !- Vertex 4 Xcoordinate
    4.1634104324,             !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:LIVINGXROOM,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE3:ZONA1_Floor_0_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.99111559,               !- Vertex 1 Xcoordinate
    4.16341043,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    0.07861559,               !- Vertex 2 Xcoordinate
    4.1634104324,             !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    0.07861559,               !- Vertex 3 Xcoordinate
    -0.83841898,              !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.99111559,               !- Vertex 4 Xcoordinate
    -0.83841898,              !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Floor_0_0_10001,    !- Name
    Floor,                    !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,    !- Construction Name
    BLOQUE3:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.99111559,               !- Vertex 1 Xcoordinate
    -0.83841898,              !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    0.07861559,               !- Vertex 2 Xcoordinate
    -0.83841898,              !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    0.07861559,               !- Vertex 3 Xcoordinate
    4.1634104324,             !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.99111559,               !- Vertex 4 Xcoordinate
    4.16341043,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:LIVINGXROOM,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA1_Floor_1_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.99111559,               !- Vertex 1 Xcoordinate
    6.61341045,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    -2.80888441,              !- Vertex 2 Xcoordinate
    6.61341045,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    -2.80888441,              !- Vertex 3 Xcoordinate
    4.16341044,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.99111559,               !- Vertex 4 Xcoordinate
    4.16382893,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Floor_1_0_10002,    !- Name
    Floor,                    !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:LIVINGXROOM_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.99111559,               !- Vertex 1 Xcoordinate
    4.16382893,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    -2.80888441,              !- Vertex 2 Xcoordinate
    4.16341044,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    -2.80888441,              !- Vertex 3 Xcoordinate
    6.61341045,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.99111559,               !- Vertex 4 Xcoordinate
    6.61341045,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE1:LIVINGXROOM,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:BEDROOM1_Partition_6_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.8088844136,            !- Vertex 1 Xcoordinate
    2.3134104488,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.0786155862,             !- Vertex 2 Xcoordinate
    2.3059104488,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.0786155862,             !- Vertex 3 Xcoordinate
    2.3059104488,             !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    -2.8088844136,            !- Vertex 4 Xcoordinate
    2.3134104488,             !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BEDROOM1_Partition_6_0_10003,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE1:BEDROOM1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:LIVINGXROOM_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0786155862,             !- Vertex 1 Xcoordinate
    2.3059104488,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.8088844136,            !- Vertex 2 Xcoordinate
    2.3134104488,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.8088844136,            !- Vertex 3 Xcoordinate
    2.3134104488,             !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.0786155862,             !- Vertex 4 Xcoordinate
    2.3059104488,             !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE1:LIVINGXROOM,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:BEDROOM1_Partition_5_0_10004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0786155851,             !- Vertex 1 Xcoordinate
    2.30591045,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.0786155851,             !- Vertex 2 Xcoordinate
    0.56226118,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.0786155851,             !- Vertex 3 Xcoordinate
    0.56226118,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.0786155851,             !- Vertex 4 Xcoordinate
    2.30591045,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BEDROOM1_Partition_5_0_10004,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE1:BEDROOM1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:LIVINGXROOM_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0786155851,             !- Vertex 1 Xcoordinate
    0.56226118,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.0786155851,             !- Vertex 2 Xcoordinate
    2.30591045,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.0786155851,             !- Vertex 3 Xcoordinate
    2.30591045,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.0786155851,             !- Vertex 4 Xcoordinate
    0.56226118,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE1:LIVINGXROOM,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:MASTERBEDROOM_Partition_7_0_10006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0786155851,             !- Vertex 1 Xcoordinate
    0.56226118,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.0786155851,             !- Vertex 2 Xcoordinate
    -0.83841898,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.0786155851,             !- Vertex 3 Xcoordinate
    -0.83841898,              !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.0786155851,             !- Vertex 4 Xcoordinate
    0.56226118,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Partition_7_0_10006,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE1:MASTERBEDROOM,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:LIVINGXROOM_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0786155851,             !- Vertex 1 Xcoordinate
    -0.83841898,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.0786155851,             !- Vertex 2 Xcoordinate
    0.56226118,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.0786155851,             !- Vertex 3 Xcoordinate
    0.56226118,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.0786155851,             !- Vertex 4 Xcoordinate
    -0.83841898,              !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE1:LIVINGXROOM,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:BEDROOM2_Partition_6_0_10007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.07861559,               !- Vertex 1 Xcoordinate
    -0.8384189824,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.99111559,               !- Vertex 2 Xcoordinate
    -0.8384189824,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.99111559,               !- Vertex 3 Xcoordinate
    -0.8384189824,            !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.07861559,               !- Vertex 4 Xcoordinate
    -0.8384189824,            !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BEDROOM2_Partition_6_0_10007,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE1:BEDROOM2,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:LIVINGXROOM_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.99111559,               !- Vertex 1 Xcoordinate
    -0.8384189824,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.07861559,               !- Vertex 2 Xcoordinate
    -0.8384189824,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.07861559,               !- Vertex 3 Xcoordinate
    -0.8384189824,            !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.99111559,               !- Vertex 4 Xcoordinate
    -0.8384189824,            !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE1:LIVINGXROOM,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:BATHROOM2_Partition_2_0_10009,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9911155856,             !- Vertex 1 Xcoordinate
    -0.83841898,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.9911155856,             !- Vertex 2 Xcoordinate
    0.56226118,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.9911155856,             !- Vertex 3 Xcoordinate
    0.56226118,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.9911155856,             !- Vertex 4 Xcoordinate
    -0.83841898,              !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BATHROOM2_Partition_2_0_10009,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE1:BATHROOM2,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:LIVINGXROOM_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9911155856,             !- Vertex 1 Xcoordinate
    0.56226118,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.9911155856,             !- Vertex 2 Xcoordinate
    -0.83841898,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.9911155856,             !- Vertex 3 Xcoordinate
    -0.83841898,              !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.9911155856,             !- Vertex 4 Xcoordinate
    0.56226118,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE1:LIVINGXROOM,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:KITCHEN_Partition_2_0_10011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9911155872,             !- Vertex 1 Xcoordinate
    0.56226118,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.9911155872,             !- Vertex 2 Xcoordinate
    4.16382893,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.9911155872,             !- Vertex 3 Xcoordinate
    4.16382893,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.9911155872,             !- Vertex 4 Xcoordinate
    0.56226118,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:KITCHEN_Partition_2_0_10011,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE1:KITCHEN,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:LIVINGXROOM_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9911155872,             !- Vertex 1 Xcoordinate
    4.16382893,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.9911155872,             !- Vertex 2 Xcoordinate
    0.56226118,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.9911155872,             !- Vertex 3 Xcoordinate
    0.56226118,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.9911155872,             !- Vertex 4 Xcoordinate
    4.16382893,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:LIVINGXROOM,      !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9911155892,             !- Vertex 1 Xcoordinate
    4.16382893,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.9911155892,             !- Vertex 2 Xcoordinate
    6.61341045,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.9911155892,             !- Vertex 3 Xcoordinate
    6.61341045,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.9911155892,             !- Vertex 4 Xcoordinate
    4.16382893,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:LIVINGXROOM,      !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.99111559,               !- Vertex 1 Xcoordinate
    6.61341045,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.80888441,              !- Vertex 2 Xcoordinate
    6.61341045,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.80888441,              !- Vertex 3 Xcoordinate
    6.61341045,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.99111559,               !- Vertex 4 Xcoordinate
    6.61341045,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:LIVINGXROOM,      !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.80888441,              !- Vertex 1 Xcoordinate
    6.61341045,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.80888441,              !- Vertex 2 Xcoordinate
    2.3134104488,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.80888441,              !- Vertex 3 Xcoordinate
    2.3134104488,             !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    -2.80888441,              !- Vertex 4 Xcoordinate
    6.61341045,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BEDROOM1_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:BEDROOM1,         !- Zone Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    Default Slab - Slab Boundary Condition Model - 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.80888441,              !- Vertex 1 Xcoordinate
    2.3134104488,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.0786155851,             !- Vertex 2 Xcoordinate
    2.3059104488,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.0786155851,             !- Vertex 3 Xcoordinate
    0.5622611759,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.80888441,              !- Vertex 4 Xcoordinate
    0.5622611759,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BEDROOM1_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:BEDROOM1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE3:ZONA1_Floor_0_0_10013,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.07861559,               !- Vertex 1 Xcoordinate
    2.30591045,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    -2.80888441,              !- Vertex 2 Xcoordinate
    2.31341045,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    -2.80888441,              !- Vertex 3 Xcoordinate
    0.56226118,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.07861559,               !- Vertex 4 Xcoordinate
    0.56226118,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Floor_0_0_10013,    !- Name
    Floor,                    !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,    !- Construction Name
    BLOQUE3:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:BEDROOM1_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.07861559,               !- Vertex 1 Xcoordinate
    0.56226118,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    -2.80888441,              !- Vertex 2 Xcoordinate
    0.56226118,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    -2.80888441,              !- Vertex 3 Xcoordinate
    2.31341045,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.07861559,               !- Vertex 4 Xcoordinate
    2.30591045,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BEDROOM1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:BEDROOM1,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.80888441,              !- Vertex 1 Xcoordinate
    2.3134104488,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.80888441,              !- Vertex 2 Xcoordinate
    0.5622611759,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.80888441,              !- Vertex 3 Xcoordinate
    0.5622611759,             !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    -2.80888441,              !- Vertex 4 Xcoordinate
    2.3134104488,             !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BEDROOM1_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE1:BEDROOM1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:BATHROOM1_Partition_5_0_10014,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.80888441,              !- Vertex 1 Xcoordinate
    0.5622611759,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.70742397,              !- Vertex 2 Xcoordinate
    0.5622611759,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.70742397,              !- Vertex 3 Xcoordinate
    0.5622611759,             !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    -2.80888441,              !- Vertex 4 Xcoordinate
    0.5622611759,             !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BATHROOM1_Partition_5_0_10014,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE1:BATHROOM1,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:BEDROOM1_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.70742397,              !- Vertex 1 Xcoordinate
    0.5622611759,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.80888441,              !- Vertex 2 Xcoordinate
    0.5622611759,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.80888441,              !- Vertex 3 Xcoordinate
    0.5622611759,             !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    -0.70742397,              !- Vertex 4 Xcoordinate
    0.5622611759,             !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BEDROOM1_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE1:BEDROOM1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:MASTERBEDROOM_Partition_8_0_10015,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.70742397,              !- Vertex 1 Xcoordinate
    0.5622611759,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.07861559,               !- Vertex 2 Xcoordinate
    0.5622611759,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.07861559,               !- Vertex 3 Xcoordinate
    0.5622611759,             !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    -0.70742397,              !- Vertex 4 Xcoordinate
    0.5622611759,             !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Partition_8_0_10015,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE1:MASTERBEDROOM,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:BEDROOM1_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.07861559,               !- Vertex 1 Xcoordinate
    0.5622611759,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.70742397,              !- Vertex 2 Xcoordinate
    0.5622611759,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.70742397,              !- Vertex 3 Xcoordinate
    0.5622611759,             !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.07861559,               !- Vertex 4 Xcoordinate
    0.5622611759,             !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:MASTERBEDROOM,    !- Zone Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    Default Slab - Slab Boundary Condition Model - 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.8088844102,            !- Vertex 1 Xcoordinate
    -0.8384189841,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.7074239702,            !- Vertex 2 Xcoordinate
    -0.8384189841,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.7074239702,            !- Vertex 3 Xcoordinate
    -4.9365895541,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.8088844102,            !- Vertex 4 Xcoordinate
    -4.9365895541,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_GroundFloor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:MASTERBEDROOM,    !- Zone Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    Default Slab - Slab Boundary Condition Model - 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.7074239702,            !- Vertex 1 Xcoordinate
    0.5622611759,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.0786155898,             !- Vertex 2 Xcoordinate
    0.5622611759,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.0786155898,             !- Vertex 3 Xcoordinate
    -4.9365895541,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.7074239702,            !- Vertex 4 Xcoordinate
    -4.9365895541,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:MASTERBEDROOM,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE3:ZONA1_Floor_0_0_10016,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.07861559,               !- Vertex 1 Xcoordinate
    0.56226118,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    -0.70742397,              !- Vertex 2 Xcoordinate
    0.56226118,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    -0.70742397,              !- Vertex 3 Xcoordinate
    -0.83841898,              !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.07861559,               !- Vertex 4 Xcoordinate
    -0.83841898,              !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Floor_0_0_10016,    !- Name
    Floor,                    !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,    !- Construction Name
    BLOQUE3:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.07861559,               !- Vertex 1 Xcoordinate
    -0.83841898,              !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    -0.70742397,              !- Vertex 2 Xcoordinate
    -0.83841898,              !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    -0.70742397,              !- Vertex 3 Xcoordinate
    0.56226118,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.07861559,               !- Vertex 4 Xcoordinate
    0.56226118,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:MASTERBEDROOM,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE3:ZONA1_Floor_0_0_10017,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.07861559,               !- Vertex 1 Xcoordinate
    -0.83841898,              !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    -2.80888441,              !- Vertex 2 Xcoordinate
    -0.83841898,              !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    -2.80888441,              !- Vertex 3 Xcoordinate
    -4.93658955,              !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.07861559,               !- Vertex 4 Xcoordinate
    -4.93658955,              !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Floor_0_0_10017,    !- Name
    Floor,                    !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,    !- Construction Name
    BLOQUE3:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.07861559,               !- Vertex 1 Xcoordinate
    -4.93658955,              !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    -2.80888441,              !- Vertex 2 Xcoordinate
    -4.93658955,              !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    -2.80888441,              !- Vertex 3 Xcoordinate
    -0.83841898,              !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.07861559,               !- Vertex 4 Xcoordinate
    -0.83841898,              !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE1:MASTERBEDROOM,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:BATHROOM1_Partition_4_0_10018,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.7074239702,            !- Vertex 1 Xcoordinate
    0.56226118,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.7074239702,            !- Vertex 2 Xcoordinate
    -0.83841898,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.7074239702,            !- Vertex 3 Xcoordinate
    -0.83841898,              !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    -0.7074239702,            !- Vertex 4 Xcoordinate
    0.56226118,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BATHROOM1_Partition_4_0_10018,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE1:BATHROOM1,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.7074239702,            !- Vertex 1 Xcoordinate
    -0.83841898,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.7074239702,            !- Vertex 2 Xcoordinate
    0.56226118,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.7074239702,            !- Vertex 3 Xcoordinate
    0.56226118,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    -0.7074239702,            !- Vertex 4 Xcoordinate
    -0.83841898,              !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE1:MASTERBEDROOM,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:BATHROOM1_Partition_3_0_10020,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.70742397,              !- Vertex 1 Xcoordinate
    -0.8384189824,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.80888441,              !- Vertex 2 Xcoordinate
    -0.8384189824,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.80888441,              !- Vertex 3 Xcoordinate
    -0.8384189824,            !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    -0.70742397,              !- Vertex 4 Xcoordinate
    -0.8384189824,            !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BATHROOM1_Partition_3_0_10020,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE1:BATHROOM1,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:MASTERBEDROOM_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.80888441,              !- Vertex 1 Xcoordinate
    -0.8384189824,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.70742397,              !- Vertex 2 Xcoordinate
    -0.8384189824,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.70742397,              !- Vertex 3 Xcoordinate
    -0.8384189824,            !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    -2.80888441,              !- Vertex 4 Xcoordinate
    -0.8384189824,            !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:MASTERBEDROOM,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.80888441,              !- Vertex 1 Xcoordinate
    -0.8384189824,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.80888441,              !- Vertex 2 Xcoordinate
    -4.93658955,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.80888441,              !- Vertex 3 Xcoordinate
    -4.93658955,              !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    -2.80888441,              !- Vertex 4 Xcoordinate
    -0.8384189824,            !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:MASTERBEDROOM,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.80888441,              !- Vertex 1 Xcoordinate
    -4.93658955,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.0786155851,             !- Vertex 2 Xcoordinate
    -4.93658955,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.0786155851,             !- Vertex 3 Xcoordinate
    -4.93658955,              !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    -2.80888441,              !- Vertex 4 Xcoordinate
    -4.93658955,              !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE1:MASTERBEDROOM,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:BEDROOM2_Partition_2_0_10021,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0786155851,             !- Vertex 1 Xcoordinate
    -4.93658955,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.0786155851,             !- Vertex 2 Xcoordinate
    -0.83841898,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.0786155851,             !- Vertex 3 Xcoordinate
    -0.83841898,              !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.0786155851,             !- Vertex 4 Xcoordinate
    -4.93658955,              !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BEDROOM2_Partition_2_0_10021,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE1:BEDROOM2,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:MASTERBEDROOM_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0786155851,             !- Vertex 1 Xcoordinate
    -0.83841898,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.0786155851,             !- Vertex 2 Xcoordinate
    -4.93658955,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.0786155851,             !- Vertex 3 Xcoordinate
    -4.93658955,              !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.0786155851,             !- Vertex 4 Xcoordinate
    -0.83841898,              !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BATHROOM1_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:BATHROOM1,        !- Zone Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    Default Slab - Slab Boundary Condition Model - 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.80888441,              !- Vertex 1 Xcoordinate
    0.5622611759,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.7074239702,            !- Vertex 2 Xcoordinate
    0.5622611759,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.7074239702,            !- Vertex 3 Xcoordinate
    -0.8384189824,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.80888441,              !- Vertex 4 Xcoordinate
    -0.8384189824,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BATHROOM1_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:BATHROOM1,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE3:ZONA1_Floor_0_0_10022,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.70742397,              !- Vertex 1 Xcoordinate
    0.56226118,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    -2.80888441,              !- Vertex 2 Xcoordinate
    0.56226118,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    -2.80888441,              !- Vertex 3 Xcoordinate
    -0.83841898,              !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    -0.70742397,              !- Vertex 4 Xcoordinate
    -0.83841898,              !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Floor_0_0_10022,    !- Name
    Floor,                    !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,    !- Construction Name
    BLOQUE3:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:BATHROOM1_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.70742397,              !- Vertex 1 Xcoordinate
    -0.83841898,              !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    -2.80888441,              !- Vertex 2 Xcoordinate
    -0.83841898,              !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    -2.80888441,              !- Vertex 3 Xcoordinate
    0.56226118,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    -0.70742397,              !- Vertex 4 Xcoordinate
    0.56226118,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BATHROOM1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:BATHROOM1,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.80888441,              !- Vertex 1 Xcoordinate
    0.5622611759,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.80888441,              !- Vertex 2 Xcoordinate
    -0.8384189824,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.80888441,              !- Vertex 3 Xcoordinate
    -0.8384189824,            !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    -2.80888441,              !- Vertex 4 Xcoordinate
    0.5622611759,             !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BEDROOM2_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:BEDROOM2,         !- Zone Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    Default Slab - Slab Boundary Condition Model - 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0786155851,             !- Vertex 1 Xcoordinate
    -0.8384189824,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.2911155855,             !- Vertex 2 Xcoordinate
    -0.8384189824,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.29111559,               !- Vertex 3 Xcoordinate
    -4.93658955,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.0786155851,             !- Vertex 4 Xcoordinate
    -4.93658955,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BEDROOM2_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:BEDROOM2,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE3:ZONA1_Floor_0_0_10023,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.29111559,               !- Vertex 1 Xcoordinate
    -0.83841898,              !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    0.07861559,               !- Vertex 2 Xcoordinate
    -0.83841898,              !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    0.07861559,               !- Vertex 3 Xcoordinate
    -4.93658955,              !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    3.29111559,               !- Vertex 4 Xcoordinate
    -4.93658955,              !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Floor_0_0_10023,    !- Name
    Floor,                    !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,    !- Construction Name
    BLOQUE3:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:BEDROOM2_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.29111559,               !- Vertex 1 Xcoordinate
    -4.93658955,              !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    0.07861559,               !- Vertex 2 Xcoordinate
    -4.93658955,              !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    0.07861559,               !- Vertex 3 Xcoordinate
    -0.83841898,              !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    3.29111559,               !- Vertex 4 Xcoordinate
    -0.83841898,              !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BEDROOM2_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:BEDROOM2,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0786155851,             !- Vertex 1 Xcoordinate
    -4.93658955,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.29111559,               !- Vertex 2 Xcoordinate
    -4.93658955,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.29111559,               !- Vertex 3 Xcoordinate
    -4.93658955,              !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.0786155851,             !- Vertex 4 Xcoordinate
    -4.93658955,              !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BEDROOM2_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:BEDROOM2,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.2911155877,             !- Vertex 1 Xcoordinate
    -4.93658955,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.2911155877,             !- Vertex 2 Xcoordinate
    -0.8384189824,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.2911155877,             !- Vertex 3 Xcoordinate
    -0.8384189824,            !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    3.2911155877,             !- Vertex 4 Xcoordinate
    -4.93658955,              !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BEDROOM2_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE1:BEDROOM2,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:BATHROOM2_Partition_3_0_10024,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.29111559,               !- Vertex 1 Xcoordinate
    -0.8384189824,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.99111559,               !- Vertex 2 Xcoordinate
    -0.8384189824,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.99111559,               !- Vertex 3 Xcoordinate
    -0.8384189824,            !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    3.29111559,               !- Vertex 4 Xcoordinate
    -0.8384189824,            !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BATHROOM2_Partition_3_0_10024,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE1:BATHROOM2,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:BEDROOM2_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.99111559,               !- Vertex 1 Xcoordinate
    -0.8384189824,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.29111559,               !- Vertex 2 Xcoordinate
    -0.8384189824,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.29111559,               !- Vertex 3 Xcoordinate
    -0.8384189824,            !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.99111559,               !- Vertex 4 Xcoordinate
    -0.8384189824,            !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:KITCHEN_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:KITCHEN,          !- Zone Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    Default Slab - Slab Boundary Condition Model - 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9911155884,             !- Vertex 1 Xcoordinate
    4.16382893,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.29111558,               !- Vertex 2 Xcoordinate
    4.16382892,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.291115584,              !- Vertex 3 Xcoordinate
    0.5622611759,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.9911155861,             !- Vertex 4 Xcoordinate
    0.5622611759,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:KITCHEN_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:KITCHEN,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE3:ZONA1_Floor_0_0_10025,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.29111558,               !- Vertex 1 Xcoordinate
    4.1634104306,             !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    0.99111559,               !- Vertex 2 Xcoordinate
    4.1634104339,             !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    0.99111559,               !- Vertex 3 Xcoordinate
    0.56226118,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    3.29111558,               !- Vertex 4 Xcoordinate
    0.56226118,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Floor_0_0_10025,    !- Name
    Floor,                    !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,    !- Construction Name
    BLOQUE3:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:KITCHEN_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.29111558,               !- Vertex 1 Xcoordinate
    0.56226118,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    0.99111559,               !- Vertex 2 Xcoordinate
    0.56226118,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    0.99111559,               !- Vertex 3 Xcoordinate
    4.1634104339,             !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    3.29111558,               !- Vertex 4 Xcoordinate
    4.1634104306,             !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:KITCHEN_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE1:KITCHEN,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:BATHROOM2_Partition_5_0_10026,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.99111559,               !- Vertex 1 Xcoordinate
    0.5622611759,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.29111558,               !- Vertex 2 Xcoordinate
    0.5622611759,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.29111558,               !- Vertex 3 Xcoordinate
    0.5622611759,             !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    0.99111559,               !- Vertex 4 Xcoordinate
    0.5622611759,             !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BATHROOM2_Partition_5_0_10026,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE1:BATHROOM2,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:KITCHEN_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.29111558,               !- Vertex 1 Xcoordinate
    0.5622611759,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.99111559,               !- Vertex 2 Xcoordinate
    0.5622611759,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.99111559,               !- Vertex 3 Xcoordinate
    0.5622611759,             !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    3.29111558,               !- Vertex 4 Xcoordinate
    0.5622611759,             !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:KITCHEN_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:KITCHEN,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.291115582,              !- Vertex 1 Xcoordinate
    0.5622611759,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.291115582,              !- Vertex 2 Xcoordinate
    4.16382892,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.291115582,              !- Vertex 3 Xcoordinate
    4.16382892,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    3.291115582,              !- Vertex 4 Xcoordinate
    0.5622611759,             !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:KITCHEN_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:KITCHEN,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.29111558,               !- Vertex 1 Xcoordinate
    4.16382892,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.9911155884,             !- Vertex 2 Xcoordinate
    4.16382893,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.9911155884,             !- Vertex 3 Xcoordinate
    4.16382893,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    3.29111558,               !- Vertex 4 Xcoordinate
    4.16382892,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BATHROOM2_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:BATHROOM2,        !- Zone Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    Default Slab - Slab Boundary Condition Model - 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9911155861,             !- Vertex 1 Xcoordinate
    0.5622611759,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.291115584,              !- Vertex 2 Xcoordinate
    0.5622611759,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.2911155855,             !- Vertex 3 Xcoordinate
    -0.8384189824,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.9911155852,             !- Vertex 4 Xcoordinate
    -0.8384189824,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BATHROOM2_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:BATHROOM2,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE3:ZONA1_Floor_0_0_10027,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.29111558,               !- Vertex 1 Xcoordinate
    0.56226118,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    0.99111559,               !- Vertex 2 Xcoordinate
    0.56226118,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    0.99111559,               !- Vertex 3 Xcoordinate
    -0.83841898,              !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    3.29111559,               !- Vertex 4 Xcoordinate
    -0.83841898,              !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Floor_0_0_10027,    !- Name
    Floor,                    !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,    !- Construction Name
    BLOQUE3:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE1:BATHROOM2_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.29111559,               !- Vertex 1 Xcoordinate
    -0.83841898,              !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    0.99111559,               !- Vertex 2 Xcoordinate
    -0.83841898,              !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    0.99111559,               !- Vertex 3 Xcoordinate
    0.56226118,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    3.29111558,               !- Vertex 4 Xcoordinate
    0.56226118,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE1:BATHROOM2_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE1:BATHROOM2,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.2911155847,             !- Vertex 1 Xcoordinate
    -0.8384189824,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.2911155847,             !- Vertex 2 Xcoordinate
    0.5622611759,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.2911155847,             !- Vertex 3 Xcoordinate
    0.5622611759,             !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    3.2911155847,             !- Vertex 4 Xcoordinate
    -0.8384189824,            !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE3:ZONA1_ExtFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Combined external floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE3:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.2588844,               !- Vertex 1 Xcoordinate
    4.16341044,               !- Vertex 1 Ycoordinate
    2.2999999774,             !- Vertex 1 Zcoordinate
    -2.80888441,              !- Vertex 2 Xcoordinate
    4.16341044,               !- Vertex 2 Ycoordinate
    2.2999999774,             !- Vertex 2 Zcoordinate
    -2.80888441,              !- Vertex 3 Xcoordinate
    -4.93658955,              !- Vertex 3 Ycoordinate
    2.2999999774,             !- Vertex 3 Zcoordinate
    -3.2588844097,            !- Vertex 4 Xcoordinate
    -4.93658955,              !- Vertex 4 Ycoordinate
    2.2999999774;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE3:ZONA1_ExtFloor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    Combined external floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE3:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.2588844097,            !- Vertex 1 Xcoordinate
    -4.93658955,              !- Vertex 1 Ycoordinate
    2.2999999774,             !- Vertex 1 Zcoordinate
    3.29111559,               !- Vertex 2 Xcoordinate
    -4.93658955,              !- Vertex 2 Ycoordinate
    2.2999999774,             !- Vertex 2 Zcoordinate
    3.29111559,               !- Vertex 3 Xcoordinate
    -5.23617109,              !- Vertex 3 Ycoordinate
    2.2999999774,             !- Vertex 3 Zcoordinate
    -3.25888441,              !- Vertex 4 Xcoordinate
    -5.23617108,              !- Vertex 4 Ycoordinate
    2.2999999774;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE3:ZONA1_ExtFloor_0_0_2,    !- Name
    Floor,                    !- Surface Type
    Combined external floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE3:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.29111558,               !- Vertex 1 Xcoordinate
    4.16341043,               !- Vertex 1 Ycoordinate
    2.2999999774,             !- Vertex 1 Zcoordinate
    3.74111558,               !- Vertex 2 Xcoordinate
    4.1634104305,             !- Vertex 2 Ycoordinate
    2.2999999774,             !- Vertex 2 Zcoordinate
    3.7411155803,             !- Vertex 3 Xcoordinate
    -5.2361710895,            !- Vertex 3 Ycoordinate
    2.2999999774,             !- Vertex 3 Zcoordinate
    3.2911155903,             !- Vertex 4 Xcoordinate
    -5.2361710887,            !- Vertex 4 Ycoordinate
    2.2999999774;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Wall_1_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE3:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    -3.25888441,              !- Vertex 1 Xcoordinate
    -5.23617108,              !- Vertex 1 Ycoordinate
    2.2999999774,             !- Vertex 1 Zcoordinate
    3.74111558,               !- Vertex 2 Xcoordinate
    -5.23617109,              !- Vertex 2 Ycoordinate
    2.2999999774,             !- Vertex 2 Zcoordinate
    0.2411155898,             !- Vertex 3 Xcoordinate
    -5.2361710695,            !- Vertex 3 Ycoordinate
    3.5999999774;             !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Roof_2_0_0,    !- Name
    Roof,                     !- Surface Type
    Pitched roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE3:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.74111558,               !- Vertex 1 Xcoordinate
    -5.23617109,              !- Vertex 1 Ycoordinate
    2.2999999774,             !- Vertex 1 Zcoordinate
    3.74111558,               !- Vertex 2 Xcoordinate
    4.16341043,               !- Vertex 2 Ycoordinate
    2.2999999774,             !- Vertex 2 Zcoordinate
    0.2411155795,             !- Vertex 3 Xcoordinate
    4.16341043,               !- Vertex 3 Ycoordinate
    3.5999999818,             !- Vertex 3 Zcoordinate
    0.24111559,               !- Vertex 4 Xcoordinate
    -5.2361710695,            !- Vertex 4 Ycoordinate
    3.5999999779;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE3:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA1_Partition_2_0_10028,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    2.59111559,               !- Vertex 1 Xcoordinate
    4.1634104316,             !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    -3.2588843462,            !- Vertex 2 Xcoordinate
    4.16341044,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    -0.3157285552,            !- Vertex 3 Xcoordinate
    4.1634104316,             !- Vertex 3 Ycoordinate
    3.3931721572;             !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Partition_2_0_10028,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE3:ZONA1_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    -3.2588843462,            !- Vertex 1 Xcoordinate
    4.16341044,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    2.59111559,               !- Vertex 2 Xcoordinate
    4.1634104316,             !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    -0.3157285552,            !- Vertex 3 Xcoordinate
    4.1634104316,             !- Vertex 3 Ycoordinate
    3.3931721572;             !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Wall_3_1_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE3:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7411155833,             !- Vertex 1 Xcoordinate
    4.16341043,               !- Vertex 1 Ycoordinate
    2.2999999788,             !- Vertex 1 Zcoordinate
    2.5911155933,             !- Vertex 2 Xcoordinate
    4.1634104316,             !- Vertex 2 Ycoordinate
    2.2999999988,             !- Vertex 2 Zcoordinate
    -0.3157285506,            !- Vertex 3 Xcoordinate
    4.1634104316,             !- Vertex 3 Ycoordinate
    3.3931721565,             !- Vertex 3 Zcoordinate
    0.2411155833,             !- Vertex 4 Xcoordinate
    4.16341043,               !- Vertex 4 Ycoordinate
    3.5999999788;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE3:ZONA1_Roof_4_0_0,    !- Name
    Roof,                     !- Surface Type
    Pitched roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE3:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.2588844006,            !- Vertex 1 Xcoordinate
    4.16341044,               !- Vertex 1 Ycoordinate
    2.2999999791,             !- Vertex 1 Zcoordinate
    -3.2588844094,            !- Vertex 2 Xcoordinate
    -5.23617108,              !- Vertex 2 Ycoordinate
    2.2999999758,             !- Vertex 2 Zcoordinate
    0.2411155884,             !- Vertex 3 Xcoordinate
    -5.2361710695,            !- Vertex 3 Ycoordinate
    3.5999999812,             !- Vertex 3 Zcoordinate
    0.2411155811,             !- Vertex 4 Xcoordinate
    4.16341043,               !- Vertex 4 Ycoordinate
    3.5999999785;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Roof_0_0_0,    !- Name
    Roof,                     !- Surface Type
    Pitched roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.25888441,              !- Vertex 1 Xcoordinate
    7.11341044,               !- Vertex 1 Ycoordinate
    2.3000000002,             !- Vertex 1 Zcoordinate
    -3.25888441,              !- Vertex 2 Xcoordinate
    4.16341044,               !- Vertex 2 Ycoordinate
    2.3000000002,             !- Vertex 2 Zcoordinate
    -0.3338844082,            !- Vertex 3 Xcoordinate
    4.16341044,               !- Vertex 3 Ycoordinate
    3.400000001,              !- Vertex 3 Zcoordinate
    -0.3338844082,            !- Vertex 4 Xcoordinate
    7.11341044,               !- Vertex 4 Ycoordinate
    3.400000001;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_ExtFloor_1_0_0,    !- Name
    Floor,                    !- Surface Type
    Combined external floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.99111559,               !- Vertex 1 Xcoordinate
    6.61341045,               !- Vertex 1 Ycoordinate
    2.3000000002,             !- Vertex 1 Zcoordinate
    2.59111559,               !- Vertex 2 Xcoordinate
    6.61341045,               !- Vertex 2 Ycoordinate
    2.3000000002,             !- Vertex 2 Zcoordinate
    2.59111559,               !- Vertex 3 Xcoordinate
    4.16341044,               !- Vertex 3 Ycoordinate
    2.3000000002,             !- Vertex 3 Zcoordinate
    0.99111559,               !- Vertex 4 Xcoordinate
    4.16382893,               !- Vertex 4 Ycoordinate
    2.3000000002;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_ExtFloor_1_0_1,    !- Name
    Floor,                    !- Surface Type
    Combined external floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.80888441,              !- Vertex 1 Xcoordinate
    7.11341044,               !- Vertex 1 Ycoordinate
    2.3000000002,             !- Vertex 1 Zcoordinate
    2.59111559,               !- Vertex 2 Xcoordinate
    7.11341044,               !- Vertex 2 Ycoordinate
    2.3000000002,             !- Vertex 2 Zcoordinate
    2.59111559,               !- Vertex 3 Xcoordinate
    6.61341045,               !- Vertex 3 Ycoordinate
    2.3000000002,             !- Vertex 3 Zcoordinate
    -2.80888441,              !- Vertex 4 Xcoordinate
    6.61341045,               !- Vertex 4 Ycoordinate
    2.3000000002;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_ExtFloor_1_0_2,    !- Name
    Floor,                    !- Surface Type
    Combined external floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.25888441,              !- Vertex 1 Xcoordinate
    7.11341044,               !- Vertex 1 Ycoordinate
    2.3000000002,             !- Vertex 1 Zcoordinate
    -2.80888441,              !- Vertex 2 Xcoordinate
    7.11341044,               !- Vertex 2 Ycoordinate
    2.3000000002,             !- Vertex 2 Zcoordinate
    -2.80888441,              !- Vertex 3 Xcoordinate
    4.16341044,               !- Vertex 3 Ycoordinate
    2.3000000002,             !- Vertex 3 Zcoordinate
    -3.25888441,              !- Vertex 4 Xcoordinate
    4.16341044,               !- Vertex 4 Ycoordinate
    2.3000000002;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    -3.25888441,              !- Vertex 1 Xcoordinate
    4.16341044,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    -0.3157285564,            !- Vertex 2 Xcoordinate
    4.16341044,               !- Vertex 2 Ycoordinate
    3.3931721576,             !- Vertex 2 Zcoordinate
    -0.33388441,              !- Vertex 3 Xcoordinate
    4.16341044,               !- Vertex 3 Ycoordinate
    3.4;                      !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    2.59111559,               !- Vertex 1 Xcoordinate
    7.11341044,               !- Vertex 1 Ycoordinate
    2.3000000002,             !- Vertex 1 Zcoordinate
    -3.25888441,              !- Vertex 2 Xcoordinate
    7.11341044,               !- Vertex 2 Ycoordinate
    2.3000000002,             !- Vertex 2 Zcoordinate
    -0.3338844082,            !- Vertex 3 Xcoordinate
    7.11341044,               !- Vertex 3 Ycoordinate
    3.400000001;              !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Roof_4_0_0,    !- Name
    Roof,                     !- Surface Type
    Pitched roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.59111559,               !- Vertex 1 Xcoordinate
    4.16341044,               !- Vertex 1 Ycoordinate
    2.3000000002,             !- Vertex 1 Zcoordinate
    2.59111559,               !- Vertex 2 Xcoordinate
    7.11341044,               !- Vertex 2 Ycoordinate
    2.3000000002,             !- Vertex 2 Zcoordinate
    -0.3338844082,            !- Vertex 3 Xcoordinate
    7.11341044,               !- Vertex 3 Ycoordinate
    3.400000001,              !- Vertex 3 Zcoordinate
    -0.3338844082,            !- Vertex 4 Xcoordinate
    4.16341044,               !- Vertex 4 Ycoordinate
    3.400000001;              !- Vertex 4 Zcoordinate

Wall:Exterior,
    BLOQUE1:LIVINGXROOM_Linear Bridge,    !- Name
    LinearBridgingConstruction,    !- Construction Name
    BLOQUE1:LIVINGXROOM,      !- Zone Name
    0,                        !- Azimuth Angle
    90,                       !- Tilt Angle
    -3.2589,                  !- Starting X Coordinate
    -5.2362,                  !- Starting Y Coordinate
    -11.1,                    !- Starting Z Coordinate
    9.8331,                   !- Length
    1;                        !- Height

Wall:Exterior,
    BLOQUE1:BEDROOM1_Linear Bridge,    !- Name
    LinearBridgingConstruction,    !- Construction Name
    BLOQUE1:BEDROOM1,         !- Zone Name
    0,                        !- Azimuth Angle
    90,                       !- Tilt Angle
    -3.2589,                  !- Starting X Coordinate
    -5.2362,                  !- Starting Y Coordinate
    -12.2,                    !- Starting Z Coordinate
    1.7409,                   !- Length
    1;                        !- Height

Wall:Exterior,
    BLOQUE1:MASTERBEDROOM_Linear Bridge,    !- Name
    LinearBridgingConstruction,    !- Construction Name
    BLOQUE1:MASTERBEDROOM,    !- Zone Name
    0,                        !- Azimuth Angle
    90,                       !- Tilt Angle
    -3.2589,                  !- Starting X Coordinate
    -5.2362,                  !- Starting Y Coordinate
    -13.3,                    !- Starting Z Coordinate
    5.7301,                   !- Length
    1;                        !- Height

Wall:Exterior,
    BLOQUE1:BATHROOM1_Linear Bridge,    !- Name
    LinearBridgingConstruction,    !- Construction Name
    BLOQUE1:BATHROOM1,        !- Zone Name
    0,                        !- Azimuth Angle
    90,                       !- Tilt Angle
    -3.2589,                  !- Starting X Coordinate
    -5.2362,                  !- Starting Y Coordinate
    -14.4,                    !- Starting Z Coordinate
    1.1932,                   !- Length
    1;                        !- Height

Wall:Exterior,
    BLOQUE1:BEDROOM2_Linear Bridge,    !- Name
    LinearBridgingConstruction,    !- Construction Name
    BLOQUE1:BEDROOM2,         !- Zone Name
    0,                        !- Azimuth Angle
    90,                       !- Tilt Angle
    -3.2589,                  !- Starting X Coordinate
    -5.2362,                  !- Starting Y Coordinate
    -15.5,                    !- Starting Z Coordinate
    6.0059,                   !- Length
    1;                        !- Height

Wall:Exterior,
    BLOQUE1:KITCHEN_Linear Bridge,    !- Name
    LinearBridgingConstruction,    !- Construction Name
    BLOQUE1:KITCHEN,          !- Zone Name
    0,                        !- Azimuth Angle
    90,                       !- Tilt Angle
    -3.2589,                  !- Starting X Coordinate
    -5.2362,                  !- Starting Y Coordinate
    -16.6,                    !- Starting Z Coordinate
    4.1392,                   !- Length
    1;                        !- Height

Wall:Exterior,
    BLOQUE1:BATHROOM2_Linear Bridge,    !- Name
    LinearBridgingConstruction,    !- Construction Name
    BLOQUE1:BATHROOM2,        !- Zone Name
    0,                        !- Azimuth Angle
    90,                       !- Tilt Angle
    -3.2589,                  !- Starting X Coordinate
    -5.2362,                  !- Starting Y Coordinate
    -17.7,                    !- Starting Z Coordinate
    1.1911,                   !- Length
    1;                        !- Height

Wall:Exterior,
    BLOQUE3:ZONA1_Linear Bridge,    !- Name
    LinearBridgingConstruction,    !- Construction Name
    BLOQUE3:ZONA1,            !- Zone Name
    0,                        !- Azimuth Angle
    90,                       !- Tilt Angle
    -3.2589,                  !- Starting X Coordinate
    -5.2362,                  !- Starting Y Coordinate
    -18.8,                    !- Starting Z Coordinate
    22.8399,                  !- Length
    1;                        !- Height

Wall:Exterior,
    BLOQUE2:ZONA1_Linear Bridge,    !- Name
    LinearBridgingConstruction,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    0,                        !- Azimuth Angle
    90,                       !- Tilt Angle
    -3.2589,                  !- Starting X Coordinate
    -5.2362,                  !- Starting Y Coordinate
    -19.9,                    !- Starting Z Coordinate
    11.146,                   !- Length
    1;                        !- Height

FenestrationSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_3_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Wooden door,              !- Construction Name
    BLOQUE1:LIVINGXROOM_Partition_3_0_0,    !- Building Surface Name
    BLOQUE1:BEDROOM1_Partition_5_0_0_0_0_0_Door_10006,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.0786155851,             !- Vertex 1 Xcoordinate
    1.74475032,               !- Vertex 1 Ycoordinate
    0.002,                    !- Vertex 1 Zcoordinate
    0.0786155851,             !- Vertex 2 Xcoordinate
    0.95287703,               !- Vertex 2 Ycoordinate
    0.002,                    !- Vertex 2 Zcoordinate
    0.0786155851,             !- Vertex 3 Xcoordinate
    0.95287703,               !- Vertex 3 Ycoordinate
    2.10163889,               !- Vertex 3 Zcoordinate
    0.0786155851,             !- Vertex 4 Xcoordinate
    1.74475032,               !- Vertex 4 Ycoordinate
    2.10163889;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:BEDROOM1_Partition_5_0_0_0_0_0_Door_10006,    !- Name
    Door,                     !- Surface Type
    Wooden door_Rev,          !- Construction Name
    BLOQUE1:BEDROOM1_Partition_5_0_10004,    !- Building Surface Name
    BLOQUE1:LIVINGXROOM_Partition_3_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.0786155851,             !- Vertex 1 Xcoordinate
    0.95287703,               !- Vertex 1 Ycoordinate
    0.002,                    !- Vertex 1 Zcoordinate
    0.0786155851,             !- Vertex 2 Xcoordinate
    1.74475032,               !- Vertex 2 Ycoordinate
    0.002,                    !- Vertex 2 Zcoordinate
    0.0786155851,             !- Vertex 3 Xcoordinate
    1.74475032,               !- Vertex 3 Ycoordinate
    2.10163889,               !- Vertex 3 Zcoordinate
    0.0786155851,             !- Vertex 4 Xcoordinate
    0.95287703,               !- Vertex 4 Ycoordinate
    2.10163889;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Wooden door,              !- Construction Name
    BLOQUE1:LIVINGXROOM_Partition_5_0_0,    !- Building Surface Name
    BLOQUE1:BEDROOM2_Partition_6_0_0_0_0_0_Door_10009,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.18061559,               !- Vertex 1 Xcoordinate
    -0.8384189824,            !- Vertex 1 Ycoordinate
    0.002,                    !- Vertex 1 Zcoordinate
    0.88845814,               !- Vertex 2 Xcoordinate
    -0.8384189824,            !- Vertex 2 Ycoordinate
    0.002,                    !- Vertex 2 Zcoordinate
    0.88845814,               !- Vertex 3 Xcoordinate
    -0.8384189824,            !- Vertex 3 Ycoordinate
    2.11815585,               !- Vertex 3 Zcoordinate
    0.18061559,               !- Vertex 4 Xcoordinate
    -0.8384189824,            !- Vertex 4 Ycoordinate
    2.11815585;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:BEDROOM2_Partition_6_0_0_0_0_0_Door_10009,    !- Name
    Door,                     !- Surface Type
    Wooden door_Rev,          !- Construction Name
    BLOQUE1:BEDROOM2_Partition_6_0_10007,    !- Building Surface Name
    BLOQUE1:LIVINGXROOM_Partition_5_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.88845814,               !- Vertex 1 Xcoordinate
    -0.8384189824,            !- Vertex 1 Ycoordinate
    0.002,                    !- Vertex 1 Zcoordinate
    0.18061559,               !- Vertex 2 Xcoordinate
    -0.8384189824,            !- Vertex 2 Ycoordinate
    0.002,                    !- Vertex 2 Zcoordinate
    0.18061559,               !- Vertex 3 Xcoordinate
    -0.8384189824,            !- Vertex 3 Ycoordinate
    2.11815585,               !- Vertex 3 Zcoordinate
    0.88845814,               !- Vertex 4 Xcoordinate
    -0.8384189824,            !- Vertex 4 Ycoordinate
    2.11815585;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_6_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Wooden door,              !- Construction Name
    BLOQUE1:LIVINGXROOM_Partition_6_0_0,    !- Building Surface Name
    BLOQUE1:BATHROOM2_Partition_2_0_0_0_0_0_Door_10011,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.9911155856,             !- Vertex 1 Xcoordinate
    -0.18150024,              !- Vertex 1 Ycoordinate
    0.002,                    !- Vertex 1 Zcoordinate
    0.9911155856,             !- Vertex 2 Xcoordinate
    0.46026117,               !- Vertex 2 Ycoordinate
    0.002,                    !- Vertex 2 Zcoordinate
    0.9911155856,             !- Vertex 3 Xcoordinate
    0.46026117,               !- Vertex 3 Ycoordinate
    2.11839596,               !- Vertex 3 Zcoordinate
    0.9911155856,             !- Vertex 4 Xcoordinate
    -0.18150024,              !- Vertex 4 Ycoordinate
    2.11839596;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:BATHROOM2_Partition_2_0_0_0_0_0_Door_10011,    !- Name
    Door,                     !- Surface Type
    Wooden door_Rev,          !- Construction Name
    BLOQUE1:BATHROOM2_Partition_2_0_10009,    !- Building Surface Name
    BLOQUE1:LIVINGXROOM_Partition_6_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.9911155856,             !- Vertex 1 Xcoordinate
    0.46026117,               !- Vertex 1 Ycoordinate
    0.002,                    !- Vertex 1 Zcoordinate
    0.9911155856,             !- Vertex 2 Xcoordinate
    -0.18150024,              !- Vertex 2 Ycoordinate
    0.002,                    !- Vertex 2 Zcoordinate
    0.9911155856,             !- Vertex 3 Xcoordinate
    -0.18150024,              !- Vertex 3 Ycoordinate
    2.11839596,               !- Vertex 3 Zcoordinate
    0.9911155856,             !- Vertex 4 Xcoordinate
    0.46026117,               !- Vertex 4 Ycoordinate
    2.11839596;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Partition_7_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Wooden door,              !- Construction Name
    BLOQUE1:LIVINGXROOM_Partition_7_0_0,    !- Building Surface Name
    BLOQUE1:KITCHEN_Partition_2_0_0_0_0_0_Door_10013,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.9911155872,             !- Vertex 1 Xcoordinate
    2.41500872,               !- Vertex 1 Ycoordinate
    0.002,                    !- Vertex 1 Zcoordinate
    0.9911155872,             !- Vertex 2 Xcoordinate
    3.1626767,                !- Vertex 2 Ycoordinate
    0.002,                    !- Vertex 2 Zcoordinate
    0.9911155872,             !- Vertex 3 Xcoordinate
    3.1626767,                !- Vertex 3 Ycoordinate
    2.12166208,               !- Vertex 3 Zcoordinate
    0.9911155872,             !- Vertex 4 Xcoordinate
    2.41500872,               !- Vertex 4 Ycoordinate
    2.12166208;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:KITCHEN_Partition_2_0_0_0_0_0_Door_10013,    !- Name
    Door,                     !- Surface Type
    Wooden door_Rev,          !- Construction Name
    BLOQUE1:KITCHEN_Partition_2_0_10011,    !- Building Surface Name
    BLOQUE1:LIVINGXROOM_Partition_7_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.9911155872,             !- Vertex 1 Xcoordinate
    3.1626767,                !- Vertex 1 Ycoordinate
    0.002,                    !- Vertex 1 Zcoordinate
    0.9911155872,             !- Vertex 2 Xcoordinate
    2.41500872,               !- Vertex 2 Ycoordinate
    0.002,                    !- Vertex 2 Zcoordinate
    0.9911155872,             !- Vertex 3 Xcoordinate
    2.41500872,               !- Vertex 3 Ycoordinate
    2.12166208,               !- Vertex 3 Zcoordinate
    0.9911155872,             !- Vertex 4 Xcoordinate
    3.1626767,                !- Vertex 4 Ycoordinate
    2.12166208;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Copia de Wooden door,     !- Construction Name
    BLOQUE1:LIVINGXROOM_Wall_8_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.9911155892,             !- Vertex 1 Xcoordinate
    4.16582893,               !- Vertex 1 Ycoordinate
    0.002,                    !- Vertex 1 Zcoordinate
    0.9911155892,             !- Vertex 2 Xcoordinate
    5.05697152,               !- Vertex 2 Ycoordinate
    0.002,                    !- Vertex 2 Zcoordinate
    0.9911155892,             !- Vertex 3 Xcoordinate
    5.05697152,               !- Vertex 3 Ycoordinate
    2.12070819,               !- Vertex 3 Zcoordinate
    0.9911155892,             !- Vertex 4 Xcoordinate
    4.16582893,               !- Vertex 4 Ycoordinate
    2.12070819;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,    !- Construction Name
    BLOQUE1:LIVINGXROOM_Wall_9_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.03307898,              !- Vertex 1 Xcoordinate
    6.51341045,               !- Vertex 1 Ycoordinate
    0.73561569,               !- Vertex 1 Zcoordinate
    -1.76803937,              !- Vertex 2 Xcoordinate
    6.51341045,               !- Vertex 2 Ycoordinate
    0.73561569,               !- Vertex 2 Zcoordinate
    -1.76803937,              !- Vertex 3 Xcoordinate
    6.51341045,               !- Vertex 3 Ycoordinate
    1.95724791,               !- Vertex 3 Zcoordinate
    -0.03307898,              !- Vertex 4 Xcoordinate
    6.51341045,               !- Vertex 4 Ycoordinate
    1.95724791;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,    !- Construction Name
    BLOQUE1:LIVINGXROOM_Wall_10_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.70888441,              !- Vertex 1 Xcoordinate
    4.10887088,               !- Vertex 1 Ycoordinate
    1.04123216,               !- Vertex 1 Zcoordinate
    -2.70888441,              !- Vertex 2 Xcoordinate
    3.17785077,               !- Vertex 2 Ycoordinate
    1.04123216,               !- Vertex 2 Zcoordinate
    -2.70888441,              !- Vertex 3 Xcoordinate
    3.17785077,               !- Vertex 3 Ycoordinate
    1.9608026,                !- Vertex 3 Zcoordinate
    -2.70888441,              !- Vertex 4 Xcoordinate
    4.10887088,               !- Vertex 4 Ycoordinate
    1.9608026;                !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:BEDROOM1_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,    !- Construction Name
    BLOQUE1:BEDROOM1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.70888441,              !- Vertex 1 Xcoordinate
    1.64352808,               !- Vertex 1 Ycoordinate
    1.07158014,               !- Vertex 1 Zcoordinate
    -2.70888441,              !- Vertex 2 Xcoordinate
    0.72607371,               !- Vertex 2 Ycoordinate
    1.07158014,               !- Vertex 2 Zcoordinate
    -2.70888441,              !- Vertex 3 Xcoordinate
    0.72607371,               !- Vertex 3 Ycoordinate
    1.98665859,               !- Vertex 3 Zcoordinate
    -2.70888441,              !- Vertex 4 Xcoordinate
    1.64352808,               !- Vertex 4 Ycoordinate
    1.98665859;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Wooden door,              !- Construction Name
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0,    !- Building Surface Name
    BLOQUE1:BATHROOM1_Partition_4_0_0_0_0_0_Door_10020,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.7074239702,            !- Vertex 1 Xcoordinate
    -0.09204061,              !- Vertex 1 Ycoordinate
    0.002,                    !- Vertex 1 Zcoordinate
    -0.7074239702,            !- Vertex 2 Xcoordinate
    -0.73641898,              !- Vertex 2 Ycoordinate
    0.002,                    !- Vertex 2 Zcoordinate
    -0.7074239702,            !- Vertex 3 Xcoordinate
    -0.73641898,              !- Vertex 3 Ycoordinate
    2.11302389,               !- Vertex 3 Zcoordinate
    -0.7074239702,            !- Vertex 4 Xcoordinate
    -0.09204061,              !- Vertex 4 Ycoordinate
    2.11302389;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:BATHROOM1_Partition_4_0_0_0_0_0_Door_10020,    !- Name
    Door,                     !- Surface Type
    Wooden door_Rev,          !- Construction Name
    BLOQUE1:BATHROOM1_Partition_4_0_10018,    !- Building Surface Name
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.7074239702,            !- Vertex 1 Xcoordinate
    -0.73641898,              !- Vertex 1 Ycoordinate
    0.002,                    !- Vertex 1 Zcoordinate
    -0.7074239702,            !- Vertex 2 Xcoordinate
    -0.09204061,              !- Vertex 2 Ycoordinate
    0.002,                    !- Vertex 2 Zcoordinate
    -0.7074239702,            !- Vertex 3 Xcoordinate
    -0.09204061,              !- Vertex 3 Ycoordinate
    2.11302389,               !- Vertex 3 Zcoordinate
    -0.7074239702,            !- Vertex 4 Xcoordinate
    -0.73641898,              !- Vertex 4 Ycoordinate
    2.11302389;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,    !- Construction Name
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.70888441,              !- Vertex 1 Xcoordinate
    -2.30334814,              !- Vertex 1 Ycoordinate
    1.0692506,                !- Vertex 1 Zcoordinate
    -2.70888441,              !- Vertex 2 Xcoordinate
    -3.47458955,              !- Vertex 2 Ycoordinate
    1.0692506,                !- Vertex 2 Zcoordinate
    -2.70888441,              !- Vertex 3 Xcoordinate
    -3.47458955,              !- Vertex 3 Ycoordinate
    1.99117936,               !- Vertex 3 Zcoordinate
    -2.70888441,              !- Vertex 4 Xcoordinate
    -2.30334814,              !- Vertex 4 Ycoordinate
    1.99117936;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,    !- Construction Name
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.56897983,              !- Vertex 1 Xcoordinate
    -4.83658955,              !- Vertex 1 Ycoordinate
    1.03332074,               !- Vertex 1 Zcoordinate
    -1.54594515,              !- Vertex 2 Xcoordinate
    -4.83658955,              !- Vertex 2 Ycoordinate
    1.03332074,               !- Vertex 2 Zcoordinate
    -1.54594515,              !- Vertex 3 Xcoordinate
    -4.83658955,              !- Vertex 3 Ycoordinate
    1.95597952,               !- Vertex 3 Zcoordinate
    -2.56897983,              !- Vertex 4 Xcoordinate
    -4.83658955,              !- Vertex 4 Ycoordinate
    1.95597952;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:BATHROOM1_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,    !- Construction Name
    BLOQUE1:BATHROOM1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.70888441,              !- Vertex 1 Xcoordinate
    -0.17807891,              !- Vertex 1 Ycoordinate
    1.50328371,               !- Vertex 1 Zcoordinate
    -2.70888441,              !- Vertex 2 Xcoordinate
    -0.60081762,              !- Vertex 2 Ycoordinate
    1.50328371,               !- Vertex 2 Zcoordinate
    -2.70888441,              !- Vertex 3 Xcoordinate
    -0.60081762,              !- Vertex 3 Ycoordinate
    1.980798,                 !- Vertex 3 Zcoordinate
    -2.70888441,              !- Vertex 4 Xcoordinate
    -0.17807891,              !- Vertex 4 Ycoordinate
    1.980798;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:BEDROOM2_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,    !- Construction Name
    BLOQUE1:BEDROOM2_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.32013337,               !- Vertex 1 Xcoordinate
    -4.83658955,              !- Vertex 1 Ycoordinate
    1.04230714,               !- Vertex 1 Zcoordinate
    1.33973095,               !- Vertex 2 Xcoordinate
    -4.83658955,              !- Vertex 2 Ycoordinate
    1.04230714,               !- Vertex 2 Zcoordinate
    1.33973095,               !- Vertex 3 Xcoordinate
    -4.83658955,              !- Vertex 3 Ycoordinate
    1.96135852,               !- Vertex 3 Zcoordinate
    0.32013337,               !- Vertex 4 Xcoordinate
    -4.83658955,              !- Vertex 4 Ycoordinate
    1.96135852;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:BEDROOM2_Wall_4_0_0_0_0_1_Win,    !- Name
    Window,                   !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,    !- Construction Name
    BLOQUE1:BEDROOM2_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.1911155877,             !- Vertex 1 Xcoordinate
    -2.87817345,              !- Vertex 1 Ycoordinate
    1.03538882,               !- Vertex 1 Zcoordinate
    3.1911155877,             !- Vertex 2 Xcoordinate
    -2.30746451,              !- Vertex 2 Ycoordinate
    1.03538882,               !- Vertex 2 Zcoordinate
    3.1911155877,             !- Vertex 3 Xcoordinate
    -2.30746451,              !- Vertex 3 Ycoordinate
    1.95157749,               !- Vertex 3 Zcoordinate
    3.1911155877,             !- Vertex 4 Xcoordinate
    -2.87817345,              !- Vertex 4 Ycoordinate
    1.95157749;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:BEDROOM2_Wall_4_0_0_1_0_0_Win,    !- Name
    Window,                   !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,    !- Construction Name
    BLOQUE1:BEDROOM2_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.1911155877,             !- Vertex 1 Xcoordinate
    -3.47458955,              !- Vertex 1 Ycoordinate
    1.03538882,               !- Vertex 1 Zcoordinate
    3.1911155877,             !- Vertex 2 Xcoordinate
    -2.95817345,              !- Vertex 2 Ycoordinate
    1.03538882,               !- Vertex 2 Zcoordinate
    3.1911155877,             !- Vertex 3 Xcoordinate
    -2.95817345,              !- Vertex 3 Ycoordinate
    1.95157749,               !- Vertex 3 Zcoordinate
    3.1911155877,             !- Vertex 4 Xcoordinate
    -3.47458955,              !- Vertex 4 Ycoordinate
    1.95157749;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:KITCHEN_Wall_4_0_0_0_0_1_Door,    !- Name
    Door,                     !- Surface Type
    Wooden door,              !- Construction Name
    BLOQUE1:KITCHEN_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.291115582,              !- Vertex 1 Xcoordinate
    2.07255658,               !- Vertex 1 Ycoordinate
    0.002,                    !- Vertex 1 Zcoordinate
    3.291115582,              !- Vertex 2 Xcoordinate
    2.82118451,               !- Vertex 2 Ycoordinate
    0.002,                    !- Vertex 2 Zcoordinate
    3.291115582,              !- Vertex 3 Xcoordinate
    2.82118451,               !- Vertex 3 Ycoordinate
    1.99162673,               !- Vertex 3 Zcoordinate
    3.291115582,              !- Vertex 4 Xcoordinate
    2.07255658,               !- Vertex 4 Ycoordinate
    1.99162673;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:KITCHEN_Wall_4_0_0_1_0_0_Win,    !- Name
    Window,                   !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,    !- Construction Name
    BLOQUE1:KITCHEN_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.191115582,              !- Vertex 1 Xcoordinate
    1.56055706,               !- Vertex 1 Ycoordinate
    1.04040927,               !- Vertex 1 Zcoordinate
    3.191115582,              !- Vertex 2 Xcoordinate
    2.03055658,               !- Vertex 2 Ycoordinate
    1.04040927,               !- Vertex 2 Zcoordinate
    3.191115582,              !- Vertex 3 Xcoordinate
    2.03055658,               !- Vertex 3 Ycoordinate
    1.95362673,               !- Vertex 3 Zcoordinate
    3.191115582,              !- Vertex 4 Xcoordinate
    1.56055706,               !- Vertex 4 Ycoordinate
    1.95362673;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE1:BATHROOM2_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    VENTANA CASO BASE MULCHEN - 1001,    !- Construction Name
    BLOQUE1:BATHROOM2_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.1911155847,             !- Vertex 1 Xcoordinate
    -0.09807891,              !- Vertex 1 Ycoordinate
    1.50801306,               !- Vertex 1 Zcoordinate
    3.1911155847,             !- Vertex 2 Xcoordinate
    0.32143157,               !- Vertex 2 Ycoordinate
    1.50801306,               !- Vertex 2 Zcoordinate
    3.1911155847,             !- Vertex 3 Xcoordinate
    0.32143157,               !- Vertex 3 Ycoordinate
    1.98346568,               !- Vertex 3 Zcoordinate
    3.1911155847,             !- Vertex 4 Xcoordinate
    -0.09807891,              !- Vertex 4 Ycoordinate
    1.98346568;               !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    500,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.3,                      !- Frame Solar Absorptance
    0.3,                      !- Frame Visible Absorptance
    0.3,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    0,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    500,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.3,                      !- Divider Solar Absorptance
    0.3,                      !- Divider Visible Absorptance
    0.3,                      !- Divider Thermal Hemispherical Emissivity
    0.3,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.3,                      !- Inside Sill Solar Absorptance
    0.0,                      !- Inside Reveal Depth
    0.3;                      !- Inside Reveal Solar Absorptance

SurfaceProperty:OtherSideConditionsModel,
    Default Slab - Slab Boundary Condition Model - 1,    !- Name
    GroundCoupledSurface;     !- Type of Modeling

SurfaceProperty:ConvectionCoefficients,
    BLOQUE1:LIVINGXROOM_Linear Bridge,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    25,                       !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    3,                        !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
    BLOQUE1:BEDROOM1_Linear Bridge,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    25,                       !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    3,                        !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
    BLOQUE1:MASTERBEDROOM_Linear Bridge,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    25,                       !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    3,                        !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
    BLOQUE1:BATHROOM1_Linear Bridge,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    25,                       !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    3,                        !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
    BLOQUE1:BEDROOM2_Linear Bridge,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    25,                       !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    3,                        !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
    BLOQUE1:KITCHEN_Linear Bridge,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    25,                       !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    3,                        !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
    BLOQUE1:BATHROOM2_Linear Bridge,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    25,                       !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    3,                        !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
    BLOQUE3:ZONA1_Linear Bridge,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    25,                       !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    3,                        !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
    BLOQUE2:ZONA1_Linear Bridge,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    25,                       !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    3,                        !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

PEOPLE,
    People BLOQUE1:LIVINGXROOM,    !- Name
    BLOQUE1:LIVINGXROOM,      !- Zone or ZoneList Name
    Heating_activation_time_chile,    !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    46.452,                   !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    .5,                       !- Sensible Heat Fraction
    Activity Schedule 5288,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5288,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People BLOQUE1:BEDROOM1,    !- Name
    BLOQUE1:BEDROOM1,         !- Zone or ZoneList Name
    Heating_activation_time_chile,    !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    46.452,                   !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    .5,                       !- Sensible Heat Fraction
    Activity Schedule 5300,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5300,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People BLOQUE1:MASTERBEDROOM,    !- Name
    BLOQUE1:MASTERBEDROOM,    !- Zone or ZoneList Name
    Heating_activation_time_chile,    !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    46.452,                   !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    .5,                       !- Sensible Heat Fraction
    Activity Schedule 5308,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5308,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People BLOQUE1:BATHROOM1,    !- Name
    BLOQUE1:BATHROOM1,        !- Zone or ZoneList Name
    Heating_activation_time_chile,    !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    46.452,                   !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    .5,                       !- Sensible Heat Fraction
    Activity Schedule 5318,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5318,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People BLOQUE1:BEDROOM2,    !- Name
    BLOQUE1:BEDROOM2,         !- Zone or ZoneList Name
    Heating_activation_time_chile,    !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    46.452,                   !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    .5,                       !- Sensible Heat Fraction
    Activity Schedule 5325,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5325,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People BLOQUE1:KITCHEN,    !- Name
    BLOQUE1:KITCHEN,          !- Zone or ZoneList Name
    Heating_activation_time_chile,    !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    46.452,                   !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    .5,                       !- Sensible Heat Fraction
    Activity Schedule 5333,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5333,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People BLOQUE1:BATHROOM2,    !- Name
    BLOQUE1:BATHROOM2,        !- Zone or ZoneList Name
    Heating_activation_time_chile,    !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    46.452,                   !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    .5,                       !- Sensible Heat Fraction
    Activity Schedule 5340,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5340,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

Lights,
    BLOQUE1:LIVINGXROOM General lighting,    !- Name
    BLOQUE1:LIVINGXROOM,      !- Zone or ZoneList Name
    Residential Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.3,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE1:LIVINGXROOM#GeneralLights;    !- EndUse Subcategory

Lights,
    BLOQUE1:BEDROOM1 General lighting,    !- Name
    BLOQUE1:BEDROOM1,         !- Zone or ZoneList Name
    Residential Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.3,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE1:BEDROOM1#GeneralLights;    !- EndUse Subcategory

Lights,
    BLOQUE1:MASTERBEDROOM General lighting,    !- Name
    BLOQUE1:MASTERBEDROOM,    !- Zone or ZoneList Name
    Residential Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.3,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE1:MASTERBEDROOM#GeneralLights;    !- EndUse Subcategory

Lights,
    BLOQUE1:BATHROOM1 General lighting,    !- Name
    BLOQUE1:BATHROOM1,        !- Zone or ZoneList Name
    Residential Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.3,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE1:BATHROOM1#GeneralLights;    !- EndUse Subcategory

Lights,
    BLOQUE1:BEDROOM2 General lighting,    !- Name
    BLOQUE1:BEDROOM2,         !- Zone or ZoneList Name
    Residential Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.3,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE1:BEDROOM2#GeneralLights;    !- EndUse Subcategory

Lights,
    BLOQUE1:KITCHEN General lighting,    !- Name
    BLOQUE1:KITCHEN,          !- Zone or ZoneList Name
    Residential Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.3,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE1:KITCHEN#GeneralLights;    !- EndUse Subcategory

Lights,
    BLOQUE1:BATHROOM2 General lighting,    !- Name
    BLOQUE1:BATHROOM2,        !- Zone or ZoneList Name
    Residential Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.3,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE1:BATHROOM2#GeneralLights;    !- EndUse Subcategory

OtherEquipment,
    BLOQUE1:LIVINGXROOM Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    BLOQUE1:LIVINGXROOM,      !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    13.03,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    BLOQUE1:BEDROOM1 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    BLOQUE1:BEDROOM1,         !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    13.03,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    BLOQUE1:MASTERBEDROOM Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    BLOQUE1:MASTERBEDROOM,    !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    BLOQUE1:BATHROOM1 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    BLOQUE1:BATHROOM1,        !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    BLOQUE1:BEDROOM2 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    BLOQUE1:BEDROOM2,         !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    BLOQUE1:KITCHEN Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    BLOQUE1:KITCHEN,          !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    13.03,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    BLOQUE1:BATHROOM2 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    BLOQUE1:BATHROOM2,        !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    13.03,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OutputControl:IlluminanceMap:Style,
    Comma;                    !- Column Separator

AirflowNetwork:SimulationControl,
    VENT,                     !- Name
    MultizoneWithoutDistribution,    !- AirflowNetwork Control
    Input,                    !- Wind Pressure Coefficient Type
    OpeningHeight,            !- Height Selection for Local Wind Pressure Calculation
    LowRise,                  !- Building Type
    1000,                     !- Maximum Number of Iterations
    ZeroNodePressures,        !- Initialization Type
    0.0001,                   !- Relative Airflow Convergence Tolerance
    1e-06,                    !- Absolute Airflow Convergence Tolerance
    -0.5,                     !- Convergence Acceleration Limit
    0,                        !- Azimuth Angle of Long Axis of Building
    1;                        !- Ratio of Building Width Along Short Axis to Width Along Long Axis

AirflowNetwork:MultiZone:Zone,
    BLOQUE1:LIVINGXROOM,      !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    BLOQUE1:BEDROOM1,         !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    BLOQUE1:MASTERBEDROOM,    !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    BLOQUE1:BATHROOM1,        !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    BLOQUE1:BEDROOM2,         !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    BLOQUE1:KITCHEN,          !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    BLOQUE1:BATHROOM2,        !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    BLOQUE3:ZONA1,            !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    20002;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    BLOQUE2:ZONA1,            !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    20002;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_0,    !- Surface Name
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_1,    !- Surface Name
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_1,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Ceiling_1_1_0,    !- Surface Name
    BLOQUE1:LIVINGXROOM_Ceiling_1_1_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_2_0_0,    !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_2_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_3_0_0,    !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_3_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_3_0_0_0_0_0_Door,    !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_3_0_0_0_0_0_Door,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_4_0_0,    !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_4_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_5_0_0,    !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_5_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_5_0_0_0_0_0_Door,    !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_5_0_0_0_0_0_Door,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_6_0_0,    !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_6_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_6_0_0_0_0_0_Door,    !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_6_0_0_0_0_0_Door,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_7_0_0,    !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_7_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Partition_7_0_0_0_0_0_Door,    !- Surface Name
    BLOQUE1:LIVINGXROOM_Partition_7_0_0_0_0_0_Door,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0,    !- Surface Name
    BLOQUE1:LIVINGXROOM_Wall_8_0_0,    !- Leakage Component Name
    BLOQUE1:LIVINGXROOM_Wall_8_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0_0_0_0_Door,    !- Surface Name
    BLOQUE1:LIVINGXROOM_Wall_8_0_0_0_0_0_Door,    !- Leakage Component Name
    BLOQUE1:LIVINGXROOM_Wall_8_0_0_0_0_0_Door,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0,    !- Surface Name
    BLOQUE1:LIVINGXROOM_Wall_9_0_0,    !- Leakage Component Name
    BLOQUE1:LIVINGXROOM_Wall_9_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0_0_0_0_Win,    !- Surface Name
    BLOQUE1:LIVINGXROOM_Wall_9_0_0_0_0_0_Win,    !- Leakage Component Name
    BLOQUE1:LIVINGXROOM_Wall_9_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0,    !- Surface Name
    BLOQUE1:LIVINGXROOM_Wall_10_0_0,    !- Leakage Component Name
    BLOQUE1:LIVINGXROOM_Wall_10_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0_0_0_0_Win,    !- Surface Name
    BLOQUE1:LIVINGXROOM_Wall_10_0_0_0_0_0_Win,    !- Leakage Component Name
    BLOQUE1:LIVINGXROOM_Wall_10_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM1_Ceiling_1_0_0,    !- Surface Name
    BLOQUE1:BEDROOM1_Ceiling_1_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM1_Wall_2_0_0,    !- Surface Name
    BLOQUE1:BEDROOM1_Wall_2_0_0,    !- Leakage Component Name
    BLOQUE1:BEDROOM1_Wall_2_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM1_Wall_2_0_0_0_0_0_Win,    !- Surface Name
    BLOQUE1:BEDROOM1_Wall_2_0_0_0_0_0_Win,    !- Leakage Component Name
    BLOQUE1:BEDROOM1_Wall_2_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM1_Partition_3_0_0,    !- Surface Name
    BLOQUE1:BEDROOM1_Partition_3_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM1_Partition_4_0_0,    !- Surface Name
    BLOQUE1:BEDROOM1_Partition_4_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_0,    !- Surface Name
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_1,    !- Surface Name
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_1,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0,    !- Surface Name
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0_0_0_0_Door,    !- Surface Name
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0_0_0_0_Door,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Partition_3_0_0,    !- Surface Name
    BLOQUE1:MASTERBEDROOM_Partition_3_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0,    !- Surface Name
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0,    !- Leakage Component Name
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0_0_0_0_Win,    !- Surface Name
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0_0_0_0_Win,    !- Leakage Component Name
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0,    !- Surface Name
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0,    !- Leakage Component Name
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0_0_0_0_Win,    !- Surface Name
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0_0_0_0_Win,    !- Leakage Component Name
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:MASTERBEDROOM_Partition_6_0_0,    !- Surface Name
    BLOQUE1:MASTERBEDROOM_Partition_6_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BATHROOM1_Ceiling_1_0_0,    !- Surface Name
    BLOQUE1:BATHROOM1_Ceiling_1_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BATHROOM1_Wall_2_0_0,    !- Surface Name
    BLOQUE1:BATHROOM1_Wall_2_0_0,    !- Leakage Component Name
    BLOQUE1:BATHROOM1_Wall_2_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BATHROOM1_Wall_2_0_0_0_0_0_Win,    !- Surface Name
    BLOQUE1:BATHROOM1_Wall_2_0_0_0_0_0_Win,    !- Leakage Component Name
    BLOQUE1:BATHROOM1_Wall_2_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM2_Ceiling_1_0_0,    !- Surface Name
    BLOQUE1:BEDROOM2_Ceiling_1_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM2_Wall_3_0_0,    !- Surface Name
    BLOQUE1:BEDROOM2_Wall_3_0_0,    !- Leakage Component Name
    BLOQUE1:BEDROOM2_Wall_3_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM2_Wall_3_0_0_0_0_0_Win,    !- Surface Name
    BLOQUE1:BEDROOM2_Wall_3_0_0_0_0_0_Win,    !- Leakage Component Name
    BLOQUE1:BEDROOM2_Wall_3_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM2_Wall_4_0_0,    !- Surface Name
    BLOQUE1:BEDROOM2_Wall_4_0_0,    !- Leakage Component Name
    BLOQUE1:BEDROOM2_Wall_4_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM2_Wall_4_0_0_0_0_1_Win,    !- Surface Name
    BLOQUE1:BEDROOM2_Wall_4_0_0_0_0_1_Win,    !- Leakage Component Name
    BLOQUE1:BEDROOM2_Wall_4_0_0_0_0_1_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM2_Wall_4_0_0_1_0_0_Win,    !- Surface Name
    BLOQUE1:BEDROOM2_Wall_4_0_0_1_0_0_Win,    !- Leakage Component Name
    BLOQUE1:BEDROOM2_Wall_4_0_0_1_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BEDROOM2_Partition_5_0_0,    !- Surface Name
    BLOQUE1:BEDROOM2_Partition_5_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:KITCHEN_Ceiling_1_0_0,    !- Surface Name
    BLOQUE1:KITCHEN_Ceiling_1_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:KITCHEN_Partition_3_0_0,    !- Surface Name
    BLOQUE1:KITCHEN_Partition_3_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:KITCHEN_Wall_4_0_0,    !- Surface Name
    BLOQUE1:KITCHEN_Wall_4_0_0,    !- Leakage Component Name
    BLOQUE1:KITCHEN_Wall_4_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:KITCHEN_Wall_4_0_0_0_0_1_Door,    !- Surface Name
    BLOQUE1:KITCHEN_Wall_4_0_0_0_0_1_Door,    !- Leakage Component Name
    BLOQUE1:KITCHEN_Wall_4_0_0_0_0_1_Door,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:KITCHEN_Wall_4_0_0_1_0_0_Win,    !- Surface Name
    BLOQUE1:KITCHEN_Wall_4_0_0_1_0_0_Win,    !- Leakage Component Name
    BLOQUE1:KITCHEN_Wall_4_0_0_1_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:KITCHEN_Wall_5_0_0,    !- Surface Name
    BLOQUE1:KITCHEN_Wall_5_0_0,    !- Leakage Component Name
    BLOQUE1:KITCHEN_Wall_5_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BATHROOM2_Ceiling_1_0_0,    !- Surface Name
    BLOQUE1:BATHROOM2_Ceiling_1_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BATHROOM2_Wall_4_0_0,    !- Surface Name
    BLOQUE1:BATHROOM2_Wall_4_0_0,    !- Leakage Component Name
    BLOQUE1:BATHROOM2_Wall_4_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE1:BATHROOM2_Wall_4_0_0_0_0_0_Win,    !- Surface Name
    BLOQUE1:BATHROOM2_Wall_4_0_0_0_0_0_Win,    !- Leakage Component Name
    BLOQUE1:BATHROOM2_Wall_4_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    BLOQUE3:ZONA1_ExtFloor_0_0_0,    !- Surface Name
    BLOQUE3:ZONA1_ExtFloor_0_0_0,    !- Leakage Component Name
    BLOQUE3:ZONA1_ExtFloor_0_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE3:ZONA1_ExtFloor_0_0_1,    !- Surface Name
    BLOQUE3:ZONA1_ExtFloor_0_0_1,    !- Leakage Component Name
    BLOQUE3:ZONA1_ExtFloor_0_0_1,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE3:ZONA1_ExtFloor_0_0_2,    !- Surface Name
    BLOQUE3:ZONA1_ExtFloor_0_0_2,    !- Leakage Component Name
    BLOQUE3:ZONA1_ExtFloor_0_0_2,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE3:ZONA1_Wall_1_0_0,    !- Surface Name
    BLOQUE3:ZONA1_Wall_1_0_0,    !- Leakage Component Name
    BLOQUE3:ZONA1_Wall_1_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE3:ZONA1_Roof_2_0_0,    !- Surface Name
    BLOQUE3:ZONA1_Roof_2_0_0,    !- Leakage Component Name
    BLOQUE3:ZONA1_Roof_2_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE3:ZONA1_Partition_3_0_0,    !- Surface Name
    BLOQUE3:ZONA1_Partition_3_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE3:ZONA1_Wall_3_1_0,    !- Surface Name
    BLOQUE3:ZONA1_Wall_3_1_0,    !- Leakage Component Name
    BLOQUE3:ZONA1_Wall_3_1_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE3:ZONA1_Roof_4_0_0,    !- Surface Name
    BLOQUE3:ZONA1_Roof_4_0_0,    !- Leakage Component Name
    BLOQUE3:ZONA1_Roof_4_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE2:ZONA1_Roof_0_0_0,    !- Surface Name
    BLOQUE2:ZONA1_Roof_0_0_0,    !- Leakage Component Name
    BLOQUE2:ZONA1_Roof_0_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE2:ZONA1_ExtFloor_1_0_0,    !- Surface Name
    BLOQUE2:ZONA1_ExtFloor_1_0_0,    !- Leakage Component Name
    BLOQUE2:ZONA1_ExtFloor_1_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE2:ZONA1_ExtFloor_1_0_1,    !- Surface Name
    BLOQUE2:ZONA1_ExtFloor_1_0_1,    !- Leakage Component Name
    BLOQUE2:ZONA1_ExtFloor_1_0_1,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE2:ZONA1_ExtFloor_1_0_2,    !- Surface Name
    BLOQUE2:ZONA1_ExtFloor_1_0_2,    !- Leakage Component Name
    BLOQUE2:ZONA1_ExtFloor_1_0_2,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE2:ZONA1_Wall_3_0_0,    !- Surface Name
    BLOQUE2:ZONA1_Wall_3_0_0,    !- Leakage Component Name
    BLOQUE2:ZONA1_Wall_3_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    BLOQUE2:ZONA1_Roof_4_0_0,    !- Surface Name
    BLOQUE2:ZONA1_Roof_4_0_0,    !- Leakage Component Name
    BLOQUE2:ZONA1_Roof_4_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,    !- Name
    20,                       !- Reference Temperature
    101320,                   !- Reference Barometric Pressure
    0.005;                    !- Reference Humidity Ratio

AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,             !- Name
    1e-11,                    !- Air Mass Flow Coefficient at Reference Conditions
    0.66,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_0,    !- Name
    5.35e-05,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Ceiling_1_0_1,    !- Name
    4.56e-05,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Ceiling_1_1_0,    !- Name
    9.31e-05,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Partition_2_0_0,    !- Name
    0.0132825,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Partition_3_0_0,    !- Name
    0.0046955,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Partition_4_0_0,    !- Name
    0.0064431,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Partition_5_0_0,    !- Name
    0.0012017,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Partition_6_0_0,    !- Name
    0.0037267,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Partition_7_0_0,    !- Name
    0.0133976,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0,    !- Name
    0.0001498,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0,    !- Name
    0.0002648,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0,    !- Name
    0.0003614,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BEDROOM1_Ceiling_1_0_0,    !- Name
    5.05e-05,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BEDROOM1_Wall_2_0_0,    !- Name
    0.0001275,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BEDROOM1_Partition_3_0_0,    !- Name
    0.0096667,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BEDROOM1_Partition_4_0_0,    !- Name
    0.0036158,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_0,    !- Name
    1.1e-05,                  !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:MASTERBEDROOM_Ceiling_1_0_1,    !- Name
    0.0001183,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0,    !- Name
    0.0037225,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:MASTERBEDROOM_Partition_3_0_0,    !- Name
    0.0096667,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0,    !- Name
    0.0003338,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0,    !- Name
    0.0002279,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:MASTERBEDROOM_Partition_6_0_0,    !- Name
    0.0188516,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BATHROOM1_Ceiling_1_0_0,    !- Name
    2.94e-05,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BATHROOM1_Wall_2_0_0,    !- Name
    0.0001208,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BEDROOM2_Ceiling_1_0_0,    !- Name
    0.0001317,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BEDROOM2_Wall_3_0_0,    !- Name
    0.0002581,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BEDROOM2_Wall_4_0_0,    !- Name
    0.0003372,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BEDROOM2_Partition_5_0_0,    !- Name
    0.01058,                  !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:KITCHEN_Ceiling_1_0_0,    !- Name
    8.28e-05,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:KITCHEN_Partition_3_0_0,    !- Name
    0.01058,                  !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:KITCHEN_Wall_4_0_0,    !- Name
    0.0002546,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:KITCHEN_Wall_5_0_0,    !- Name
    0.0002116,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BATHROOM2_Ceiling_1_0_0,    !- Name
    3.22e-05,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE1:BATHROOM2_Wall_4_0_0,    !- Name
    0.0001209,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE3:ZONA1_ExtFloor_0_0_0,    !- Name
    0.0012285,                !- Air Mass Flow Coefficient at Reference Conditions
    1,                        !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE3:ZONA1_ExtFloor_0_0_1,    !- Name
    0.0005887,                !- Air Mass Flow Coefficient at Reference Conditions
    1,                        !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE3:ZONA1_ExtFloor_0_0_2,    !- Name
    0.0012689,                !- Air Mass Flow Coefficient at Reference Conditions
    1,                        !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE3:ZONA1_Wall_1_0_0,    !- Name
    0.000182,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE3:ZONA1_Roof_2_0_0,    !- Name
    0.0010528,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE3:ZONA1_Partition_3_0_0,    !- Name
    0.0063951,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE3:ZONA1_Wall_3_1_0,    !- Name
    5.41e-05,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE3:ZONA1_Roof_4_0_0,    !- Name
    0.0010528,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE2:ZONA1_Roof_0_0_0,    !- Name
    0.0002766,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE2:ZONA1_ExtFloor_1_0_0,    !- Name
    0.0011759,                !- Air Mass Flow Coefficient at Reference Conditions
    1,                        !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE2:ZONA1_ExtFloor_1_0_1,    !- Name
    0.00081,                  !- Air Mass Flow Coefficient at Reference Conditions
    1,                        !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE2:ZONA1_ExtFloor_1_0_2,    !- Name
    0.0003983,                !- Air Mass Flow Coefficient at Reference Conditions
    1,                        !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE2:ZONA1_Wall_3_0_0,    !- Name
    0.0001287,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    BLOQUE2:ZONA1_Roof_4_0_0,    !- Name
    0.0002766,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:LIVINGXROOM_Partition_3_0_0_0_0_0_Door,    !- Name
    0.02,                     !- Air Mass Flow Coefficient When Opening is Closed
    0.7,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.025,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:LIVINGXROOM_Partition_5_0_0_0_0_0_Door,    !- Name
    0.02,                     !- Air Mass Flow Coefficient When Opening is Closed
    0.7,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.025,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:LIVINGXROOM_Partition_6_0_0_0_0_0_Door,    !- Name
    0.02,                     !- Air Mass Flow Coefficient When Opening is Closed
    0.7,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.025,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:LIVINGXROOM_Partition_7_0_0_0_0_0_Door,    !- Name
    0.02,                     !- Air Mass Flow Coefficient When Opening is Closed
    0.7,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.025,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0_0_0_0_Door,    !- Name
    0.0006,                   !- Air Mass Flow Coefficient When Opening is Closed
    0.7,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.025,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0_0_0_0_Win,    !- Name
    6e-05,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.7,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.05,                     !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0_0_0_0_Win,    !- Name
    6e-05,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.7,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.05,                     !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:BEDROOM1_Wall_2_0_0_0_0_0_Win,    !- Name
    6e-05,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.7,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.05,                     !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0_0_0_0_Door,    !- Name
    0.02,                     !- Air Mass Flow Coefficient When Opening is Closed
    0.7,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.025,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0_0_0_0_Win,    !- Name
    6e-05,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.7,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.05,                     !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0_0_0_0_Win,    !- Name
    6e-05,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.7,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.05,                     !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:BATHROOM1_Wall_2_0_0_0_0_0_Win,    !- Name
    6e-05,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.7,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.05,                     !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:BEDROOM2_Wall_3_0_0_0_0_0_Win,    !- Name
    6e-05,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.7,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.05,                     !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:BEDROOM2_Wall_4_0_0_0_0_1_Win,    !- Name
    6e-05,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.7,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.05,                     !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:BEDROOM2_Wall_4_0_0_1_0_0_Win,    !- Name
    6e-05,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.7,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.05,                     !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:KITCHEN_Wall_4_0_0_0_0_1_Door,    !- Name
    0.0006,                   !- Air Mass Flow Coefficient When Opening is Closed
    0.7,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.025,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:KITCHEN_Wall_4_0_0_1_0_0_Win,    !- Name
    6e-05,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.7,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.05,                     !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BLOQUE1:BATHROOM2_Wall_4_0_0_0_0_0_Win,    !- Name
    6e-05,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.7,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.05,                     !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0,    !- Name
    1.53,                     !- External Node Height
    BLOQUE1:LIVINGXROOM_Wall_8_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0_0_0_0_Door,    !- Name
    1.42,                     !- External Node Height
    BLOQUE1:LIVINGXROOM_Wall_8_0_0_0_0_0_Door;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0,    !- Name
    1.53,                     !- External Node Height
    BLOQUE1:LIVINGXROOM_Wall_9_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0_0_0_0_Win,    !- Name
    1.8,                      !- External Node Height
    BLOQUE1:LIVINGXROOM_Wall_9_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0,    !- Name
    1.53,                     !- External Node Height
    BLOQUE1:LIVINGXROOM_Wall_10_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0_0_0_0_Win,    !- Name
    2,                        !- External Node Height
    BLOQUE1:LIVINGXROOM_Wall_10_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BEDROOM1_Wall_2_0_0,    !- Name
    1.53,                     !- External Node Height
    BLOQUE1:BEDROOM1_Wall_2_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BEDROOM1_Wall_2_0_0_0_0_0_Win,    !- Name
    2.04,                     !- External Node Height
    BLOQUE1:BEDROOM1_Wall_2_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0,    !- Name
    1.53,                     !- External Node Height
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0_0_0_0_Win,    !- Name
    2.04,                     !- External Node Height
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0,    !- Name
    1.53,                     !- External Node Height
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0_0_0_0_Win,    !- Name
    1.99,                     !- External Node Height
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BATHROOM1_Wall_2_0_0,    !- Name
    1.53,                     !- External Node Height
    BLOQUE1:BATHROOM1_Wall_2_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BATHROOM1_Wall_2_0_0_0_0_0_Win,    !- Name
    2.32,                     !- External Node Height
    BLOQUE1:BATHROOM1_Wall_2_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BEDROOM2_Wall_3_0_0,    !- Name
    1.53,                     !- External Node Height
    BLOQUE1:BEDROOM2_Wall_3_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BEDROOM2_Wall_3_0_0_0_0_0_Win,    !- Name
    2,                        !- External Node Height
    BLOQUE1:BEDROOM2_Wall_3_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BEDROOM2_Wall_4_0_0,    !- Name
    1.53,                     !- External Node Height
    BLOQUE1:BEDROOM2_Wall_4_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BEDROOM2_Wall_4_0_0_0_0_1_Win,    !- Name
    1.99,                     !- External Node Height
    BLOQUE1:BEDROOM2_Wall_4_0_0_0_0_1_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BEDROOM2_Wall_4_0_0_1_0_0_Win,    !- Name
    1.99,                     !- External Node Height
    BLOQUE1:BEDROOM2_Wall_4_0_0_1_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:KITCHEN_Wall_4_0_0,    !- Name
    1.53,                     !- External Node Height
    BLOQUE1:KITCHEN_Wall_4_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:KITCHEN_Wall_4_0_0_0_0_1_Door,    !- Name
    1.33,                     !- External Node Height
    BLOQUE1:KITCHEN_Wall_4_0_0_0_0_1_Door;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:KITCHEN_Wall_4_0_0_1_0_0_Win,    !- Name
    2,                        !- External Node Height
    BLOQUE1:KITCHEN_Wall_4_0_0_1_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:KITCHEN_Wall_5_0_0,    !- Name
    1.53,                     !- External Node Height
    BLOQUE1:KITCHEN_Wall_5_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BATHROOM2_Wall_4_0_0,    !- Name
    1.53,                     !- External Node Height
    BLOQUE1:BATHROOM2_Wall_4_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE1:BATHROOM2_Wall_4_0_0_0_0_0_Win,    !- Name
    2.33,                     !- External Node Height
    BLOQUE1:BATHROOM2_Wall_4_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE3:ZONA1_ExtFloor_0_0_0,    !- Name
    3.07,                     !- External Node Height
    BLOQUE3:ZONA1_ExtFloor_0_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE3:ZONA1_ExtFloor_0_0_1,    !- Name
    3.07,                     !- External Node Height
    BLOQUE3:ZONA1_ExtFloor_0_0_1;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE3:ZONA1_ExtFloor_0_0_2,    !- Name
    3.07,                     !- External Node Height
    BLOQUE3:ZONA1_ExtFloor_0_0_2;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE3:ZONA1_Wall_1_0_0,    !- Name
    4.1,                      !- External Node Height
    BLOQUE3:ZONA1_Wall_1_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE3:ZONA1_Roof_2_0_0,    !- Name
    3.93,                     !- External Node Height
    BLOQUE3:ZONA1_Roof_2_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE3:ZONA1_Wall_3_1_0,    !- Name
    3.86,                     !- External Node Height
    BLOQUE3:ZONA1_Wall_3_1_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE3:ZONA1_Roof_4_0_0,    !- Name
    3.93,                     !- External Node Height
    BLOQUE3:ZONA1_Roof_4_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE2:ZONA1_Roof_0_0_0,    !- Name
    3.8,                      !- External Node Height
    BLOQUE2:ZONA1_Roof_0_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE2:ZONA1_ExtFloor_1_0_0,    !- Name
    3.07,                     !- External Node Height
    BLOQUE2:ZONA1_ExtFloor_1_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE2:ZONA1_ExtFloor_1_0_1,    !- Name
    3.07,                     !- External Node Height
    BLOQUE2:ZONA1_ExtFloor_1_0_1;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE2:ZONA1_ExtFloor_1_0_2,    !- Name
    3.07,                     !- External Node Height
    BLOQUE2:ZONA1_ExtFloor_1_0_2;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE2:ZONA1_Wall_3_0_0,    !- Name
    4,                        !- External Node Height
    BLOQUE2:ZONA1_Wall_3_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    BLOQUE2:ZONA1_Roof_4_0_0,    !- Name
    3.8,                      !- External Node Height
    BLOQUE2:ZONA1_Roof_4_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Cp Data,                  !- Name
    0,                        !- Wind Direction 1
    45,                       !- Wind Direction 2
    90,                       !- Wind Direction 3
    135,                      !- Wind Direction 4
    180,                      !- Wind Direction 5
    225,                      !- Wind Direction 6
    270,                      !- Wind Direction 7
    315;                      !- Wind Direction 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:LIVINGXROOM_Wall_8_0_0_0_0_0_Door,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:LIVINGXROOM_Wall_9_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:LIVINGXROOM_Wall_10_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BEDROOM1_Wall_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BEDROOM1_Wall_2_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BATHROOM1_Wall_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BATHROOM1_Wall_2_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BEDROOM2_Wall_3_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BEDROOM2_Wall_3_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BEDROOM2_Wall_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BEDROOM2_Wall_4_0_0_0_0_1_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BEDROOM2_Wall_4_0_0_1_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:KITCHEN_Wall_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:KITCHEN_Wall_4_0_0_0_0_1_Door,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:KITCHEN_Wall_4_0_0_1_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:KITCHEN_Wall_5_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BATHROOM2_Wall_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE1:BATHROOM2_Wall_4_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE3:ZONA1_ExtFloor_0_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE3:ZONA1_ExtFloor_0_0_1,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE3:ZONA1_ExtFloor_0_0_2,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE3:ZONA1_Wall_1_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE3:ZONA1_Roof_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.55,                    !- Wind Pressure Coefficient Value 1
    -0.45,                    !- Wind Pressure Coefficient Value 2
    -0.35,                    !- Wind Pressure Coefficient Value 3
    -0.45,                    !- Wind Pressure Coefficient Value 4
    -0.55,                    !- Wind Pressure Coefficient Value 5
    -0.45,                    !- Wind Pressure Coefficient Value 6
    -0.35,                    !- Wind Pressure Coefficient Value 7
    -0.45;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE3:ZONA1_Wall_3_1_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE3:ZONA1_Roof_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.55,                    !- Wind Pressure Coefficient Value 1
    -0.45,                    !- Wind Pressure Coefficient Value 2
    -0.35,                    !- Wind Pressure Coefficient Value 3
    -0.45,                    !- Wind Pressure Coefficient Value 4
    -0.55,                    !- Wind Pressure Coefficient Value 5
    -0.45,                    !- Wind Pressure Coefficient Value 6
    -0.35,                    !- Wind Pressure Coefficient Value 7
    -0.45;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE2:ZONA1_Roof_0_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.55,                    !- Wind Pressure Coefficient Value 1
    -0.45,                    !- Wind Pressure Coefficient Value 2
    -0.35,                    !- Wind Pressure Coefficient Value 3
    -0.45,                    !- Wind Pressure Coefficient Value 4
    -0.55,                    !- Wind Pressure Coefficient Value 5
    -0.45,                    !- Wind Pressure Coefficient Value 6
    -0.35,                    !- Wind Pressure Coefficient Value 7
    -0.45;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE2:ZONA1_ExtFloor_1_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE2:ZONA1_ExtFloor_1_0_1,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE2:ZONA1_ExtFloor_1_0_2,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE2:ZONA1_Wall_3_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE2:ZONA1_Roof_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.55,                    !- Wind Pressure Coefficient Value 1
    -0.45,                    !- Wind Pressure Coefficient Value 2
    -0.35,                    !- Wind Pressure Coefficient Value 3
    -0.45,                    !- Wind Pressure Coefficient Value 4
    -0.55,                    !- Wind Pressure Coefficient Value 5
    -0.45,                    !- Wind Pressure Coefficient Value 6
    -0.35,                    !- Wind Pressure Coefficient Value 7
    -0.45;                    !- Wind Pressure Coefficient Value 8

DesignSpecification:ZoneAirDistribution,
    BLOQUE1:LIVINGXROOM,      !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    BLOQUE1:BEDROOM1,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    BLOQUE1:MASTERBEDROOM,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    BLOQUE1:BATHROOM1,        !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    BLOQUE1:BEDROOM2,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    BLOQUE1:KITCHEN,          !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    BLOQUE1:BATHROOM2,        !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Zone,
    BLOQUE1:LIVINGXROOM,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.016,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    BLOQUE1:LIVINGXROOM;      !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    BLOQUE1:BEDROOM1,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.016,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    BLOQUE1:BEDROOM1;         !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    BLOQUE1:MASTERBEDROOM,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.016,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    BLOQUE1:MASTERBEDROOM;    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    BLOQUE1:BATHROOM1,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.016,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    BLOQUE1:BATHROOM1;        !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    BLOQUE1:BEDROOM2,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.016,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    BLOQUE1:BEDROOM2;         !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    BLOQUE1:KITCHEN,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.016,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    BLOQUE1:KITCHEN;          !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    BLOQUE1:BATHROOM2,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.016,                    !- Zone Heating Design Supply Air Humidity Ratio
    ,                         !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    BLOQUE1:BATHROOM2;        !- Design Specification Zone Air Distribution Object Name

ZoneControl:Thermostat,
    BLOQUE1:LIVINGXROOM Thermostat,    !- Name
    BLOQUE1:LIVINGXROOM,      !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE1:LIVINGXROOM;    !- Control 1 Name

ZoneControl:Thermostat,
    BLOQUE1:BEDROOM1 Thermostat,    !- Name
    BLOQUE1:BEDROOM1,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE1:BEDROOM1;    !- Control 1 Name

ZoneControl:Thermostat,
    BLOQUE1:MASTERBEDROOM Thermostat,    !- Name
    BLOQUE1:MASTERBEDROOM,    !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE1:MASTERBEDROOM;    !- Control 1 Name

ZoneControl:Thermostat,
    BLOQUE1:BATHROOM1 Thermostat,    !- Name
    BLOQUE1:BATHROOM1,        !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE1:BATHROOM1;    !- Control 1 Name

ZoneControl:Thermostat,
    BLOQUE1:BEDROOM2 Thermostat,    !- Name
    BLOQUE1:BEDROOM2,         !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE1:BEDROOM2;    !- Control 1 Name

ZoneControl:Thermostat,
    BLOQUE1:KITCHEN Thermostat,    !- Name
    BLOQUE1:KITCHEN,          !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE1:KITCHEN;    !- Control 1 Name

ZoneControl:Thermostat,
    BLOQUE1:BATHROOM2 Thermostat,    !- Name
    BLOQUE1:BATHROOM2,        !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE1:BATHROOM2;    !- Control 1 Name

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:LIVINGXROOM Thermostat,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.50,                     !- Fixed Radiative Fraction
    ;                         !- Radiative Fraction Schedule Name

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:BEDROOM1 Thermostat,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.50,                     !- Fixed Radiative Fraction
    ;                         !- Radiative Fraction Schedule Name

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:MASTERBEDROOM Thermostat,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.50,                     !- Fixed Radiative Fraction
    ;                         !- Radiative Fraction Schedule Name

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:BATHROOM1 Thermostat,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.50,                     !- Fixed Radiative Fraction
    ;                         !- Radiative Fraction Schedule Name

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:BEDROOM2 Thermostat,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.50,                     !- Fixed Radiative Fraction
    ;                         !- Radiative Fraction Schedule Name

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:KITCHEN Thermostat,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.50,                     !- Fixed Radiative Fraction
    ;                         !- Radiative Fraction Schedule Name

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:BATHROOM2 Thermostat,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.50,                     !- Fixed Radiative Fraction
    ;                         !- Radiative Fraction Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE1:LIVINGXROOM,    !- Name
    BLOQUE1:LIVINGXROOM Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    BLOQUE1:LIVINGXROOM Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE1:BEDROOM1,    !- Name
    BLOQUE1:BEDROOM1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    BLOQUE1:BEDROOM1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE1:MASTERBEDROOM,    !- Name
    BLOQUE1:MASTERBEDROOM Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    BLOQUE1:MASTERBEDROOM Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE1:BATHROOM1,    !- Name
    BLOQUE1:BATHROOM1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    BLOQUE1:BATHROOM1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE1:BEDROOM2,    !- Name
    BLOQUE1:BEDROOM2 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    BLOQUE1:BEDROOM2 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE1:KITCHEN,    !- Name
    BLOQUE1:KITCHEN Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    BLOQUE1:KITCHEN Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE1:BATHROOM2,    !- Name
    BLOQUE1:BATHROOM2 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    BLOQUE1:BATHROOM2 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:LIVINGXROOM Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE1:LIVINGXROOM In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    99,                       !- Maximum Heating Supply Air Temperature
    -99,                      !- Minimum Cooling Supply Air Temperature
    0.001,                    !- Maximum Heating Supply Air Humidity Ratio
    0.01,                     !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    BLOQUE1:LIVINGXROOM Heating Availability Sch,    !- Heating Availability Schedule Name
    BLOQUE1:LIVINGXROOM Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:BEDROOM1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE1:BEDROOM1 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    99,                       !- Maximum Heating Supply Air Temperature
    -99,                      !- Minimum Cooling Supply Air Temperature
    0.001,                    !- Maximum Heating Supply Air Humidity Ratio
    0.01,                     !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    BLOQUE1:BEDROOM1 Heating Availability Sch,    !- Heating Availability Schedule Name
    BLOQUE1:BEDROOM1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:MASTERBEDROOM Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE1:MASTERBEDROOM In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    99,                       !- Maximum Heating Supply Air Temperature
    -99,                      !- Minimum Cooling Supply Air Temperature
    0.001,                    !- Maximum Heating Supply Air Humidity Ratio
    0.01,                     !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    BLOQUE1:MASTERBEDROOM Heating Availability Sch,    !- Heating Availability Schedule Name
    BLOQUE1:MASTERBEDROOM Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:BATHROOM1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE1:BATHROOM1 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    99,                       !- Maximum Heating Supply Air Temperature
    -99,                      !- Minimum Cooling Supply Air Temperature
    0.001,                    !- Maximum Heating Supply Air Humidity Ratio
    0.01,                     !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    BLOQUE1:BATHROOM1 Heating Availability Sch,    !- Heating Availability Schedule Name
    BLOQUE1:BATHROOM1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:BEDROOM2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE1:BEDROOM2 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    99,                       !- Maximum Heating Supply Air Temperature
    -99,                      !- Minimum Cooling Supply Air Temperature
    0.001,                    !- Maximum Heating Supply Air Humidity Ratio
    0.01,                     !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    BLOQUE1:BEDROOM2 Heating Availability Sch,    !- Heating Availability Schedule Name
    BLOQUE1:BEDROOM2 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:KITCHEN Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE1:KITCHEN In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    99,                       !- Maximum Heating Supply Air Temperature
    -99,                      !- Minimum Cooling Supply Air Temperature
    0.001,                    !- Maximum Heating Supply Air Humidity Ratio
    0.01,                     !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    BLOQUE1:KITCHEN Heating Availability Sch,    !- Heating Availability Schedule Name
    BLOQUE1:KITCHEN Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:BATHROOM2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE1:BATHROOM2 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    99,                       !- Maximum Heating Supply Air Temperature
    -99,                      !- Minimum Cooling Supply Air Temperature
    0.001,                    !- Maximum Heating Supply Air Humidity Ratio
    0.01,                     !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    BLOQUE1:BATHROOM2 Heating Availability Sch,    !- Heating Availability Schedule Name
    BLOQUE1:BATHROOM2 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    BLOQUE1:LIVINGXROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    BLOQUE1:LIVINGXROOM Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    BLOQUE1:BEDROOM1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    BLOQUE1:BEDROOM1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    BLOQUE1:MASTERBEDROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    BLOQUE1:MASTERBEDROOM Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    BLOQUE1:BATHROOM1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    BLOQUE1:BATHROOM1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    BLOQUE1:BEDROOM2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    BLOQUE1:BEDROOM2 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    BLOQUE1:KITCHEN Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    BLOQUE1:KITCHEN Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    BLOQUE1:BATHROOM2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    BLOQUE1:BATHROOM2 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    BLOQUE1:LIVINGXROOM,      !- Zone Name
    BLOQUE1:LIVINGXROOM Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE1:LIVINGXROOM Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE1:LIVINGXROOM Zone,    !- Zone Air Node Name
    Node BLOQUE1:LIVINGXROOM Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    BLOQUE1:BEDROOM1,         !- Zone Name
    BLOQUE1:BEDROOM1 Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE1:BEDROOM1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE1:BEDROOM1 Zone,    !- Zone Air Node Name
    Node BLOQUE1:BEDROOM1 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    BLOQUE1:MASTERBEDROOM,    !- Zone Name
    BLOQUE1:MASTERBEDROOM Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE1:MASTERBEDROOM Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE1:MASTERBEDROOM Zone,    !- Zone Air Node Name
    Node BLOQUE1:MASTERBEDROOM Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    BLOQUE1:BATHROOM1,        !- Zone Name
    BLOQUE1:BATHROOM1 Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE1:BATHROOM1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE1:BATHROOM1 Zone,    !- Zone Air Node Name
    Node BLOQUE1:BATHROOM1 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    BLOQUE1:BEDROOM2,         !- Zone Name
    BLOQUE1:BEDROOM2 Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE1:BEDROOM2 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE1:BEDROOM2 Zone,    !- Zone Air Node Name
    Node BLOQUE1:BEDROOM2 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    BLOQUE1:KITCHEN,          !- Zone Name
    BLOQUE1:KITCHEN Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE1:KITCHEN Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE1:KITCHEN Zone,    !- Zone Air Node Name
    Node BLOQUE1:KITCHEN Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    BLOQUE1:BATHROOM2,        !- Zone Name
    BLOQUE1:BATHROOM2 Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE1:BATHROOM2 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE1:BATHROOM2 Zone,    !- Zone Air Node Name
    Node BLOQUE1:BATHROOM2 Out;    !- Zone Return Air Node or NodeList Name

NodeList,
    BLOQUE1:LIVINGXROOM Inlets,    !- Name
    Node BLOQUE1:LIVINGXROOM In;    !- Node 1 Name

NodeList,
    BLOQUE1:BEDROOM1 Inlets,    !- Name
    Node BLOQUE1:BEDROOM1 In;    !- Node 1 Name

NodeList,
    BLOQUE1:MASTERBEDROOM Inlets,    !- Name
    Node BLOQUE1:MASTERBEDROOM In;    !- Node 1 Name

NodeList,
    BLOQUE1:BATHROOM1 Inlets,    !- Name
    Node BLOQUE1:BATHROOM1 In;    !- Node 1 Name

NodeList,
    BLOQUE1:BEDROOM2 Inlets,    !- Name
    Node BLOQUE1:BEDROOM2 In;    !- Node 1 Name

NodeList,
    BLOQUE1:KITCHEN Inlets,    !- Name
    Node BLOQUE1:KITCHEN In;    !- Node 1 Name

NodeList,
    BLOQUE1:BATHROOM2 Inlets,    !- Name
    Node BLOQUE1:BATHROOM2 In;    !- Node 1 Name

AvailabilityManager:HybridVentilation,
    BLOQUE1:LIVINGXROOM Ideal Loads Air,    !- Name
    ,                         !- HVAC Air Loop Name
    BLOQUE1:LIVINGXROOM,      !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:LIVINGXROOM Ideal Loads Air,    !- Ventilation Control Mode Schedule Name
    YES,                      !- Use Weather File Rain Indicators
    40,                       !- Maximum Wind Speed
    15,                       !- Minimum Outdoor Temperature
    100,                      !- Maximum Outdoor Temperature
    20000,                    !- Minimum Outdoor Enthalpy
    30000,                    !- Maximum Outdoor Enthalpy
    15,                       !- Minimum Outdoor Dewpoint
    30,                       !- Maximum Outdoor Dewpoint
    Minimum outdoor ventilation air schedule: Always 1 ac/h,    !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,    !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,    !- AirflowNetwork Control Type Schedule Name
    ,                         !- Simple Airflow Control Type Schedule Name
    ;                         !- ZoneVentilation Object Name

AvailabilityManager:HybridVentilation,
    BLOQUE1:BEDROOM1 Ideal Loads Air,    !- Name
    ,                         !- HVAC Air Loop Name
    BLOQUE1:BEDROOM1,         !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:BEDROOM1 Ideal Loads Air,    !- Ventilation Control Mode Schedule Name
    YES,                      !- Use Weather File Rain Indicators
    40,                       !- Maximum Wind Speed
    15,                       !- Minimum Outdoor Temperature
    100,                      !- Maximum Outdoor Temperature
    20000,                    !- Minimum Outdoor Enthalpy
    30000,                    !- Maximum Outdoor Enthalpy
    15,                       !- Minimum Outdoor Dewpoint
    30,                       !- Maximum Outdoor Dewpoint
    Minimum outdoor ventilation air schedule: Always 1 ac/h,    !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,    !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,    !- AirflowNetwork Control Type Schedule Name
    ,                         !- Simple Airflow Control Type Schedule Name
    ;                         !- ZoneVentilation Object Name

AvailabilityManager:HybridVentilation,
    BLOQUE1:MASTERBEDROOM Ideal Loads Air,    !- Name
    ,                         !- HVAC Air Loop Name
    BLOQUE1:MASTERBEDROOM,    !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:MASTERBEDROOM Ideal Loads Air,    !- Ventilation Control Mode Schedule Name
    YES,                      !- Use Weather File Rain Indicators
    40,                       !- Maximum Wind Speed
    15,                       !- Minimum Outdoor Temperature
    100,                      !- Maximum Outdoor Temperature
    20000,                    !- Minimum Outdoor Enthalpy
    30000,                    !- Maximum Outdoor Enthalpy
    15,                       !- Minimum Outdoor Dewpoint
    30,                       !- Maximum Outdoor Dewpoint
    Minimum outdoor ventilation air schedule: Always 1 ac/h,    !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,    !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,    !- AirflowNetwork Control Type Schedule Name
    ,                         !- Simple Airflow Control Type Schedule Name
    ;                         !- ZoneVentilation Object Name

AvailabilityManager:HybridVentilation,
    BLOQUE1:BATHROOM1 Ideal Loads Air,    !- Name
    ,                         !- HVAC Air Loop Name
    BLOQUE1:BATHROOM1,        !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:BATHROOM1 Ideal Loads Air,    !- Ventilation Control Mode Schedule Name
    YES,                      !- Use Weather File Rain Indicators
    40,                       !- Maximum Wind Speed
    15,                       !- Minimum Outdoor Temperature
    100,                      !- Maximum Outdoor Temperature
    20000,                    !- Minimum Outdoor Enthalpy
    30000,                    !- Maximum Outdoor Enthalpy
    15,                       !- Minimum Outdoor Dewpoint
    30,                       !- Maximum Outdoor Dewpoint
    Minimum outdoor ventilation air schedule: Always 1 ac/h,    !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,    !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,    !- AirflowNetwork Control Type Schedule Name
    ,                         !- Simple Airflow Control Type Schedule Name
    ;                         !- ZoneVentilation Object Name

AvailabilityManager:HybridVentilation,
    BLOQUE1:BEDROOM2 Ideal Loads Air,    !- Name
    ,                         !- HVAC Air Loop Name
    BLOQUE1:BEDROOM2,         !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:BEDROOM2 Ideal Loads Air,    !- Ventilation Control Mode Schedule Name
    YES,                      !- Use Weather File Rain Indicators
    40,                       !- Maximum Wind Speed
    15,                       !- Minimum Outdoor Temperature
    100,                      !- Maximum Outdoor Temperature
    20000,                    !- Minimum Outdoor Enthalpy
    30000,                    !- Maximum Outdoor Enthalpy
    15,                       !- Minimum Outdoor Dewpoint
    30,                       !- Maximum Outdoor Dewpoint
    Minimum outdoor ventilation air schedule: Always 1 ac/h,    !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,    !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,    !- AirflowNetwork Control Type Schedule Name
    ,                         !- Simple Airflow Control Type Schedule Name
    ;                         !- ZoneVentilation Object Name

AvailabilityManager:HybridVentilation,
    BLOQUE1:KITCHEN Ideal Loads Air,    !- Name
    ,                         !- HVAC Air Loop Name
    BLOQUE1:KITCHEN,          !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:KITCHEN Ideal Loads Air,    !- Ventilation Control Mode Schedule Name
    YES,                      !- Use Weather File Rain Indicators
    40,                       !- Maximum Wind Speed
    15,                       !- Minimum Outdoor Temperature
    100,                      !- Maximum Outdoor Temperature
    20000,                    !- Minimum Outdoor Enthalpy
    30000,                    !- Maximum Outdoor Enthalpy
    15,                       !- Minimum Outdoor Dewpoint
    30,                       !- Maximum Outdoor Dewpoint
    Minimum outdoor ventilation air schedule: Always 1 ac/h,    !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,    !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,    !- AirflowNetwork Control Type Schedule Name
    ,                         !- Simple Airflow Control Type Schedule Name
    ;                         !- ZoneVentilation Object Name

AvailabilityManager:HybridVentilation,
    BLOQUE1:BATHROOM2 Ideal Loads Air,    !- Name
    ,                         !- HVAC Air Loop Name
    BLOQUE1:BATHROOM2,        !- Control Zone Name
    Ventilation control mode schedule BLOQUE1:BATHROOM2 Ideal Loads Air,    !- Ventilation Control Mode Schedule Name
    YES,                      !- Use Weather File Rain Indicators
    40,                       !- Maximum Wind Speed
    15,                       !- Minimum Outdoor Temperature
    100,                      !- Maximum Outdoor Temperature
    20000,                    !- Minimum Outdoor Enthalpy
    30000,                    !- Maximum Outdoor Enthalpy
    15,                       !- Minimum Outdoor Dewpoint
    30,                       !- Maximum Outdoor Dewpoint
    Minimum outdoor ventilation air schedule: Always 1 ac/h,    !- Minimum Outdoor Ventilation Air Schedule Name
    Opening Factor Function of Wind Speed Curve,    !- Opening Factor Function of Wind Speed Curve Name
    AirflowNetwork Control Type Schedule: Always 1,    !- AirflowNetwork Control Type Schedule Name
    ,                         !- Simple Airflow Control Type Schedule Name
    ;                         !- ZoneVentilation Object Name

Curve:Linear,
    Opening Factor Function of Wind Speed Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

Output:VariableDictionary,
    IDF;                      !- Key Field

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:EnergyManagementSystem,
    Verbose,                  !- Actuator Availability Dictionary Reporting
    Verbose,                  !- Internal Variable Availability Dictionary Reporting
    None;                     !- EMS Runtime Language Debug Output Level

Output:Table:SummaryReports,
    LEEDSummary,              !- Report 1 Name
    AnnualBuildingUtilityPerformanceSummary,    !- Report 2 Name
    DemandEndUseComponentsSummary,    !- Report 3 Name
    SensibleHeatGainSummary,    !- Report 4 Name
    InputVerificationandResultsSummary,    !- Report 5 Name
    AdaptiveComfortSummary,    !- Report 6 Name
    Standard62.1Summary,      !- Report 7 Name
    ClimaticDataSummary,      !- Report 8 Name
    EquipmentSummary,         !- Report 9 Name
    EnvelopeSummary,          !- Report 10 Name
    LightingSummary,          !- Report 11 Name
    HVACSizingSummary,        !- Report 12 Name
    SystemSummary,            !- Report 13 Name
    ComponentSizingSummary,    !- Report 14 Name
    OutdoorAirSummary,        !- Report 15 Name
    ObjectCountSummary;       !- Report 16 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    .2,                       !- Tolerance for Time Heating Setpoint Not Met
    .2;                       !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    BLOQUE1:LIVINGXROOM,      !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:LIVINGXROOM,      !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:LIVINGXROOM,      !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:LIVINGXROOM,      !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM1,         !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM1,         !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM1,         !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM1,         !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:MASTERBEDROOM,    !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:MASTERBEDROOM,    !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:MASTERBEDROOM,    !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:MASTERBEDROOM,    !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM1,        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM1,        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM1,        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM1,        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM2,         !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM2,         !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM2,         !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM2,         !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:KITCHEN,          !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:KITCHEN,          !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:KITCHEN,          !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:KITCHEN,          !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM2,        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM2,        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM2,        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM2,        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE3:ZONA1,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE3:ZONA1,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE3:ZONA1,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE3:ZONA1,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:LIVINGXROOM,      !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:LIVINGXROOM,      !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:LIVINGXROOM,      !- Key Value
    Zone Operative Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:LIVINGXROOM,      !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM1,         !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM1,         !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM1,         !- Key Value
    Zone Operative Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM1,         !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:MASTERBEDROOM,    !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:MASTERBEDROOM,    !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:MASTERBEDROOM,    !- Key Value
    Zone Operative Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:MASTERBEDROOM,    !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM1,        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM1,        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM1,        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM1,        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM2,         !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM2,         !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM2,         !- Key Value
    Zone Operative Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM2,         !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:KITCHEN,          !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:KITCHEN,          !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:KITCHEN,          !- Key Value
    Zone Operative Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:KITCHEN,          !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM2,        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM2,        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM2,        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM2,        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE3:ZONA1,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE3:ZONA1,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE3:ZONA1,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE3:ZONA1,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:LIVINGXROOM,      !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:LIVINGXROOM,      !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:LIVINGXROOM,      !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:LIVINGXROOM,      !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM1,         !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM1,         !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM1,         !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM1,         !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:MASTERBEDROOM,    !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:MASTERBEDROOM,    !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:MASTERBEDROOM,    !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:MASTERBEDROOM,    !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM1,        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM1,        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM1,        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM1,        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM2,         !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM2,         !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM2,         !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM2,         !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:KITCHEN,          !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:KITCHEN,          !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:KITCHEN,          !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:KITCHEN,          !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM2,        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM2,        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM2,        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM2,        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE3:ZONA1,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE3:ZONA1,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE3:ZONA1,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE3:ZONA1,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:LIVINGXROOM,      !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:LIVINGXROOM,      !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:LIVINGXROOM,      !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:LIVINGXROOM,      !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM1,         !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM1,         !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM1,         !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM1,         !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:MASTERBEDROOM,    !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:MASTERBEDROOM,    !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:MASTERBEDROOM,    !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:MASTERBEDROOM,    !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM1,        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM1,        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM1,        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM1,        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM2,         !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM2,         !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM2,         !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BEDROOM2,         !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:KITCHEN,          !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:KITCHEN,          !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:KITCHEN,          !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:KITCHEN,          !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM2,        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM2,        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM2,        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE1:BATHROOM2,        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE3:ZONA1,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE3:ZONA1,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE3:ZONA1,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE3:ZONA1,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Hourly;                   !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Daily;                    !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Monthly;                  !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    RunPeriod;                !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3.0,                      !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1