    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE3:ZONA1_ExtFloor_0_0_2,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE3:ZONA1_Wall_1_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE3:ZONA1_Roof_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.55,                    !- Wind Pressure Coefficient Value 1
    -0.45,                    !- Wind Pressure Coefficient Value 2
    -0.35,                    !- Wind Pressure Coefficient Value 3
    -0.45,                    !- Wind Pressure Coefficient Value 4
    -0.55,                    !- Wind Pressure Coefficient Value 5
    -0.45,                    !- Wind Pressure Coefficient Value 6
    -0.35,                    !- Wind Pressure Coefficient Value 7
    -0.45;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE3:ZONA1_Wall_3_1_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE3:ZONA1_Roof_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.55,                    !- Wind Pressure Coefficient Value 1
    -0.45,                    !- Wind Pressure Coefficient Value 2
    -0.35,                    !- Wind Pressure Coefficient Value 3
    -0.45,                    !- Wind Pressure Coefficient Value 4
    -0.55,                    !- Wind Pressure Coefficient Value 5
    -0.45,                    !- Wind Pressure Coefficient Value 6
    -0.35,                    !- Wind Pressure Coefficient Value 7
    -0.45;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE2:ZONA1_Roof_0_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.55,                    !- Wind Pressure Coefficient Value 1
    -0.45,                    !- Wind Pressure Coefficient Value 2
    -0.35,                    !- Wind Pressure Coefficient Value 3
    -0.45,                    !- Wind Pressure Coefficient Value 4
    -0.55,                    !- Wind Pressure Coefficient Value 5
    -0.45,                    !- Wind Pressure Coefficient Value 6
    -0.35,                    !- Wind Pressure Coefficient Value 7
    -0.45;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE2:ZONA1_ExtFloor_1_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE2:ZONA1_ExtFloor_1_0_1,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE2:ZONA1_ExtFloor_1_0_2,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE2:ZONA1_Wall_3_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    BLOQUE2:ZONA1_Roof_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.55,                    !- Wind Pressure Coefficient Value 1
    -0.45,                    !- Wind Pressure Coefficient Value 2
    -0.35,                    !- Wind Pressure Coefficient Value 3
    -0.45,                    !- Wind Pressure Coefficient Value 4
    -0.55,                    !- Wind Pressure Coefficient Value 5
    -0.45,                    !- Wind Pressure Coefficient Value 6
    -0.35,                    !- Wind Pressure Coefficient Value 7
    -0.45;                    !- Wind Pressure Coefficient Value 8

DESIGNSPECIFICATION:OUTDOORAIR,
    BLOQUE1:LIVINGXROOM Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    BLOQUE1:BEDROOM1 Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    BLOQUE1:MASTERBEDROOM Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    BLOQUE1:BATHROOM1 Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    BLOQUE1:BEDROOM2 Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    BLOQUE1:KITCHEN Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    BLOQUE1:BATHROOM2 Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    BLOQUE1:LIVINGXROOM Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    BLOQUE1:BEDROOM1 Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    BLOQUE1:MASTERBEDROOM Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    BLOQUE1:BATHROOM1 Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    BLOQUE1:BEDROOM2 Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    BLOQUE1:KITCHEN Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    BLOQUE1:BATHROOM2 Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

SIZING:ZONE,
    BLOQUE1:LIVINGXROOM,      !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    BLOQUE1:LIVINGXROOM Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    BLOQUE1:LIVINGXROOM Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    BLOQUE1:BEDROOM1,         !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    BLOQUE1:BEDROOM1 Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    BLOQUE1:BEDROOM1 Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    BLOQUE1:MASTERBEDROOM,    !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    BLOQUE1:MASTERBEDROOM Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    BLOQUE1:MASTERBEDROOM Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    BLOQUE1:BATHROOM1,        !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    BLOQUE1:BATHROOM1 Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    BLOQUE1:BATHROOM1 Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    BLOQUE1:BEDROOM2,         !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    BLOQUE1:BEDROOM2 Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    BLOQUE1:BEDROOM2 Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    BLOQUE1:KITCHEN,          !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    BLOQUE1:KITCHEN Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    BLOQUE1:KITCHEN Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    BLOQUE1:BATHROOM2,        !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    BLOQUE1:BATHROOM2 Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    BLOQUE1:BATHROOM2 Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

ZONECONTROL:THERMOSTAT,
    BLOQUE1:LIVINGXROOM Thermostat,    !- Name
    BLOQUE1:LIVINGXROOM,      !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    BLOQUE1:LIVINGXROOM Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    BLOQUE1:BEDROOM1 Thermostat,    !- Name
    BLOQUE1:BEDROOM1,         !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    BLOQUE1:BEDROOM1 Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    BLOQUE1:MASTERBEDROOM Thermostat,    !- Name
    BLOQUE1:MASTERBEDROOM,    !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    BLOQUE1:MASTERBEDROOM Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    BLOQUE1:BATHROOM1 Thermostat,    !- Name
    BLOQUE1:BATHROOM1,        !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    BLOQUE1:BATHROOM1 Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    BLOQUE1:BEDROOM2 Thermostat,    !- Name
    BLOQUE1:BEDROOM2,         !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    BLOQUE1:BEDROOM2 Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    BLOQUE1:KITCHEN Thermostat,    !- Name
    BLOQUE1:KITCHEN,          !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    BLOQUE1:KITCHEN Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    BLOQUE1:BATHROOM2 Thermostat,    !- Name
    BLOQUE1:BATHROOM2,        !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    BLOQUE1:BATHROOM2 Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:LIVINGXROOM Thermostat,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ;                         !- Radiative Fraction Schedule Name

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:BEDROOM1 Thermostat,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ;                         !- Radiative Fraction Schedule Name

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:MASTERBEDROOM Thermostat,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ;                         !- Radiative Fraction Schedule Name

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:BATHROOM1 Thermostat,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ;                         !- Radiative Fraction Schedule Name

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:BEDROOM2 Thermostat,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ;                         !- Radiative Fraction Schedule Name

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:KITCHEN Thermostat,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ;                         !- Radiative Fraction Schedule Name

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE1:BATHROOM2 Thermostat,    !- Thermostat Name
    Constant,                 !- Radiative Fraction Input Mode
    0.5,                      !- Fixed Radiative Fraction
    ;                         !- Radiative Fraction Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    BLOQUE1:LIVINGXROOM Dual SP,    !- Name
    AHST_Sch_BLOQUE1_LIVINGXROOM,    !- Heating Setpoint Temperature Schedule Name
    ACST_Sch_BLOQUE1_LIVINGXROOM;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    BLOQUE1:BEDROOM1 Dual SP,    !- Name
    AHST_Sch_BLOQUE1_BEDROOM1,    !- Heating Setpoint Temperature Schedule Name
    ACST_Sch_BLOQUE1_BEDROOM1;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    BLOQUE1:MASTERBEDROOM Dual SP,    !- Name
    AHST_Sch_BLOQUE1_MASTERBEDROOM,    !- Heating Setpoint Temperature Schedule Name
    ACST_Sch_BLOQUE1_MASTERBEDROOM;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    BLOQUE1:BATHROOM1 Dual SP,    !- Name
    AHST_Sch_BLOQUE1_BATHROOM1,    !- Heating Setpoint Temperature Schedule Name
    ACST_Sch_BLOQUE1_BATHROOM1;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    BLOQUE1:BEDROOM2 Dual SP,    !- Name
    AHST_Sch_BLOQUE1_BEDROOM2,    !- Heating Setpoint Temperature Schedule Name
    ACST_Sch_BLOQUE1_BEDROOM2;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    BLOQUE1:KITCHEN Dual SP,    !- Name
    AHST_Sch_BLOQUE1_KITCHEN,    !- Heating Setpoint Temperature Schedule Name
    ACST_Sch_BLOQUE1_KITCHEN;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    BLOQUE1:BATHROOM2 Dual SP,    !- Name
    AHST_Sch_BLOQUE1_BATHROOM2,    !- Heating Setpoint Temperature Schedule Name
    ACST_Sch_BLOQUE1_BATHROOM2;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:LIVINGXROOM Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE1:LIVINGXROOM In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    99,                       !- Maximum Heating Supply Air Temperature
    -99,                      !- Minimum Cooling Supply Air Temperature
    0.001,                    !- Maximum Heating Supply Air Humidity Ratio
    0.01,                     !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:BEDROOM1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE1:BEDROOM1 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    99,                       !- Maximum Heating Supply Air Temperature
    -99,                      !- Minimum Cooling Supply Air Temperature
    0.001,                    !- Maximum Heating Supply Air Humidity Ratio
    0.01,                     !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:MASTERBEDROOM Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE1:MASTERBEDROOM In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    99,                       !- Maximum Heating Supply Air Temperature
    -99,                      !- Minimum Cooling Supply Air Temperature
    0.001,                    !- Maximum Heating Supply Air Humidity Ratio
    0.01,                     !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:BATHROOM1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE1:BATHROOM1 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    99,                       !- Maximum Heating Supply Air Temperature
    -99,                      !- Minimum Cooling Supply Air Temperature
    0.001,                    !- Maximum Heating Supply Air Humidity Ratio
    0.01,                     !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:BEDROOM2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE1:BEDROOM2 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    99,                       !- Maximum Heating Supply Air Temperature
    -99,                      !- Minimum Cooling Supply Air Temperature
    0.001,                    !- Maximum Heating Supply Air Humidity Ratio
    0.01,                     !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:KITCHEN Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE1:KITCHEN In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    99,                       !- Maximum Heating Supply Air Temperature
    -99,                      !- Minimum Cooling Supply Air Temperature
    0.001,                    !- Maximum Heating Supply Air Humidity Ratio
    0.01,                     !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE1:BATHROOM2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE1:BATHROOM2 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    99,                       !- Maximum Heating Supply Air Temperature
    -99,                      !- Minimum Cooling Supply Air Temperature
    0.001,                    !- Maximum Heating Supply Air Humidity Ratio
    0.01,                     !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    ,                         !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:LIVINGXROOM VRF Indoor Unit,    !- Zone Terminal Unit Name
    Heating_activation_time_chile,    !- Terminal Unit Availability Schedule
    BLOQUE1:LIVINGXROOM VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    BLOQUE1:LIVINGXROOM VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:BEDROOM1 VRF Indoor Unit,    !- Zone Terminal Unit Name
    Heating_activation_time_chile,    !- Terminal Unit Availability Schedule
    BLOQUE1:BEDROOM1 VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    BLOQUE1:BEDROOM1 VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    BLOQUE1:BEDROOM1 VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    BLOQUE1:BEDROOM1 VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    BLOQUE1:BEDROOM1 VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit,    !- Zone Terminal Unit Name
    Heating_activation_time_chile,    !- Terminal Unit Availability Schedule
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:BATHROOM1 VRF Indoor Unit,    !- Zone Terminal Unit Name
    Heating_activation_time_chile,    !- Terminal Unit Availability Schedule
    BLOQUE1:BATHROOM1 VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    BLOQUE1:BATHROOM1 VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    BLOQUE1:BATHROOM1 VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    BLOQUE1:BATHROOM1 VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    BLOQUE1:BATHROOM1 VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:BEDROOM2 VRF Indoor Unit,    !- Zone Terminal Unit Name
    Heating_activation_time_chile,    !- Terminal Unit Availability Schedule
    BLOQUE1:BEDROOM2 VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    BLOQUE1:BEDROOM2 VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    BLOQUE1:BEDROOM2 VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    BLOQUE1:BEDROOM2 VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    BLOQUE1:BEDROOM2 VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:KITCHEN VRF Indoor Unit,    !- Zone Terminal Unit Name
    Heating_activation_time_chile,    !- Terminal Unit Availability Schedule
    BLOQUE1:KITCHEN VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    BLOQUE1:KITCHEN VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    BLOQUE1:KITCHEN VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    BLOQUE1:KITCHEN VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    BLOQUE1:KITCHEN VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:BATHROOM2 VRF Indoor Unit,    !- Zone Terminal Unit Name
    Heating_activation_time_chile,    !- Terminal Unit Availability Schedule
    BLOQUE1:BATHROOM2 VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    BLOQUE1:BATHROOM2 VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    BLOQUE1:BATHROOM2 VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    BLOQUE1:BATHROOM2 VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    BLOQUE1:BATHROOM2 VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:EQUIPMENTLIST,
    BLOQUE1:LIVINGXROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    BLOQUE1:LIVINGXROOM VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTLIST,
    BLOQUE1:BEDROOM1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    BLOQUE1:BEDROOM1 VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTLIST,
    BLOQUE1:MASTERBEDROOM Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTLIST,
    BLOQUE1:BATHROOM1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    BLOQUE1:BATHROOM1 VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTLIST,
    BLOQUE1:BEDROOM2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    BLOQUE1:BEDROOM2 VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTLIST,
    BLOQUE1:KITCHEN Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    BLOQUE1:KITCHEN VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTLIST,
    BLOQUE1:BATHROOM2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    BLOQUE1:BATHROOM2 VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    BLOQUE1:LIVINGXROOM,      !- Zone Name
    BLOQUE1:LIVINGXROOM Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE1:LIVINGXROOM Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BLOQUE1:LIVINGXROOM Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    BLOQUE1:LIVINGXROOM Zone Air Node,    !- Zone Air Node Name
    BLOQUE1:LIVINGXROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    BLOQUE1:BEDROOM1,         !- Zone Name
    BLOQUE1:BEDROOM1 Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE1:BEDROOM1 Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BLOQUE1:BEDROOM1 Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    BLOQUE1:BEDROOM1 Zone Air Node,    !- Zone Air Node Name
    BLOQUE1:BEDROOM1 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    BLOQUE1:MASTERBEDROOM,    !- Zone Name
    BLOQUE1:MASTERBEDROOM Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE1:MASTERBEDROOM Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BLOQUE1:MASTERBEDROOM Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    BLOQUE1:MASTERBEDROOM Zone Air Node,    !- Zone Air Node Name
    BLOQUE1:MASTERBEDROOM Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    BLOQUE1:BATHROOM1,        !- Zone Name
    BLOQUE1:BATHROOM1 Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE1:BATHROOM1 Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BLOQUE1:BATHROOM1 Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    BLOQUE1:BATHROOM1 Zone Air Node,    !- Zone Air Node Name
    BLOQUE1:BATHROOM1 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    BLOQUE1:BEDROOM2,         !- Zone Name
    BLOQUE1:BEDROOM2 Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE1:BEDROOM2 Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BLOQUE1:BEDROOM2 Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    BLOQUE1:BEDROOM2 Zone Air Node,    !- Zone Air Node Name
    BLOQUE1:BEDROOM2 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    BLOQUE1:KITCHEN,          !- Zone Name
    BLOQUE1:KITCHEN Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE1:KITCHEN Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BLOQUE1:KITCHEN Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    BLOQUE1:KITCHEN Zone Air Node,    !- Zone Air Node Name
    BLOQUE1:KITCHEN Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    BLOQUE1:BATHROOM2,        !- Zone Name
    BLOQUE1:BATHROOM2 Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE1:BATHROOM2 Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BLOQUE1:BATHROOM2 Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    BLOQUE1:BATHROOM2 Zone Air Node,    !- Zone Air Node Name
    BLOQUE1:BATHROOM2 Return Outlet;    !- Zone Return Air Node or NodeList Name

FAN:CONSTANTVOLUME,
    BLOQUE1:LIVINGXROOM VRF Indoor Unit Supply Fan,    !- Name
    Heating_activation_time_chile,    !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    BLOQUE1:BEDROOM1 VRF Indoor Unit Supply Fan,    !- Name
    Heating_activation_time_chile,    !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    BLOQUE1:BEDROOM1 VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    BLOQUE1:BEDROOM1 VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit Supply Fan,    !- Name
    Heating_activation_time_chile,    !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    BLOQUE1:BATHROOM1 VRF Indoor Unit Supply Fan,    !- Name
    Heating_activation_time_chile,    !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    BLOQUE1:BATHROOM1 VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    BLOQUE1:BATHROOM1 VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    BLOQUE1:BEDROOM2 VRF Indoor Unit Supply Fan,    !- Name
    Heating_activation_time_chile,    !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    BLOQUE1:BEDROOM2 VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    BLOQUE1:BEDROOM2 VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    BLOQUE1:KITCHEN VRF Indoor Unit Supply Fan,    !- Name
    Heating_activation_time_chile,    !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    BLOQUE1:KITCHEN VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    BLOQUE1:KITCHEN VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    BLOQUE1:BATHROOM2 VRF Indoor Unit Supply Fan,    !- Name
    Heating_activation_time_chile,    !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    BLOQUE1:BATHROOM2 VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    BLOQUE1:BATHROOM2 VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit Return,    !- Coil Air Inlet Node
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:BEDROOM1 VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    BLOQUE1:BEDROOM1 VRF Indoor Unit Return,    !- Coil Air Inlet Node
    BLOQUE1:BEDROOM1 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit Return,    !- Coil Air Inlet Node
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:BATHROOM1 VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    BLOQUE1:BATHROOM1 VRF Indoor Unit Return,    !- Coil Air Inlet Node
    BLOQUE1:BATHROOM1 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:BEDROOM2 VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    BLOQUE1:BEDROOM2 VRF Indoor Unit Return,    !- Coil Air Inlet Node
    BLOQUE1:BEDROOM2 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:KITCHEN VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    BLOQUE1:KITCHEN VRF Indoor Unit Return,    !- Coil Air Inlet Node
    BLOQUE1:KITCHEN VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:BATHROOM2 VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    BLOQUE1:BATHROOM2 VRF Indoor Unit Return,    !- Coil Air Inlet Node
    BLOQUE1:BATHROOM2 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:BEDROOM1 VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    BLOQUE1:BEDROOM1 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    BLOQUE1:BEDROOM1 VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:BATHROOM1 VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    BLOQUE1:BATHROOM1 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    BLOQUE1:BATHROOM1 VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:BEDROOM2 VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    BLOQUE1:BEDROOM2 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    BLOQUE1:BEDROOM2 VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:KITCHEN VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    BLOQUE1:KITCHEN VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    BLOQUE1:KITCHEN VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    BLOQUE1:BATHROOM2 VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    BLOQUE1:BATHROOM2 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    BLOQUE1:BATHROOM2 VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_BLOQUE1:LIVINGXROOM,    !- Heat Pump Name
    Heating_activation_time_chile,    !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    1,                        !- Gross Rated Cooling COP
    -20,                      !- Minimum Outdoor Temperature in Cooling Mode
    80,                       !- Maximum Outdoor Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    0.8,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Outdoor Temperature in Heating Mode
    80,                       !- Maximum Outdoor Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOQUE1:LIVINGXROOM Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOQUE1:LIVINGXROOM Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -5.99,                    !- Minimum Outdoor Temperature in Heat Recovery Mode
    80,                       !- Maximum Outdoor Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_BLOQUE1:BEDROOM1,    !- Heat Pump Name
    Heating_activation_time_chile,    !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    1,                        !- Gross Rated Cooling COP
    -20,                      !- Minimum Outdoor Temperature in Cooling Mode
    80,                       !- Maximum Outdoor Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    0.8,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Outdoor Temperature in Heating Mode
    80,                       !- Maximum Outdoor Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOQUE1:BEDROOM1 Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOQUE1:BEDROOM1 Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -5.99,                    !- Minimum Outdoor Temperature in Heat Recovery Mode
    80,                       !- Maximum Outdoor Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_BLOQUE1:MASTERBEDROOM,    !- Heat Pump Name
    Heating_activation_time_chile,    !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    1,                        !- Gross Rated Cooling COP
    -20,                      !- Minimum Outdoor Temperature in Cooling Mode
    80,                       !- Maximum Outdoor Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    0.8,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Outdoor Temperature in Heating Mode
    80,                       !- Maximum Outdoor Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOQUE1:MASTERBEDROOM Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOQUE1:MASTERBEDROOM Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -5.99,                    !- Minimum Outdoor Temperature in Heat Recovery Mode
    80,                       !- Maximum Outdoor Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_BLOQUE1:BATHROOM1,    !- Heat Pump Name
    Heating_activation_time_chile,    !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    1,                        !- Gross Rated Cooling COP
    -20,                      !- Minimum Outdoor Temperature in Cooling Mode
    80,                       !- Maximum Outdoor Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    0.8,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Outdoor Temperature in Heating Mode
    80,                       !- Maximum Outdoor Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOQUE1:BATHROOM1 Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOQUE1:BATHROOM1 Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -5.99,                    !- Minimum Outdoor Temperature in Heat Recovery Mode
    80,                       !- Maximum Outdoor Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_BLOQUE1:BEDROOM2,    !- Heat Pump Name
    Heating_activation_time_chile,    !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    1,                        !- Gross Rated Cooling COP
    -20,                      !- Minimum Outdoor Temperature in Cooling Mode
    80,                       !- Maximum Outdoor Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    0.8,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Outdoor Temperature in Heating Mode
    80,                       !- Maximum Outdoor Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOQUE1:BEDROOM2 Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOQUE1:BEDROOM2 Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -5.99,                    !- Minimum Outdoor Temperature in Heat Recovery Mode
    80,                       !- Maximum Outdoor Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_BLOQUE1:KITCHEN,    !- Heat Pump Name
    Heating_activation_time_chile,    !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    1,                        !- Gross Rated Cooling COP
    -20,                      !- Minimum Outdoor Temperature in Cooling Mode
    80,                       !- Maximum Outdoor Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    0.8,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Outdoor Temperature in Heating Mode
    80,                       !- Maximum Outdoor Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOQUE1:KITCHEN Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOQUE1:KITCHEN Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -5.99,                    !- Minimum Outdoor Temperature in Heat Recovery Mode
    80,                       !- Maximum Outdoor Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_BLOQUE1:BATHROOM2,    !- Heat Pump Name
    Heating_activation_time_chile,    !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    1,                        !- Gross Rated Cooling COP
    -20,                      !- Minimum Outdoor Temperature in Cooling Mode
    80,                       !- Maximum Outdoor Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    0.8,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Outdoor Temperature in Heating Mode
    80,                       !- Maximum Outdoor Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOQUE1:BATHROOM2 Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOQUE1:BATHROOM2 Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -5.99,                    !- Minimum Outdoor Temperature in Heat Recovery Mode
    80,                       !- Maximum Outdoor Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOQUE1:LIVINGXROOM Zone List,    !- Zone Terminal Unit List Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOQUE1:BEDROOM1 Zone List,    !- Zone Terminal Unit List Name
    BLOQUE1:BEDROOM1 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOQUE1:MASTERBEDROOM Zone List,    !- Zone Terminal Unit List Name
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOQUE1:BATHROOM1 Zone List,    !- Zone Terminal Unit List Name
    BLOQUE1:BATHROOM1 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOQUE1:BEDROOM2 Zone List,    !- Zone Terminal Unit List Name
    BLOQUE1:BEDROOM2 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOQUE1:KITCHEN Zone List,    !- Zone Terminal Unit List Name
    BLOQUE1:KITCHEN VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOQUE1:BATHROOM2 Zone List,    !- Zone Terminal Unit List Name
    BLOQUE1:BATHROOM2 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

NODELIST,
    BLOQUE1:LIVINGXROOM Air Inlet Node List,    !- Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOQUE1:LIVINGXROOM Air Exhaust Node List,    !- Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    BLOQUE1:BEDROOM1 Air Inlet Node List,    !- Name
    BLOQUE1:BEDROOM1 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOQUE1:BEDROOM1 Air Exhaust Node List,    !- Name
    BLOQUE1:BEDROOM1 VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    BLOQUE1:MASTERBEDROOM Air Inlet Node List,    !- Name
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOQUE1:MASTERBEDROOM Air Exhaust Node List,    !- Name
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    BLOQUE1:BATHROOM1 Air Inlet Node List,    !- Name
    BLOQUE1:BATHROOM1 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOQUE1:BATHROOM1 Air Exhaust Node List,    !- Name
    BLOQUE1:BATHROOM1 VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    BLOQUE1:BEDROOM2 Air Inlet Node List,    !- Name
    BLOQUE1:BEDROOM2 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOQUE1:BEDROOM2 Air Exhaust Node List,    !- Name
    BLOQUE1:BEDROOM2 VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    BLOQUE1:KITCHEN Air Inlet Node List,    !- Name
    BLOQUE1:KITCHEN VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOQUE1:KITCHEN Air Exhaust Node List,    !- Name
    BLOQUE1:KITCHEN VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    BLOQUE1:BATHROOM2 Air Inlet Node List,    !- Name
    BLOQUE1:BATHROOM2 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOQUE1:BATHROOM2 Air Exhaust Node List,    !- Name
    BLOQUE1:BATHROOM2 VRF Indoor Unit Return;    !- Node 1 Name

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOQUE1:LIVINGXROOM Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOQUE1:BEDROOM1 Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOQUE1:MASTERBEDROOM Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOQUE1:BATHROOM1 Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOQUE1:BEDROOM2 Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOQUE1:KITCHEN Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOQUE1:BATHROOM2 Outdoor Air Node;    !- Node or NodeList Name 1

ENERGYMANAGEMENTSYSTEM:SENSOR,
    RMOT,                     !- Name
    People BLOQUE1:LIVINGXROOM,    !- OutputVariable or OutputMeter Index Key Name
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    PMOT,                     !- Name
    People BLOQUE1:LIVINGXROOM,    !- OutputVariable or OutputMeter Index Key Name
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_OpT,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Occ_count_BLOQUE1_LIVINGXROOM,    !- Name
    People BLOQUE1:LIVINGXROOM,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_WindSpeed,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_OutT,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM1_OpT,     !- Name
    BLOQUE1:BEDROOM1,         !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Occ_count_BLOQUE1_BEDROOM1,    !- Name
    People BLOQUE1:BEDROOM1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM1_WindSpeed,    !- Name
    BLOQUE1:BEDROOM1,         !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM1_OutT,    !- Name
    BLOQUE1:BEDROOM1,         !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_OpT,    !- Name
    BLOQUE1:MASTERBEDROOM,    !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Occ_count_BLOQUE1_MASTERBEDROOM,    !- Name
    People BLOQUE1:MASTERBEDROOM,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_WindSpeed,    !- Name
    BLOQUE1:MASTERBEDROOM,    !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_OutT,    !- Name
    BLOQUE1:MASTERBEDROOM,    !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM1_OpT,    !- Name
    BLOQUE1:BATHROOM1,        !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Occ_count_BLOQUE1_BATHROOM1,    !- Name
    People BLOQUE1:BATHROOM1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM1_WindSpeed,    !- Name
    BLOQUE1:BATHROOM1,        !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM1_OutT,    !- Name
    BLOQUE1:BATHROOM1,        !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_OpT,     !- Name
    BLOQUE1:BEDROOM2,         !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Occ_count_BLOQUE1_BEDROOM2,    !- Name
    People BLOQUE1:BEDROOM2,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_WindSpeed,    !- Name
    BLOQUE1:BEDROOM2,         !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_OutT,    !- Name
    BLOQUE1:BEDROOM2,         !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_KITCHEN_OpT,      !- Name
    BLOQUE1:KITCHEN,          !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Occ_count_BLOQUE1_KITCHEN,    !- Name
    People BLOQUE1:KITCHEN,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_KITCHEN_WindSpeed,    !- Name
    BLOQUE1:KITCHEN,          !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_KITCHEN_OutT,     !- Name
    BLOQUE1:KITCHEN,          !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM2_OpT,    !- Name
    BLOQUE1:BATHROOM2,        !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Occ_count_BLOQUE1_BATHROOM2,    !- Name
    People BLOQUE1:BATHROOM2,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM2_WindSpeed,    !- Name
    BLOQUE1:BATHROOM2,        !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM2_OutT,    !- Name
    BLOQUE1:BATHROOM2,        !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OpT,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_WindSpeed,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_OutT,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_Occ_count,    !- Name
    People BLOQUE1:LIVINGXROOM,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OpT,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_WindSpeed,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_OutT,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_Occ_count,    !- Name
    People BLOQUE1:LIVINGXROOM,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OpT,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_WindSpeed,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_OutT,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_Occ_count,    !- Name
    People BLOQUE1:LIVINGXROOM,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OpT,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_WindSpeed,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_OutT,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_Occ_count,    !- Name
    People BLOQUE1:LIVINGXROOM,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OpT,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_WindSpeed,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_OutT,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_Occ_count,    !- Name
    People BLOQUE1:LIVINGXROOM,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OpT,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_WindSpeed,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_OutT,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_Occ_count,    !- Name
    People BLOQUE1:LIVINGXROOM,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OpT,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_WindSpeed,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_OutT,    !- Name
    BLOQUE1:LIVINGXROOM,      !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_Occ_count,    !- Name
    People BLOQUE1:LIVINGXROOM,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OpT,    !- Name
    BLOQUE1:BEDROOM1,         !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_WindSpeed,    !- Name
    BLOQUE1:BEDROOM1,         !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_OutT,    !- Name
    BLOQUE1:BEDROOM1,         !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_Occ_count,    !- Name
    People BLOQUE1:BEDROOM1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OpT,    !- Name
    BLOQUE1:MASTERBEDROOM,    !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_WindSpeed,    !- Name
    BLOQUE1:MASTERBEDROOM,    !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_OutT,    !- Name
    BLOQUE1:MASTERBEDROOM,    !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_Occ_count,    !- Name
    People BLOQUE1:MASTERBEDROOM,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OpT,    !- Name
    BLOQUE1:MASTERBEDROOM,    !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_WindSpeed,    !- Name
    BLOQUE1:MASTERBEDROOM,    !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_OutT,    !- Name
    BLOQUE1:MASTERBEDROOM,    !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_Occ_count,    !- Name
    People BLOQUE1:MASTERBEDROOM,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OpT,    !- Name
    BLOQUE1:MASTERBEDROOM,    !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_WindSpeed,    !- Name
    BLOQUE1:MASTERBEDROOM,    !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_OutT,    !- Name
    BLOQUE1:MASTERBEDROOM,    !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_Occ_count,    !- Name
    People BLOQUE1:MASTERBEDROOM,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OpT,    !- Name
    BLOQUE1:BATHROOM1,        !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_WindSpeed,    !- Name
    BLOQUE1:BATHROOM1,        !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_OutT,    !- Name
    BLOQUE1:BATHROOM1,        !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_Occ_count,    !- Name
    People BLOQUE1:BATHROOM1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OpT,    !- Name
    BLOQUE1:BEDROOM2,         !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_WindSpeed,    !- Name
    BLOQUE1:BEDROOM2,         !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_OutT,    !- Name
    BLOQUE1:BEDROOM2,         !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_Occ_count,    !- Name
    People BLOQUE1:BEDROOM2,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OpT,    !- Name
    BLOQUE1:BEDROOM2,         !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_WindSpeed,    !- Name
    BLOQUE1:BEDROOM2,         !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_OutT,    !- Name
    BLOQUE1:BEDROOM2,         !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_Occ_count,    !- Name
    People BLOQUE1:BEDROOM2,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OpT,    !- Name
    BLOQUE1:BEDROOM2,         !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_WindSpeed,    !- Name
    BLOQUE1:BEDROOM2,         !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_OutT,    !- Name
    BLOQUE1:BEDROOM2,         !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_Occ_count,    !- Name
    People BLOQUE1:BEDROOM2,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OpT,    !- Name
    BLOQUE1:KITCHEN,          !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_WindSpeed,    !- Name
    BLOQUE1:KITCHEN,          !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_OutT,    !- Name
    BLOQUE1:KITCHEN,          !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_Occ_count,    !- Name
    People BLOQUE1:KITCHEN,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OpT,    !- Name
    BLOQUE1:KITCHEN,          !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_WindSpeed,    !- Name
    BLOQUE1:KITCHEN,          !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_OutT,    !- Name
    BLOQUE1:KITCHEN,          !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_Occ_count,    !- Name
    People BLOQUE1:KITCHEN,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OpT,    !- Name
    BLOQUE1:BATHROOM2,        !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_WindSpeed,    !- Name
    BLOQUE1:BATHROOM2,        !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_OutT,    !- Name
    BLOQUE1:BATHROOM2,        !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_Occ_count,    !- Name
    People BLOQUE1:BATHROOM2,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    OutT,                     !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_CoolCoil,    !- Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_HeatCoil,    !- Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM1_CoolCoil,    !- Name
    BLOQUE1:BEDROOM1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM1_HeatCoil,    !- Name
    BLOQUE1:BEDROOM1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_CoolCoil,    !- Name
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_HeatCoil,    !- Name
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM1_CoolCoil,    !- Name
    BLOQUE1:BATHROOM1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM1_HeatCoil,    !- Name
    BLOQUE1:BATHROOM1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_CoolCoil,    !- Name
    BLOQUE1:BEDROOM2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_HeatCoil,    !- Name
    BLOQUE1:BEDROOM2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_KITCHEN_CoolCoil,    !- Name
    BLOQUE1:KITCHEN VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_KITCHEN_HeatCoil,    !- Name
    BLOQUE1:KITCHEN VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM2_CoolCoil,    !- Name
    BLOQUE1:BATHROOM2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM2_HeatCoil,    !- Name
    BLOQUE1:BATHROOM2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_CoolCoil,    !- Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_HeatCoil,    !- Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_CoolCoil,    !- Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_HeatCoil,    !- Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_CoolCoil,    !- Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_HeatCoil,    !- Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_CoolCoil,    !- Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_HeatCoil,    !- Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_CoolCoil,    !- Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_HeatCoil,    !- Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_CoolCoil,    !- Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_HeatCoil,    !- Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_CoolCoil,    !- Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_HeatCoil,    !- Name
    BLOQUE1:LIVINGXROOM VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_CoolCoil,    !- Name
    BLOQUE1:BEDROOM1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_HeatCoil,    !- Name
    BLOQUE1:BEDROOM1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_CoolCoil,    !- Name
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_HeatCoil,    !- Name
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_CoolCoil,    !- Name
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_HeatCoil,    !- Name
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_CoolCoil,    !- Name
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_HeatCoil,    !- Name
    BLOQUE1:MASTERBEDROOM VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_CoolCoil,    !- Name
    BLOQUE1:BATHROOM1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_HeatCoil,    !- Name
    BLOQUE1:BATHROOM1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_CoolCoil,    !- Name
    BLOQUE1:BEDROOM2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_HeatCoil,    !- Name
    BLOQUE1:BEDROOM2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_CoolCoil,    !- Name
    BLOQUE1:BEDROOM2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_HeatCoil,    !- Name
    BLOQUE1:BEDROOM2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_CoolCoil,    !- Name
    BLOQUE1:BEDROOM2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_HeatCoil,    !- Name
    BLOQUE1:BEDROOM2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_CoolCoil,    !- Name
    BLOQUE1:KITCHEN VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_HeatCoil,    !- Name
    BLOQUE1:KITCHEN VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_CoolCoil,    !- Name
    BLOQUE1:KITCHEN VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_HeatCoil,    !- Name
    BLOQUE1:KITCHEN VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_CoolCoil,    !- Name
    BLOQUE1:BATHROOM2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_HeatCoil,    !- Name
    BLOQUE1:BATHROOM2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    AHST_Act_BLOQUE1_LIVINGXROOM,    !- Name
    AHST_Sch_BLOQUE1_LIVINGXROOM,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    ACST_Act_BLOQUE1_LIVINGXROOM,    !- Name
    ACST_Sch_BLOQUE1_LIVINGXROOM,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    AHST_Act_BLOQUE1_BEDROOM1,    !- Name
    AHST_Sch_BLOQUE1_BEDROOM1,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    ACST_Act_BLOQUE1_BEDROOM1,    !- Name
    ACST_Sch_BLOQUE1_BEDROOM1,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    AHST_Act_BLOQUE1_MASTERBEDROOM,    !- Name
    AHST_Sch_BLOQUE1_MASTERBEDROOM,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    ACST_Act_BLOQUE1_MASTERBEDROOM,    !- Name
    ACST_Sch_BLOQUE1_MASTERBEDROOM,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    AHST_Act_BLOQUE1_BATHROOM1,    !- Name
    AHST_Sch_BLOQUE1_BATHROOM1,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    ACST_Act_BLOQUE1_BATHROOM1,    !- Name
    ACST_Sch_BLOQUE1_BATHROOM1,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    AHST_Act_BLOQUE1_BEDROOM2,    !- Name
    AHST_Sch_BLOQUE1_BEDROOM2,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    ACST_Act_BLOQUE1_BEDROOM2,    !- Name
    ACST_Sch_BLOQUE1_BEDROOM2,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    AHST_Act_BLOQUE1_KITCHEN,    !- Name
    AHST_Sch_BLOQUE1_KITCHEN,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    ACST_Act_BLOQUE1_KITCHEN,    !- Name
    ACST_Sch_BLOQUE1_KITCHEN,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    AHST_Act_BLOQUE1_BATHROOM2,    !- Name
    AHST_Sch_BLOQUE1_BATHROOM2,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    ACST_Act_BLOQUE1_BATHROOM2,    !- Name
    ACST_Sch_BLOQUE1_BATHROOM2,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door_VentOpenFact,    !- Name
    BLOQUE1:LIVINGXROOM_Partition_3_0_0_0_0_0_Door,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door_VentOpenFact,    !- Name
    BLOQUE1:LIVINGXROOM_Partition_5_0_0_0_0_0_Door,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door_VentOpenFact,    !- Name
    BLOQUE1:LIVINGXROOM_Partition_6_0_0_0_0_0_Door,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door_VentOpenFact,    !- Name
    BLOQUE1:LIVINGXROOM_Partition_7_0_0_0_0_0_Door,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door_VentOpenFact,    !- Name
    BLOQUE1:LIVINGXROOM_Wall_8_0_0_0_0_0_Door,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win_VentOpenFact,    !- Name
    BLOQUE1:LIVINGXROOM_Wall_9_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win_VentOpenFact,    !- Name
    BLOQUE1:LIVINGXROOM_Wall_10_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win_VentOpenFact,    !- Name
    BLOQUE1:BEDROOM1_Wall_2_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door_VentOpenFact,    !- Name
    BLOQUE1:MASTERBEDROOM_Partition_2_0_0_0_0_0_Door,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win_VentOpenFact,    !- Name
    BLOQUE1:MASTERBEDROOM_Wall_4_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win_VentOpenFact,    !- Name
    BLOQUE1:MASTERBEDROOM_Wall_5_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win_VentOpenFact,    !- Name
    BLOQUE1:BATHROOM1_Wall_2_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win_VentOpenFact,    !- Name
    BLOQUE1:BEDROOM2_Wall_3_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win_VentOpenFact,    !- Name
    BLOQUE1:BEDROOM2_Wall_4_0_0_0_0_1_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win_VentOpenFact,    !- Name
    BLOQUE1:BEDROOM2_Wall_4_0_0_1_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door_VentOpenFact,    !- Name
    BLOQUE1:KITCHEN_Wall_4_0_0_0_0_1_Door,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win_VentOpenFact,    !- Name
    BLOQUE1:KITCHEN_Wall_4_0_0_1_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win_VentOpenFact,    !- Name
    BLOQUE1:BATHROOM2_Wall_4_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetComfTemp,              !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetComfTemp;              !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOQUE1_LIVINGXROOM,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOQUE1_LIVINGXROOM;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOQUE1_BEDROOM1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOQUE1_BEDROOM1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOQUE1_MASTERBEDROOM,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOQUE1_MASTERBEDROOM;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOQUE1_BATHROOM1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOQUE1_BATHROOM1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOQUE1_BEDROOM2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOQUE1_BEDROOM2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOQUE1_KITCHEN,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOQUE1_KITCHEN;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOQUE1_BATHROOM2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOQUE1_BATHROOM2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetAppLimits,             !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetAppLimits;             !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyCAT,                 !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyCAT;                 !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetAST,                   !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetAST;                   !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetASTnoTol,              !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetASTnoTol;              !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOQUE1_LIVINGXROOM,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOQUE1_LIVINGXROOM;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOQUE1_LIVINGXROOM,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOQUE1_LIVINGXROOM;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOQUE1_BEDROOM1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOQUE1_BEDROOM1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOQUE1_BEDROOM1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOQUE1_BEDROOM1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOQUE1_MASTERBEDROOM,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOQUE1_MASTERBEDROOM;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOQUE1_MASTERBEDROOM,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOQUE1_MASTERBEDROOM;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOQUE1_BATHROOM1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOQUE1_BATHROOM1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOQUE1_BATHROOM1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOQUE1_BATHROOM1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOQUE1_BEDROOM2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOQUE1_BEDROOM2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOQUE1_BEDROOM2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOQUE1_BEDROOM2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOQUE1_KITCHEN,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOQUE1_KITCHEN;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOQUE1_KITCHEN,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOQUE1_KITCHEN;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOQUE1_BATHROOM2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOQUE1_BATHROOM2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOQUE1_BATHROOM2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOQUE1_BATHROOM2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetInputData,             !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetInputData;             !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetVOFinputData,          !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetVOFinputData;          !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetVST,                   !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetVST;                   !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOQUE1_LIVINGXROOM,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOQUE1_LIVINGXROOM;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOQUE1_BEDROOM1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOQUE1_BEDROOM1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOQUE1_MASTERBEDROOM,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOQUE1_MASTERBEDROOM;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOQUE1_BATHROOM1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOQUE1_BATHROOM1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOQUE1_BEDROOM2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOQUE1_BEDROOM2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOQUE1_KITCHEN,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOQUE1_KITCHEN;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOQUE1_BATHROOM2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOQUE1_BATHROOM2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Partition_3_0_0_0_0_0_Door;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Partition_5_0_0_0_0_0_Door;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Partition_6_0_0_0_0_0_Door;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Partition_7_0_0_0_0_0_Door;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Wall_8_0_0_0_0_0_Door;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Wall_9_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_BLOQUE1_LIVINGXROOM_Wall_10_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_BLOQUE1_BEDROOM1_Wall_2_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_BLOQUE1_MASTERBEDROOM_Partition_2_0_0_0_0_0_Door;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_BLOQUE1_MASTERBEDROOM_Wall_4_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_BLOQUE1_MASTERBEDROOM_Wall_5_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_BLOQUE1_BATHROOM1_Wall_2_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_BLOQUE1_BEDROOM2_Wall_3_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_BLOQUE1_BEDROOM2_Wall_4_0_0_0_0_1_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_BLOQUE1_BEDROOM2_Wall_4_0_0_1_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_BLOQUE1_KITCHEN_Wall_4_0_0_0_0_1_Door;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_BLOQUE1_KITCHEN_Wall_4_0_0_1_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetMyVOF_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetMyVOF_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_BLOQUE1_BATHROOM2_Wall_4_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetComfTemp,              !- Name
    if ComfStand == 1,        !- Program Line 1
    set ComfTemp = RMOT*0.33+18.8,    !- Program Line 2
    elseif ComfStand == 2,    !- Program Line 3
    set ComfTemp = PMOT*0.31+17.8,    !- Program Line 4
    elseif ComfStand == 3,    !- Program Line 5
    set ComfTemp = PMOT*0.48+14.4,    !- Program Line 6
    elseif ComfStand == 4,    !- Program Line 7
    set ComfTemp = 0,         !- Program Line 8
    elseif ComfStand == 5,    !- Program Line 9
    set ComfTemp = 0,         !- Program Line 10
    elseif ComfStand == 6,    !- Program Line 11
    set ComfTemp = 0,         !- Program Line 12
    elseif ComfStand == 7,    !- Program Line 13
    set ComfTemp = PMOT*0.54+12.83,    !- Program Line 14
    elseif ComfStand == 8,    !- Program Line 15
    set ComfTemp = PMOT*0.28+17.87,    !- Program Line 16
    elseif ComfStand == 9,    !- Program Line 17
    set ComfTemp = PMOT*0.39+18.42,    !- Program Line 18
    elseif ComfStand == 10,    !- Program Line 19
    set ComfTemp = PMOT*0.42+17.6,    !- Program Line 20
    elseif ComfStand == 11,    !- Program Line 21
    set ComfTemp = PMOT*0.75+5.37,    !- Program Line 22
    elseif ComfStand == 12,    !- Program Line 23
    set ComfTemp = PMOT*0.25+19.7,    !- Program Line 24
    elseif ComfStand == 13,    !- Program Line 25
    set ComfTemp = PMOT*0.26+15.9,    !- Program Line 26
    elseif ComfStand == 14,    !- Program Line 27
    set ComfTemp = PMOT*0.26+16.75,    !- Program Line 28
    elseif ComfStand == 15,    !- Program Line 29
    set ComfTemp = PMOT*0.56+12.74,    !- Program Line 30
    elseif ComfStand == 16,    !- Program Line 31
    set ComfTemp = PMOT*0.09+22.32,    !- Program Line 32
    elseif ComfStand == 17,    !- Program Line 33
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 34
    set ComfTemp = PMOT*0.48+13.9,    !- Program Line 35
    else,                     !- Program Line 36
    set ComfTemp = PMOT*0.59+9.6,    !- Program Line 37
    endif,                    !- Program Line 38
    elseif ComfStand == 18,    !- Program Line 39
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 40
    set ComfTemp = PMOT*0.84+5.3,    !- Program Line 41
    else,                     !- Program Line 42
    set ComfTemp = PMOT*0.96-3.6,    !- Program Line 43
    endif,                    !- Program Line 44
    elseif ComfStand == 19,    !- Program Line 45
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 46
    set ComfTemp = PMOT*0.27+17.9,    !- Program Line 47
    else,                     !- Program Line 48
    set ComfTemp = PMOT*0.53+10.3,    !- Program Line 49
    endif,                    !- Program Line 50
    elseif ComfStand == 20,    !- Program Line 51
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 52
    set ComfTemp = PMOT*0.38+15.7,    !- Program Line 53
    else,                     !- Program Line 54
    set ComfTemp = PMOT*0.47+9.07,    !- Program Line 55
    endif,                    !- Program Line 56
    elseif ComfStand == 21,    !- Program Line 57
    set ComfTemp = PMOT*0.678+13.51,    !- Program Line 58
    endif;                    !- Program Line 59

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOQUE1_LIVINGXROOM,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOQUE1_LIVINGXROOM_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOQUE1_LIVINGXROOM_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOQUE1_LIVINGXROOM = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOQUE1_LIVINGXROOM_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOQUE1_LIVINGXROOM = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 16
    elseif (BLOQUE1_LIVINGXROOM_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOQUE1_LIVINGXROOM = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOQUE1_LIVINGXROOM = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOQUE1_LIVINGXROOM = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOQUE1_LIVINGXROOM_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOQUE1_LIVINGXROOM_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOQUE1_LIVINGXROOM = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOQUE1_LIVINGXROOM_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOQUE1_LIVINGXROOM = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 52
    elseif (BLOQUE1_LIVINGXROOM_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOQUE1_LIVINGXROOM = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOQUE1_LIVINGXROOM = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOQUE1_LIVINGXROOM = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOQUE1_BEDROOM1,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOQUE1_BEDROOM1_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOQUE1_BEDROOM1_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOQUE1_BEDROOM1 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOQUE1_BEDROOM1_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOQUE1_BEDROOM1 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 16
    elseif (BLOQUE1_BEDROOM1_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOQUE1_BEDROOM1 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM1 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM1 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOQUE1_BEDROOM1_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOQUE1_BEDROOM1_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOQUE1_BEDROOM1 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOQUE1_BEDROOM1_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOQUE1_BEDROOM1 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 52
    elseif (BLOQUE1_BEDROOM1_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOQUE1_BEDROOM1 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM1 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM1 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM1 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOQUE1_MASTERBEDROOM,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOQUE1_MASTERBEDROOM_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOQUE1_MASTERBEDROOM_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOQUE1_MASTERBEDROOM = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOQUE1_MASTERBEDROOM_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOQUE1_MASTERBEDROOM = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 16
    elseif (BLOQUE1_MASTERBEDROOM_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOQUE1_MASTERBEDROOM = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOQUE1_MASTERBEDROOM = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOQUE1_MASTERBEDROOM = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOQUE1_MASTERBEDROOM_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOQUE1_MASTERBEDROOM_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOQUE1_MASTERBEDROOM = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOQUE1_MASTERBEDROOM_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOQUE1_MASTERBEDROOM = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 52
    elseif (BLOQUE1_MASTERBEDROOM_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOQUE1_MASTERBEDROOM = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOQUE1_MASTERBEDROOM = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOQUE1_MASTERBEDROOM = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOQUE1_BATHROOM1,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOQUE1_BATHROOM1_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOQUE1_BATHROOM1_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOQUE1_BATHROOM1 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOQUE1_BATHROOM1_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOQUE1_BATHROOM1 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 16
    elseif (BLOQUE1_BATHROOM1_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOQUE1_BATHROOM1 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM1 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM1 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOQUE1_BATHROOM1_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOQUE1_BATHROOM1_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOQUE1_BATHROOM1 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOQUE1_BATHROOM1_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOQUE1_BATHROOM1 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 52
    elseif (BLOQUE1_BATHROOM1_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOQUE1_BATHROOM1 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM1 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM1 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM1 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOQUE1_BEDROOM2,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOQUE1_BEDROOM2_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOQUE1_BEDROOM2_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOQUE1_BEDROOM2 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOQUE1_BEDROOM2_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOQUE1_BEDROOM2 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 16
    elseif (BLOQUE1_BEDROOM2_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOQUE1_BEDROOM2 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM2 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM2 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOQUE1_BEDROOM2_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOQUE1_BEDROOM2_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOQUE1_BEDROOM2 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOQUE1_BEDROOM2_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOQUE1_BEDROOM2 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 52
    elseif (BLOQUE1_BEDROOM2_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOQUE1_BEDROOM2 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM2 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOQUE1_BEDROOM2 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOQUE1_BEDROOM2 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOQUE1_KITCHEN,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOQUE1_KITCHEN_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOQUE1_KITCHEN_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOQUE1_KITCHEN = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOQUE1_KITCHEN = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOQUE1_KITCHEN = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOQUE1_KITCHEN = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOQUE1_KITCHEN = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOQUE1_KITCHEN_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOQUE1_KITCHEN = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOQUE1_KITCHEN = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOQUE1_KITCHEN = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOQUE1_KITCHEN = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOQUE1_KITCHEN = 0,    !- Program Line 16
    elseif (BLOQUE1_KITCHEN_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOQUE1_KITCHEN = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOQUE1_KITCHEN = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOQUE1_KITCHEN = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOQUE1_KITCHEN = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOQUE1_KITCHEN = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOQUE1_KITCHEN = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOQUE1_KITCHEN = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOQUE1_KITCHEN = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOQUE1_KITCHEN = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOQUE1_KITCHEN = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOQUE1_KITCHEN = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOQUE1_KITCHEN = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOQUE1_KITCHEN = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOQUE1_KITCHEN = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOQUE1_KITCHEN = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOQUE1_KITCHEN_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOQUE1_KITCHEN_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOQUE1_KITCHEN = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOQUE1_KITCHEN = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOQUE1_KITCHEN = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOQUE1_KITCHEN = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOQUE1_KITCHEN = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOQUE1_KITCHEN_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOQUE1_KITCHEN = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOQUE1_KITCHEN = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOQUE1_KITCHEN = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOQUE1_KITCHEN = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOQUE1_KITCHEN = 0,    !- Program Line 52
    elseif (BLOQUE1_KITCHEN_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOQUE1_KITCHEN = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOQUE1_KITCHEN = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOQUE1_KITCHEN = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOQUE1_KITCHEN = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOQUE1_KITCHEN = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOQUE1_KITCHEN = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOQUE1_KITCHEN = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOQUE1_KITCHEN = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOQUE1_KITCHEN = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOQUE1_KITCHEN = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOQUE1_KITCHEN = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOQUE1_KITCHEN = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOQUE1_KITCHEN = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOQUE1_KITCHEN = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOQUE1_KITCHEN = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOQUE1_BATHROOM2,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOQUE1_BATHROOM2_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOQUE1_BATHROOM2_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOQUE1_BATHROOM2 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOQUE1_BATHROOM2_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOQUE1_BATHROOM2 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 16
    elseif (BLOQUE1_BATHROOM2_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOQUE1_BATHROOM2 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM2 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM2 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOQUE1_BATHROOM2_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOQUE1_BATHROOM2_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOQUE1_BATHROOM2 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOQUE1_BATHROOM2_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOQUE1_BATHROOM2 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 52
    elseif (BLOQUE1_BATHROOM2_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOQUE1_BATHROOM2 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM2 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOQUE1_BATHROOM2 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOQUE1_BATHROOM2 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetAppLimits,             !- Name
    If ComfStand == 1,        !- Program Line 1
    set ACSTaul = 30,         !- Program Line 2
    set ACSTall = 10,         !- Program Line 3
    set AHSTaul = 30,         !- Program Line 4
    set AHSTall = 10,         !- Program Line 5
    elseif ComfStand == 2 || ComfStand == 12,    !- Program Line 6
    set ACSTaul = 33.5,       !- Program Line 7
    set ACSTall = 10,         !- Program Line 8
    set AHSTaul = 33.5,       !- Program Line 9
    set AHSTall = 10,         !- Program Line 10
    elseif ComfStand == 3,    !- Program Line 11
    set ACSTaul = 30,         !- Program Line 12
    set ACSTall = 5,          !- Program Line 13
    set AHSTaul = 30,         !- Program Line 14
    set AHSTall = 5,          !- Program Line 15
    elseif (ComfStand == 4) || (ComfStand == 5),    !- Program Line 16
    if CAT == 1,              !- Program Line 17
    set ACSTaul = 28,         !- Program Line 18
    set ACSTall = 18,         !- Program Line 19
    set AHSTaul = 28,         !- Program Line 20
    set AHSTall = 18,         !- Program Line 21
    elseif CAT == 2,          !- Program Line 22
    set ACSTaul = 30,         !- Program Line 23
    set ACSTall = 18,         !- Program Line 24
    set AHSTaul = 28,         !- Program Line 25
    set AHSTall = 16,         !- Program Line 26
    else,                     !- Program Line 27
    set ACSTaul = 50,         !- Program Line 28
    set ACSTall = 50,         !- Program Line 29
    set AHSTaul = 50,         !- Program Line 30
    set AHSTall = 50,         !- Program Line 31
    endif,                    !- Program Line 32
    elseif ComfStand == 6,    !- Program Line 33
    set ACSTaul = 30,         !- Program Line 34
    set ACSTall = -7,         !- Program Line 35
    set AHSTaul = 30,         !- Program Line 36
    set AHSTall = -7,         !- Program Line 37
    elseif ComfStand == 7,    !- Program Line 38
    set ACSTaul = 31,         !- Program Line 39
    set ACSTall = 12.5,       !- Program Line 40
    set AHSTaul = 31,         !- Program Line 41
    set AHSTall = 12.5,       !- Program Line 42
    elseif ComfStand == 8,    !- Program Line 43
    set ACSTaul = 38.5,       !- Program Line 44
    set ACSTall = 13,         !- Program Line 45
    set AHSTaul = 38.5,       !- Program Line 46
    set AHSTall = 13,         !- Program Line 47
    elseif ComfStand == 9 || ComfStand == 10 || ComfStand == 11,    !- Program Line 48
    set ACSTaul = 33,         !- Program Line 49
    set ACSTall = 5.5,        !- Program Line 50
    set AHSTaul = 33,         !- Program Line 51
    set AHSTall = 5.5,        !- Program Line 52
    elseif ComfStand == 13,    !- Program Line 53
    set ACSTaul = 25,         !- Program Line 54
    set ACSTall = 10,         !- Program Line 55
    set AHSTaul = 25,         !- Program Line 56
    set AHSTall = 10,         !- Program Line 57
    elseif ComfStand == 14,    !- Program Line 58
    set ACSTaul = 27,         !- Program Line 59
    set ACSTall = 8,          !- Program Line 60
    set AHSTaul = 27,         !- Program Line 61
    set AHSTall = 8,          !- Program Line 62
    elseif ComfStand == 15,    !- Program Line 63
    set ACSTaul = 24.8,       !- Program Line 64
    set ACSTall = 16.9,       !- Program Line 65
    set AHSTaul = 24.8,       !- Program Line 66
    set AHSTall = 16.9,       !- Program Line 67
    elseif ComfStand == 16,    !- Program Line 68
    set ACSTaul = 25.7,       !- Program Line 69
    set ACSTall = 16.4,       !- Program Line 70
    set AHSTaul = 25.7,       !- Program Line 71
    set AHSTall = 16.4,       !- Program Line 72
    elseif ComfStand == 17,    !- Program Line 73
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 74
    set ACSTaul = 25.25,      !- Program Line 75
    set ACSTall = 11.25,      !- Program Line 76
    set AHSTaul = 25.25,      !- Program Line 77
    set AHSTall = 11.25,      !- Program Line 78
    else,                     !- Program Line 79
    set ACSTaul = 45,         !- Program Line 80
    set ACSTall = 23,         !- Program Line 81
    set AHSTaul = 45,         !- Program Line 82
    set AHSTall = 23,         !- Program Line 83
    endif,                    !- Program Line 84
    elseif ComfStand == 18,    !- Program Line 85
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 86
    set ACSTaul = 27.5,       !- Program Line 87
    set ACSTall = 15.5,       !- Program Line 88
    set AHSTaul = 27.5,       !- Program Line 89
    set AHSTall = 15.5,       !- Program Line 90
    else,                     !- Program Line 91
    set ACSTaul = 34,         !- Program Line 92
    set ACSTall = 23,         !- Program Line 93
    set AHSTaul = 34,         !- Program Line 94
    set AHSTall = 23,         !- Program Line 95
    endif,                    !- Program Line 96
    elseif ComfStand == 19,    !- Program Line 97
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 98
    set ACSTaul = 25.25,      !- Program Line 99
    set ACSTall = 5,          !- Program Line 100
    set AHSTaul = 25.25,      !- Program Line 101
    set AHSTall = 5,          !- Program Line 102
    else,                     !- Program Line 103
    set ACSTaul = 25.25,      !- Program Line 104
    set ACSTall = 11.75,      !- Program Line 105
    set AHSTaul = 25.25,      !- Program Line 106
    set AHSTall = 11.75,      !- Program Line 107
    endif,                    !- Program Line 108
    elseif ComfStand == 20,    !- Program Line 109
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 110
    set ACSTaul = 29.75,      !- Program Line 111
    set ACSTall = 13,         !- Program Line 112
    set AHSTaul = 29.75,      !- Program Line 113
    set AHSTall = 13,         !- Program Line 114
    else,                     !- Program Line 115
    set ACSTaul = 45,         !- Program Line 116
    set ACSTall = 23,         !- Program Line 117
    set AHSTaul = 45,         !- Program Line 118
    set AHSTall = 23,         !- Program Line 119
    endif,                    !- Program Line 120
    elseif ComfStand == 21,    !- Program Line 121
    set ACSTaul = 20,         !- Program Line 122
    set ACSTall = 6.5,        !- Program Line 123
    set AHSTaul = 20,         !- Program Line 124
    set AHSTall = 6.5,        !- Program Line 125
    else,                     !- Program Line 126
    set ACSTaul = 50,         !- Program Line 127
    set ACSTall = 50,         !- Program Line 128
    set AHSTaul = 50,         !- Program Line 129
    set AHSTall = 50,         !- Program Line 130
    endif;                    !- Program Line 131

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyCAT,                 !- Name
    if (ComfStand == 1 ),     !- Program Line 1
    if (CAT == 1),            !- Program Line 2
    set ACSToffset = 2,       !- Program Line 3
    set AHSToffset = -3,      !- Program Line 4
    elseif (CAT == 2),        !- Program Line 5
    set ACSToffset = 3,       !- Program Line 6
    set AHSToffset = -4,      !- Program Line 7
    elseif (CAT == 3),        !- Program Line 8
    set ACSToffset = 4,       !- Program Line 9
    set AHSToffset = -5,      !- Program Line 10
    endif,                    !- Program Line 11
    elseif ComfStand == 2 || ComfStand == 3 || ComfStand == 11,    !- Program Line 12
    if (CAT == 90),           !- Program Line 13
    set ACSToffset = 2.5,     !- Program Line 14
    set AHSToffset = -2.5,    !- Program Line 15
    elseif (CAT == 80),       !- Program Line 16
    set ACSToffset = 3.5,     !- Program Line 17
    set AHSToffset = -3.5,    !- Program Line 18
    endif,                    !- Program Line 19
    elseif (ComfStand == 4 ) || (ComfStand == 5) || (ComfStand == 6),    !- Program Line 20
    set ACSToffset = 0,       !- Program Line 21
    set AHSToffset = 0,       !- Program Line 22
    elseif (ComfStand == 7),    !- Program Line 23
    if (CAT == 90),           !- Program Line 24
    set ACSToffset = 2.4,     !- Program Line 25
    set AHSToffset = -2.4,    !- Program Line 26
    elseif (CAT == 85),       !- Program Line 27
    set ACSToffset = 3.3,     !- Program Line 28
    set AHSToffset = -3.3,    !- Program Line 29
    elseif (CAT == 80),       !- Program Line 30
    set ACSToffset = 4.1,     !- Program Line 31
    set AHSToffset = -4.1,    !- Program Line 32
    endif,                    !- Program Line 33
    elseif (ComfStand == 8),    !- Program Line 34
    if (CAT == 90),           !- Program Line 35
    set ACSToffset = 3.5,     !- Program Line 36
    set AHSToffset = -3.5,    !- Program Line 37
    elseif (CAT == 85),       !- Program Line 38
    set ACSToffset = 4.8,     !- Program Line 39
    set AHSToffset = -4.8,    !- Program Line 40
    elseif (CAT == 80),       !- Program Line 41
    set ACSToffset = 5.9,     !- Program Line 42
    set AHSToffset = -5.9,    !- Program Line 43
    endif,                    !- Program Line 44
    elseif ComfStand == 9 || ComfStand == 10,    !- Program Line 45
    if (CAT == 90),           !- Program Line 46
    set ACSToffset = 2.15,    !- Program Line 47
    set AHSToffset = -2.15,    !- Program Line 48
    elseif (CAT == 80),       !- Program Line 49
    set ACSToffset = 3.6,     !- Program Line 50
    set AHSToffset = -3.6,    !- Program Line 51
    endif,                    !- Program Line 52
    elseif ComfStand == 12,    !- Program Line 53
    if (CAT == 90),           !- Program Line 54
    set ACSToffset = 1.7,     !- Program Line 55
    set AHSToffset = -1.7,    !- Program Line 56
    elseif (CAT == 80),       !- Program Line 57
    set ACSToffset = 2.89,    !- Program Line 58
    set AHSToffset = -2.89,    !- Program Line 59
    endif,                    !- Program Line 60
    elseif ComfStand == 13,    !- Program Line 61
    if (CAT == 90),           !- Program Line 62
    set ACSToffset = 3.45,    !- Program Line 63
    set AHSToffset = -3.45,    !- Program Line 64
    elseif (CAT == 80),       !- Program Line 65
    set ACSToffset = 4.55,    !- Program Line 66
    set AHSToffset = -4.55,    !- Program Line 67
    endif,                    !- Program Line 68
    elseif ComfStand == 14,    !- Program Line 69
    if (CAT == 90),           !- Program Line 70
    set ACSToffset = 3.5,     !- Program Line 71
    set AHSToffset = -3.5,    !- Program Line 72
    elseif (CAT == 80),       !- Program Line 73
    set ACSToffset = 4.5,     !- Program Line 74
    set AHSToffset = -4.5,    !- Program Line 75
    endif,                    !- Program Line 76
    elseif ComfStand == 15,    !- Program Line 77
    if (CAT == 90),           !- Program Line 78
    set ACSToffset = 2.8,     !- Program Line 79
    set AHSToffset = -2.8,    !- Program Line 80
    elseif (CAT == 80),       !- Program Line 81
    set ACSToffset = 3.8,     !- Program Line 82
    set AHSToffset = -3.8,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif ComfStand == 16,    !- Program Line 85
    if (CAT == 90),           !- Program Line 86
    set ACSToffset = 1.1,     !- Program Line 87
    set AHSToffset = -1.1,    !- Program Line 88
    elseif (CAT == 80),       !- Program Line 89
    set ACSToffset = 2.1,     !- Program Line 90
    set AHSToffset = -2.1,    !- Program Line 91
    endif,                    !- Program Line 92
    elseif (ComfStand == 17) || (ComfStand == 18),    !- Program Line 93
    if CAT == 90,             !- Program Line 94
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 95
    set ACSToffset = 2,       !- Program Line 96
    set AHSToffset = -2,      !- Program Line 97
    else,                     !- Program Line 98
    set ACSToffset = 2,       !- Program Line 99
    set AHSToffset = -2,      !- Program Line 100
    endif,                    !- Program Line 101
    elseif CAT == 80,         !- Program Line 102
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 103
    set ACSToffset = 3,       !- Program Line 104
    set AHSToffset = -3,      !- Program Line 105
    else,                     !- Program Line 106
    set ACSToffset = 3,       !- Program Line 107
    set AHSToffset = -3,      !- Program Line 108
    endif,                    !- Program Line 109
    endif,                    !- Program Line 110
    elseif ComfStand == 19,    !- Program Line 111
    if CAT == 90,             !- Program Line 112
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 113
    set ACSToffset = 2,       !- Program Line 114
    set AHSToffset = -2,      !- Program Line 115
    else,                     !- Program Line 116
    set ACSToffset = 1,       !- Program Line 117
    set AHSToffset = -1,      !- Program Line 118
    endif,                    !- Program Line 119
    elseif CAT == 80,         !- Program Line 120
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 121
    set ACSToffset = 3,       !- Program Line 122
    set AHSToffset = -3,      !- Program Line 123
    else,                     !- Program Line 124
    set ACSToffset = 2,       !- Program Line 125
    set AHSToffset = -2,      !- Program Line 126
    endif,                    !- Program Line 127
    endif,                    !- Program Line 128
    elseif ComfStand == 20,    !- Program Line 129
    if CAT == 90,             !- Program Line 130
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 131
    set ACSToffset = 2,       !- Program Line 132
    set AHSToffset = -2,      !- Program Line 133
    else,                     !- Program Line 134
    set ACSToffset = 5,       !- Program Line 135
    set AHSToffset = -5,      !- Program Line 136
    endif,                    !- Program Line 137
    elseif CAT == 80,         !- Program Line 138
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 139
    set ACSToffset = 3,       !- Program Line 140
    set AHSToffset = -3,      !- Program Line 141
    else,                     !- Program Line 142
    set ACSToffset = 6,       !- Program Line 143
    set AHSToffset = -6,      !- Program Line 144
    endif,                    !- Program Line 145
    endif,                    !- Program Line 146
    elseif ComfStand == 21,    !- Program Line 147
    if (CAT == 90),           !- Program Line 148
    set ACSToffset = 2.5,     !- Program Line 149
    set AHSToffset = -2.5,    !- Program Line 150
    elseif (CAT == 80),       !- Program Line 151
    set ACSToffset = 4,       !- Program Line 152
    set AHSToffset = -4,      !- Program Line 153
    endif,                    !- Program Line 154
    endif;                    !- Program Line 155

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetAST,                   !- Name
    set SetpointAcc = 10000,    !- Program Line 1
    if CoolSeasonEnd > CoolSeasonStart,    !- Program Line 2
    if (DayOfYear >= CoolSeasonStart) && (DayOfYear < CoolSeasonEnd),    !- Program Line 3
    set CoolingSeason = 1,    !- Program Line 4
    else,                     !- Program Line 5
    set CoolingSeason = 0,    !- Program Line 6
    endif,                    !- Program Line 7
    elseif CoolSeasonStart > CoolSeasonEnd,    !- Program Line 8
    if (DayOfYear >= CoolSeasonStart) || (DayOfYear < CoolSeasonEnd),    !- Program Line 9
    set CoolingSeason = 1,    !- Program Line 10
    else,                     !- Program Line 11
    set CoolingSeason = 0,    !- Program Line 12
    endif,                    !- Program Line 13
    endif,                    !- Program Line 14
    if (ComfStand == 0) && (CurrentTime < 8),    !- Program Line 15
    set ACST = 27+ACSTtol,    !- Program Line 16
    set AHST = 17+AHSTtol,    !- Program Line 17
    elseif (ComfStand == 0) && (CurrentTime < 16),    !- Program Line 18
    set ACST = 25+ACSTtol,    !- Program Line 19
    set AHST = 20+AHSTtol,    !- Program Line 20
    elseif (ComfStand == 0) && (CurrentTime < 23),    !- Program Line 21
    set ACST = 25+ACSTtol,    !- Program Line 22
    set AHST = 20+AHSTtol,    !- Program Line 23
    elseif (ComfStand == 0) && (CurrentTime < 24),    !- Program Line 24
    set ACST = 27+ACSTtol,    !- Program Line 25
    set AHST = 17+AHSTtol,    !- Program Line 26
    endif,                    !- Program Line 27
    if (ComfStand == 1) && (ComfMod == 0),    !- Program Line 28
    if CoolingSeason == 1,    !- Program Line 29
    if (CAT==1),              !- Program Line 30
    set ACST = 25.5+ACSTtol,    !- Program Line 31
    elseif (CAT==2),          !- Program Line 32
    set ACST = 26+ACSTtol,    !- Program Line 33
    elseif (CAT==3),          !- Program Line 34
    set ACST = 27+ACSTtol,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (CAT==1),              !- Program Line 38
    set ACST = 25+ACSTtol,    !- Program Line 39
    elseif (CAT==2),          !- Program Line 40
    set ACST = 25+ACSTtol,    !- Program Line 41
    elseif (CAT==3),          !- Program Line 42
    set ACST = 25+ACSTtol,    !- Program Line 43
    endif,                    !- Program Line 44
    endif,                    !- Program Line 45
    endif,                    !- Program Line 46
    if (ComfStand == 1) && (ComfMod == 0),    !- Program Line 47
    if CoolingSeason == 1,    !- Program Line 48
    if (CAT==1),              !- Program Line 49
    set AHST = 23.5+AHSTtol,    !- Program Line 50
    elseif (CAT==2),          !- Program Line 51
    set AHST = 23+AHSTtol,    !- Program Line 52
    elseif (CAT==3),          !- Program Line 53
    set AHST = 22+AHSTtol,    !- Program Line 54
    endif,                    !- Program Line 55
    else,                     !- Program Line 56
    if (CAT==1),              !- Program Line 57
    set AHST = 21+AHSTtol,    !- Program Line 58
    elseif (CAT==2),          !- Program Line 59
    set AHST = 20+AHSTtol,    !- Program Line 60
    elseif (CAT==3),          !- Program Line 61
    set AHST = 18+AHSTtol,    !- Program Line 62
    endif,                    !- Program Line 63
    endif,                    !- Program Line 64
    endif,                    !- Program Line 65
    if (ComfStand == 1) && (ComfMod == 1),    !- Program Line 66
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 67
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 68
    elseif CurrentTime < 7,    !- Program Line 69
    set ACST = 27+ACSTtol,    !- Program Line 70
    elseif CurrentTime < 15,    !- Program Line 71
    set ACST = 50,            !- Program Line 72
    elseif CurrentTime < 23,    !- Program Line 73
    set ACST = 25+ACSTtol,    !- Program Line 74
    elseif CurrentTime < 24,    !- Program Line 75
    set ACST = 27+ACSTtol,    !- Program Line 76
    endif,                    !- Program Line 77
    endif,                    !- Program Line 78
    if (ComfStand == 1) && (ComfMod == 1),    !- Program Line 79
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 80
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 81
    elseif CurrentTime < 7,    !- Program Line 82
    set AHST = 17+AHSTtol,    !- Program Line 83
    elseif CurrentTime < 23,    !- Program Line 84
    set AHST = 20+AHSTtol,    !- Program Line 85
    elseif CurrentTime < 24,    !- Program Line 86
    set AHST = 17+AHSTtol,    !- Program Line 87
    endif,                    !- Program Line 88
    endif,                    !- Program Line 89
    if (ComfStand == 1) && (ComfMod == 2),    !- Program Line 90
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 91
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 92
    elseif (RMOT < ACSTall) && (CAT==1),    !- Program Line 93
    set ACST = 25+ACSTtol,    !- Program Line 94
    elseif (RMOT > ACSTaul) && (CAT==1),    !- Program Line 95
    set ACST = 25.5+ACSTtol,    !- Program Line 96
    elseif (RMOT < ACSTall) && (CAT==2),    !- Program Line 97
    set ACST = 25+ACSTtol,    !- Program Line 98
    elseif (RMOT > ACSTaul) && (CAT==2),    !- Program Line 99
    set ACST = 26+ACSTtol,    !- Program Line 100
    elseif (RMOT < ACSTall) && (CAT==3),    !- Program Line 101
    set ACST = 25+ACSTtol,    !- Program Line 102
    elseif (RMOT > ACSTaul) && (CAT==3),    !- Program Line 103
    set ACST = 27+ACSTtol,    !- Program Line 104
    endif,                    !- Program Line 105
    endif,                    !- Program Line 106
    if (ComfStand == 1) && (ComfMod == 2),    !- Program Line 107
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 108
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 109
    elseif (RMOT < AHSTall) && (CAT==1),    !- Program Line 110
    set AHST = 21+AHSTtol,    !- Program Line 111
    elseif (RMOT > AHSTaul) && (CAT==1),    !- Program Line 112
    set AHST = 23.5+AHSTtol,    !- Program Line 113
    elseif (RMOT < AHSTall) && (CAT==2),    !- Program Line 114
    set AHST = 20+AHSTtol,    !- Program Line 115
    elseif (RMOT > AHSTaul) && (CAT==2),    !- Program Line 116
    set AHST = 23+AHSTtol,    !- Program Line 117
    elseif (RMOT < AHSTall) && (CAT==3),    !- Program Line 118
    set AHST = 18+AHSTtol,    !- Program Line 119
    elseif (RMOT > AHSTaul) && (CAT==3),    !- Program Line 120
    set AHST = 22+AHSTtol,    !- Program Line 121
    endif,                    !- Program Line 122
    endif,                    !- Program Line 123
    if (ComfStand == 1) && (ComfMod == 3),    !- Program Line 124
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 125
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 126
    elseif RMOT < ACSTall,    !- Program Line 127
    set ACST = ACSTall*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 128
    elseif RMOT > ACSTaul,    !- Program Line 129
    set ACST = ACSTaul*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 130
    endif,                    !- Program Line 131
    endif,                    !- Program Line 132
    if (ComfStand == 1) && (ComfMod == 3),    !- Program Line 133
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 134
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 135
    elseif RMOT < AHSTall,    !- Program Line 136
    set AHST = AHSTall*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 137
    elseif RMOT > AHSTaul,    !- Program Line 138
    set AHST = AHSTaul*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 139
    endif,                    !- Program Line 140
    endif,                    !- Program Line 141
    if (ComfStand == 2) && (ComfMod == 0),    !- Program Line 142
    if CoolingSeason == 1,    !- Program Line 143
    if (CAT==80),             !- Program Line 144
    set ACST = 27+ACSTtol,    !- Program Line 145
    elseif (CAT==90),         !- Program Line 146
    set ACST = 26+ACSTtol,    !- Program Line 147
    endif,                    !- Program Line 148
    else,                     !- Program Line 149
    if (CAT==80),             !- Program Line 150
    set ACST = 25+ACSTtol,    !- Program Line 151
    elseif (CAT==90),         !- Program Line 152
    set ACST = 24+ACSTtol,    !- Program Line 153
    endif,                    !- Program Line 154
    endif,                    !- Program Line 155
    endif,                    !- Program Line 156
    if (ComfStand == 2) && (ComfMod == 0),    !- Program Line 157
    if CoolingSeason == 1,    !- Program Line 158
    if (CAT==80),             !- Program Line 159
    set AHST = 22+AHSTtol,    !- Program Line 160
    elseif (CAT==90),         !- Program Line 161
    set AHST = 23+AHSTtol,    !- Program Line 162
    endif,                    !- Program Line 163
    else,                     !- Program Line 164
    if (CAT==80),             !- Program Line 165
    set AHST = 19+AHSTtol,    !- Program Line 166
    elseif (CAT==90),         !- Program Line 167
    set AHST = 20+AHSTtol,    !- Program Line 168
    endif,                    !- Program Line 169
    endif,                    !- Program Line 170
    endif,                    !- Program Line 171
    if (ComfStand == 2) && (ComfMod == 1),    !- Program Line 172
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 173
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 174
    elseif CurrentTime < 7,    !- Program Line 175
    set ACST = 27+ACSTtol,    !- Program Line 176
    elseif CurrentTime < 15,    !- Program Line 177
    set ACST = 50,            !- Program Line 178
    elseif CurrentTime < 23,    !- Program Line 179
    set ACST = 25+ACSTtol,    !- Program Line 180
    elseif CurrentTime < 24,    !- Program Line 181
    set ACST = 27+ACSTtol,    !- Program Line 182
    endif,                    !- Program Line 183
    endif,                    !- Program Line 184
    if (ComfStand == 2) && (ComfMod == 1),    !- Program Line 185
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 186
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 187
    elseif CurrentTime < 7,    !- Program Line 188
    set AHST = 17+AHSTtol,    !- Program Line 189
    elseif CurrentTime < 23,    !- Program Line 190
    set AHST = 20+AHSTtol,    !- Program Line 191
    elseif CurrentTime < 24,    !- Program Line 192
    set AHST = 17+AHSTtol,    !- Program Line 193
    endif,                    !- Program Line 194
    endif,                    !- Program Line 195
    if (ComfStand == 2) && (ComfMod == 2),    !- Program Line 196
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 197
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 198
    elseif CAT==80,           !- Program Line 199
    if PMOT < ACSTall,        !- Program Line 200
    set ACST = 25+ACSTtol,    !- Program Line 201
    elseif PMOT > ACSTaul,    !- Program Line 202
    set ACST = 27+ACSTtol,    !- Program Line 203
    endif,                    !- Program Line 204
    elseif CAT==90,           !- Program Line 205
    if PMOT < ACSTall,        !- Program Line 206
    set ACST = 24+ACSTtol,    !- Program Line 207
    elseif PMOT > ACSTaul,    !- Program Line 208
    set ACST = 26+ACSTtol,    !- Program Line 209
    endif,                    !- Program Line 210
    endif,                    !- Program Line 211
    endif,                    !- Program Line 212
    if (ComfStand == 2) && (ComfMod == 2),    !- Program Line 213
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 214
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 215
    elseif CAT==80,           !- Program Line 216
    if PMOT < AHSTall,        !- Program Line 217
    set AHST = 19+AHSTtol,    !- Program Line 218
    elseif PMOT > AHSTaul,    !- Program Line 219
    set AHST = 22+AHSTtol,    !- Program Line 220
    endif,                    !- Program Line 221
    elseif CAT==90,           !- Program Line 222
    if PMOT < AHSTall,        !- Program Line 223
    set AHST = 20+AHSTtol,    !- Program Line 224
    elseif PMOT > AHSTaul,    !- Program Line 225
    set AHST = 23+AHSTtol,    !- Program Line 226
    endif,                    !- Program Line 227
    endif,                    !- Program Line 228
    endif,                    !- Program Line 229
    if (ComfStand == 2) && (ComfMod == 3),    !- Program Line 230
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 231
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 232
    elseif PMOT < ACSTall,    !- Program Line 233
    set ACST = ACSTall*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 234
    elseif PMOT > ACSTaul,    !- Program Line 235
    set ACST = ACSTaul*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 236
    endif,                    !- Program Line 237
    endif,                    !- Program Line 238
    if (ComfStand == 2) && (ComfMod == 3),    !- Program Line 239
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 240
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 241
    elseif PMOT < AHSTall,    !- Program Line 242
    set AHST = AHSTall*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 243
    elseif PMOT > AHSTaul,    !- Program Line 244
    set AHST = AHSTaul*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 245
    endif,                    !- Program Line 246
    endif,                    !- Program Line 247
    if (ComfStand == 3) && (ComfMod == 0),    !- Program Line 248
    if (CAT==80),             !- Program Line 249
    set ACST = 28+ACSTtol,    !- Program Line 250
    elseif (CAT==90),         !- Program Line 251
    set ACST = 27+ACSTtol,    !- Program Line 252
    endif,                    !- Program Line 253
    endif,                    !- Program Line 254
    if (ComfStand == 3) && (ComfMod == 0),    !- Program Line 255
    if (CAT==80),             !- Program Line 256
    set AHST = 18+AHSTtol,    !- Program Line 257
    elseif (CAT==90),         !- Program Line 258
    set AHST = 19+AHSTtol,    !- Program Line 259
    endif,                    !- Program Line 260
    endif,                    !- Program Line 261
    if (ComfStand == 3) && (ComfMod == 1),    !- Program Line 262
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 263
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 264
    elseif CAT==80,           !- Program Line 265
    if PMOT < ACSTall,        !- Program Line 266
    set ACST = 28+ACSTtol,    !- Program Line 267
    elseif PMOT > ACSTaul,    !- Program Line 268
    set ACST = 28+ACSTtol,    !- Program Line 269
    endif,                    !- Program Line 270
    elseif CAT==90,           !- Program Line 271
    if PMOT < ACSTall,        !- Program Line 272
    set ACST = 27+ACSTtol,    !- Program Line 273
    elseif PMOT > ACSTaul,    !- Program Line 274
    set ACST = 27+ACSTtol,    !- Program Line 275
    endif,                    !- Program Line 276
    endif,                    !- Program Line 277
    endif,                    !- Program Line 278
    if (ComfStand == 3) && (ComfMod == 1),    !- Program Line 279
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 280
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 281
    elseif CAT==80,           !- Program Line 282
    if PMOT < AHSTall,        !- Program Line 283
    set AHST = 18+AHSTtol,    !- Program Line 284
    elseif PMOT > AHSTaul,    !- Program Line 285
    set AHST = 18+AHSTtol,    !- Program Line 286
    endif,                    !- Program Line 287
    elseif CAT==90,           !- Program Line 288
    if PMOT < AHSTall,        !- Program Line 289
    set AHST = 19+AHSTtol,    !- Program Line 290
    elseif PMOT > AHSTaul,    !- Program Line 291
    set AHST = 19+AHSTtol,    !- Program Line 292
    endif,                    !- Program Line 293
    endif,                    !- Program Line 294
    endif,                    !- Program Line 295
    if (ComfStand == 3) && (ComfMod == 2),    !- Program Line 296
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 297
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 298
    elseif CAT==80,           !- Program Line 299
    if PMOT < ACSTall,        !- Program Line 300
    set ACST = 25+ACSTtol,    !- Program Line 301
    elseif PMOT > ACSTaul,    !- Program Line 302
    set ACST = 27+ACSTtol,    !- Program Line 303
    endif,                    !- Program Line 304
    elseif CAT==90,           !- Program Line 305
    if PMOT < ACSTall,        !- Program Line 306
    set ACST = 24+ACSTtol,    !- Program Line 307
    elseif PMOT > ACSTaul,    !- Program Line 308
    set ACST = 26+ACSTtol,    !- Program Line 309
    endif,                    !- Program Line 310
    endif,                    !- Program Line 311
    endif,                    !- Program Line 312
    if (ComfStand == 3) && (ComfMod == 2),    !- Program Line 313
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 314
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 315
    elseif CAT==80,           !- Program Line 316
    if PMOT < AHSTall,        !- Program Line 317
    set AHST = 19+AHSTtol,    !- Program Line 318
    elseif PMOT > AHSTaul,    !- Program Line 319
    set AHST = 22+AHSTtol,    !- Program Line 320
    endif,                    !- Program Line 321
    elseif CAT==90,           !- Program Line 322
    if PMOT < AHSTall,        !- Program Line 323
    set AHST = 20+AHSTtol,    !- Program Line 324
    elseif PMOT > AHSTaul,    !- Program Line 325
    set AHST = 23+AHSTtol,    !- Program Line 326
    endif,                    !- Program Line 327
    endif,                    !- Program Line 328
    endif,                    !- Program Line 329
    if (ComfStand == 3) && (ComfMod == 3),    !- Program Line 330
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 331
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 332
    elseif PMOT < ACSTall,    !- Program Line 333
    set ACST = ACSTall*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 334
    elseif PMOT > ACSTaul,    !- Program Line 335
    set ACST = ACSTaul*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 336
    endif,                    !- Program Line 337
    endif,                    !- Program Line 338
    if (ComfStand == 3) && (ComfMod == 3),    !- Program Line 339
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 340
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 341
    elseif PMOT < AHSTall,    !- Program Line 342
    set AHST = AHSTall*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 343
    elseif PMOT > AHSTaul,    !- Program Line 344
    set AHST = AHSTaul*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 345
    endif,                    !- Program Line 346
    endif,                    !- Program Line 347
    if (ComfStand == 4) && (ComfMod == 3),    !- Program Line 348
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 349
    if CAT == 1,              !- Program Line 350
    set ACST = PMOT*0.77+12.04+ACSTtol,    !- Program Line 351
    elseif CAT == 2,          !- Program Line 352
    set ACST = PMOT*0.73+15.28+ACSTtol,    !- Program Line 353
    endif,                    !- Program Line 354
    elseif PMOT < ACSTall,    !- Program Line 355
    if CAT == 1,              !- Program Line 356
    set ACST = ACSTall*0.77+12.04+ACSTtol,    !- Program Line 357
    elseif CAT == 2,          !- Program Line 358
    set ACST = ACSTall*0.73+15.28+ACSTtol,    !- Program Line 359
    endif,                    !- Program Line 360
    elseif PMOT > ACSTaul,    !- Program Line 361
    if CAT == 1,              !- Program Line 362
    set ACST = ACSTaul*0.77+12.04+ACSTtol,    !- Program Line 363
    elseif CAT == 2,          !- Program Line 364
    set ACST = ACSTaul*0.73+15.28+ACSTtol,    !- Program Line 365
    endif,                    !- Program Line 366
    endif,                    !- Program Line 367
    endif,                    !- Program Line 368
    if (ComfStand == 4) && (ComfMod == 3),    !- Program Line 369
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 370
    if CAT == 1,              !- Program Line 371
    set AHST = PMOT*0.87+2.76+AHSTtol,    !- Program Line 372
    elseif CAT == 2,          !- Program Line 373
    set AHST = PMOT*0.91-0.48+AHSTtol,    !- Program Line 374
    endif,                    !- Program Line 375
    elseif PMOT < AHSTall,    !- Program Line 376
    if CAT == 1,              !- Program Line 377
    set AHST = AHSTall*0.87+2.76+AHSTtol,    !- Program Line 378
    elseif CAT == 2,          !- Program Line 379
    set AHST = AHSTall*0.91-0.48+AHSTtol,    !- Program Line 380
    endif,                    !- Program Line 381
    elseif PMOT > AHSTaul,    !- Program Line 382
    if CAT == 1,              !- Program Line 383
    set AHST = AHSTaul*0.87+2.76+AHSTtol,    !- Program Line 384
    elseif CAT == 2,          !- Program Line 385
    set AHST = AHSTaul*0.91-0.48+AHSTtol,    !- Program Line 386
    endif,                    !- Program Line 387
    endif,                    !- Program Line 388
    endif,                    !- Program Line 389
    if (ComfStand == 5) && (ComfMod == 3),    !- Program Line 390
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 391
    if CAT == 1,              !- Program Line 392
    set ACST = PMOT*0.77+9.34+ACSTtol,    !- Program Line 393
    elseif CAT == 2,          !- Program Line 394
    set ACST = PMOT*0.73+12.72+ACSTtol,    !- Program Line 395
    endif,                    !- Program Line 396
    elseif PMOT < ACSTall,    !- Program Line 397
    if CAT == 1,              !- Program Line 398
    set ACST = ACSTall*0.77+9.34+ACSTtol,    !- Program Line 399
    elseif CAT == 2,          !- Program Line 400
    set ACST = ACSTall*0.73+12.72+ACSTtol,    !- Program Line 401
    endif,                    !- Program Line 402
    elseif PMOT > ACSTaul,    !- Program Line 403
    if CAT == 1,              !- Program Line 404
    set ACST = ACSTaul*0.77+9.34+ACSTtol,    !- Program Line 405
    elseif CAT == 2,          !- Program Line 406
    set ACST = ACSTaul*0.73+12.72+ACSTtol,    !- Program Line 407
    endif,                    !- Program Line 408
    endif,                    !- Program Line 409
    endif,                    !- Program Line 410
    if (ComfStand == 5) && (ComfMod == 3),    !- Program Line 411
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 412
    if CAT == 1,              !- Program Line 413
    set AHST = PMOT*0.87-0.31+AHSTtol,    !- Program Line 414
    elseif CAT == 2,          !- Program Line 415
    set AHST = PMOT*0.91-3.69+AHSTtol,    !- Program Line 416
    endif,                    !- Program Line 417
    elseif PMOT < AHSTall,    !- Program Line 418
    if CAT == 1,              !- Program Line 419
    set AHST = AHSTall*0.87-0.31+AHSTtol,    !- Program Line 420
    elseif CAT == 2,          !- Program Line 421
    set AHST = AHSTall*0.91-3.69+AHSTtol,    !- Program Line 422
    endif,                    !- Program Line 423
    elseif PMOT > AHSTaul,    !- Program Line 424
    if CAT == 1,              !- Program Line 425
    set AHST = AHSTaul*0.87-0.31+AHSTtol,    !- Program Line 426
    elseif CAT == 2,          !- Program Line 427
    set AHST = AHSTaul*0.91-3.69+AHSTtol,    !- Program Line 428
    endif,                    !- Program Line 429
    endif,                    !- Program Line 430
    endif,                    !- Program Line 431
    if (ComfStand == 6) && (ComfMod == 2),    !- Program Line 432
    if CAT==80,               !- Program Line 433
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 434
    set ACST = PMOT*0.30+25.9+ACSTtol,    !- Program Line 435
    elseif PMOT < ACSTall,    !- Program Line 436
    set ACST = 25+ACSTtol,    !- Program Line 437
    elseif PMOT > ACSTaul,    !- Program Line 438
    set ACST = 27+ACSTtol,    !- Program Line 439
    endif,                    !- Program Line 440
    elseif CAT==90,           !- Program Line 441
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 442
    set ACST = PMOT*0.30+23.6+ACSTtol,    !- Program Line 443
    elseif PMOT < ACSTall,    !- Program Line 444
    set ACST = 24+ACSTtol,    !- Program Line 445
    elseif PMOT > ACSTaul,    !- Program Line 446
    set ACST = 26+ACSTtol,    !- Program Line 447
    endif,                    !- Program Line 448
    endif,                    !- Program Line 449
    endif,                    !- Program Line 450
    if (ComfStand == 6) && (ComfMod == 2),    !- Program Line 451
    if CAT==80,               !- Program Line 452
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 453
    set AHST = PMOT*0.30+25.9+AHSTtol,    !- Program Line 454
    elseif PMOT < AHSTall,    !- Program Line 455
    set AHST = 19+AHSTtol,    !- Program Line 456
    elseif PMOT > AHSTaul,    !- Program Line 457
    set AHST = 22+AHSTtol,    !- Program Line 458
    endif,                    !- Program Line 459
    elseif CAT==90,           !- Program Line 460
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 461
    set AHST = PMOT*0.30+23.6+AHSTtol,    !- Program Line 462
    elseif PMOT < AHSTall,    !- Program Line 463
    set AHST = 20+AHSTtol,    !- Program Line 464
    elseif PMOT > AHSTaul,    !- Program Line 465
    set AHST = 23+AHSTtol,    !- Program Line 466
    endif,                    !- Program Line 467
    endif,                    !- Program Line 468
    endif,                    !- Program Line 469
    if (ComfStand == 6) && (ComfMod == 3),    !- Program Line 470
    if CAT == 80,             !- Program Line 471
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 472
    set ACST = PMOT*0.30+25.9+ACSTtol,    !- Program Line 473
    elseif (PMOT < ACSTall),    !- Program Line 474
    set ACST = ACSTall*0.30+25.9+ACSTtol,    !- Program Line 475
    elseif (PMOT > ACSTaul),    !- Program Line 476
    set ACST = ACSTaul*0.30+25.9+ACSTtol,    !- Program Line 477
    endif,                    !- Program Line 478
    elseif CAT == 90,         !- Program Line 479
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 480
    set ACST = PMOT*0.30+23.6+ACSTtol,    !- Program Line 481
    elseif (PMOT < ACSTall),    !- Program Line 482
    set ACST = ACSTall*0.30+23.6+ACSTtol,    !- Program Line 483
    elseif (PMOT > ACSTaul),    !- Program Line 484
    set ACST = ACSTaul*0.30+23.6+ACSTtol,    !- Program Line 485
    endif,                    !- Program Line 486
    endif,                    !- Program Line 487
    endif,                    !- Program Line 488
    if (ComfStand == 6) && (ComfMod == 3),    !- Program Line 489
    if CAT == 80,             !- Program Line 490
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 491
    set AHST = PMOT*0.32+14.88+AHSTtol,    !- Program Line 492
    elseif (PMOT < AHSTall),    !- Program Line 493
    set AHST = AHSTall*0.32+14.88+AHSTtol,    !- Program Line 494
    elseif (PMOT > AHSTaul),    !- Program Line 495
    set AHST = AHSTaul*0.32+14.88+AHSTtol,    !- Program Line 496
    endif,                    !- Program Line 497
    elseif CAT == 90,         !- Program Line 498
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 499
    set AHST = PMOT*0.31+17.14+AHSTtol,    !- Program Line 500
    elseif (PMOT < AHSTall),    !- Program Line 501
    set AHST = AHSTall*0.31+17.14+AHSTtol,    !- Program Line 502
    elseif (PMOT > AHSTaul),    !- Program Line 503
    set AHST = AHSTaul*0.31+17.14+AHSTtol,    !- Program Line 504
    endif,                    !- Program Line 505
    endif,                    !- Program Line 506
    endif,                    !- Program Line 507
    if ComfStand == 7 || ComfStand == 8 || ComfStand == 9 || ComfStand == 10,    !- Program Line 508
    if (ComfMod == 0),        !- Program Line 509
    if CAT==80,               !- Program Line 510
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 511
    elseif CAT==85,           !- Program Line 512
    set ACST = PMOT*0.078+23.25+2.11+ACSTtol,    !- Program Line 513
    elseif CAT==90,           !- Program Line 514
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 515
    endif,                    !- Program Line 516
    endif,                    !- Program Line 517
    endif,                    !- Program Line 518
    if ComfStand == 7 || ComfStand == 8 || ComfStand == 9 || ComfStand == 10,    !- Program Line 519
    if (ComfMod == 0),        !- Program Line 520
    if CAT==80,               !- Program Line 521
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 522
    elseif CAT==85,           !- Program Line 523
    set AHST = PMOT*0.078+23.25-2.11+AHSTtol,    !- Program Line 524
    elseif CAT==90,           !- Program Line 525
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 526
    endif,                    !- Program Line 527
    endif,                    !- Program Line 528
    endif,                    !- Program Line 529
    if (ComfStand == 7) && (ComfMod == 1),    !- Program Line 530
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 531
    set ACST = PMOT*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 532
    else,                     !- Program Line 533
    if CAT==80,               !- Program Line 534
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 535
    elseif CAT==85,           !- Program Line 536
    set ACST = PMOT*0.078+23.25+2.11+ACSTtol,    !- Program Line 537
    elseif CAT==90,           !- Program Line 538
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 539
    endif,                    !- Program Line 540
    endif,                    !- Program Line 541
    endif,                    !- Program Line 542
    if (ComfStand == 7) && (ComfMod == 1),    !- Program Line 543
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 544
    set AHST = PMOT*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 545
    else,                     !- Program Line 546
    if CAT==80,               !- Program Line 547
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 548
    elseif CAT==85,           !- Program Line 549
    set AHST = PMOT*0.078+23.25-2.11+AHSTtol,    !- Program Line 550
    elseif CAT==90,           !- Program Line 551
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 552
    endif,                    !- Program Line 553
    endif,                    !- Program Line 554
    endif,                    !- Program Line 555
    if (ComfStand == 7) && (ComfMod == 2),    !- Program Line 556
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 557
    set ACST = PMOT*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 558
    elseif CAT==80,           !- Program Line 559
    if PMOT < ACSTall,        !- Program Line 560
    set ACST = 25+ACSTtol,    !- Program Line 561
    elseif PMOT > ACSTaul,    !- Program Line 562
    set ACST = 27+ACSTtol,    !- Program Line 563
    endif,                    !- Program Line 564
    elseif CAT==85,           !- Program Line 565
    if PMOT < ACSTall,        !- Program Line 566
    set ACST = 25.72+ACSTtol,    !- Program Line 567
    elseif PMOT > ACSTaul,    !- Program Line 568
    set ACST = 27.89+ACSTtol,    !- Program Line 569
    endif,                    !- Program Line 570
    elseif CAT==90,           !- Program Line 571
    if PMOT < ACSTall,        !- Program Line 572
    set ACST = 24+ACSTtol,    !- Program Line 573
    elseif PMOT > ACSTaul,    !- Program Line 574
    set ACST = 26+ACSTtol,    !- Program Line 575
    endif,                    !- Program Line 576
    endif,                    !- Program Line 577
    endif,                    !- Program Line 578
    if (ComfStand == 7) && (ComfMod == 2),    !- Program Line 579
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 580
    set AHST = PMOT*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 581
    elseif CAT==80,           !- Program Line 582
    if PMOT < AHSTall,        !- Program Line 583
    set AHST = 19+AHSTtol,    !- Program Line 584
    elseif PMOT > AHSTaul,    !- Program Line 585
    set AHST = 22+AHSTtol,    !- Program Line 586
    endif,                    !- Program Line 587
    elseif CAT==85,           !- Program Line 588
    if PMOT < AHSTall,        !- Program Line 589
    set AHST = 20.77+AHSTtol,    !- Program Line 590
    elseif PMOT > AHSTaul,    !- Program Line 591
    set AHST = 24.26+AHSTtol,    !- Program Line 592
    endif,                    !- Program Line 593
    elseif CAT==90,           !- Program Line 594
    if PMOT < AHSTall,        !- Program Line 595
    set AHST = 20+AHSTtol,    !- Program Line 596
    elseif PMOT > AHSTaul,    !- Program Line 597
    set AHST = 23+AHSTtol,    !- Program Line 598
    endif,                    !- Program Line 599
    endif,                    !- Program Line 600
    endif,                    !- Program Line 601
    if (ComfStand == 7) && (ComfMod == 3),    !- Program Line 602
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 603
    set ACST = PMOT*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 604
    elseif PMOT < ACSTall,    !- Program Line 605
    set ACST = ACSTall*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 606
    elseif PMOT > ACSTaul,    !- Program Line 607
    set ACST = ACSTaul*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 608
    endif,                    !- Program Line 609
    endif,                    !- Program Line 610
    if (ComfStand == 7) && (ComfMod == 3),    !- Program Line 611
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 612
    set AHST = PMOT*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 613
    elseif PMOT < AHSTall,    !- Program Line 614
    set AHST = AHSTall*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 615
    elseif PMOT > AHSTaul,    !- Program Line 616
    set AHST = AHSTaul*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 617
    endif,                    !- Program Line 618
    endif,                    !- Program Line 619
    if (ComfStand == 8) && (ComfMod == 1),    !- Program Line 620
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 621
    set ACST = PMOT*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 622
    else,                     !- Program Line 623
    if CAT==80,               !- Program Line 624
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 625
    elseif CAT==85,           !- Program Line 626
    set ACST = PMOT*0.078+23.25+2.11+ACSTtol,    !- Program Line 627
    elseif CAT==90,           !- Program Line 628
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 629
    endif,                    !- Program Line 630
    endif,                    !- Program Line 631
    endif,                    !- Program Line 632
    if (ComfStand == 8) && (ComfMod == 1),    !- Program Line 633
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 634
    set AHST = PMOT*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 635
    else,                     !- Program Line 636
    if CAT==80,               !- Program Line 637
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 638
    elseif CAT==85,           !- Program Line 639
    set AHST = PMOT*0.078+23.25-2.11+AHSTtol,    !- Program Line 640
    elseif CAT==90,           !- Program Line 641
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 642
    endif,                    !- Program Line 643
    endif,                    !- Program Line 644
    endif,                    !- Program Line 645
    if (ComfStand == 8) && (ComfMod == 2),    !- Program Line 646
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 647
    set ACST = PMOT*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 648
    elseif CAT==80,           !- Program Line 649
    if PMOT < ACSTall,        !- Program Line 650
    set ACST = 25+ACSTtol,    !- Program Line 651
    elseif PMOT > ACSTaul,    !- Program Line 652
    set ACST = 27+ACSTtol,    !- Program Line 653
    endif,                    !- Program Line 654
    elseif CAT==85,           !- Program Line 655
    if PMOT < ACSTall,        !- Program Line 656
    set ACST = 25.72+ACSTtol,    !- Program Line 657
    elseif PMOT > ACSTaul,    !- Program Line 658
    set ACST = 27.89+ACSTtol,    !- Program Line 659
    endif,                    !- Program Line 660
    elseif CAT==90,           !- Program Line 661
    if PMOT < ACSTall,        !- Program Line 662
    set ACST = 24+ACSTtol,    !- Program Line 663
    elseif PMOT > ACSTaul,    !- Program Line 664
    set ACST = 26+ACSTtol,    !- Program Line 665
    endif,                    !- Program Line 666
    endif,                    !- Program Line 667
    endif,                    !- Program Line 668
    if (ComfStand == 8) && (ComfMod == 2),    !- Program Line 669
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 670
    set AHST = PMOT*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 671
    elseif CAT==80,           !- Program Line 672
    if PMOT < AHSTall,        !- Program Line 673
    set AHST = 19+AHSTtol,    !- Program Line 674
    elseif PMOT > AHSTaul,    !- Program Line 675
    set AHST = 22+AHSTtol,    !- Program Line 676
    endif,                    !- Program Line 677
    elseif CAT==85,           !- Program Line 678
    if PMOT < AHSTall,        !- Program Line 679
    set AHST = 20.77+AHSTtol,    !- Program Line 680
    elseif PMOT > AHSTaul,    !- Program Line 681
    set AHST = 24.26+AHSTtol,    !- Program Line 682
    endif,                    !- Program Line 683
    elseif CAT==90,           !- Program Line 684
    if PMOT < AHSTall,        !- Program Line 685
    set AHST = 20+AHSTtol,    !- Program Line 686
    elseif PMOT > AHSTaul,    !- Program Line 687
    set AHST = 23+AHSTtol,    !- Program Line 688
    endif,                    !- Program Line 689
    endif,                    !- Program Line 690
    endif,                    !- Program Line 691
    if (ComfStand == 8) && (ComfMod == 3),    !- Program Line 692
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 693
    set ACST = PMOT*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 694
    elseif PMOT < ACSTall,    !- Program Line 695
    set ACST = ACSTall*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 696
    elseif PMOT > ACSTaul,    !- Program Line 697
    set ACST = ACSTaul*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 698
    endif,                    !- Program Line 699
    endif,                    !- Program Line 700
    if (ComfStand == 8) && (ComfMod == 3),    !- Program Line 701
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 702
    set AHST = PMOT*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 703
    elseif PMOT < AHSTall,    !- Program Line 704
    set AHST = AHSTall*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 705
    elseif PMOT > AHSTaul,    !- Program Line 706
    set AHST = AHSTaul*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 707
    endif,                    !- Program Line 708
    endif,                    !- Program Line 709
    if (ComfStand == 9) && (ComfMod == 1),    !- Program Line 710
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 711
    set ACST = PMOT*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 712
    else,                     !- Program Line 713
    if CAT==80,               !- Program Line 714
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 715
    elseif CAT==90,           !- Program Line 716
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 717
    endif,                    !- Program Line 718
    endif,                    !- Program Line 719
    endif,                    !- Program Line 720
    if (ComfStand == 9) && (ComfMod == 1),    !- Program Line 721
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 722
    set AHST = PMOT*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 723
    else,                     !- Program Line 724
    if CAT==80,               !- Program Line 725
    set AHST = PMOT*0.078+23.25+2.72+AHSTtol,    !- Program Line 726
    elseif CAT==90,           !- Program Line 727
    set AHST = PMOT*0.078+23.25+1.5+AHSTtol,    !- Program Line 728
    endif,                    !- Program Line 729
    endif,                    !- Program Line 730
    endif,                    !- Program Line 731
    if (ComfStand == 9) && (ComfMod == 2),    !- Program Line 732
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 733
    set ACST = PMOT*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 734
    elseif CAT==80,           !- Program Line 735
    if PMOT < ACSTall,        !- Program Line 736
    set ACST = 25+ACSTtol,    !- Program Line 737
    elseif PMOT > ACSTaul,    !- Program Line 738
    set ACST = 27+ACSTtol,    !- Program Line 739
    endif,                    !- Program Line 740
    elseif CAT==90,           !- Program Line 741
    if PMOT < ACSTall,        !- Program Line 742
    set ACST = 24+ACSTtol,    !- Program Line 743
    elseif PMOT > ACSTaul,    !- Program Line 744
    set ACST = 26+ACSTtol,    !- Program Line 745
    endif,                    !- Program Line 746
    endif,                    !- Program Line 747
    endif,                    !- Program Line 748
    if (ComfStand == 9) && (ComfMod == 2),    !- Program Line 749
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 750
    set AHST = PMOT*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 751
    elseif CAT==80,           !- Program Line 752
    if PMOT < AHSTall,        !- Program Line 753
    set AHST = 19+AHSTtol,    !- Program Line 754
    elseif PMOT > AHSTaul,    !- Program Line 755
    set AHST = 22+AHSTtol,    !- Program Line 756
    endif,                    !- Program Line 757
    elseif CAT==90,           !- Program Line 758
    if PMOT < AHSTall,        !- Program Line 759
    set AHST = 20+AHSTtol,    !- Program Line 760
    elseif PMOT > AHSTaul,    !- Program Line 761
    set AHST = 23+AHSTtol,    !- Program Line 762
    endif,                    !- Program Line 763
    endif,                    !- Program Line 764
    endif,                    !- Program Line 765
    if (ComfStand == 9) && (ComfMod == 3),    !- Program Line 766
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 767
    set ACST = PMOT*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 768
    elseif PMOT < ACSTall,    !- Program Line 769
    set ACST = ACSTall*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 770
    elseif PMOT > ACSTaul,    !- Program Line 771
    set ACST = ACSTaul*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 772
    endif,                    !- Program Line 773
    endif,                    !- Program Line 774
    if (ComfStand == 9) && (ComfMod == 3),    !- Program Line 775
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 776
    set AHST = PMOT*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 777
    elseif PMOT < AHSTall,    !- Program Line 778
    set AHST = AHSTall*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 779
    elseif PMOT > AHSTaul,    !- Program Line 780
    set AHST = AHSTaul*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 781
    endif,                    !- Program Line 782
    endif,                    !- Program Line 783
    if (ComfStand == 10) && (ComfMod == 1),    !- Program Line 784
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 785
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 786
    else,                     !- Program Line 787
    if CAT==80,               !- Program Line 788
    set ACST = RMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 789
    elseif CAT==90,           !- Program Line 790
    set ACST = RMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 791
    endif,                    !- Program Line 792
    endif,                    !- Program Line 793
    endif,                    !- Program Line 794
    if (ComfStand == 10) && (ComfMod == 1),    !- Program Line 795
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 796
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 797
    else,                     !- Program Line 798
    if CAT==80,               !- Program Line 799
    set AHST = RMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 800
    elseif CAT==90,           !- Program Line 801
    set AHST = RMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 802
    endif,                    !- Program Line 803
    endif,                    !- Program Line 804
    endif,                    !- Program Line 805
    if (ComfStand == 10) && (ComfMod == 2),    !- Program Line 806
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 807
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 808
    elseif CAT==80,           !- Program Line 809
    if RMOT < ACSTall,        !- Program Line 810
    set ACST = 25+ACSTtol,    !- Program Line 811
    elseif RMOT > ACSTaul,    !- Program Line 812
    set ACST = 27+ACSTtol,    !- Program Line 813
    endif,                    !- Program Line 814
    elseif CAT==90,           !- Program Line 815
    if RMOT < ACSTall,        !- Program Line 816
    set ACST = 24+ACSTtol,    !- Program Line 817
    elseif RMOT > ACSTaul,    !- Program Line 818
    set ACST = 26+ACSTtol,    !- Program Line 819
    endif,                    !- Program Line 820
    endif,                    !- Program Line 821
    endif,                    !- Program Line 822
    if (ComfStand == 10) && (ComfMod == 2),    !- Program Line 823
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 824
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 825
    elseif CAT==80,           !- Program Line 826
    if RMOT < AHSTall,        !- Program Line 827
    set AHST = 19+AHSTtol,    !- Program Line 828
    elseif RMOT > AHSTaul,    !- Program Line 829
    set AHST = 22+AHSTtol,    !- Program Line 830
    endif,                    !- Program Line 831
    elseif CAT==90,           !- Program Line 832
    if RMOT < AHSTall,        !- Program Line 833
    set AHST = 20+AHSTtol,    !- Program Line 834
    elseif RMOT > AHSTaul,    !- Program Line 835
    set AHST = 23+AHSTtol,    !- Program Line 836
    endif,                    !- Program Line 837
    endif,                    !- Program Line 838
    endif,                    !- Program Line 839
    if (ComfStand == 10) && (ComfMod == 3),    !- Program Line 840
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 841
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 842
    elseif RMOT < ACSTall,    !- Program Line 843
    set ACST = ACSTall*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 844
    elseif RMOT > ACSTaul,    !- Program Line 845
    set ACST = ACSTaul*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 846
    endif,                    !- Program Line 847
    endif,                    !- Program Line 848
    if (ComfStand == 10) && (ComfMod == 3),    !- Program Line 849
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 850
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 851
    elseif RMOT < AHSTall,    !- Program Line 852
    set AHST = AHSTall*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 853
    elseif RMOT > AHSTaul,    !- Program Line 854
    set AHST = AHSTaul*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 855
    endif,                    !- Program Line 856
    endif,                    !- Program Line 857
    if (ComfStand == 11) && (ComfMod == 1),    !- Program Line 858
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 859
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 860
    else,                     !- Program Line 861
    if CAT==80,               !- Program Line 862
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 863
    elseif CAT==90,           !- Program Line 864
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 865
    endif,                    !- Program Line 866
    endif,                    !- Program Line 867
    endif,                    !- Program Line 868
    if (ComfStand == 11) && (ComfMod == 1),    !- Program Line 869
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 870
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 871
    else,                     !- Program Line 872
    if CAT==80,               !- Program Line 873
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 874
    elseif CAT==90,           !- Program Line 875
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 876
    endif,                    !- Program Line 877
    endif,                    !- Program Line 878
    endif,                    !- Program Line 879
    if (ComfStand == 11) && (ComfMod == 2),    !- Program Line 880
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 881
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 882
    elseif CAT==80,           !- Program Line 883
    if PMOT < ACSTall,        !- Program Line 884
    set ACST = 25+ACSTtol,    !- Program Line 885
    elseif PMOT > ACSTaul,    !- Program Line 886
    set ACST = 27+ACSTtol,    !- Program Line 887
    endif,                    !- Program Line 888
    elseif CAT==90,           !- Program Line 889
    if PMOT < ACSTall,        !- Program Line 890
    set ACST = 24+ACSTtol,    !- Program Line 891
    elseif PMOT > ACSTaul,    !- Program Line 892
    set ACST = 26+ACSTtol,    !- Program Line 893
    endif,                    !- Program Line 894
    endif,                    !- Program Line 895
    endif,                    !- Program Line 896
    if (ComfStand == 11) && (ComfMod == 2),    !- Program Line 897
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 898
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 899
    elseif CAT==80,           !- Program Line 900
    if PMOT < AHSTall,        !- Program Line 901
    set AHST = 19+AHSTtol,    !- Program Line 902
    elseif PMOT > AHSTaul,    !- Program Line 903
    set AHST = 22+AHSTtol,    !- Program Line 904
    endif,                    !- Program Line 905
    elseif CAT==90,           !- Program Line 906
    if PMOT < AHSTall,        !- Program Line 907
    set AHST = 20+AHSTtol,    !- Program Line 908
    elseif PMOT > AHSTaul,    !- Program Line 909
    set AHST = 23+AHSTtol,    !- Program Line 910
    endif,                    !- Program Line 911
    endif,                    !- Program Line 912
    endif,                    !- Program Line 913
    if (ComfStand == 11) && (ComfMod == 3),    !- Program Line 914
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 915
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 916
    elseif PMOT < ACSTall,    !- Program Line 917
    set ACST = ACSTall*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 918
    elseif PMOT > ACSTaul,    !- Program Line 919
    set ACST = ACSTaul*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 920
    endif,                    !- Program Line 921
    endif,                    !- Program Line 922
    if (ComfStand == 11) && (ComfMod == 3),    !- Program Line 923
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 924
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 925
    elseif PMOT < AHSTall,    !- Program Line 926
    set AHST = AHSTall*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 927
    elseif PMOT > AHSTaul,    !- Program Line 928
    set AHST = AHSTaul*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 929
    endif,                    !- Program Line 930
    endif,                    !- Program Line 931
    if (ComfStand == 12) && (ComfMod == 0),    !- Program Line 932
    if (CAT==80),             !- Program Line 933
    set ACST = 27+ACSTtol,    !- Program Line 934
    elseif (CAT==90),         !- Program Line 935
    set ACST = 25.5+ACSTtol,    !- Program Line 936
    endif,                    !- Program Line 937
    endif,                    !- Program Line 938
    if (ComfStand == 12) && (ComfMod == 0),    !- Program Line 939
    if (CAT==80),             !- Program Line 940
    set AHST = 20+AHSTtol,    !- Program Line 941
    elseif (CAT==90),         !- Program Line 942
    set AHST = 21.5+AHSTtol,    !- Program Line 943
    endif,                    !- Program Line 944
    endif,                    !- Program Line 945
    if (ComfStand == 12) && (ComfMod == 1),    !- Program Line 946
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 947
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 948
    elseif CAT==80,           !- Program Line 949
    if PMOT < ACSTall,        !- Program Line 950
    set ACST = 27+ACSTtol,    !- Program Line 951
    elseif PMOT > ACSTaul,    !- Program Line 952
    set ACST = 27+ACSTtol,    !- Program Line 953
    endif,                    !- Program Line 954
    elseif CAT==90,           !- Program Line 955
    if PMOT < ACSTall,        !- Program Line 956
    set ACST = 25.5+ACSTtol,    !- Program Line 957
    elseif PMOT > ACSTaul,    !- Program Line 958
    set ACST = 25.5+ACSTtol,    !- Program Line 959
    endif,                    !- Program Line 960
    endif,                    !- Program Line 961
    endif,                    !- Program Line 962
    if (ComfStand == 12) && (ComfMod == 1),    !- Program Line 963
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 964
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 965
    elseif CAT==80,           !- Program Line 966
    if PMOT < AHSTall,        !- Program Line 967
    set AHST = 20+AHSTtol,    !- Program Line 968
    elseif PMOT > AHSTaul,    !- Program Line 969
    set AHST = 20+AHSTtol,    !- Program Line 970
    endif,                    !- Program Line 971
    elseif CAT==90,           !- Program Line 972
    if PMOT < AHSTall,        !- Program Line 973
    set AHST = 21.5+AHSTtol,    !- Program Line 974
    elseif PMOT > AHSTaul,    !- Program Line 975
    set AHST = 21.5+AHSTtol,    !- Program Line 976
    endif,                    !- Program Line 977
    endif,                    !- Program Line 978
    endif,                    !- Program Line 979
    if (ComfStand == 12) && (ComfMod == 2),    !- Program Line 980
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 981
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 982
    elseif CAT==80,           !- Program Line 983
    if PMOT < ACSTall,        !- Program Line 984
    set ACST = 25+ACSTtol,    !- Program Line 985
    elseif PMOT > ACSTaul,    !- Program Line 986
    set ACST = 27+ACSTtol,    !- Program Line 987
    endif,                    !- Program Line 988
    elseif CAT==90,           !- Program Line 989
    if PMOT < ACSTall,        !- Program Line 990
    set ACST = 24+ACSTtol,    !- Program Line 991
    elseif PMOT > ACSTaul,    !- Program Line 992
    set ACST = 26+ACSTtol,    !- Program Line 993
    endif,                    !- Program Line 994
    endif,                    !- Program Line 995
    endif,                    !- Program Line 996
    if (ComfStand == 12) && (ComfMod == 2),    !- Program Line 997
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 998
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 999
    elseif CAT==80,           !- Program Line 1000
    if PMOT < AHSTall,        !- Program Line 1001
    set AHST = 19+AHSTtol,    !- Program Line 1002
    elseif PMOT > AHSTaul,    !- Program Line 1003
    set AHST = 22+AHSTtol,    !- Program Line 1004
    endif,                    !- Program Line 1005
    elseif CAT==90,           !- Program Line 1006
    if PMOT < AHSTall,        !- Program Line 1007
    set AHST = 20+AHSTtol,    !- Program Line 1008
    elseif PMOT > AHSTaul,    !- Program Line 1009
    set AHST = 23+AHSTtol,    !- Program Line 1010
    endif,                    !- Program Line 1011
    endif,                    !- Program Line 1012
    endif,                    !- Program Line 1013
    if (ComfStand == 12) && (ComfMod == 3),    !- Program Line 1014
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1015
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1016
    elseif PMOT < ACSTall,    !- Program Line 1017
    set ACST = ACSTall*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1018
    elseif PMOT > ACSTaul,    !- Program Line 1019
    set ACST = ACSTaul*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1020
    endif,                    !- Program Line 1021
    endif,                    !- Program Line 1022
    if (ComfStand == 12) && (ComfMod == 3),    !- Program Line 1023
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1024
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1025
    elseif PMOT < AHSTall,    !- Program Line 1026
    set AHST = AHSTall*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1027
    elseif PMOT > AHSTaul,    !- Program Line 1028
    set AHST = AHSTaul*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1029
    endif,                    !- Program Line 1030
    endif,                    !- Program Line 1031
    if (ComfStand == 13) || (ComfStand == 14),    !- Program Line 1032
    if (CAT==80),             !- Program Line 1033
    if (CurrentTime > 6) && (CurrentTime < 23),    !- Program Line 1034
    if (ComfMod == 0.1),      !- Program Line 1035
    set ACST = 27+ACSTtol,    !- Program Line 1036
    elseif (ComfMod == 0.2),    !- Program Line 1037
    set ACST = 26+ACSTtol,    !- Program Line 1038
    elseif (ComfMod == 0.3),    !- Program Line 1039
    set ACST = 25+ACSTtol,    !- Program Line 1040
    elseif (ComfMod == 0.4),    !- Program Line 1041
    set ACST = 24+ACSTtol,    !- Program Line 1042
    elseif (ComfMod == 0.5),    !- Program Line 1043
    set ACST = 23+ACSTtol,    !- Program Line 1044
    endif,                    !- Program Line 1045
    else,                     !- Program Line 1046
    set ACST = 24+ACSTtol,    !- Program Line 1047
    endif,                    !- Program Line 1048
    elseif (CAT==90),         !- Program Line 1049
    if (CurrentTime > 6) && (CurrentTime < 23),    !- Program Line 1050
    if (ComfMod == 0.1),      !- Program Line 1051
    set ACST = 26+ACSTtol,    !- Program Line 1052
    elseif (ComfMod == 0.2),    !- Program Line 1053
    set ACST = 25+ACSTtol,    !- Program Line 1054
    elseif (ComfMod == 0.3),    !- Program Line 1055
    set ACST = 24+ACSTtol,    !- Program Line 1056
    elseif (ComfMod == 0.4),    !- Program Line 1057
    set ACST = 23+ACSTtol,    !- Program Line 1058
    elseif (ComfMod == 0.5),    !- Program Line 1059
    set ACST = 22+ACSTtol,    !- Program Line 1060
    endif,                    !- Program Line 1061
    else,                     !- Program Line 1062
    set ACST = 23+ACSTtol,    !- Program Line 1063
    endif,                    !- Program Line 1064
    endif,                    !- Program Line 1065
    endif,                    !- Program Line 1066
    if (ComfStand == 13) || (ComfStand == 14),    !- Program Line 1067
    if (ComfMod == 0.1) || (ComfMod == 0.2) || (ComfMod == 0.3) || (ComfMod == 0.4) || (ComfMod == 0.5),    !- Program Line 1068
    if (CAT==80),             !- Program Line 1069
    if (CurrentTime >6) && (CurrentTime < 12),    !- Program Line 1070
    set AHST = 20+AHSTtol,    !- Program Line 1071
    else,                     !- Program Line 1072
    set AHST = 18+AHSTtol,    !- Program Line 1073
    endif,                    !- Program Line 1074
    elseif (CAT==90),         !- Program Line 1075
    if (CurrentTime >6) && (CurrentTime < 12),    !- Program Line 1076
    set AHST = 21+AHSTtol,    !- Program Line 1077
    else,                     !- Program Line 1078
    set AHST = 19+AHSTtol,    !- Program Line 1079
    endif,                    !- Program Line 1080
    endif,                    !- Program Line 1081
    endif,                    !- Program Line 1082
    endif,                    !- Program Line 1083
    if (ComfStand == 13),     !- Program Line 1084
    if (ComfMod == 1.1) || (ComfMod == 1.2) || (ComfMod == 1.3) || (ComfMod == 1.4) || (ComfMod == 1.5),    !- Program Line 1085
    if CAT == 80,             !- Program Line 1086
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1087
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1088
    elseif (PMOT < ACSTall) || (PMOT > ACSTaul),    !- Program Line 1089
    if (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.1),    !- Program Line 1090
    set ACST = 27+ACSTtol,    !- Program Line 1091
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.2),    !- Program Line 1092
    set ACST = 26+ACSTtol,    !- Program Line 1093
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.3),    !- Program Line 1094
    set ACST = 25+ACSTtol,    !- Program Line 1095
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.4),    !- Program Line 1096
    set ACST = 24+ACSTtol,    !- Program Line 1097
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.5),    !- Program Line 1098
    set ACST = 23+ACSTtol,    !- Program Line 1099
    else,                     !- Program Line 1100
    set ACST = 24+ACSTtol,    !- Program Line 1101
    endif,                    !- Program Line 1102
    endif,                    !- Program Line 1103
    elseif CAT==90,           !- Program Line 1104
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1105
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1106
    elseif (PMOT < ACSTall) || (PMOT > ACSTaul),    !- Program Line 1107
    if (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.1),    !- Program Line 1108
    set ACST = 26+ACSTtol,    !- Program Line 1109
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.2),    !- Program Line 1110
    set ACST = 25+ACSTtol,    !- Program Line 1111
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.3),    !- Program Line 1112
    set ACST = 24+ACSTtol,    !- Program Line 1113
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.4),    !- Program Line 1114
    set ACST = 23+ACSTtol,    !- Program Line 1115
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.5),    !- Program Line 1116
    set ACST = 22+ACSTtol,    !- Program Line 1117
    else,                     !- Program Line 1118
    set ACST = 23+ACSTtol,    !- Program Line 1119
    endif,                    !- Program Line 1120
    endif,                    !- Program Line 1121
    endif,                    !- Program Line 1122
    endif,                    !- Program Line 1123
    endif,                    !- Program Line 1124
    if (ComfStand == 13),     !- Program Line 1125
    if (ComfMod == 1.1) || (ComfMod == 1.2) || (ComfMod == 1.3) || (ComfMod == 1.4) || (ComfMod == 1.5),    !- Program Line 1126
    if CAT == 80,             !- Program Line 1127
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1128
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1129
    elseif (PMOT < AHSTall) || (PMOT > AHSTaul),    !- Program Line 1130
    if (CurrentTime >6) && (CurrentTime < 12),    !- Program Line 1131
    set AHST = 20+AHSTtol,    !- Program Line 1132
    else,                     !- Program Line 1133
    set AHST = 18+AHSTtol,    !- Program Line 1134
    endif,                    !- Program Line 1135
    endif,                    !- Program Line 1136
    elseif CAT==90,           !- Program Line 1137
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1138
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1139
    elseif (PMOT < AHSTall) || (PMOT > AHSTaul),    !- Program Line 1140
    if (CurrentTime >6) && (CurrentTime < 12),    !- Program Line 1141
    set AHST = 21+AHSTtol,    !- Program Line 1142
    else,                     !- Program Line 1143
    set AHST = 19+AHSTtol,    !- Program Line 1144
    endif,                    !- Program Line 1145
    endif,                    !- Program Line 1146
    endif,                    !- Program Line 1147
    endif,                    !- Program Line 1148
    endif,                    !- Program Line 1149
    if (ComfStand == 13) && (ComfMod == 2),    !- Program Line 1150
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1151
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1152
    elseif CAT==80,           !- Program Line 1153
    if PMOT < ACSTall,        !- Program Line 1154
    set ACST = 25+ACSTtol,    !- Program Line 1155
    elseif PMOT > ACSTaul,    !- Program Line 1156
    set ACST = 27+ACSTtol,    !- Program Line 1157
    endif,                    !- Program Line 1158
    elseif CAT==90,           !- Program Line 1159
    if PMOT < ACSTall,        !- Program Line 1160
    set ACST = 24+ACSTtol,    !- Program Line 1161
    elseif PMOT > ACSTaul,    !- Program Line 1162
    set ACST = 26+ACSTtol,    !- Program Line 1163
    endif,                    !- Program Line 1164
    endif,                    !- Program Line 1165
    endif,                    !- Program Line 1166
    if (ComfStand == 13) && (ComfMod == 2),    !- Program Line 1167
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1168
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1169
    elseif CAT==80,           !- Program Line 1170
    if PMOT < AHSTall,        !- Program Line 1171
    set AHST = 19+AHSTtol,    !- Program Line 1172
    elseif PMOT > AHSTaul,    !- Program Line 1173
    set AHST = 22+AHSTtol,    !- Program Line 1174
    endif,                    !- Program Line 1175
    elseif CAT==90,           !- Program Line 1176
    if PMOT < AHSTall,        !- Program Line 1177
    set AHST = 20+AHSTtol,    !- Program Line 1178
    elseif PMOT > AHSTaul,    !- Program Line 1179
    set AHST = 23+AHSTtol,    !- Program Line 1180
    endif,                    !- Program Line 1181
    endif,                    !- Program Line 1182
    endif,                    !- Program Line 1183
    if (ComfStand == 13) && (ComfMod == 3),    !- Program Line 1184
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1185
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1186
    elseif PMOT < ACSTall,    !- Program Line 1187
    set ACST = ACSTall*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1188
    elseif PMOT > ACSTaul,    !- Program Line 1189
    set ACST = ACSTaul*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1190
    endif,                    !- Program Line 1191
    endif,                    !- Program Line 1192
    if (ComfStand == 13) && (ComfMod == 3),    !- Program Line 1193
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1194
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1195
    elseif PMOT < AHSTall,    !- Program Line 1196
    set AHST = AHSTall*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1197
    elseif PMOT > AHSTaul,    !- Program Line 1198
    set AHST = AHSTaul*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1199
    endif,                    !- Program Line 1200
    endif,                    !- Program Line 1201
    if (ComfStand == 14),     !- Program Line 1202
    if (ComfMod == 1.1) || (ComfMod == 1.2) || (ComfMod == 1.3) || (ComfMod == 1.4) || (ComfMod == 1.5),    !- Program Line 1203
    if CAT == 80,             !- Program Line 1204
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1205
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1206
    elseif (PMOT < ACSTall) || (PMOT > ACSTaul),    !- Program Line 1207
    if (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.1),    !- Program Line 1208
    set ACST = 27+ACSTtol,    !- Program Line 1209
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.2),    !- Program Line 1210
    set ACST = 26+ACSTtol,    !- Program Line 1211
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.3),    !- Program Line 1212
    set ACST = 25+ACSTtol,    !- Program Line 1213
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.4),    !- Program Line 1214
    set ACST = 24+ACSTtol,    !- Program Line 1215
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.5),    !- Program Line 1216
    set ACST = 23+ACSTtol,    !- Program Line 1217
    else,                     !- Program Line 1218
    set ACST = 24+ACSTtol,    !- Program Line 1219
    endif,                    !- Program Line 1220
    endif,                    !- Program Line 1221
    elseif CAT==90,           !- Program Line 1222
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1223
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1224
    elseif (PMOT < ACSTall) || (PMOT > ACSTaul),    !- Program Line 1225
    if (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.1),    !- Program Line 1226
    set ACST = 26+ACSTtol,    !- Program Line 1227
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.2),    !- Program Line 1228
    set ACST = 25+ACSTtol,    !- Program Line 1229
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.3),    !- Program Line 1230
    set ACST = 24+ACSTtol,    !- Program Line 1231
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.4),    !- Program Line 1232
    set ACST = 23+ACSTtol,    !- Program Line 1233
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.5),    !- Program Line 1234
    set ACST = 22+ACSTtol,    !- Program Line 1235
    else,                     !- Program Line 1236
    set ACST = 23+ACSTtol,    !- Program Line 1237
    endif,                    !- Program Line 1238
    endif,                    !- Program Line 1239
    endif,                    !- Program Line 1240
    endif,                    !- Program Line 1241
    endif,                    !- Program Line 1242
    if (ComfStand == 14),     !- Program Line 1243
    if (ComfMod == 1.1) || (ComfMod == 1.2) || (ComfMod == 1.3) || (ComfMod == 1.4) || (ComfMod == 1.5),    !- Program Line 1244
    if CAT == 80,             !- Program Line 1245
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1246
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1247
    elseif (PMOT < AHSTall) || (PMOT > AHSTaul),    !- Program Line 1248
    if (CurrentTime >6) && (CurrentTime < 12),    !- Program Line 1249
    set AHST = 20+AHSTtol,    !- Program Line 1250
    else,                     !- Program Line 1251
    set AHST = 18+AHSTtol,    !- Program Line 1252
    endif,                    !- Program Line 1253
    endif,                    !- Program Line 1254
    elseif CAT==90,           !- Program Line 1255
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1256
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1257
    elseif (PMOT < AHSTall) || (PMOT > AHSTaul),    !- Program Line 1258
    if (CurrentTime >6) && (CurrentTime < 12),    !- Program Line 1259
    set AHST = 21+AHSTtol,    !- Program Line 1260
    else,                     !- Program Line 1261
    set AHST = 19+AHSTtol,    !- Program Line 1262
    endif,                    !- Program Line 1263
    endif,                    !- Program Line 1264
    endif,                    !- Program Line 1265
    endif,                    !- Program Line 1266
    endif,                    !- Program Line 1267
    if (ComfStand == 14) && (ComfMod == 2),    !- Program Line 1268
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1269
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1270
    elseif CAT==80,           !- Program Line 1271
    if PMOT < ACSTall,        !- Program Line 1272
    set ACST = 25+ACSTtol,    !- Program Line 1273
    elseif PMOT > ACSTaul,    !- Program Line 1274
    set ACST = 27+ACSTtol,    !- Program Line 1275
    endif,                    !- Program Line 1276
    elseif CAT==90,           !- Program Line 1277
    if PMOT < ACSTall,        !- Program Line 1278
    set ACST = 24+ACSTtol,    !- Program Line 1279
    elseif PMOT > ACSTaul,    !- Program Line 1280
    set ACST = 26+ACSTtol,    !- Program Line 1281
    endif,                    !- Program Line 1282
    endif,                    !- Program Line 1283
    endif,                    !- Program Line 1284
    if (ComfStand == 14) && (ComfMod == 2),    !- Program Line 1285
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1286
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1287
    elseif CAT==80,           !- Program Line 1288
    if PMOT < AHSTall,        !- Program Line 1289
    set AHST = 19+AHSTtol,    !- Program Line 1290
    elseif PMOT > AHSTaul,    !- Program Line 1291
    set AHST = 22+AHSTtol,    !- Program Line 1292
    endif,                    !- Program Line 1293
    elseif CAT==90,           !- Program Line 1294
    if PMOT < AHSTall,        !- Program Line 1295
    set AHST = 20+AHSTtol,    !- Program Line 1296
    elseif PMOT > AHSTaul,    !- Program Line 1297
    set AHST = 23+AHSTtol,    !- Program Line 1298
    endif,                    !- Program Line 1299
    endif,                    !- Program Line 1300
    endif,                    !- Program Line 1301
    if (ComfStand == 14) && (ComfMod == 3),    !- Program Line 1302
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1303
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1304
    elseif PMOT < ACSTall,    !- Program Line 1305
    set ACST = ACSTall*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1306
    elseif PMOT > ACSTaul,    !- Program Line 1307
    set ACST = ACSTaul*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1308
    endif,                    !- Program Line 1309
    endif,                    !- Program Line 1310
    if (ComfStand == 14) && (ComfMod == 3),    !- Program Line 1311
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1312
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1313
    elseif PMOT < AHSTall,    !- Program Line 1314
    set AHST = AHSTall*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1315
    elseif PMOT > AHSTaul,    !- Program Line 1316
    set AHST = AHSTaul*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1317
    endif,                    !- Program Line 1318
    endif,                    !- Program Line 1319
    if (ComfStand == 15) || (ComfStand == 16),    !- Program Line 1320
    if (ComfMod == 0),        !- Program Line 1321
    if (CAT==80),             !- Program Line 1322
    if PMOT < 20,             !- Program Line 1323
    set ACST = 23.5+ACSTtol,    !- Program Line 1324
    set AHST = 21+ACSTtol,    !- Program Line 1325
    else,                     !- Program Line 1326
    set ACST = 25.5+ACSTtol,    !- Program Line 1327
    set AHST = 22.5+ACSTtol,    !- Program Line 1328
    endif,                    !- Program Line 1329
    elseif (CAT==90),         !- Program Line 1330
    if PMOT < 20,             !- Program Line 1331
    set ACST = 23+ACSTtol,    !- Program Line 1332
    set AHST = 21.5+ACSTtol,    !- Program Line 1333
    else,                     !- Program Line 1334
    set ACST = 25+ACSTtol,    !- Program Line 1335
    set AHST = 23+ACSTtol,    !- Program Line 1336
    endif,                    !- Program Line 1337
    endif,                    !- Program Line 1338
    endif,                    !- Program Line 1339
    endif,                    !- Program Line 1340
    if (ComfStand == 15) && (ComfMod == 1),    !- Program Line 1341
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1342
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1343
    elseif CAT==80,           !- Program Line 1344
    if PMOT < ACSTall,        !- Program Line 1345
    set ACST = 23.5+ACSTtol,    !- Program Line 1346
    elseif PMOT > ACSTaul,    !- Program Line 1347
    set ACST = 25.5+ACSTtol,    !- Program Line 1348
    endif,                    !- Program Line 1349
    elseif CAT==90,           !- Program Line 1350
    if PMOT < ACSTall,        !- Program Line 1351
    set ACST = 23+ACSTtol,    !- Program Line 1352
    elseif PMOT > ACSTaul,    !- Program Line 1353
    set ACST = 25+ACSTtol,    !- Program Line 1354
    endif,                    !- Program Line 1355
    endif,                    !- Program Line 1356
    endif,                    !- Program Line 1357
    if (ComfStand == 15) && (ComfMod == 1),    !- Program Line 1358
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1359
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1360
    elseif CAT==80,           !- Program Line 1361
    if PMOT < AHSTall,        !- Program Line 1362
    set AHST = 21+AHSTtol,    !- Program Line 1363
    elseif PMOT > AHSTaul,    !- Program Line 1364
    set AHST = 22.5+AHSTtol,    !- Program Line 1365
    endif,                    !- Program Line 1366
    elseif CAT==90,           !- Program Line 1367
    if PMOT < AHSTall,        !- Program Line 1368
    set AHST = 23+AHSTtol,    !- Program Line 1369
    elseif PMOT > AHSTaul,    !- Program Line 1370
    set AHST = 23+AHSTtol,    !- Program Line 1371
    endif,                    !- Program Line 1372
    endif,                    !- Program Line 1373
    endif,                    !- Program Line 1374
    if (ComfStand == 15) && (ComfMod == 2),    !- Program Line 1375
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1376
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1377
    elseif CAT==80,           !- Program Line 1378
    if PMOT < ACSTall,        !- Program Line 1379
    set ACST = 25+ACSTtol,    !- Program Line 1380
    elseif PMOT > ACSTaul,    !- Program Line 1381
    set ACST = 27+ACSTtol,    !- Program Line 1382
    endif,                    !- Program Line 1383
    elseif CAT==90,           !- Program Line 1384
    if PMOT < ACSTall,        !- Program Line 1385
    set ACST = 24+ACSTtol,    !- Program Line 1386
    elseif PMOT > ACSTaul,    !- Program Line 1387
    set ACST = 26+ACSTtol,    !- Program Line 1388
    endif,                    !- Program Line 1389
    endif,                    !- Program Line 1390
    endif,                    !- Program Line 1391
    if (ComfStand == 15) && (ComfMod == 2),    !- Program Line 1392
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1393
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1394
    elseif CAT==80,           !- Program Line 1395
    if PMOT < AHSTall,        !- Program Line 1396
    set AHST = 19+AHSTtol,    !- Program Line 1397
    elseif PMOT > AHSTaul,    !- Program Line 1398
    set AHST = 22+AHSTtol,    !- Program Line 1399
    endif,                    !- Program Line 1400
    elseif CAT==90,           !- Program Line 1401
    if PMOT < AHSTall,        !- Program Line 1402
    set AHST = 20+AHSTtol,    !- Program Line 1403
    elseif PMOT > AHSTaul,    !- Program Line 1404
    set AHST = 23+AHSTtol,    !- Program Line 1405
    endif,                    !- Program Line 1406
    endif,                    !- Program Line 1407
    endif,                    !- Program Line 1408
    if (ComfStand == 15) && (ComfMod == 3),    !- Program Line 1409
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1410
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1411
    elseif PMOT < ACSTall,    !- Program Line 1412
    set ACST = ACSTall*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1413
    elseif PMOT > ACSTaul,    !- Program Line 1414
    set ACST = ACSTaul*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1415
    endif,                    !- Program Line 1416
    endif,                    !- Program Line 1417
    if (ComfStand == 15) && (ComfMod == 3),    !- Program Line 1418
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1419
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1420
    elseif PMOT < AHSTall,    !- Program Line 1421
    set AHST = AHSTall*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1422
    elseif PMOT > AHSTaul,    !- Program Line 1423
    set AHST = AHSTaul*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1424
    endif,                    !- Program Line 1425
    endif,                    !- Program Line 1426
    if (ComfStand == 16) && (ComfMod == 1),    !- Program Line 1427
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1428
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1429
    elseif CAT==80,           !- Program Line 1430
    if PMOT < ACSTall,        !- Program Line 1431
    set ACST = 23.5+ACSTtol,    !- Program Line 1432
    elseif PMOT > ACSTaul,    !- Program Line 1433
    set ACST = 25.5+ACSTtol,    !- Program Line 1434
    endif,                    !- Program Line 1435
    elseif CAT==90,           !- Program Line 1436
    if PMOT < ACSTall,        !- Program Line 1437
    set ACST = 23+ACSTtol,    !- Program Line 1438
    elseif PMOT > ACSTaul,    !- Program Line 1439
    set ACST = 25+ACSTtol,    !- Program Line 1440
    endif,                    !- Program Line 1441
    endif,                    !- Program Line 1442
    endif,                    !- Program Line 1443
    if (ComfStand == 16) && (ComfMod == 1),    !- Program Line 1444
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1445
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1446
    elseif CAT==80,           !- Program Line 1447
    if PMOT < AHSTall,        !- Program Line 1448
    set AHST = 21+AHSTtol,    !- Program Line 1449
    elseif PMOT > AHSTaul,    !- Program Line 1450
    set AHST = 22.5+AHSTtol,    !- Program Line 1451
    endif,                    !- Program Line 1452
    elseif CAT==90,           !- Program Line 1453
    if PMOT < AHSTall,        !- Program Line 1454
    set AHST = 23+AHSTtol,    !- Program Line 1455
    elseif PMOT > AHSTaul,    !- Program Line 1456
    set AHST = 23+AHSTtol,    !- Program Line 1457
    endif,                    !- Program Line 1458
    endif,                    !- Program Line 1459
    endif,                    !- Program Line 1460
    if (ComfStand == 16) && (ComfMod == 2),    !- Program Line 1461
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1462
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1463
    elseif CAT==80,           !- Program Line 1464
    if PMOT < ACSTall,        !- Program Line 1465
    set ACST = 25+ACSTtol,    !- Program Line 1466
    elseif PMOT > ACSTaul,    !- Program Line 1467
    set ACST = 27+ACSTtol,    !- Program Line 1468
    endif,                    !- Program Line 1469
    elseif CAT==90,           !- Program Line 1470
    if PMOT < ACSTall,        !- Program Line 1471
    set ACST = 24+ACSTtol,    !- Program Line 1472
    elseif PMOT > ACSTaul,    !- Program Line 1473
    set ACST = 26+ACSTtol,    !- Program Line 1474
    endif,                    !- Program Line 1475
    endif,                    !- Program Line 1476
    endif,                    !- Program Line 1477
    if (ComfStand == 16) && (ComfMod == 2),    !- Program Line 1478
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1479
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1480
    elseif CAT==80,           !- Program Line 1481
    if PMOT < AHSTall,        !- Program Line 1482
    set AHST = 19+AHSTtol,    !- Program Line 1483
    elseif PMOT > AHSTaul,    !- Program Line 1484
    set AHST = 22+AHSTtol,    !- Program Line 1485
    endif,                    !- Program Line 1486
    elseif CAT==90,           !- Program Line 1487
    if PMOT < AHSTall,        !- Program Line 1488
    set AHST = 20+AHSTtol,    !- Program Line 1489
    elseif PMOT > AHSTaul,    !- Program Line 1490
    set AHST = 23+AHSTtol,    !- Program Line 1491
    endif,                    !- Program Line 1492
    endif,                    !- Program Line 1493
    endif,                    !- Program Line 1494
    if (ComfStand == 16) && (ComfMod == 3),    !- Program Line 1495
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1496
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1497
    elseif PMOT < ACSTall,    !- Program Line 1498
    set ACST = ACSTall*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1499
    elseif PMOT > ACSTaul,    !- Program Line 1500
    set ACST = ACSTaul*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1501
    endif,                    !- Program Line 1502
    endif,                    !- Program Line 1503
    if (ComfStand == 16) && (ComfMod == 3),    !- Program Line 1504
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1505
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1506
    elseif PMOT < AHSTall,    !- Program Line 1507
    set AHST = AHSTall*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1508
    elseif PMOT > AHSTaul,    !- Program Line 1509
    set AHST = AHSTaul*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1510
    endif,                    !- Program Line 1511
    endif,                    !- Program Line 1512
    if (ComfStand == 17) || (ComfStand == 18) || (ComfStand == 19) || (ComfStand == 20),    !- Program Line 1513
    if ComfMod == 0,          !- Program Line 1514
    set ACST = 25+ACSTtol,    !- Program Line 1515
    set AHST = 20+AHSTtol,    !- Program Line 1516
    endif,                    !- Program Line 1517
    endif,                    !- Program Line 1518
    if (ComfStand == 17) && (ComfMod == 1),    !- Program Line 1519
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1520
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1521
    set ACST = PMOT*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1522
    else,                     !- Program Line 1523
    set ACST = 25+ACSTtol,    !- Program Line 1524
    endif,                    !- Program Line 1525
    else,                     !- Program Line 1526
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1527
    set ACST = PMOT*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1528
    else,                     !- Program Line 1529
    set ACST = 25+ACSTtol,    !- Program Line 1530
    endif,                    !- Program Line 1531
    endif,                    !- Program Line 1532
    endif,                    !- Program Line 1533
    if (ComfStand == 17) && (ComfMod == 1),    !- Program Line 1534
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1535
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1536
    set AHST = PMOT*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1537
    else,                     !- Program Line 1538
    set AHST = 20+AHSTtol,    !- Program Line 1539
    endif,                    !- Program Line 1540
    else,                     !- Program Line 1541
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1542
    set AHST = PMOT*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1543
    else,                     !- Program Line 1544
    set AHST = 20+AHSTtol,    !- Program Line 1545
    endif,                    !- Program Line 1546
    endif,                    !- Program Line 1547
    endif,                    !- Program Line 1548
    if (ComfStand == 17) && (ComfMod == 2),    !- Program Line 1549
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1550
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1551
    set ACST = PMOT*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1552
    elseif PMOT < ACSTall,    !- Program Line 1553
    if CAT == 90,             !- Program Line 1554
    set ACST = 24+ACSTtol,    !- Program Line 1555
    elseif CAT == 80,         !- Program Line 1556
    set ACST = 25+ACSTtol,    !- Program Line 1557
    endif,                    !- Program Line 1558
    elseif PMOT > ACSTaul,    !- Program Line 1559
    if CAT == 90,             !- Program Line 1560
    set ACST = 26+ACSTtol,    !- Program Line 1561
    elseif CAT == 80,         !- Program Line 1562
    set ACST = 27+ACSTtol,    !- Program Line 1563
    endif,                    !- Program Line 1564
    endif,                    !- Program Line 1565
    else,                     !- Program Line 1566
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1567
    set ACST = PMOT*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1568
    elseif PMOT < ACSTall,    !- Program Line 1569
    if CAT == 90,             !- Program Line 1570
    set ACST = 24+ACSTtol,    !- Program Line 1571
    elseif CAT == 80,         !- Program Line 1572
    set ACST = 25+ACSTtol,    !- Program Line 1573
    endif,                    !- Program Line 1574
    elseif PMOT > ACSTaul,    !- Program Line 1575
    if CAT == 90,             !- Program Line 1576
    set ACST = 26+ACSTtol,    !- Program Line 1577
    elseif CAT == 80,         !- Program Line 1578
    set ACST = 27+ACSTtol,    !- Program Line 1579
    endif,                    !- Program Line 1580
    endif,                    !- Program Line 1581
    endif,                    !- Program Line 1582
    endif,                    !- Program Line 1583
    if (ComfStand == 17) && (ComfMod == 2),    !- Program Line 1584
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1585
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1586
    set AHST = PMOT*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1587
    elseif PMOT < AHSTall,    !- Program Line 1588
    if CAT == 90,             !- Program Line 1589
    set AHST = 20+AHSTtol,    !- Program Line 1590
    elseif CAT == 80,         !- Program Line 1591
    set AHST = 19+AHSTtol,    !- Program Line 1592
    endif,                    !- Program Line 1593
    elseif PMOT > AHSTaul,    !- Program Line 1594
    if CAT == 90,             !- Program Line 1595
    set AHST = 23+AHSTtol,    !- Program Line 1596
    elseif CAT == 80,         !- Program Line 1597
    set AHST = 22+AHSTtol,    !- Program Line 1598
    endif,                    !- Program Line 1599
    endif,                    !- Program Line 1600
    else,                     !- Program Line 1601
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1602
    set AHST = PMOT*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1603
    elseif PMOT < AHSTall,    !- Program Line 1604
    if CAT == 90,             !- Program Line 1605
    set AHST = 20+AHSTtol,    !- Program Line 1606
    elseif CAT == 80,         !- Program Line 1607
    set AHST = 19+AHSTtol,    !- Program Line 1608
    endif,                    !- Program Line 1609
    elseif PMOT > AHSTaul,    !- Program Line 1610
    if CAT == 90,             !- Program Line 1611
    set AHST = 23+AHSTtol,    !- Program Line 1612
    elseif CAT == 80,         !- Program Line 1613
    set AHST = 22+AHSTtol,    !- Program Line 1614
    endif,                    !- Program Line 1615
    endif,                    !- Program Line 1616
    endif,                    !- Program Line 1617
    endif,                    !- Program Line 1618
    if (ComfStand == 17) && (ComfMod == 3),    !- Program Line 1619
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1620
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1621
    set ACST = PMOT*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1622
    elseif PMOT < ACSTall,    !- Program Line 1623
    set ACST = ACSTall*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1624
    elseif PMOT > ACSTaul,    !- Program Line 1625
    set ACST = ACSTaul*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1626
    endif,                    !- Program Line 1627
    else,                     !- Program Line 1628
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1629
    set ACST = PMOT*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1630
    elseif PMOT < ACSTall,    !- Program Line 1631
    set ACST = ACSTall*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1632
    elseif PMOT > ACSTaul,    !- Program Line 1633
    set ACST = ACSTaul*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1634
    endif,                    !- Program Line 1635
    endif,                    !- Program Line 1636
    endif,                    !- Program Line 1637
    if (ComfStand == 17) && (ComfMod == 3),    !- Program Line 1638
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1639
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1640
    set AHST = PMOT*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1641
    elseif PMOT < AHSTall,    !- Program Line 1642
    set AHST = AHSTall*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1643
    elseif PMOT > AHSTaul,    !- Program Line 1644
    set AHST = AHSTaul*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1645
    endif,                    !- Program Line 1646
    else,                     !- Program Line 1647
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1648
    set AHST = PMOT*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1649
    elseif PMOT < AHSTall,    !- Program Line 1650
    set AHST = AHSTall*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1651
    elseif PMOT > AHSTaul,    !- Program Line 1652
    set AHST = AHSTaul*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1653
    endif,                    !- Program Line 1654
    endif,                    !- Program Line 1655
    endif,                    !- Program Line 1656
    if (ComfStand == 18) && (ComfMod == 1),    !- Program Line 1657
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1658
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1659
    set ACST = PMOT*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1660
    else,                     !- Program Line 1661
    set ACST = 25+ACSTtol,    !- Program Line 1662
    endif,                    !- Program Line 1663
    else,                     !- Program Line 1664
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1665
    set ACST = PMOT*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1666
    else,                     !- Program Line 1667
    set ACST = 25+ACSTtol,    !- Program Line 1668
    endif,                    !- Program Line 1669
    endif,                    !- Program Line 1670
    endif,                    !- Program Line 1671
    if (ComfStand == 18) && (ComfMod == 1),    !- Program Line 1672
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1673
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1674
    set AHST = PMOT*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1675
    else,                     !- Program Line 1676
    set AHST = 20+AHSTtol,    !- Program Line 1677
    endif,                    !- Program Line 1678
    else,                     !- Program Line 1679
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1680
    set AHST = PMOT*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1681
    else,                     !- Program Line 1682
    set AHST = 20+AHSTtol,    !- Program Line 1683
    endif,                    !- Program Line 1684
    endif,                    !- Program Line 1685
    endif,                    !- Program Line 1686
    if (ComfStand == 18) && (ComfMod == 2),    !- Program Line 1687
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1688
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1689
    set ACST = PMOT*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1690
    elseif PMOT < ACSTall,    !- Program Line 1691
    if CAT == 90,             !- Program Line 1692
    set ACST = 24+ACSTtol,    !- Program Line 1693
    elseif CAT == 80,         !- Program Line 1694
    set ACST = 25+ACSTtol,    !- Program Line 1695
    endif,                    !- Program Line 1696
    elseif PMOT > ACSTaul,    !- Program Line 1697
    if CAT == 90,             !- Program Line 1698
    set ACST = 26+ACSTtol,    !- Program Line 1699
    elseif CAT == 80,         !- Program Line 1700
    set ACST = 27+ACSTtol,    !- Program Line 1701
    endif,                    !- Program Line 1702
    endif,                    !- Program Line 1703
    else,                     !- Program Line 1704
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1705
    set ACST = PMOT*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1706
    elseif PMOT < ACSTall,    !- Program Line 1707
    if CAT == 90,             !- Program Line 1708
    set ACST = 24+ACSTtol,    !- Program Line 1709
    elseif CAT == 80,         !- Program Line 1710
    set ACST = 25+ACSTtol,    !- Program Line 1711
    endif,                    !- Program Line 1712
    elseif PMOT > ACSTaul,    !- Program Line 1713
    if CAT == 90,             !- Program Line 1714
    set ACST = 26+ACSTtol,    !- Program Line 1715
    elseif CAT == 80,         !- Program Line 1716
    set ACST = 27+ACSTtol,    !- Program Line 1717
    endif,                    !- Program Line 1718
    endif,                    !- Program Line 1719
    endif,                    !- Program Line 1720
    endif,                    !- Program Line 1721
    if (ComfStand == 18) && (ComfMod == 2),    !- Program Line 1722
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1723
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1724
    set AHST = PMOT*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1725
    elseif PMOT < AHSTall,    !- Program Line 1726
    if CAT == 90,             !- Program Line 1727
    set AHST = 20+AHSTtol,    !- Program Line 1728
    elseif CAT == 80,         !- Program Line 1729
    set AHST = 19+AHSTtol,    !- Program Line 1730
    endif,                    !- Program Line 1731
    elseif PMOT > AHSTaul,    !- Program Line 1732
    if CAT == 90,             !- Program Line 1733
    set AHST = 23+AHSTtol,    !- Program Line 1734
    elseif CAT == 80,         !- Program Line 1735
    set AHST = 22+AHSTtol,    !- Program Line 1736
    endif,                    !- Program Line 1737
    endif,                    !- Program Line 1738
    else,                     !- Program Line 1739
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1740
    set AHST = PMOT*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1741
    elseif PMOT < AHSTall,    !- Program Line 1742
    if CAT == 90,             !- Program Line 1743
    set AHST = 20+AHSTtol,    !- Program Line 1744
    elseif CAT == 80,         !- Program Line 1745
    set AHST = 19+AHSTtol,    !- Program Line 1746
    endif,                    !- Program Line 1747
    elseif PMOT > AHSTaul,    !- Program Line 1748
    if CAT == 90,             !- Program Line 1749
    set AHST = 23+AHSTtol,    !- Program Line 1750
    elseif CAT == 80,         !- Program Line 1751
    set AHST = 22+AHSTtol,    !- Program Line 1752
    endif,                    !- Program Line 1753
    endif,                    !- Program Line 1754
    endif,                    !- Program Line 1755
    endif,                    !- Program Line 1756
    if (ComfStand == 18) && (ComfMod == 3),    !- Program Line 1757
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1758
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1759
    set ACST = PMOT*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1760
    elseif PMOT < ACSTall,    !- Program Line 1761
    set ACST = ACSTall*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1762
    elseif PMOT > ACSTaul,    !- Program Line 1763
    set ACST = ACSTaul*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1764
    endif,                    !- Program Line 1765
    else,                     !- Program Line 1766
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1767
    set ACST = PMOT*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1768
    elseif PMOT < ACSTall,    !- Program Line 1769
    set ACST = ACSTall*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1770
    elseif PMOT > ACSTaul,    !- Program Line 1771
    set ACST = ACSTaul*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1772
    endif,                    !- Program Line 1773
    endif,                    !- Program Line 1774
    endif,                    !- Program Line 1775
    if (ComfStand == 18) && (ComfMod == 3),    !- Program Line 1776
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1777
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1778
    set AHST = PMOT*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1779
    elseif PMOT < AHSTall,    !- Program Line 1780
    set AHST = AHSTall*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1781
    elseif PMOT > AHSTaul,    !- Program Line 1782
    set AHST = AHSTaul*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1783
    endif,                    !- Program Line 1784
    else,                     !- Program Line 1785
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1786
    set AHST = PMOT*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1787
    elseif PMOT < AHSTall,    !- Program Line 1788
    set AHST = AHSTall*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1789
    elseif PMOT > AHSTaul,    !- Program Line 1790
    set AHST = AHSTaul*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1791
    endif,                    !- Program Line 1792
    endif,                    !- Program Line 1793
    endif,                    !- Program Line 1794
    if (ComfStand == 19) && (ComfMod == 1),    !- Program Line 1795
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1796
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1797
    set ACST = PMOT*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1798
    else,                     !- Program Line 1799
    set ACST = 25+ACSTtol,    !- Program Line 1800
    endif,                    !- Program Line 1801
    else,                     !- Program Line 1802
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1803
    set ACST = PMOT*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1804
    else,                     !- Program Line 1805
    set ACST = 25+ACSTtol,    !- Program Line 1806
    endif,                    !- Program Line 1807
    endif,                    !- Program Line 1808
    endif,                    !- Program Line 1809
    if (ComfStand == 19) && (ComfMod == 1),    !- Program Line 1810
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1811
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1812
    set AHST = PMOT*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1813
    else,                     !- Program Line 1814
    set AHST = 20+AHSTtol,    !- Program Line 1815
    endif,                    !- Program Line 1816
    else,                     !- Program Line 1817
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1818
    set AHST = PMOT*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1819
    else,                     !- Program Line 1820
    set AHST = 20+AHSTtol,    !- Program Line 1821
    endif,                    !- Program Line 1822
    endif,                    !- Program Line 1823
    endif,                    !- Program Line 1824
    if (ComfStand == 19) && (ComfMod == 2),    !- Program Line 1825
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1826
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1827
    set ACST = PMOT*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1828
    elseif PMOT < ACSTall,    !- Program Line 1829
    if CAT == 90,             !- Program Line 1830
    set ACST = 24+ACSTtol,    !- Program Line 1831
    elseif CAT == 80,         !- Program Line 1832
    set ACST = 25+ACSTtol,    !- Program Line 1833
    endif,                    !- Program Line 1834
    elseif PMOT > ACSTaul,    !- Program Line 1835
    if CAT == 90,             !- Program Line 1836
    set ACST = 26+ACSTtol,    !- Program Line 1837
    elseif CAT == 80,         !- Program Line 1838
    set ACST = 27+ACSTtol,    !- Program Line 1839
    endif,                    !- Program Line 1840
    endif,                    !- Program Line 1841
    else,                     !- Program Line 1842
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1843
    set ACST = PMOT*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1844
    elseif PMOT < ACSTall,    !- Program Line 1845
    if CAT == 90,             !- Program Line 1846
    set ACST = 24+ACSTtol,    !- Program Line 1847
    elseif CAT == 80,         !- Program Line 1848
    set ACST = 25+ACSTtol,    !- Program Line 1849
    endif,                    !- Program Line 1850
    elseif PMOT > ACSTaul,    !- Program Line 1851
    if CAT == 90,             !- Program Line 1852
    set ACST = 26+ACSTtol,    !- Program Line 1853
    elseif CAT == 80,         !- Program Line 1854
    set ACST = 27+ACSTtol,    !- Program Line 1855
    endif,                    !- Program Line 1856
    endif,                    !- Program Line 1857
    endif,                    !- Program Line 1858
    endif,                    !- Program Line 1859
    if (ComfStand == 19) && (ComfMod == 2),    !- Program Line 1860
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1861
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1862
    set AHST = PMOT*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1863
    elseif PMOT < AHSTall,    !- Program Line 1864
    if CAT == 90,             !- Program Line 1865
    set AHST = 20+AHSTtol,    !- Program Line 1866
    elseif CAT == 80,         !- Program Line 1867
    set AHST = 19+AHSTtol,    !- Program Line 1868
    endif,                    !- Program Line 1869
    elseif PMOT > AHSTaul,    !- Program Line 1870
    if CAT == 90,             !- Program Line 1871
    set AHST = 23+AHSTtol,    !- Program Line 1872
    elseif CAT == 80,         !- Program Line 1873
    set AHST = 22+AHSTtol,    !- Program Line 1874
    endif,                    !- Program Line 1875
    endif,                    !- Program Line 1876
    else,                     !- Program Line 1877
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1878
    set AHST = PMOT*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1879
    elseif PMOT < AHSTall,    !- Program Line 1880
    if CAT == 90,             !- Program Line 1881
    set AHST = 20+AHSTtol,    !- Program Line 1882
    elseif CAT == 80,         !- Program Line 1883
    set AHST = 19+AHSTtol,    !- Program Line 1884
    endif,                    !- Program Line 1885
    elseif PMOT > AHSTaul,    !- Program Line 1886
    if CAT == 90,             !- Program Line 1887
    set AHST = 23+AHSTtol,    !- Program Line 1888
    elseif CAT == 80,         !- Program Line 1889
    set AHST = 22+AHSTtol,    !- Program Line 1890
    endif,                    !- Program Line 1891
    endif,                    !- Program Line 1892
    endif,                    !- Program Line 1893
    endif,                    !- Program Line 1894
    if (ComfStand == 19) && (ComfMod == 3),    !- Program Line 1895
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1896
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1897
    set ACST = PMOT*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1898
    elseif PMOT < ACSTall,    !- Program Line 1899
    set ACST = ACSTall*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1900
    elseif PMOT > ACSTaul,    !- Program Line 1901
    set ACST = ACSTaul*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1902
    endif,                    !- Program Line 1903
    else,                     !- Program Line 1904
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1905
    set ACST = PMOT*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1906
    elseif PMOT < ACSTall,    !- Program Line 1907
    set ACST = ACSTall*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1908
    elseif PMOT > ACSTaul,    !- Program Line 1909
    set ACST = ACSTaul*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1910
    endif,                    !- Program Line 1911
    endif,                    !- Program Line 1912
    endif,                    !- Program Line 1913
    if (ComfStand == 19) && (ComfMod == 3),    !- Program Line 1914
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1915
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1916
    set AHST = PMOT*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1917
    elseif PMOT < AHSTall,    !- Program Line 1918
    set AHST = AHSTall*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1919
    elseif PMOT > AHSTaul,    !- Program Line 1920
    set AHST = AHSTaul*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1921
    endif,                    !- Program Line 1922
    else,                     !- Program Line 1923
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1924
    set AHST = PMOT*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1925
    elseif PMOT < AHSTall,    !- Program Line 1926
    set AHST = AHSTall*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1927
    elseif PMOT > AHSTaul,    !- Program Line 1928
    set AHST = AHSTaul*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1929
    endif,                    !- Program Line 1930
    endif,                    !- Program Line 1931
    endif,                    !- Program Line 1932
    if (ComfStand == 20) && (ComfMod == 1),    !- Program Line 1933
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1934
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1935
    set ACST = PMOT*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 1936
    else,                     !- Program Line 1937
    set ACST = 25+ACSTtol,    !- Program Line 1938
    endif,                    !- Program Line 1939
    else,                     !- Program Line 1940
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1941
    set ACST = PMOT*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 1942
    else,                     !- Program Line 1943
    set ACST = 25+ACSTtol,    !- Program Line 1944
    endif,                    !- Program Line 1945
    endif,                    !- Program Line 1946
    endif,                    !- Program Line 1947
    if (ComfStand == 20) && (ComfMod == 1),    !- Program Line 1948
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1949
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1950
    set AHST = PMOT*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 1951
    else,                     !- Program Line 1952
    set AHST = 20+AHSTtol,    !- Program Line 1953
    endif,                    !- Program Line 1954
    else,                     !- Program Line 1955
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1956
    set AHST = PMOT*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 1957
    else,                     !- Program Line 1958
    set AHST = 20+AHSTtol,    !- Program Line 1959
    endif,                    !- Program Line 1960
    endif,                    !- Program Line 1961
    endif,                    !- Program Line 1962
    if (ComfStand == 20) && (ComfMod == 2),    !- Program Line 1963
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1964
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1965
    set ACST = PMOT*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 1966
    elseif PMOT < ACSTall,    !- Program Line 1967
    if CAT == 90,             !- Program Line 1968
    set ACST = 24+ACSTtol,    !- Program Line 1969
    elseif CAT == 80,         !- Program Line 1970
    set ACST = 25+ACSTtol,    !- Program Line 1971
    endif,                    !- Program Line 1972
    elseif PMOT > ACSTaul,    !- Program Line 1973
    if CAT == 90,             !- Program Line 1974
    set ACST = 26+ACSTtol,    !- Program Line 1975
    elseif CAT == 80,         !- Program Line 1976
    set ACST = 27+ACSTtol,    !- Program Line 1977
    endif,                    !- Program Line 1978
    endif,                    !- Program Line 1979
    else,                     !- Program Line 1980
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1981
    set ACST = PMOT*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 1982
    elseif PMOT < ACSTall,    !- Program Line 1983
    if CAT == 90,             !- Program Line 1984
    set ACST = 24+ACSTtol,    !- Program Line 1985
    elseif CAT == 80,         !- Program Line 1986
    set ACST = 25+ACSTtol,    !- Program Line 1987
    endif,                    !- Program Line 1988
    elseif PMOT > ACSTaul,    !- Program Line 1989
    if CAT == 90,             !- Program Line 1990
    set ACST = 26+ACSTtol,    !- Program Line 1991
    elseif CAT == 80,         !- Program Line 1992
    set ACST = 27+ACSTtol,    !- Program Line 1993
    endif,                    !- Program Line 1994
    endif,                    !- Program Line 1995
    endif,                    !- Program Line 1996
    endif,                    !- Program Line 1997
    if (ComfStand == 20) && (ComfMod == 2),    !- Program Line 1998
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1999
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 2000
    set AHST = PMOT*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 2001
    elseif PMOT < AHSTall,    !- Program Line 2002
    if CAT == 90,             !- Program Line 2003
    set AHST = 20+AHSTtol,    !- Program Line 2004
    elseif CAT == 80,         !- Program Line 2005
    set AHST = 19+AHSTtol,    !- Program Line 2006
    endif,                    !- Program Line 2007
    elseif PMOT > AHSTaul,    !- Program Line 2008
    if CAT == 90,             !- Program Line 2009
    set AHST = 23+AHSTtol,    !- Program Line 2010
    elseif CAT == 80,         !- Program Line 2011
    set AHST = 22+AHSTtol,    !- Program Line 2012
    endif,                    !- Program Line 2013
    endif,                    !- Program Line 2014
    else,                     !- Program Line 2015
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 2016
    set AHST = PMOT*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 2017
    elseif PMOT < AHSTall,    !- Program Line 2018
    if CAT == 90,             !- Program Line 2019
    set AHST = 20+AHSTtol,    !- Program Line 2020
    elseif CAT == 80,         !- Program Line 2021
    set AHST = 19+AHSTtol,    !- Program Line 2022
    endif,                    !- Program Line 2023
    elseif PMOT > AHSTaul,    !- Program Line 2024
    if CAT == 90,             !- Program Line 2025
    set AHST = 23+AHSTtol,    !- Program Line 2026
    elseif CAT == 80,         !- Program Line 2027
    set AHST = 22+AHSTtol,    !- Program Line 2028
    endif,                    !- Program Line 2029
    endif,                    !- Program Line 2030
    endif,                    !- Program Line 2031
    endif,                    !- Program Line 2032
    if (ComfStand == 20) && (ComfMod == 3),    !- Program Line 2033
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 2034
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 2035
    set ACST = PMOT*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 2036
    elseif PMOT < ACSTall,    !- Program Line 2037
    set ACST = ACSTall*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 2038
    elseif PMOT > ACSTaul,    !- Program Line 2039
    set ACST = ACSTaul*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 2040
    endif,                    !- Program Line 2041
    else,                     !- Program Line 2042
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 2043
    set ACST = PMOT*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 2044
    elseif PMOT < ACSTall,    !- Program Line 2045
    set ACST = ACSTall*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 2046
    elseif PMOT > ACSTaul,    !- Program Line 2047
    set ACST = ACSTaul*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 2048
    endif,                    !- Program Line 2049
    endif,                    !- Program Line 2050
    endif,                    !- Program Line 2051
    if (ComfStand == 20) && (ComfMod == 3),    !- Program Line 2052
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 2053
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 2054
    set AHST = PMOT*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 2055
    elseif PMOT < AHSTall,    !- Program Line 2056
    set AHST = AHSTall*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 2057
    elseif PMOT > AHSTaul,    !- Program Line 2058
    set AHST = AHSTaul*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 2059
    endif,                    !- Program Line 2060
    else,                     !- Program Line 2061
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 2062
    set AHST = PMOT*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 2063
    elseif PMOT < AHSTall,    !- Program Line 2064
    set AHST = AHSTall*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 2065
    elseif PMOT > AHSTaul,    !- Program Line 2066
    set AHST = AHSTaul*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 2067
    endif,                    !- Program Line 2068
    endif,                    !- Program Line 2069
    endif,                    !- Program Line 2070
    if (ComfStand == 21) && (ComfMod == 2),    !- Program Line 2071
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 2072
    set ACST = PMOT*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 2073
    elseif CAT==80,           !- Program Line 2074
    if PMOT < ACSTall,        !- Program Line 2075
    set ACST = 25+ACSTtol,    !- Program Line 2076
    elseif PMOT > ACSTaul,    !- Program Line 2077
    set ACST = 27+ACSTtol,    !- Program Line 2078
    endif,                    !- Program Line 2079
    elseif CAT==90,           !- Program Line 2080
    if PMOT < ACSTall,        !- Program Line 2081
    set ACST = 24+ACSTtol,    !- Program Line 2082
    elseif PMOT > ACSTaul,    !- Program Line 2083
    set ACST = 26+ACSTtol,    !- Program Line 2084
    endif,                    !- Program Line 2085
    endif,                    !- Program Line 2086
    endif,                    !- Program Line 2087
    if (ComfStand == 21) && (ComfMod == 2),    !- Program Line 2088
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 2089
    set AHST = PMOT*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 2090
    elseif CAT==80,           !- Program Line 2091
    if PMOT < AHSTall,        !- Program Line 2092
    set AHST = 19+AHSTtol,    !- Program Line 2093
    elseif PMOT > AHSTaul,    !- Program Line 2094
    set AHST = 22+AHSTtol,    !- Program Line 2095
    endif,                    !- Program Line 2096
    elseif CAT==90,           !- Program Line 2097
    if PMOT < AHSTall,        !- Program Line 2098
    set AHST = 20+AHSTtol,    !- Program Line 2099
    elseif PMOT > AHSTaul,    !- Program Line 2100
    set AHST = 23+AHSTtol,    !- Program Line 2101
    endif,                    !- Program Line 2102
    endif,                    !- Program Line 2103
    endif,                    !- Program Line 2104
    if (ComfStand == 21) && (ComfMod == 3),    !- Program Line 2105
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 2106
    set ACST = PMOT*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 2107
    elseif PMOT < ACSTall,    !- Program Line 2108
    set ACST = ACSTall*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 2109
    elseif PMOT > ACSTaul,    !- Program Line 2110
    set ACST = ACSTaul*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 2111
    endif,                    !- Program Line 2112
    endif,                    !- Program Line 2113
    if (ComfStand == 21) && (ComfMod == 3),    !- Program Line 2114
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 2115
    set AHST = PMOT*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 2116
    elseif PMOT < AHSTall,    !- Program Line 2117
    set AHST = AHSTall*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 2118
    elseif PMOT > AHSTaul,    !- Program Line 2119
    set AHST = AHSTaul*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 2120
    endif,                    !- Program Line 2121
    endif,                    !- Program Line 2122
    if (ComfStand == 22),     !- Program Line 2123
    if CoolingSeason == 1,    !- Program Line 2124
    if (CAT==3),              !- Program Line 2125
    set ACST = 24.5+2.5+ACSTtol,    !- Program Line 2126
    elseif (CAT==2),          !- Program Line 2127
    set ACST = 24.5+1.5+ACSTtol,    !- Program Line 2128
    elseif (CAT==1),          !- Program Line 2129
    set ACST = 24.5+1+ACSTtol,    !- Program Line 2130
    endif,                    !- Program Line 2131
    else,                     !- Program Line 2132
    if (CAT==3),              !- Program Line 2133
    set ACST = 22+3+ACSTtol,    !- Program Line 2134
    elseif (CAT==2),          !- Program Line 2135
    set ACST = 22+2+ACSTtol,    !- Program Line 2136
    elseif (CAT==1),          !- Program Line 2137
    set ACST = 22+1+ACSTtol,    !- Program Line 2138
    endif,                    !- Program Line 2139
    endif,                    !- Program Line 2140
    endif,                    !- Program Line 2141
    if (ComfStand == 22),     !- Program Line 2142
    if CoolingSeason == 1,    !- Program Line 2143
    if (CAT==3),              !- Program Line 2144
    set AHST = 24.5-2.5+AHSTtol,    !- Program Line 2145
    elseif (CAT==2),          !- Program Line 2146
    set AHST = 24.5-1.5+AHSTtol,    !- Program Line 2147
    elseif (CAT==1),          !- Program Line 2148
    set AHST = 24.5-1+AHSTtol,    !- Program Line 2149
    endif,                    !- Program Line 2150
    else,                     !- Program Line 2151
    if (CAT==3),              !- Program Line 2152
    set AHST = 22-3+AHSTtol,    !- Program Line 2153
    elseif (CAT==2),          !- Program Line 2154
    set AHST = 22-2+AHSTtol,    !- Program Line 2155
    elseif (CAT==1),          !- Program Line 2156
    set AHST = 22-1+AHSTtol,    !- Program Line 2157
    endif,                    !- Program Line 2158
    endif,                    !- Program Line 2159
    endif,                    !- Program Line 2160
    set ACSTx2 = ACST*SetpointAcc,    !- Program Line 2161
    set AHSTx2 = AHST*SetpointAcc,    !- Program Line 2162
    set roundedACSTx2 = @Round ACSTx2,    !- Program Line 2163
    set roundedAHSTx2 = @Round AHSTx2,    !- Program Line 2164
    if roundedACSTx2 - ACSTx2 < 0,    !- Program Line 2165
    set ACSTroundedUp = 0,    !- Program Line 2166
    else,                     !- Program Line 2167
    set ACSTroundedUp = 1,    !- Program Line 2168
    endif,                    !- Program Line 2169
    if roundedAHSTx2 - AHSTx2 < 0,    !- Program Line 2170
    set AHSTroundedUp = 0,    !- Program Line 2171
    else,                     !- Program Line 2172
    set AHSTroundedUp = 1,    !- Program Line 2173
    endif,                    !- Program Line 2174
    if ACSTroundedUp == 0,    !- Program Line 2175
    set roundedACST = roundedACSTx2 / SetpointAcc,    !- Program Line 2176
    else,                     !- Program Line 2177
    set roundedACST = (roundedACSTx2 - 1) / SetpointAcc,    !- Program Line 2178
    endif,                    !- Program Line 2179
    if AHSTroundedUp == 0,    !- Program Line 2180
    set roundedAHST = (roundedAHSTx2 + 1) / SetpointAcc,    !- Program Line 2181
    else,                     !- Program Line 2182
    set roundedAHST = roundedAHSTx2 / SetpointAcc,    !- Program Line 2183
    endif;                    !- Program Line 2184

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetASTnoTol,              !- Name
    set ACSTnoTol = ACST-ACSTtol,    !- Program Line 1
    set AHSTnoTol = AHST-AHSTtol;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOQUE1_LIVINGXROOM,    !- Name
    if (BLOQUE1_LIVINGXROOM_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOQUE1_LIVINGXROOM_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOQUE1_LIVINGXROOM  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOQUE1_LIVINGXROOM,    !- Name
    set ZoneFloorArea_BLOQUE1_LIVINGXROOM = ZFA_BLOQUE1_LIVINGXROOM/2,    !- Program Line 1
    set ZoneAirVolume_BLOQUE1_LIVINGXROOM = ZAV_BLOQUE1_LIVINGXROOM/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOQUE1_BEDROOM1,    !- Name
    if (BLOQUE1_BEDROOM1_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOQUE1_BEDROOM1_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOQUE1_BEDROOM1  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOQUE1_BEDROOM1 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOQUE1_BEDROOM1 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOQUE1_BEDROOM1,    !- Name
    set ZoneFloorArea_BLOQUE1_BEDROOM1 = ZFA_BLOQUE1_BEDROOM1/2,    !- Program Line 1
    set ZoneAirVolume_BLOQUE1_BEDROOM1 = ZAV_BLOQUE1_BEDROOM1/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOQUE1_MASTERBEDROOM,    !- Name
    if (BLOQUE1_MASTERBEDROOM_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOQUE1_MASTERBEDROOM_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOQUE1_MASTERBEDROOM  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOQUE1_MASTERBEDROOM = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOQUE1_MASTERBEDROOM,    !- Name
    set ZoneFloorArea_BLOQUE1_MASTERBEDROOM = ZFA_BLOQUE1_MASTERBEDROOM/2,    !- Program Line 1
    set ZoneAirVolume_BLOQUE1_MASTERBEDROOM = ZAV_BLOQUE1_MASTERBEDROOM/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOQUE1_BATHROOM1,    !- Name
    if (BLOQUE1_BATHROOM1_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOQUE1_BATHROOM1_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOQUE1_BATHROOM1  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOQUE1_BATHROOM1 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOQUE1_BATHROOM1 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOQUE1_BATHROOM1,    !- Name
    set ZoneFloorArea_BLOQUE1_BATHROOM1 = ZFA_BLOQUE1_BATHROOM1/2,    !- Program Line 1
    set ZoneAirVolume_BLOQUE1_BATHROOM1 = ZAV_BLOQUE1_BATHROOM1/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOQUE1_BEDROOM2,    !- Name
    if (BLOQUE1_BEDROOM2_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOQUE1_BEDROOM2_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOQUE1_BEDROOM2  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOQUE1_BEDROOM2 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOQUE1_BEDROOM2 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOQUE1_BEDROOM2,    !- Name
    set ZoneFloorArea_BLOQUE1_BEDROOM2 = ZFA_BLOQUE1_BEDROOM2/2,    !- Program Line 1
    set ZoneAirVolume_BLOQUE1_BEDROOM2 = ZAV_BLOQUE1_BEDROOM2/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOQUE1_KITCHEN,    !- Name
    if (BLOQUE1_KITCHEN_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOQUE1_KITCHEN_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOQUE1_KITCHEN  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOQUE1_KITCHEN = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOQUE1_KITCHEN = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOQUE1_KITCHEN,    !- Name
    set ZoneFloorArea_BLOQUE1_KITCHEN = ZFA_BLOQUE1_KITCHEN/2,    !- Program Line 1
    set ZoneAirVolume_BLOQUE1_KITCHEN = ZAV_BLOQUE1_KITCHEN/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOQUE1_BATHROOM2,    !- Name
    if (BLOQUE1_BATHROOM2_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOQUE1_BATHROOM2_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOQUE1_BATHROOM2  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOQUE1_BATHROOM2 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOQUE1_BATHROOM2 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOQUE1_BATHROOM2,    !- Name
    set ZoneFloorArea_BLOQUE1_BATHROOM2 = ZFA_BLOQUE1_BATHROOM2/2,    !- Program Line 1
    set ZoneAirVolume_BLOQUE1_BATHROOM2 = ZAV_BLOQUE1_BATHROOM2/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetInputData,             !- Name
    set ComfStand = 21,       !- Program Line 1
    set CAT = 80,             !- Program Line 2
    set ComfMod = 3,          !- Program Line 3
    set HVACmode = 0,         !- Program Line 4
    set VentCtrl = 0,         !- Program Line 5
    set VSToffset = 0,        !- Program Line 6
    set MinOToffset = 7,      !- Program Line 7
    set MaxWindSpeed = 6,     !- Program Line 8
    set ACSTtol = -0.1,       !- Program Line 9
    set AHSTtol = 0.1,        !- Program Line 10
    set CoolSeasonStart = 121,    !- Program Line 11
    set CoolSeasonEnd = 274;    !- Program Line 12

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetVOFinputData,          !- Name
    set MaxTempDiffVOF = 7.5,    !- Program Line 1
    set MinTempDiffVOF = 0,    !- Program Line 2
    set MultiplierVOF = 0.25;    !- Program Line 3

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetVST,                   !- Name
    set MinOutTemp = roundedAHST - MinOToffset,    !- Program Line 1
    if (VentCtrl == 0) || (VentCtrl==2),    !- Program Line 2
    if ComfStand == 0,        !- Program Line 3
    if (CurrentTime < 7),     !- Program Line 4
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 5
    elseif (CurrentTime < 15),    !- Program Line 6
    set VST = 22.5+VSToffset,    !- Program Line 7
    elseif (CurrentTime < 23),    !- Program Line 8
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 9
    elseif (CurrentTime < 24),    !- Program Line 10
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 11
    endif,                    !- Program Line 12
    elseif ComfStand == 1 || ComfStand == 10,    !- Program Line 13
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 14
    set VST = ComfTemp+VSToffset,    !- Program Line 15
    else,                     !- Program Line 16
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 17
    endif,                    !- Program Line 18
    elseif ComfStand == 4 || ComfStand == 5 || ComfStand == 6,    !- Program Line 19
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 20
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 21
    else,                     !- Program Line 22
    set VST = 0,              !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 26
    set VST = ComfTemp+VSToffset,    !- Program Line 27
    else,                     !- Program Line 28
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 29
    endif,                    !- Program Line 30
    endif,                    !- Program Line 31
    elseif (VentCtrl == 1) || (VentCtrl==3),    !- Program Line 32
    set VST = roundedAHST+VSToffset,    !- Program Line 33
    endif;                    !- Program Line 34

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOQUE1_LIVINGXROOM,    !- Name
    if BLOQUE1_LIVINGXROOM_CoolCoil==0,    !- Program Line 1
    if BLOQUE1_LIVINGXROOM_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOQUE1_LIVINGXROOM_OpT<roundedACST,    !- Program Line 10
    if BLOQUE1_LIVINGXROOM_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BLOQUE1_LIVINGXROOM_OutT>MinOutTemp,    !- Program Line 12
    if BLOQUE1_LIVINGXROOM_OutT < BLOQUE1_LIVINGXROOM_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 27
    if BLOQUE1_LIVINGXROOM_OpT>VST,    !- Program Line 28
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if BLOQUE1_LIVINGXROOM_OutT < BLOQUE1_LIVINGXROOM_OpT,    !- Program Line 37
    if BLOQUE1_LIVINGXROOM_OutT>MinOutTemp,    !- Program Line 38
    if BLOQUE1_LIVINGXROOM_OpT > VST,    !- Program Line 39
    if BLOQUE1_LIVINGXROOM_WindSpeed <= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if BLOQUE1_LIVINGXROOM_OutT<BLOQUE1_LIVINGXROOM_OpT,    !- Program Line 55
    if BLOQUE1_LIVINGXROOM_OutT>MinOutTemp,    !- Program Line 56
    if BLOQUE1_LIVINGXROOM_OpT > ACSTnoTol,    !- Program Line 57
    if BLOQUE1_LIVINGXROOM_WindSpeed <= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    if Occ_count_BLOQUE1_LIVINGXROOM == 0,    !- Program Line 74
    Set ACST_Act_BLOQUE1_LIVINGXROOM = 100,    !- Program Line 75
    Set AHST_Act_BLOQUE1_LIVINGXROOM = -100,    !- Program Line 76
    else,                     !- Program Line 77
    set ACST_Act_BLOQUE1_LIVINGXROOM = roundedACST,    !- Program Line 78
    set AHST_Act_BLOQUE1_LIVINGXROOM = roundedAHST,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 1,     !- Program Line 81
    Set ACST_Act_BLOQUE1_LIVINGXROOM = 100,    !- Program Line 82
    Set AHST_Act_BLOQUE1_LIVINGXROOM = -100,    !- Program Line 83
    if Ventilates_HVACmode1_BLOQUE1_LIVINGXROOM == 1 && Occ_count_BLOQUE1_LIVINGXROOM > 0,    !- Program Line 84
    set VentHours_BLOQUE1_LIVINGXROOM = 1*ZoneTimeStep,    !- Program Line 85
    else,                     !- Program Line 86
    set VentHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 87
    endif,                    !- Program Line 88
    elseif HVACmode == 2,     !- Program Line 89
    if Occ_count_BLOQUE1_LIVINGXROOM == 0,    !- Program Line 90
    Set ACST_Act_BLOQUE1_LIVINGXROOM = 100,    !- Program Line 91
    Set AHST_Act_BLOQUE1_LIVINGXROOM = -100,    !- Program Line 92
    set VentHours_BLOQUE1_LIVINGXROOM = 0,    !- Program Line 93
    else,                     !- Program Line 94
    if Ventilates_HVACmode2_BLOQUE1_LIVINGXROOM == 1,    !- Program Line 95
    set VentHours_BLOQUE1_LIVINGXROOM = 1*ZoneTimeStep,    !- Program Line 96
