! File generated by DesignBuilder - 7.3.0.016 21/02/2024 - 12:56:26
! Source file: C:\Users\usuario\Downloads\Innova modelo vivienda 2 pisos_lightweight_uninsulated.dsb

! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

Version, 9.4;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Sitio (01-01:31-12),                           !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime, 2nd Saturday in October,2nd Saturday in March;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\CHL_CONCEPCION_IWEC.epw

Site:Location,Sitio (01-01:31-12)  (01-01:31-12), !- Location Name
   -36.77,                                        !- Latitude
   -73.07,                                        !- Longitude
   -4,                                            !- Time Zone
   148;                                           !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   16.22,                                         !- January FCfactorMethod ground temperature {C}
   16.49,                                         !- Februry FCfactorMethod ground temperature {C}
   15.89,                                         !- March FCfactorMethod ground temperature {C}
   14.99,                                         !- April FCfactorMethod ground temperature {C}
   12.69,                                         !- May FCfactorMethod ground temperature {C}
   10.94,                                         !- June FCfactorMethod ground temperature {C}
   9.79,                                          !- July FCfactorMethod ground temperature {C}
   9.47,                                          !- August FCfactorMethod ground temperature {C}
   10.13,                                         !- September FCfactorMethod ground temperature {C}
   11.53,                                         !- October FCfactorMethod ground temperature {C}
   13.37,                                         !- November FCfactorMethod ground temperature {C}
   15.05;                                         !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Sitio (01-01:31-12) Jan,  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   24.4,                                          !- Maximum Dry-Bulb Temperature {C}
   11.1,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   17.2,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   99559.6,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in Sitio (01-01:31-12),  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   1.2,                                           !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   1.2,                                           !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   99559.6,                                       !- Barometric Pressure {N/M**2}
   17.4,                                          !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 6;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Profile: Off
Schedule:Day:Interval, 11 , Any number, No, 
24:00,  0;

! Profile: 8:00 to 18:00
Schedule:Day:List, 1 , Any number, No, 
60,
0,
0,
0,
0,
0,
0,
0,
0,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
0,
0,
0,
0,
0,
0;

! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2


! Schedule: Office_OpenOff_Occ
Schedule:Compact,
Office_OpenOff_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Equip
Schedule:Compact,
Office_OpenOff_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05394,
Until: 20:00, 1,
Until: 24:00, 0.05394,
For: Weekends,
Until: 24:00, 0.05394,
For: Holidays,
Until: 24:00, 0.05394,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Light
Schedule:Compact,
Office_OpenOff_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: 8:00 - 18:00 Mon - Sat
Schedule:Year, 8:00 - 18:00 Mon - Sat, Any number,!- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   8:00 - 18:00 Mon - Sat_Jan, 1, 1, 1, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Feb, 2, 1, 2, 28,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Mar, 3, 1, 3, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Apr, 4, 1, 4, 30,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_May, 5, 1, 5, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Jun, 6, 1, 6, 30,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Jul, 7, 1, 7, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Aug, 8, 1, 8, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Sep, 9, 1, 9, 30,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Oct, 10, 1, 10, 31,     !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Nov, 11, 1, 11, 30,     !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Dec, 12, 1, 12, 31;     !- Schedule:Week:Daily - From date to date

WindowMaterial:Gas,1002,                          !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .013;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1002,           !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .0065;                                        !- Thickness {m}



WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,38,                        !- Generic PYR B CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .740,                                          !- Solar transmittance at normal incidence
   .090,                                          !- Solar reflectance at normal incidence: front side
   .100,                                          !- Solar reflectance at normal incidence: back side
   .820,                                          !- Visible transmittance at normal incidence
   .110,                                          !- Visible reflectance at normal incidence: front side
   .120,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .20,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! Plasterboard- thickness 0.013
Material, Plasterboard_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   2800,                                          !- Density {kg/m3}
   896,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Plywood (Heavyweight)- thickness 0.01
Material, Plywood (Heavyweight)_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.15,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   1420,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! External Rendering- thickness 0.025
Material, External Rendering_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.5,                                           !- Conductivity {w/m-K}
   1300,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Timber Flooring- thickness 0.005
Material, Timber Flooring_.005,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Clay Tile (roofing)- thickness 0.025
Material, Clay Tile (roofing)_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Roofing Felt- thickness 0.005
Material, Roofing Felt_.005,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   960,                                           !- Density {kg/m3}
   837,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.8,                                           !- Solar Absorptance
   0.8;                                           !- Visible Absorptance

! Lightweight Metallic Cladding- thickness 0.006
Material, Lightweight Metallic Cladding_.006,
   Rough,                                         !- Roughness
   .006,                                          !- Thickness {m}
   0.29,                                          !- Conductivity {w/m-K}
   1250,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.4,                                           !- Solar Absorptance
   0.4;                                           !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.013
Material, Gypsum Plasterboard_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0.1
Material, Cast Concrete (Dense)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.4,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Painted Oak- thickness 0.035
Material, Painted Oak_.035,
   Rough,                                         !- Roughness
   .035,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025
Material, Gypsum Plasterboard_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Cast Concrete- thickness 0.1
Material, Cast Concrete_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07
Material, Floor/Roof Screed_.07,
   Rough,                                         !- Roughness
   .07,                                           !- Thickness {m}
   0.41,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.73,                                          !- Solar Absorptance
   0.73;                                          !- Visible Absorptance

! Timber Flooring- thickness 0.03
Material, Timber Flooring_.03,
   Rough,                                         !- Roughness
   .03,                                           !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance


! Special material to represent an R-value for the next construction
Material:NoMass, 1_RVAL_2,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Combined semi-exposed roof - Uninsulated - Lightweight_Reversed
Construction, Combined semi-exposed roof - Uninsulated - Lightweight_Reversed,
   Plasterboard_.013,                             !- .013m
   1_RVAL_2,                                      !- R-value
   Plywood (Heavyweight)_.01;                     !- .01m

! Special material to represent an R-value for the next construction
Material:NoMass, 2_RVAL_2,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Combined semi-exposed roof - Uninsulated - Lightweight_Reversed_Rev,
   Plywood (Heavyweight)_.01,                     !- .01m
   2_RVAL_2,                                      !- R-value
   Plasterboard_.013;                             !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 3_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Combined external floor - Uninsulated - Lightweight
Construction, Combined external floor - Uninsulated - Lightweight,
   External Rendering_.025,                       !- .025m
   3_RVAL_2,                                      !- R-value
   Timber Flooring_.005;                          !- .005m

! Special material to represent an R-value for the next construction
Material:NoMass, 4_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Combined external floor - Uninsulated - Lightweight_Rev,
   Timber Flooring_.005,                          !- .005m
   4_RVAL_2,                                      !- R-value
   External Rendering_.025;                       !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 5_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Pitched roof - Uninsulated - Lightweight
Construction, Pitched roof - Uninsulated - Lightweight,
   Clay Tile (roofing)_.025,                      !- .025m
   5_RVAL_2,                                      !- R-value
   Roofing Felt_.005;                             !- .005m

! Special material to represent an R-value for the next construction
Material:NoMass, 6_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Pitched roof - Uninsulated - Lightweight_Rev,
   Roofing Felt_.005,                             !- .005m
   6_RVAL_2,                                      !- R-value
   Clay Tile (roofing)_.025;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 7_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Semi-exposed wall Uninsulated - Lightweight
Construction, Semi-exposed wall Uninsulated - Lightweight,
   Lightweight Metallic Cladding_.006,            !- .006m
   7_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.013;                      !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 8_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Semi-exposed wall Uninsulated - Lightweight_Rev,
   Gypsum Plasterboard_.013,                      !- .013m
   8_RVAL_2,                                      !- R-value
   Lightweight Metallic Cladding_.006;            !- .006m

! Special material to represent an R-value for the next construction
Material:NoMass, 9_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Wall - Uninsulated - Lightweight
Construction, Wall - Uninsulated - Lightweight,
   Lightweight Metallic Cladding_.006,            !- .006m
   9_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.013;                      !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 10_RVAL_2,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Wall - Uninsulated - Lightweight_Rev,
   Gypsum Plasterboard_.013,                      !- .013m
   10_RVAL_2,                                     !- R-value
   Lightweight Metallic Cladding_.006;            !- .006m

! 100mm concrete slab_Reversed
Construction, 100mm concrete slab_Reversed,
   Cast Concrete (Dense)_.1;                      !- .1m

! <Previous reversed>
Construction, 100mm concrete slab_Reversed_Rev,
   Cast Concrete (Dense)_.1;                      !- .1m

! Wooden door
Construction, Wooden door,
   Painted Oak_.035;                              !- .035m

! <Previous reversed>
Construction, Wooden door_Rev,
   Painted Oak_.035;                              !- .035m

! Special material to represent an R-value for the next construction
Material:NoMass, 15_RVAL_2,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity
Construction, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,
   Gypsum Plasterboard_.025,                      !- .025m
   15_RVAL_2,                                     !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 16_RVAL_2,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,
   Gypsum Plasterboard_.025,                      !- .025m
   16_RVAL_2,                                     !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Combined ground floor - Uninsulated - Lightweight
Construction, Combined ground floor - Uninsulated - Lightweight,
   Cast Concrete_.1,                              !- .1m
   Floor/Roof Screed_.07,                         !- .07m
   Timber Flooring_.03;                           !- .03m

! <Previous reversed>
Construction, Combined ground floor - Uninsulated - Lightweight_Rev,
   Timber Flooring_.03,                           !- .03m
   Floor/Roof Screed_.07,                         !- .07m
   Cast Concrete_.1;                              !- .1m

! Special material to represent an R-value for the next construction
Material:NoMass, 19_RVAL_2,                       !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Combined semi-exposed roof - Uninsulated - Lightweight
Construction, Combined semi-exposed roof - Uninsulated - Lightweight,
   Plywood (Heavyweight)_.01,                     !- .01m
   19_RVAL_2,                                     !- R-value
   Plasterboard_.013;                             !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 20_RVAL_2,                       !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Combined semi-exposed roof - Uninsulated - Lightweight_Rev,
   Plasterboard_.013,                             !- .013m
   20_RVAL_2,                                     !- R-value
   Plywood (Heavyweight)_.01;                     !- .01m



Construction,Acristalamiento exterior del proyecto - 1001,  !- Acristalamiento exterior del proyecto - Material layer names follow:
   38,                                            !- Generic PYR B CLEAR 3MM
   1002,                                          !- AIR 13MM
   2;                                             !- Generic CLEAR 3MM

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Edificio 1,                             !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! Bloque 5 - Zona 1
Zone, BLOQUE5:ZONA1,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    .7649,                                        !- Zone volume
    2.2914,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   Lights, BLOQUE5:ZONA1 General lighting,        !- Name
      BLOQUE5:ZONA1,                              !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOQUE5:ZONA1#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, BLOQUE5:ZONA1 Infiltration,  !- Name
      BLOQUE5:ZONA1,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .000212,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Bloque 5, Zona 1, External/internal floor - 3.223 m2, Surface Area: 1.8809
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE5:ZONA1_Floor_0_0_0,                  !- Surface name
      Floor, Combined semi-exposed roof - Uninsulated - Lightweight_Reversed,  !- Class and Construction Name
      BLOQUE5:ZONA1,                              !- Zone Name
      Surface, BLOQUE6:ZONA2_Ceiling_11_0_10000,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.25887439,-3.78210862, 2.15,              !- Vertex 1
       6.22785862,-3.78210862, 2.15,              !- Vertex 2
       6.22785862,-2.85600788, 2.15,              !- Vertex 3
       8.25887439,-2.85600788, 2.15;              !- Vertex 4

   ! Bloque 5, Zona 1, External/internal floor - 3.223 m2, Surface Area: 1.8809 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE6:ZONA2_Ceiling_11_0_10000,           !- Surface name
      Ceiling, Combined semi-exposed roof - Uninsulated - Lightweight_Reversed_Rev,  !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Surface, BLOQUE5:ZONA1_Floor_0_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.22785862,-3.78210862, 2.15,              !- Vertex 1
       8.25887439,-3.78210862, 2.15,              !- Vertex 2
       8.25887439,-2.85600788, 2.15,              !- Vertex 3
       6.22785862,-2.85600788, 2.15;              !- Vertex 4

   ! Bloque 5, Zona 1, External/internal floor - 3.223 m2, Surface Area: 0.273m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE5:ZONA1_ExtFloor_0_1_0,               !- Surface name
      Floor, Combined external floor - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE5:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.22785862,-3.78210862, 2.15,              !- Vertex 1
       5.93285862,-3.78210862, 2.15,              !- Vertex 2
       5.93285862,-2.85600788, 2.15,              !- Vertex 3
       6.22785862,-2.85600788, 2.15;              !- Vertex 4

   ! Bloque 5, Zona 1, External/internal floor - 3.223 m2, Surface Area: 0.707m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE5:ZONA1_ExtFloor_0_1_1,               !- Surface name
      Floor, Combined external floor - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE5:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.25887439,-4.08600788, 2.15,              !- Vertex 1
       5.93285862,-4.08600788, 2.15,              !- Vertex 2
       5.93285862,-3.78210862, 2.15,              !- Vertex 3
       8.25887439,-3.78210862, 2.15;              !- Vertex 4

   ! Bloque 5, Zona 1, External/internal floor - 3.223 m2, Surface Area: 0.362m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE5:ZONA1_ExtFloor_0_1_2,               !- Surface name
      Floor, Combined external floor - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE5:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.55285862,-4.08600788, 2.15,              !- Vertex 1
       8.25887439,-4.08600788, 2.15,              !- Vertex 2
       8.25887439,-2.85600788, 2.15,              !- Vertex 3
       8.55285862,-2.85600788, 2.15;              !- Vertex 4

   ! Bloque 5, Zona 1, External roof - 25° Slope 2.509 m2, Surface Area: 2.509m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE5:ZONA1_Roof_1_0_0,                   !- Surface name
      Roof, Pitched roof - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE5:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.55285862,-4.08600788, 2.15,              !- Vertex 1
       8.55285862,-2.85600788, 2.15,              !- Vertex 2
       6.7028586164,-2.85600788, 3.0100000015,    !- Vertex 3
       6.7028586164,-4.08600788, 3.0100000015;    !- Vertex 4

   ! Bloque 5, Zona 1, Partition - 1.127 m2 (Bloque 6, Zona 2, Bloque 2, Zona 1), Surface Area: 0.3386
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE5:ZONA1_Partition_2_0_0,              !- Surface name
      Wall, Semi-exposed wall Uninsulated - Lightweight_Rev,  !- Class and Construction Name
      BLOQUE5:ZONA1,                              !- Zone Name
      Surface, BLOQUE6:ZONA2_Partition_8_0_10001, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       8.25887439,-2.85600788, 2.15,              !- Vertex 1
       5.93285862,-2.85600788, 2.15,              !- Vertex 2
       6.0671609456,-2.85600788, 2.3,             !- Vertex 3
       8.2301842014,-2.85600788, 2.3,             !- Vertex 4
       8.25887439,-2.85600788, 2.2866629394;      !- Vertex 5

   ! Bloque 5, Zona 1, Partition - 1.127 m2 (Bloque 6, Zona 2, Bloque 2, Zona 1), Surface Area: 0.3386 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE6:ZONA2_Partition_8_0_10001,          !- Surface name
      Wall, Semi-exposed wall Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Surface, BLOQUE5:ZONA1_Partition_2_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       5.93285862,-2.85600788, 2.15,              !- Vertex 1
       8.25887439,-2.85600788, 2.15,              !- Vertex 2
       8.25887439,-2.85600788, 2.2866629394,      !- Vertex 3
       8.2301842014,-2.85600788, 2.3,             !- Vertex 4
       6.0671609456,-2.85600788, 2.3;             !- Vertex 5

   ! Bloque 5, Zona 1, Partition - 1.127 m2 (Bloque 6, Zona 2, Bloque 2, Zona 1), Surface Area: 0.7679
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE5:ZONA1_Partition_2_1_0,              !- Surface name
      Wall, Semi-exposed wall Uninsulated - Lightweight_Rev,  !- Class and Construction Name
      BLOQUE5:ZONA1,                              !- Zone Name
      Surface, BLOQUE2:ZONA1_Partition_7_0_10002, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       8.2301842014,-2.85600788, 2.3,             !- Vertex 1
       6.0671609456,-2.85600788, 2.3,             !- Vertex 2
       6.70285862,-2.85600788, 3.01;              !- Vertex 3

   ! Bloque 5, Zona 1, Partition - 1.127 m2 (Bloque 6, Zona 2, Bloque 2, Zona 1), Surface Area: 0.7679 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE2:ZONA1_Partition_7_0_10002,          !- Surface name
      Wall, Semi-exposed wall Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Surface, BLOQUE5:ZONA1_Partition_2_1_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       6.0671609456,-2.85600788, 2.3,             !- Vertex 1
       8.2301842014,-2.85600788, 2.3,             !- Vertex 2
       6.70285862,-2.85600788, 3.01;              !- Vertex 3

   ! Bloque 5, Zona 1, Wall - 1.420 m2 - 48° Slope 270.0°, Surface Area: 1.420m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE5:ZONA1_Wall_3_0_0,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE5:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.93285862,-2.85600788, 2.15,              !- Vertex 1
       5.93285862,-4.08600788, 2.15,              !- Vertex 2
       6.7028586164,-4.08600788, 3.0100000015,    !- Vertex 3
       6.7028586164,-2.85600788, 3.0100000015;    !- Vertex 4

   ! Bloque 5, Zona 1, Wall - 1.127 m2 - 180.0°, Surface Area: 1.127m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE5:ZONA1_Wall_4_0_0,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE5:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       5.93285862,-4.08600788, 2.15,              !- Vertex 1
       8.55285862,-4.08600788, 2.15,              !- Vertex 2
       6.7028586164,-4.08600788, 3.0100000015;    !- Vertex 3


! Bloque 6 - Zona 2
Zone, BLOQUE6:ZONA2,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    42.9453,                                      !- Zone volume
    18.7862,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOQUE6:ZONA2,                  !- Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 3259,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 3259,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 3259,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 3259,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, BLOQUE6:ZONA2 General lighting,        !- Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOQUE6:ZONA2#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, BLOQUE6:ZONA2 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      BLOQUE6:ZONA2,                              !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW BLOQUE6:ZONA2,                          !- Name
      DHW BLOQUE6:ZONA2,                          !- End-Use Subcategory
       1.15964197530864E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature BLOQUE6:ZONA2,       !- Target Temperature Schedule
      DHW Supply Temperature BLOQUE6:ZONA2,       !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature BLOQUE6:ZONA2,        !- Cold Water Supply Temperature Schedule
      BLOQUE6:ZONA2,                              !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature BLOQUE6:ZONA2,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature BLOQUE6:ZONA2,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, BLOQUE6:ZONA2 Infiltration,  !- Name
      BLOQUE6:ZONA2,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .011929,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Bloque 6, Zona 2, Ceiling - 18.577 m2, Surface Area: 1.0951
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Ceiling_0_0_0,                !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Surface, BLOQUE2:ZONA3_Floor_0_0_10003,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.20887439,-.55730354, 2.3,                !- Vertex 1
       7.50622634,-.55600788, 2.3,                !- Vertex 2
       7.50622634, .24399212, 2.3,                !- Vertex 3
       4.20887439, .24399212, 2.3;                !- Vertex 4

   ! Bloque 6, Zona 2, Ceiling - 18.577 m2, Surface Area: 1.0951 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE2:ZONA3_Floor_0_0_10003,              !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      BLOQUE2:ZONA3,                              !- Zone Name
      Surface, BLOQUE6:ZONA2_Ceiling_0_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.50622634,-.55600788, 2.3,                !- Vertex 1
       4.20887439,-.55730354, 2.3,                !- Vertex 2
       4.20887439, .24399212, 2.3,                !- Vertex 3
       7.50622634, .24399212, 2.3;                !- Vertex 4

      ! Hole, 1.545m2
      FenestrationSurface:Detailed, BLOQUE6:ZONA2_Ceiling_0_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         BLOQUE6:ZONA2_Ceiling_0_0_0,             !- Base surface
         BLOQUE2:ZONA3_Floor_0_0_0_0_0_0_Hole_10005,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.05622634,-.4819705739, 2.3,           !- Vertex 1
          7.43122634,-.48103734, 2.3,             !- Vertex 2
          7.43122634, .16899212, 2.3,             !- Vertex 3
          5.05622634, .16899212, 2.3;             !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, BLOQUE6:ZONA2_Ceiling_0_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 1.545m2
      FenestrationSurface:Detailed, BLOQUE2:ZONA3_Floor_0_0_0_0_0_0_Hole_10005,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         BLOQUE2:ZONA3_Floor_0_0_10003,           !- Base surface
         BLOQUE6:ZONA2_Ceiling_0_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          7.43122634,-.48103734, 2.3,             !- Vertex 1
          5.05622634,-.4819705739, 2.3,           !- Vertex 2
          5.05622634, .16899212, 2.3,             !- Vertex 3
          7.43122634, .16899212, 2.3;             !- Vertex 4

   ! Bloque 6, Zona 2, Ceiling - 18.577 m2, Surface Area: 0.5999
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Ceiling_0_1_0,                !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Surface, BLOQUE2:ZONA1_Floor_0_0_10005,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.5062263354,-.55600788, 2.3,              !- Vertex 1
       8.2562263424,-.5557131753, 2.3,            !- Vertex 2
       8.2562263417, .2439921164, 2.3,            !- Vertex 3
       7.5062263438, .2439921218, 2.3;            !- Vertex 4

   ! Bloque 6, Zona 2, Ceiling - 18.577 m2, Surface Area: 0.5999 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE2:ZONA1_Floor_0_0_10005,              !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Surface, BLOQUE6:ZONA2_Ceiling_0_1_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.2562263424,-.5557131753, 2.3,            !- Vertex 1
       7.5062263354,-.55600788, 2.3,              !- Vertex 2
       7.5062263438, .2439921218, 2.3,            !- Vertex 3
       8.2562263417, .2439921164, 2.3;            !- Vertex 4

   ! Bloque 6, Zona 2, Ceiling - 18.577 m2, Surface Area: 9.3069
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Ceiling_0_1_1,                !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Surface, BLOQUE2:ZONA1_Floor_0_0_10006,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.2088743918,-2.8560078775, 2.3,           !- Vertex 1
       8.2562263442,-2.8560078829, 2.3,           !- Vertex 2
       8.2562263424,-.5557131753, 2.3,            !- Vertex 3
       4.20887439,-.55730354, 2.3;                !- Vertex 4

   ! Bloque 6, Zona 2, Ceiling - 18.577 m2, Surface Area: 9.3069 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE2:ZONA1_Floor_0_0_10006,              !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Surface, BLOQUE6:ZONA2_Ceiling_0_1_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.2562263442,-2.8560078829, 2.3,           !- Vertex 1
       4.2088743918,-2.8560078775, 2.3,           !- Vertex 2
       4.20887439,-.55730354, 2.3,                !- Vertex 3
       8.2562263424,-.5557131753, 2.3;            !- Vertex 4

   ! Bloque 6, Zona 2, Ceiling - 18.577 m2, Surface Area: 5.0237
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Ceiling_0_2_0,                !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Surface, BLOQUE2:ZONA2_Floor_0_0_10007,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.20887439, .24399212, 2.3,                !- Vertex 1
       5.85694207, .24399212, 2.3,                !- Vertex 2
       5.85694207, 3.29224163, 2.3,               !- Vertex 3
       4.20887439, 3.29224163, 2.3;               !- Vertex 4

   ! Bloque 6, Zona 2, Ceiling - 18.577 m2, Surface Area: 5.0237 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE2:ZONA2_Floor_0_0_10007,              !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      BLOQUE2:ZONA2,                              !- Zone Name
      Surface, BLOQUE6:ZONA2_Ceiling_0_2_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.85694207, .24399212, 2.3,                !- Vertex 1
       4.20887439, .24399212, 2.3,                !- Vertex 2
       4.20887439, 3.29224163, 2.3,               !- Vertex 3
       5.85694207, 3.29224163, 2.3;               !- Vertex 4

   ! Bloque 6, Zona 2, Ceiling - 18.577 m2, Surface Area: 0.9965
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Ceiling_0_2_1,                !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Surface, BLOQUE2:ZONA2_Floor_0_0_10008,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.08387439, .24399212, 2.3,                !- Vertex 1
       8.25622634, .24399212, 2.3,                !- Vertex 2
       8.25622634, 1.09399212, 2.3,               !- Vertex 3
       7.08387439, 1.09399212, 2.3;               !- Vertex 4

   ! Bloque 6, Zona 2, Ceiling - 18.577 m2, Surface Area: 0.9965 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE2:ZONA2_Floor_0_0_10008,              !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      BLOQUE2:ZONA2,                              !- Zone Name
      Surface, BLOQUE6:ZONA2_Ceiling_0_2_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.25622634, .24399212, 2.3,                !- Vertex 1
       7.08387439, .24399212, 2.3,                !- Vertex 2
       7.08387439, 1.09399212, 2.3,               !- Vertex 3
       8.25622634, 1.09399212, 2.3;               !- Vertex 4

   ! Bloque 6, Zona 2, Wall - 3.791 m2 - 0.0°, Surface Area: 3.791m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Wall_1_0_0,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.85694207, 3.29224163, 0,                 !- Vertex 1
       4.20887439, 3.29224163, 0,                 !- Vertex 2
       4.20887439, 3.29224163, 2.3,               !- Vertex 3
       5.85694207, 3.29224163, 2.3;               !- Vertex 4

      ! Door, 1.389m2
      FenestrationSurface:Detailed, BLOQUE6:ZONA2_Wall_1_0_0_0_0_1_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         BLOQUE6:ZONA2_Wall_1_0_0,                !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.07687439, 3.29224163, .002,           !- Vertex 1
          4.38087439, 3.29224163, .002,           !- Vertex 2
          4.38087439, 3.29224163, 1.998,          !- Vertex 3
          5.07687439, 3.29224163, 1.998;          !- Vertex 4

      ! Window, 0.374m2
      FenestrationSurface:Detailed, BLOQUE6:ZONA2_Wall_1_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         Acristalamiento exterior del proyecto - 1001,  !- Construction Name
         BLOQUE6:ZONA2_Wall_1_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.68915822, 3.29224163, 1.12,           !- Vertex 1
          5.16915822, 3.29224163, 1.12,           !- Vertex 2
          5.16915822, 3.29224163, 1.84,           !- Vertex 3
          5.68915822, 3.29224163, 1.84;           !- Vertex 4

   ! Bloque 6, Zona 2, Wall - 14.141 m2 - 270.0°, Surface Area: 14.141m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Wall_2_0_0,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.20887439, 3.29224163, 0,                 !- Vertex 1
       4.20887439,-2.85600788, 0,                 !- Vertex 2
       4.20887439,-2.85600788, 2.3,               !- Vertex 3
       4.20887439, 3.29224163, 2.3;               !- Vertex 4

   ! Bloque 6, Zona 2, Partition - 7.011 m2 (Bloque 6, Zona 3), Surface Area: 7.0111
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Partition_3_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Surface, BLOQUE6:ZONA3_Partition_2_0_10009, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.85694207, .24394212, 0,                  !- Vertex 1
       5.85694207, 3.29224163, 0,                 !- Vertex 2
       5.85694207, 3.29224163, 2.3,               !- Vertex 3
       5.85694207, .24394212, 2.3;                !- Vertex 4

   ! Bloque 6, Zona 2, Partition - 7.011 m2 (Bloque 6, Zona 3), Surface Area: 7.0111 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE6:ZONA3_Partition_2_0_10009,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE6:ZONA3,                              !- Zone Name
      Surface, BLOQUE6:ZONA2_Partition_3_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.85694207, 3.29224163, 0,                 !- Vertex 1
       5.85694207, .24394212, 0,                  !- Vertex 2
       5.85694207, .24394212, 2.3,                !- Vertex 3
       5.85694207, 3.29224163, 2.3;               !- Vertex 4

   ! Bloque 6, Zona 2, Partition - 2.822 m2 (Bloque 6, Zona 3), Surface Area: 2.8219
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Partition_4_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Surface, BLOQUE6:ZONA3_Partition_5_0_10010, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.08387439, .24394212, 0,                  !- Vertex 1
       5.85694207, .24394212, 0,                  !- Vertex 2
       5.85694207, .24394212, 2.3,                !- Vertex 3
       7.08387439, .24394212, 2.3;                !- Vertex 4

   ! Bloque 6, Zona 2, Partition - 2.822 m2 (Bloque 6, Zona 3), Surface Area: 2.8219 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE6:ZONA3_Partition_5_0_10010,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE6:ZONA3,                              !- Zone Name
      Surface, BLOQUE6:ZONA2_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.85694207, .24394212, 0,                  !- Vertex 1
       7.08387439, .24394212, 0,                  !- Vertex 2
       7.08387439, .24394212, 2.3,                !- Vertex 3
       5.85694207, .24394212, 2.3;                !- Vertex 4

   ! Bloque 6, Zona 2, Partition - 1.955 m2 (Bloque 6, Zona 3), Surface Area: 0.5659
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Partition_5_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Surface, BLOQUE6:ZONA3_Partition_4_0_10011, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.08387439, 1.09399212, 0,                 !- Vertex 1
       7.08387439, .24394212, 0,                  !- Vertex 2
       7.08387439, .24394212, 2.3,                !- Vertex 3
       7.08387439, 1.09399212, 2.3;               !- Vertex 4

   ! Bloque 6, Zona 2, Partition - 1.955 m2 (Bloque 6, Zona 3), Surface Area: 0.5659 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE6:ZONA3_Partition_4_0_10011,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE6:ZONA3,                              !- Zone Name
      Surface, BLOQUE6:ZONA2_Partition_5_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.08387439, .24394212, 0,                  !- Vertex 1
       7.08387439, 1.09399212, 0,                 !- Vertex 2
       7.08387439, 1.09399212, 2.3,               !- Vertex 3
       7.08387439, .24394212, 2.3;                !- Vertex 4

      ! Door, 1.389m2
      FenestrationSurface:Detailed, BLOQUE6:ZONA2_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         BLOQUE6:ZONA2_Partition_5_0_0,           !- Base surface
         BLOQUE6:ZONA3_Partition_4_0_0_0_0_0_Door_10013,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          7.08387439, 1.01694212, .002,           !- Vertex 1
          7.08387439, .32094212, .002,            !- Vertex 2
          7.08387439, .32094212, 1.998,           !- Vertex 3
          7.08387439, 1.01694212, 1.998;          !- Vertex 4

      ! Door, 1.389m2
      FenestrationSurface:Detailed, BLOQUE6:ZONA3_Partition_4_0_0_0_0_0_Door_10013,  !- Door name - reverse definition
         Door, Wooden door_Rev,                   !- Class and Construction Name
         BLOQUE6:ZONA3_Partition_4_0_10011,       !- Base surface
         BLOQUE6:ZONA2_Partition_5_0_0_0_0_0_Door,!- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          7.08387439, .32094212, .002,            !- Vertex 1
          7.08387439, 1.01694212, .002,           !- Vertex 2
          7.08387439, 1.01694212, 1.998,          !- Vertex 3
          7.08387439, .32094212, 1.998;           !- Vertex 4

   ! Bloque 6, Zona 2, Partition - 2.703 m2 (Bloque 6, Zona 1), Surface Area: 2.7025
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Partition_6_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Surface, BLOQUE6:ZONA1_Partition_4_0_10013, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.25887439, 1.09399212, 0,                 !- Vertex 1
       7.08387439, 1.09399212, 0,                 !- Vertex 2
       7.08387439, 1.09399212, 2.3,               !- Vertex 3
       8.25887439, 1.09399212, 2.3;               !- Vertex 4

   ! Bloque 6, Zona 2, Partition - 2.703 m2 (Bloque 6, Zona 1), Surface Area: 2.7025 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE6:ZONA1_Partition_4_0_10013,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE6:ZONA1,                              !- Zone Name
      Surface, BLOQUE6:ZONA2_Partition_6_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.08387439, 1.09399212, 0,                 !- Vertex 1
       8.25887439, 1.09399212, 0,                 !- Vertex 2
       8.25887439, 1.09399212, 2.3,               !- Vertex 3
       7.08387439, 1.09399212, 2.3;               !- Vertex 4

   ! Bloque 6, Zona 2, Wall - 11.076 m2 - 90.0°, Surface Area: 0.593m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Wall_7_0_0,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.25887439,-2.85600788, 2.15,              !- Vertex 1
       8.25887439, 1.09399212, 2.15,              !- Vertex 2
       8.25887439, 1.09399212, 2.3,               !- Vertex 3
       8.25887439,-2.85600788, 2.3;               !- Vertex 4

   ! Bloque 6, Zona 2, Wall - 11.076 m2 - 90.0°, Surface Area: 10.484m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Wall_7_0_1,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.25887439,-3.78210862, 0,                 !- Vertex 1
       8.25887439, 1.09399212, 0,                 !- Vertex 2
       8.25887439, 1.09399212, 2.15,              !- Vertex 3
       8.25887439,-3.78210862, 2.15;              !- Vertex 4

   ! Bloque 6, Zona 2, Wall - 4.948 m2 - 180.0°, Surface Area: 0.200m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Wall_8_1_1,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.82936651,-2.85600788, .929,              !- Vertex 1
       6.22785862,-2.85600788, .929,              !- Vertex 2
       6.22785862,-2.85600788, 1.4301,            !- Vertex 3
       5.82936651,-2.85600788, 1.4301;            !- Vertex 4

   ! Bloque 6, Zona 2, Wall - 4.948 m2 - 180.0°, Surface Area: 1.487m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Wall_8_1_2,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.62736651,-2.85600788, 0,                 !- Vertex 1
       6.22785862,-2.85600788, 0,                 !- Vertex 2
       6.22785862,-2.85600788, .929,              !- Vertex 3
       4.62736651,-2.85600788, .929;              !- Vertex 4

   ! Bloque 6, Zona 2, Wall - 4.948 m2 - 180.0°, Surface Area: 0.598m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Wall_8_1_3,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.20887439,-2.85600788, 0,                 !- Vertex 1
       4.62736651,-2.85600788, 0,                 !- Vertex 2
       4.62736651,-2.85600788, 1.4301,            !- Vertex 3
       4.20887439,-2.85600788, 1.4301;            !- Vertex 4

   ! Bloque 6, Zona 2, Wall - 4.948 m2 - 180.0°, Surface Area: 0.281m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Wall_8_1_5,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
       5.8293665051,-2.85600788, 1.4301000019,    !- Vertex 1
       6.2278586151,-2.85600788, 1.4300999995,    !- Vertex 2
       6.2278586194,-2.85600788, 2.1500000095,    !- Vertex 3
       5.9328586194,-2.85600788, 2.1500000012,    !- Vertex 4
       5.8293665087,-2.85600788, 2.0344114142;    !- Vertex 5

   ! Bloque 6, Zona 2, Wall - 4.948 m2 - 180.0°, Surface Area: 0.210m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Wall_8_1_6,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.2088743892,-2.85600788, 1.4301000011,    !- Vertex 1
       4.6273665192,-2.85600788, 1.4301000011,    !- Vertex 2
       4.6273665092,-2.85600788, 1.9309999911,    !- Vertex 3
       4.2088743892,-2.85600788, 1.9309999911;    !- Vertex 4

   ! Bloque 6, Zona 2, Wall - 4.948 m2 - 180.0°, Surface Area: 0.625m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Wall_8_1_7,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.2088743892,-2.85600788, 1.9309999911,    !- Vertex 1
       5.7367772192,-2.85600788, 1.9310000011,    !- Vertex 2
       6.0671609492,-2.85600788, 2.3000000011,    !- Vertex 3
       4.2088743892,-2.85600788, 2.3000000011;    !- Vertex 4

   ! Bloque 6, Zona 2, Wall - 4.948 m2 - 180.0°, Surface Area: 1.204m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Wall_8_1_8,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.62736651,-2.85600788, .929,              !- Vertex 1
       5.82936651,-2.85600788, .929,              !- Vertex 2
       5.82936651,-2.85600788, 1.931,             !- Vertex 3
       4.62736651,-2.85600788, 1.931;             !- Vertex 4

      ! Window, 1.030m2
      FenestrationSurface:Detailed, BLOQUE6:ZONA2_Wall_8_1_8_0_8_0_Win,  !- Window name
         Window,                                  !- Class
         Acristalamiento exterior del proyecto - 1001,  !- Construction Name
         BLOQUE6:ZONA2_Wall_8_1_8,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          4.66836651,-2.85600788, .97,            !- Vertex 1
          5.78836651,-2.85600788, .97,            !- Vertex 2
          5.78836651,-2.85600788, 1.89,           !- Vertex 3
          4.66836651,-2.85600788, 1.89;           !- Vertex 4

   ! Bloque 6, Zona 2, Ground floor - 20.458 m2 (Ground), Surface Area: 1.881m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_GroundFloor_9_0_0,            !- Surface name
      Floor, Combined ground floor - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.25887439,-3.78210862, 0,                 !- Vertex 1
       6.22785862,-3.78210862, 0,                 !- Vertex 2
       6.22785862,-2.85600788, 0,                 !- Vertex 3
       8.25887439,-2.85600788, 0;                 !- Vertex 4

   ! Bloque 6, Zona 2, Ground floor - 20.458 m2 (Ground), Surface Area: 5.024m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_GroundFloor_9_0_1,            !- Surface name
      Floor, Combined ground floor - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.85694207, .24394212, 0,                  !- Vertex 1
       4.20887439, .24394212, 0,                  !- Vertex 2
       4.20887439, 3.29224163, 0,                 !- Vertex 3
       5.85694207, 3.29224163, 0;                 !- Vertex 4

   ! Bloque 6, Zona 2, Ground floor - 20.458 m2 (Ground), Surface Area: 8.912m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_GroundFloor_9_0_2,            !- Surface name
      Floor, Combined ground floor - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.08387439,-2.85600788, 0,                 !- Vertex 1
       4.20887439,-2.85600788, 0,                 !- Vertex 2
       4.20887439, .24394212, 0,                  !- Vertex 3
       7.08387439, .24394212, 0;                  !- Vertex 4

   ! Bloque 6, Zona 2, Ground floor - 20.458 m2 (Ground), Surface Area: 4.641m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_GroundFloor_9_0_3,            !- Surface name
      Floor, Combined ground floor - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.25887439,-2.85600788, 0,                 !- Vertex 1
       7.08387439,-2.85600788, 0,                 !- Vertex 2
       7.08387439, 1.09399212, 0,                 !- Vertex 3
       8.25887439, 1.09399212, 0;                 !- Vertex 4

   ! Bloque 6, Zona 2, Wall - 4.367 m2 - 180.0°, Surface Area: 4.367m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Wall_10_0_0,                  !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.22785862,-3.78210862, 0,                 !- Vertex 1
       8.25887439,-3.78210862, 0,                 !- Vertex 2
       8.25887439,-3.78210862, 2.15,              !- Vertex 3
       6.22785862,-3.78210862, 2.15;              !- Vertex 4

      ! Window, 1.030m2
      FenestrationSurface:Detailed, BLOQUE6:ZONA2_Wall_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Acristalamiento exterior del proyecto - 1001,  !- Construction Name
         BLOQUE6:ZONA2_Wall_10_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          6.60887439,-3.78210862, .97,            !- Vertex 1
          7.72887439,-3.78210862, .97,            !- Vertex 2
          7.72887439,-3.78210862, 1.89,           !- Vertex 3
          6.60887439,-3.78210862, 1.89;           !- Vertex 4

   ! Bloque 6, Zona 2, Wall - 1.991 m2 - 270.0°, Surface Area: 1.991m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA2_Wall_12_0_0,                  !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE6:ZONA2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.22785862,-2.85600788, 0,                 !- Vertex 1
       6.22785862,-3.78210862, 0,                 !- Vertex 2
       6.22785862,-3.78210862, 2.15,              !- Vertex 3
       6.22785862,-2.85600788, 2.15;              !- Vertex 4

      ! Door, 1.489m2
      FenestrationSurface:Detailed, BLOQUE6:ZONA2_Wall_12_0_0_0_0_0_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         BLOQUE6:ZONA2_Wall_12_0_0,               !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          6.22785862,-2.88800788, .002,           !- Vertex 1
          6.22785862,-3.63400788, .002,           !- Vertex 2
          6.22785862,-3.63400788, 1.998,          !- Vertex 3
          6.22785862,-2.88800788, 1.998;          !- Vertex 4


! Bloque 6 - Zona 1
Zone, BLOQUE6:ZONA1,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    4.812,                                        !- Zone volume
    2.0922,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOQUE6:ZONA1,                  !- Name
      BLOQUE6:ZONA1,                              !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 3273,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 3273,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 3273,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 3273,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, BLOQUE6:ZONA1 General lighting,        !- Name
      BLOQUE6:ZONA1,                              !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOQUE6:ZONA1#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, BLOQUE6:ZONA1 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      BLOQUE6:ZONA1,                              !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW BLOQUE6:ZONA1,                          !- Name
      DHW BLOQUE6:ZONA1,                          !- End-Use Subcategory
       1.29148148148148E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature BLOQUE6:ZONA1,       !- Target Temperature Schedule
      DHW Supply Temperature BLOQUE6:ZONA1,       !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature BLOQUE6:ZONA1,        !- Cold Water Supply Temperature Schedule
      BLOQUE6:ZONA1,                              !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature BLOQUE6:ZONA1,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature BLOQUE6:ZONA1,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, BLOQUE6:ZONA1 Infiltration,  !- Name
      BLOQUE6:ZONA1,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001337,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Bloque 6, Zona 1, Ceiling - 2.555 m2, Surface Area: 2.5496
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA1_Ceiling_0_0_0,                !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      BLOQUE6:ZONA1,                              !- Zone Name
      Surface, BLOQUE2:ZONA2_Floor_0_0_10014,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.08387439, 1.09399212, 2.3,               !- Vertex 1
       8.25622634, 1.09399212, 2.3,               !- Vertex 2
       8.25622634, 3.29224163, 2.3,               !- Vertex 3
       7.10887439, 3.29224163, 2.3;               !- Vertex 4

   ! Bloque 6, Zona 1, Ceiling - 2.555 m2, Surface Area: 2.5496 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE2:ZONA2_Floor_0_0_10014,              !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      BLOQUE2:ZONA2,                              !- Zone Name
      Surface, BLOQUE6:ZONA1_Ceiling_0_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.25622634, 1.09399212, 2.3,               !- Vertex 1
       7.08387439, 1.09399212, 2.3,               !- Vertex 2
       7.10887439, 3.29224163, 2.3,               !- Vertex 3
       8.25622634, 3.29224163, 2.3;               !- Vertex 4

   ! Bloque 6, Zona 1, Wall - 2.645 m2 - 0.0°, Surface Area: 2.645m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA1_Wall_1_0_0,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE6:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.25887439, 3.29224163, 0,                 !- Vertex 1
       7.10887439, 3.29224163, 0,                 !- Vertex 2
       7.10887439, 3.29224163, 2.3,               !- Vertex 3
       8.25887439, 3.29224163, 2.3;               !- Vertex 4

   ! Bloque 6, Zona 1, Partition - 5.056 m2 (Bloque 6, Zona 3), Surface Area: 5.0563
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA1_Partition_2_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE6:ZONA1,                              !- Zone Name
      Surface, BLOQUE6:ZONA3_Partition_3_0_10015, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.10887439, 3.2922416314, 0,               !- Vertex 1
       7.0838743899, 1.0939921154, 0,             !- Vertex 2
       7.0838743899, 1.0939921154, 2.3,           !- Vertex 3
       7.10887439, 3.2922416314, 2.3;             !- Vertex 4

   ! Bloque 6, Zona 1, Partition - 5.056 m2 (Bloque 6, Zona 3), Surface Area: 5.0563 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE6:ZONA3_Partition_3_0_10015,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE6:ZONA3,                              !- Zone Name
      Surface, BLOQUE6:ZONA1_Partition_2_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.0838743899, 1.0939921154, 0,             !- Vertex 1
       7.10887439, 3.2922416314, 0,               !- Vertex 2
       7.10887439, 3.2922416314, 2.3,             !- Vertex 3
       7.0838743899, 1.0939921154, 2.3;           !- Vertex 4

   ! Bloque 6, Zona 1, Wall - 5.056 m2 - 90.0°, Surface Area: 5.056m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA1_Wall_3_0_0,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE6:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.25887439, 1.09399212, 0,                 !- Vertex 1
       8.25887439, 3.29224163, 0,                 !- Vertex 2
       8.25887439, 3.29224163, 2.3,               !- Vertex 3
       8.25887439, 1.09399212, 2.3;               !- Vertex 4

   ! Bloque 6, Zona 1, Ground floor - 2.555 m2 (Ground), Surface Area: 2.555m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA1_GroundFloor_5_0_0,            !- Surface name
      Floor, Combined ground floor - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE6:ZONA1,                              !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.25887439, 1.09399212, 0,                 !- Vertex 1
       7.08387439, 1.09399212, 0,                 !- Vertex 2
       7.10887439, 3.29224163, 0,                 !- Vertex 3
       8.25887439, 3.29224163, 0;                 !- Vertex 4


! Bloque 6 - Zona 3
Zone, BLOQUE6:ZONA3,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    7.2531,                                       !- Zone volume
    3.1535,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOQUE6:ZONA3,                  !- Name
      BLOQUE6:ZONA3,                              !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 3280,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 3280,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 3280,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 3280,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, BLOQUE6:ZONA3 General lighting,        !- Name
      BLOQUE6:ZONA3,                              !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOQUE6:ZONA3#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, BLOQUE6:ZONA3 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      BLOQUE6:ZONA3,                              !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW BLOQUE6:ZONA3,                          !- Name
      DHW BLOQUE6:ZONA3,                          !- End-Use Subcategory
       1.94660493827161E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature BLOQUE6:ZONA3,       !- Target Temperature Schedule
      DHW Supply Temperature BLOQUE6:ZONA3,       !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature BLOQUE6:ZONA3,        !- Cold Water Supply Temperature Schedule
      BLOQUE6:ZONA3,                              !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature BLOQUE6:ZONA3,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature BLOQUE6:ZONA3,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, BLOQUE6:ZONA3 Infiltration,  !- Name
      BLOQUE6:ZONA3,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .002015,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Bloque 6, Zona 3, Ceiling - 3.768 m2, Surface Area: 3.7781
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA3_Ceiling_0_0_0,                !- Surface name
      Ceiling, 100mm concrete slab_Reversed,      !- Class and Construction Name
      BLOQUE6:ZONA3,                              !- Zone Name
      Surface, BLOQUE2:ZONA2_Floor_0_0_10016,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.85694207, .24399212, 2.3,                !- Vertex 1
       7.08387439, .24399212, 2.3,                !- Vertex 2
       7.10887439, 3.29224163, 2.3,               !- Vertex 3
       5.85694207, 3.29224163, 2.3;               !- Vertex 4

   ! Bloque 6, Zona 3, Ceiling - 3.768 m2, Surface Area: 3.7781 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE2:ZONA2_Floor_0_0_10016,              !- Surface name
      Floor, 100mm concrete slab_Reversed_Rev,    !- Class and Construction Name
      BLOQUE2:ZONA2,                              !- Zone Name
      Surface, BLOQUE6:ZONA3_Ceiling_0_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.08387439, .24399212, 2.3,                !- Vertex 1
       5.85694207, .24399212, 2.3,                !- Vertex 2
       5.85694207, 3.29224163, 2.3,               !- Vertex 3
       7.10887439, 3.29224163, 2.3;               !- Vertex 4

   ! Bloque 6, Zona 3, Wall - 2.879 m2 - 0.0°, Surface Area: 2.879m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA3_Wall_1_0_0,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE6:ZONA3,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.10887439, 3.29224163, 0,                 !- Vertex 1
       5.85694207, 3.29224163, 0,                 !- Vertex 2
       5.85694207, 3.29224163, 2.3,               !- Vertex 3
       7.10887439, 3.29224163, 2.3;               !- Vertex 4

      ! Window, 0.270m2
      FenestrationSurface:Detailed, BLOQUE6:ZONA3_Wall_1_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Acristalamiento exterior del proyecto - 1001,  !- Construction Name
         BLOQUE6:ZONA3_Wall_1_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          6.76648752, 3.29224163, 1.32,           !- Vertex 1
          6.24648752, 3.29224163, 1.32,           !- Vertex 2
          6.24648752, 3.29224163, 1.84,           !- Vertex 3
          6.76648752, 3.29224163, 1.84;           !- Vertex 4

   ! Bloque 6, Zona 3, Ground floor - 3.768 m2 (Ground), Surface Area: 3.778m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE6:ZONA3_GroundFloor_6_0_0,            !- Surface name
      Floor, Combined ground floor - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE6:ZONA3,                              !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.08387439, .24394212, 0,                  !- Vertex 1
       5.85694207, .24394212, 0,                  !- Vertex 2
       5.85694207, 3.29224163, 0,                 !- Vertex 3
       7.10887439, 3.29224163, 0;                 !- Vertex 4


! Bloque 2 - Zona 3
Zone, BLOQUE2:ZONA3,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    4.6985,                                       !- Zone volume
    .3717,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOQUE2:ZONA3,                  !- Name
      BLOQUE2:ZONA3,                              !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 3316,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 3316,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 3316,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 3316,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, BLOQUE2:ZONA3 General lighting,        !- Name
      BLOQUE2:ZONA3,                              !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOQUE2:ZONA3#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, BLOQUE2:ZONA3 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      BLOQUE2:ZONA3,                              !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW BLOQUE2:ZONA3,                          !- Name
      DHW BLOQUE2:ZONA3,                          !- End-Use Subcategory
       2.29444444444444E-09,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature BLOQUE2:ZONA3,       !- Target Temperature Schedule
      DHW Supply Temperature BLOQUE2:ZONA3,       !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature BLOQUE2:ZONA3,        !- Cold Water Supply Temperature Schedule
      BLOQUE2:ZONA3,                              !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature BLOQUE2:ZONA3,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature BLOQUE2:ZONA3,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, BLOQUE2:ZONA3 Infiltration,  !- Name
      BLOQUE2:ZONA3,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001305,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Bloque 2, Zona 3, Ceiling - 2.640 m2, Surface Area: 2.64
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA3_Ceiling_1_0_0,                !- Surface name
      Ceiling, Combined semi-exposed roof - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE2:ZONA3,                              !- Zone Name
      Surface, BLOQUE4:ZONA1_Floor_0_0_10017,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.20887439,-.55730354, 4.69,               !- Vertex 1
       7.50622634,-.55600788, 4.69,               !- Vertex 2
       7.50622634, .24399212, 4.69,               !- Vertex 3
       4.20887439, .24399212, 4.69;               !- Vertex 4

   ! Bloque 2, Zona 3, Ceiling - 2.640 m2, Surface Area: 2.64 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE4:ZONA1_Floor_0_0_10017,              !- Surface name
      Floor, Combined semi-exposed roof - Uninsulated - Lightweight_Rev,  !- Class and Construction Name
      BLOQUE4:ZONA1,                              !- Zone Name
      Surface, BLOQUE2:ZONA3_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.50622634,-.55600788, 4.69,               !- Vertex 1
       4.20887439,-.55730354, 4.69,               !- Vertex 2
       4.20887439, .24399212, 4.69,               !- Vertex 3
       7.50622634, .24399212, 4.69;               !- Vertex 4

   ! Bloque 2, Zona 3, Partition - 7.881 m2 (Bloque 2, Zona 1), Surface Area: 6.4807
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA3_Partition_2_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE2:ZONA3,                              !- Zone Name
      Surface, BLOQUE2:ZONA1_Partition_5_0_10018, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.2088743912,-.5573035381, 2.3,            !- Vertex 1
       7.5062263366,-.55600788, 2.3,              !- Vertex 2
       7.5062263366,-.55600788, 4.69,             !- Vertex 3
       4.2088743912,-.5573035381, 4.69;           !- Vertex 4

   ! Bloque 2, Zona 3, Partition - 7.881 m2 (Bloque 2, Zona 1), Surface Area: 6.4807 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE2:ZONA1_Partition_5_0_10018,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Surface, BLOQUE2:ZONA3_Partition_2_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.5062263366,-.55600788, 2.3,              !- Vertex 1
       4.2088743912,-.5573035381, 2.3,            !- Vertex 2
       4.2088743912,-.5573035381, 4.69,           !- Vertex 3
       7.5062263366,-.55600788, 4.69;             !- Vertex 4

      ! Door, 1.400m2
      FenestrationSurface:Detailed, BLOQUE2:ZONA3_Partition_2_0_0_0_0_0_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         BLOQUE2:ZONA3_Partition_2_0_0,           !- Base surface
         BLOQUE2:ZONA1_Partition_5_0_0_0_0_0_Door_10020,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          4.3588940396,-.5572445896, 2.4,         !- Vertex 1
          5.0588939856,-.5569695323, 2.4,         !- Vertex 2
          5.0588939856,-.5569695323, 4.4,         !- Vertex 3
          4.3588940396,-.5572445896, 4.4;         !- Vertex 4

      ! Door, 1.400m2
      FenestrationSurface:Detailed, BLOQUE2:ZONA1_Partition_5_0_0_0_0_0_Door_10020,  !- Door name - reverse definition
         Door, Wooden door_Rev,                   !- Class and Construction Name
         BLOQUE2:ZONA1_Partition_5_0_10018,       !- Base surface
         BLOQUE2:ZONA3_Partition_2_0_0_0_0_0_Door,!- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.0588939856,-.5569695323, 2.4,         !- Vertex 1
          4.3588940396,-.5572445896, 2.4,         !- Vertex 2
          4.3588940396,-.5572445896, 4.4,         !- Vertex 3
          5.0588939856,-.5569695323, 4.4;         !- Vertex 4

   ! Bloque 2, Zona 3, Partition - 1.912 m2 (Bloque 2, Zona 1), Surface Area: 1.912
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA3_Partition_3_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE2:ZONA3,                              !- Zone Name
      Surface, BLOQUE2:ZONA1_Partition_4_0_10020, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.5062263374,-.55600788, 2.3,              !- Vertex 1
       7.5062263374, .24399212, 2.3,              !- Vertex 2
       7.5062263374, .24399212, 4.69,             !- Vertex 3
       7.5062263374,-.55600788, 4.69;             !- Vertex 4

   ! Bloque 2, Zona 3, Partition - 1.912 m2 (Bloque 2, Zona 1), Surface Area: 1.912 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE2:ZONA1_Partition_4_0_10020,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Surface, BLOQUE2:ZONA3_Partition_3_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.5062263374, .24399212, 2.3,              !- Vertex 1
       7.5062263374,-.55600788, 2.3,              !- Vertex 2
       7.5062263374,-.55600788, 4.69,             !- Vertex 3
       7.5062263374, .24399212, 4.69;             !- Vertex 4

   ! Bloque 2, Zona 3, Partition - 7.881 m2 (Bloque 2, Zona 2), Surface Area: 6.4807
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA3_Partition_4_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE2:ZONA3,                              !- Zone Name
      Surface, BLOQUE2:ZONA2_Partition_5_0_10021, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.50622634, .24399212, 2.3,                !- Vertex 1
       4.20887439, .24399212, 2.3,                !- Vertex 2
       4.20887439, .24399212, 4.69,               !- Vertex 3
       7.50622634, .24399212, 4.69;               !- Vertex 4

   ! Bloque 2, Zona 3, Partition - 7.881 m2 (Bloque 2, Zona 2), Surface Area: 6.4807 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE2:ZONA2_Partition_5_0_10021,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE2:ZONA2,                              !- Zone Name
      Surface, BLOQUE2:ZONA3_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.20887439, .24399212, 2.3,                !- Vertex 1
       7.50622634, .24399212, 2.3,                !- Vertex 2
       7.50622634, .24399212, 4.69,               !- Vertex 3
       4.20887439, .24399212, 4.69;               !- Vertex 4

      ! Door, 1.400m2
      FenestrationSurface:Detailed, BLOQUE2:ZONA3_Partition_4_0_0_0_0_0_Door,  !- Door name
         Door, Wooden door,                       !- Class and Construction Name
         BLOQUE2:ZONA3_Partition_4_0_0,           !- Base surface
         BLOQUE2:ZONA2_Partition_5_0_0_0_0_0_Door_10023,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.05887439, .24399212, 2.4,             !- Vertex 1
          4.35887439, .24399212, 2.4,             !- Vertex 2
          4.35887439, .24399212, 4.4,             !- Vertex 3
          5.05887439, .24399212, 4.4;             !- Vertex 4

      ! Door, 1.400m2
      FenestrationSurface:Detailed, BLOQUE2:ZONA2_Partition_5_0_0_0_0_0_Door_10023,  !- Door name - reverse definition
         Door, Wooden door_Rev,                   !- Class and Construction Name
         BLOQUE2:ZONA2_Partition_5_0_10021,       !- Base surface
         BLOQUE2:ZONA3_Partition_4_0_0_0_0_0_Door,!- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          4.35887439, .24399212, 2.4,             !- Vertex 1
          5.05887439, .24399212, 2.4,             !- Vertex 2
          5.05887439, .24399212, 4.4,             !- Vertex 3
          4.35887439, .24399212, 4.4;             !- Vertex 4

   ! Bloque 2, Zona 3, Wall - 1.915 m2 - 270.0°, Surface Area: 1.915m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA3_Wall_5_0_0,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE2:ZONA3,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.2088743912, .24399212, 2.3,              !- Vertex 1
       4.2088743912,-.5573035381, 2.3,            !- Vertex 2
       4.2088743912,-.5573035381, 4.69,           !- Vertex 3
       4.2088743912, .24399212, 4.69;             !- Vertex 4


! Bloque 2 - Zona 1
Zone, BLOQUE2:ZONA1,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    20.4027,                                      !- Zone volume
    8.9095,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOQUE2:ZONA1,                  !- Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 3323,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 3323,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 3323,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 3323,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, BLOQUE2:ZONA1 General lighting,        !- Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOQUE2:ZONA1#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, BLOQUE2:ZONA1 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      BLOQUE2:ZONA1,                              !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW BLOQUE2:ZONA1,                          !- Name
      DHW BLOQUE2:ZONA1,                          !- End-Use Subcategory
       5.49969135802469E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature BLOQUE2:ZONA1,       !- Target Temperature Schedule
      DHW Supply Temperature BLOQUE2:ZONA1,       !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature BLOQUE2:ZONA1,        !- Cold Water Supply Temperature Schedule
      BLOQUE2:ZONA1,                              !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature BLOQUE2:ZONA1,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature BLOQUE2:ZONA1,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, BLOQUE2:ZONA1 Infiltration,  !- Name
      BLOQUE2:ZONA1,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .005667,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Bloque 2, Zona 1, Ceiling - 9.907 m2, Surface Area: 0.5999
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA1_Ceiling_1_0_0,                !- Surface name
      Ceiling, Combined semi-exposed roof - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Surface, BLOQUE4:ZONA1_Floor_0_0_10023,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.5062263354,-.55600788, 4.69,             !- Vertex 1
       8.2562263424,-.5557131753, 4.69,           !- Vertex 2
       8.2562263417, .2439921164, 4.69,           !- Vertex 3
       7.5062263438, .2439921218, 4.69;           !- Vertex 4

   ! Bloque 2, Zona 1, Ceiling - 9.907 m2, Surface Area: 0.5999 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE4:ZONA1_Floor_0_0_10023,              !- Surface name
      Floor, Combined semi-exposed roof - Uninsulated - Lightweight_Rev,  !- Class and Construction Name
      BLOQUE4:ZONA1,                              !- Zone Name
      Surface, BLOQUE2:ZONA1_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.2562263424,-.5557131753, 4.69,           !- Vertex 1
       7.5062263354,-.55600788, 4.69,             !- Vertex 2
       7.5062263438, .2439921218, 4.69,           !- Vertex 3
       8.2562263417, .2439921164, 4.69;           !- Vertex 4

   ! Bloque 2, Zona 1, Ceiling - 9.907 m2, Surface Area: 9.3069
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA1_Ceiling_1_0_1,                !- Surface name
      Ceiling, Combined semi-exposed roof - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Surface, BLOQUE4:ZONA1_Floor_0_0_10024,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.2088743918,-2.8560078775, 4.69,          !- Vertex 1
       8.2562263442,-2.8560078829, 4.69,          !- Vertex 2
       8.2562263424,-.5557131753, 4.69,           !- Vertex 3
       4.20887439,-.55730354, 4.69;               !- Vertex 4

   ! Bloque 2, Zona 1, Ceiling - 9.907 m2, Surface Area: 9.3069 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE4:ZONA1_Floor_0_0_10024,              !- Surface name
      Floor, Combined semi-exposed roof - Uninsulated - Lightweight_Rev,  !- Class and Construction Name
      BLOQUE4:ZONA1,                              !- Zone Name
      Surface, BLOQUE2:ZONA1_Ceiling_1_0_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.2562263442,-2.8560078829, 4.69,          !- Vertex 1
       4.2088743918,-2.8560078775, 4.69,          !- Vertex 2
       4.20887439,-.55730354, 4.69,               !- Vertex 3
       8.2562263424,-.5557131753, 4.69;           !- Vertex 4

   ! Bloque 2, Zona 1, Wall - 7.409 m2 - 90.0°, Surface Area: 7.409m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA1_Wall_2_0_0,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.2562263409,-2.8560078837, 2.3,           !- Vertex 1
       8.2562263409, .24399212, 2.3,              !- Vertex 2
       8.2562263409, .24399212, 4.69,             !- Vertex 3
       8.2562263409,-2.8560078837, 4.69;          !- Vertex 4

   ! Bloque 2, Zona 1, Partition - 1.793 m2 (Bloque 2, Zona 2), Surface Area: 1.7925
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA1_Partition_3_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Surface, BLOQUE2:ZONA2_Partition_6_0_10025, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.25622634, .24399212, 2.3,                !- Vertex 1
       7.50622634, .24399212, 2.3,                !- Vertex 2
       7.50622634, .24399212, 4.69,               !- Vertex 3
       8.25622634, .24399212, 4.69;               !- Vertex 4

   ! Bloque 2, Zona 1, Partition - 1.793 m2 (Bloque 2, Zona 2), Surface Area: 1.7925 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE2:ZONA2_Partition_6_0_10025,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE2:ZONA2,                              !- Zone Name
      Surface, BLOQUE2:ZONA1_Partition_3_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.50622634, .24399212, 2.3,                !- Vertex 1
       8.25622634, .24399212, 2.3,                !- Vertex 2
       8.25622634, .24399212, 4.69,               !- Vertex 3
       7.50622634, .24399212, 4.69;               !- Vertex 4

   ! Bloque 2, Zona 1, Wall - 5.494 m2 - 270.0°, Surface Area: 5.494m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA1_Wall_6_0_0,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.2088743917,-.5573035381, 2.3,            !- Vertex 1
       4.2088743917,-2.85600788, 2.3,             !- Vertex 2
       4.2088743917,-2.85600788, 4.69,            !- Vertex 3
       4.2088743917,-.5573035381, 4.69;           !- Vertex 4

   ! Bloque 2, Zona 1, Wall - 9.673 m2 - 180.0°, Surface Area: 1.226m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA1_Wall_7_1_0,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.8098743874,-2.8560078815, 3.419,         !- Vertex 1
       8.2562263374,-2.8560078837, 3.419,         !- Vertex 2
       8.2562263374,-2.8560078837, 3.9201,        !- Vertex 3
       5.8098743874,-2.8560078815, 3.9201;        !- Vertex 4

   ! Bloque 2, Zona 1, Wall - 9.673 m2 - 180.0°, Surface Area: 1.939m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA1_Wall_7_1_1,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
       4.6078743862,-2.8560078804, 2.3,           !- Vertex 1
       6.0671609431,-2.8560078817, 2.3000000019,  !- Vertex 2
       6.7028586141,-2.8560078823, 3.0100000015,  !- Vertex 3
       5.8230330284,-2.8560078815, 3.4190000039,  !- Vertex 4
       4.6078743864,-2.8560078804, 3.4190000041;  !- Vertex 5

   ! Bloque 2, Zona 1, Wall - 9.673 m2 - 180.0°, Surface Area: 1.376m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA1_Wall_7_1_2,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.8230330284,-2.8560078815, 3.4190000039,  !- Vertex 1
       8.2301841974,-2.8560078837, 2.3,           !- Vertex 2
       8.2562263393,-2.8560078837, 2.2999999994,  !- Vertex 3
       8.2562263395,-2.8560078837, 3.4190000035;  !- Vertex 4

   ! Bloque 2, Zona 1, Wall - 9.673 m2 - 180.0°, Surface Area: 0.646m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA1_Wall_7_1_3,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.2088743874,-2.85600788, 2.3,             !- Vertex 1
       4.6078743874,-2.8560078804, 2.3,           !- Vertex 2
       4.6078743874,-2.8560078804, 3.9201,        !- Vertex 3
       4.2088743874,-2.85600788, 3.9201;          !- Vertex 4

   ! Bloque 2, Zona 1, Wall - 9.673 m2 - 180.0°, Surface Area: 0.200m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA1_Wall_7_1_4,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.2088743874,-2.85600788, 3.9201,          !- Vertex 1
       4.6078743874,-2.8560078804, 3.9201,        !- Vertex 2
       4.6078743874,-2.8560078804, 4.421,         !- Vertex 3
       4.2088743874,-2.85600788, 4.421;           !- Vertex 4

   ! Bloque 2, Zona 1, Wall - 9.673 m2 - 180.0°, Surface Area: 0.431m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA1_Wall_7_1_5,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.2088743874,-2.85600788, 4.421,           !- Vertex 1
       5.8098743874,-2.8560078815, 4.421,         !- Vertex 2
       5.8098743874,-2.8560078815, 4.69,          !- Vertex 3
       4.2088743874,-2.85600788, 4.69;            !- Vertex 4

   ! Bloque 2, Zona 1, Wall - 9.673 m2 - 180.0°, Surface Area: 1.883m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA1_Wall_7_1_6,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.8098743874,-2.8560078815, 3.9201,        !- Vertex 1
       8.2562263374,-2.8560078837, 3.9201,        !- Vertex 2
       8.2562263374,-2.8560078837, 4.69,          !- Vertex 3
       5.8098743874,-2.8560078815, 4.69;          !- Vertex 4

   ! Bloque 2, Zona 1, Wall - 9.673 m2 - 180.0°, Surface Area: 1.204m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA1_Wall_7_1_7,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE2:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.6078743874,-2.8560078804, 3.419,         !- Vertex 1
       5.8098743874,-2.8560078815, 3.419,         !- Vertex 2
       5.8098743874,-2.8560078815, 4.421,         !- Vertex 3
       4.6078743874,-2.8560078804, 4.421;         !- Vertex 4

      ! Window, 1.030m2
      FenestrationSurface:Detailed, BLOQUE2:ZONA1_Wall_7_1_7_0_7_0_Win,  !- Window name
         Window,                                  !- Class
         Acristalamiento exterior del proyecto - 1001,  !- Construction Name
         BLOQUE2:ZONA1_Wall_7_1_7,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          4.6488743874,-2.8560078804, 3.46,       !- Vertex 1
          5.7688743874,-2.8560078814, 3.46,       !- Vertex 2
          5.7688743874,-2.8560078814, 4.38,       !- Vertex 3
          4.6488743874,-2.8560078804, 4.38;       !- Vertex 4


! Bloque 2 - Zona 2
Zone, BLOQUE2:ZONA2,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    26,                                           !- Zone volume
    11.3537,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOQUE2:ZONA2,                  !- Name
      BLOQUE2:ZONA2,                              !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 3332,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 3332,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 3332,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 3332,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, BLOQUE2:ZONA2 General lighting,        !- Name
      BLOQUE2:ZONA2,                              !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOQUE2:ZONA2#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, BLOQUE2:ZONA2 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      BLOQUE2:ZONA2,                              !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW BLOQUE2:ZONA2,                          !- Name
      DHW BLOQUE2:ZONA2,                          !- End-Use Subcategory
       7.00845679012346E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature BLOQUE2:ZONA2,       !- Target Temperature Schedule
      DHW Supply Temperature BLOQUE2:ZONA2,       !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature BLOQUE2:ZONA2,        !- Cold Water Supply Temperature Schedule
      BLOQUE2:ZONA2,                              !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature BLOQUE2:ZONA2,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature BLOQUE2:ZONA2,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, BLOQUE2:ZONA2 Infiltration,  !- Name
      BLOQUE2:ZONA2,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .007222,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Bloque 2, Zona 2, Ceiling - 12.337 m2, Surface Area: 12.3373
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA2_Ceiling_1_0_0,                !- Surface name
      Ceiling, Combined semi-exposed roof - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE2:ZONA2,                              !- Zone Name
      Surface, BLOQUE4:ZONA1_Floor_0_0_10026,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.20887439, .24399212, 4.69,               !- Vertex 1
       8.25622634, .24399212, 4.69,               !- Vertex 2
       8.25622634, 3.29224163, 4.69,              !- Vertex 3
       4.20887439, 3.29224163, 4.69;              !- Vertex 4

   ! Bloque 2, Zona 2, Ceiling - 12.337 m2, Surface Area: 12.3373 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE4:ZONA1_Floor_0_0_10026,              !- Surface name
      Floor, Combined semi-exposed roof - Uninsulated - Lightweight_Rev,  !- Class and Construction Name
      BLOQUE4:ZONA1,                              !- Zone Name
      Surface, BLOQUE2:ZONA2_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.25622634, .24399212, 4.69,               !- Vertex 1
       4.20887439, .24399212, 4.69,               !- Vertex 2
       4.20887439, 3.29224163, 4.69,              !- Vertex 3
       8.25622634, 3.29224163, 4.69;              !- Vertex 4

   ! Bloque 2, Zona 2, Wall - 7.285 m2 - 90.0°, Surface Area: 7.285m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA2_Wall_2_0_0,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE2:ZONA2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.2562263386, .24399212, 2.3,              !- Vertex 1
       8.2562263386, 3.2922416263, 2.3,           !- Vertex 2
       8.2562263386, 3.2922416263, 4.69,          !- Vertex 3
       8.2562263386, .24399212, 4.69;             !- Vertex 4

   ! Bloque 2, Zona 2, Wall - 9.673 m2 - 0.0°, Surface Area: 9.673m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA2_Wall_3_0_0,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE2:ZONA2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.2562263374, 3.2922416263, 2.3,           !- Vertex 1
       4.20887439, 3.2922416306, 2.3,             !- Vertex 2
       4.20887439, 3.2922416306, 4.69,            !- Vertex 3
       8.2562263374, 3.2922416263, 4.69;          !- Vertex 4

      ! Window, 1.030m2
      FenestrationSurface:Detailed, BLOQUE2:ZONA2_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Acristalamiento exterior del proyecto - 1001,  !- Construction Name
         BLOQUE2:ZONA2_Wall_3_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          7.6162263335, 3.292241627, 3.53,        !- Vertex 1
          6.4962263335, 3.2922416282, 3.53,       !- Vertex 2
          6.4962263335, 3.2922416282, 4.45,       !- Vertex 3
          7.6162263335, 3.292241627, 4.45;        !- Vertex 4

   ! Bloque 2, Zona 2, Wall - 7.285 m2 - 270.0°, Surface Area: 7.285m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE2:ZONA2_Wall_4_0_0,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE2:ZONA2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.2088743905, 3.2922416306, 2.3,           !- Vertex 1
       4.2088743905, .24399212, 2.3,              !- Vertex 2
       4.2088743905, .24399212, 4.69,             !- Vertex 3
       4.2088743905, 3.2922416306, 4.69;          !- Vertex 4


! Bloque 4 - Zona 1
Zone, BLOQUE4:ZONA1,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    14.0303,                                      !- Zone volume
    26.4905,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   Lights, BLOQUE4:ZONA1 General lighting,        !- Name
      BLOQUE4:ZONA1,                              !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOQUE4:ZONA1#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, BLOQUE4:ZONA1 Infiltration,  !- Name
      BLOQUE4:ZONA1,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .003897,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Bloque 4, Zona 1, External/internal floor - 31.658 m2, Surface Area: 0.992m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE4:ZONA1_ExtFloor_0_0_0,               !- Surface name
      Floor, Combined external floor - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE4:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.20887439,-2.85600788, 4.69,              !- Vertex 1
       3.88622634,-2.85600788, 4.69,              !- Vertex 2
       3.88622634, .21821687, 4.69,               !- Vertex 3
       4.20887439, .21821687, 4.69;               !- Vertex 4

   ! Bloque 4, Zona 1, External/internal floor - 31.658 m2, Surface Area: 1.319m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE4:ZONA1_ExtFloor_0_0_1,               !- Surface name
      Floor, Combined external floor - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE4:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.25622634,-3.15775837, 4.69,              !- Vertex 1
       3.88622634,-3.15775837, 4.69,              !- Vertex 2
       3.88622634,-2.85600788, 4.69,              !- Vertex 3
       8.25622634,-2.85600788, 4.69;              !- Vertex 4

   ! Bloque 4, Zona 1, External/internal floor - 31.658 m2, Surface Area: 1.080m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE4:ZONA1_ExtFloor_0_0_2,               !- Surface name
      Floor, Combined external floor - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE4:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.57622634,-3.15775837, 4.69,              !- Vertex 1
       8.25622634,-3.15775837, 4.69,              !- Vertex 2
       8.25622634, .21821687, 4.69,               !- Vertex 3
       8.57622634, .21821687, 4.69;               !- Vertex 4

   ! Bloque 4, Zona 1, External/internal floor - 31.658 m2, Surface Area: 0.984m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE4:ZONA1_ExtFloor_0_0_3,               !- Surface name
      Floor, Combined external floor - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE4:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.57622634, .21821687, 4.69,               !- Vertex 1
       8.25622634, .21821687, 4.69,               !- Vertex 2
       8.25622634, 3.29224163, 4.69,              !- Vertex 3
       8.57622634, 3.29224163, 4.69;              !- Vertex 4

   ! Bloque 4, Zona 1, External/internal floor - 31.658 m2, Surface Area: 1.310m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE4:ZONA1_ExtFloor_0_0_4,               !- Surface name
      Floor, Combined external floor - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE4:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.57622634, 3.29224163, 4.69,              !- Vertex 1
       4.20887439, 3.29224163, 4.69,              !- Vertex 2
       4.20887439, 3.59224163, 4.69,              !- Vertex 3
       8.57622634, 3.59224163, 4.69;              !- Vertex 4

   ! Bloque 4, Zona 1, External/internal floor - 31.658 m2, Surface Area: 1.089m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE4:ZONA1_ExtFloor_0_0_5,               !- Surface name
      Floor, Combined external floor - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE4:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.20887439, .21821687, 4.69,               !- Vertex 1
       3.88622634, .21821687, 4.69,               !- Vertex 2
       3.88622634, 3.59224163, 4.69,              !- Vertex 3
       4.20887439, 3.59224163, 4.69;              !- Vertex 4

   ! Bloque 4, Zona 1, Wall - 2.908 m2 - 0.0°, Surface Area: 2.908m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE4:ZONA1_Wall_1_0_0,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE4:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       8.5762263421, 3.5922416286, 4.69,          !- Vertex 1
       3.8862263421, 3.5922416286, 4.69,          !- Vertex 2
       5.1462263465, 3.5922416263, 5.9299999997;  !- Vertex 3

   ! Bloque 4, Zona 1, External roof - 20° Slope 24.619 m2, Surface Area: 24.619m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE4:ZONA1_Roof_2_0_0,                   !- Surface name
      Roof, Pitched roof - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE4:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.5762263421,-3.1577583714, 4.69,          !- Vertex 1
       8.5762263421, 3.5922416286, 4.69,          !- Vertex 2
       5.1462263463, 3.5922416263, 5.9299999992,  !- Vertex 3
       5.1462263395,-3.1577583714, 5.9300000016;  !- Vertex 4

   ! Bloque 4, Zona 1, External roof - 45° Slope 11.933 m2, Surface Area: 11.933m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE4:ZONA1_Roof_3_0_0,                   !- Surface name
      Roof, Pitched roof - Uninsulated - Lightweight,  !- Class and Construction Name
      BLOQUE4:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.8862263421, 3.5922416286, 4.69,          !- Vertex 1
       3.8862263421,-3.1577583714, 4.69,          !- Vertex 2
       5.1462263414,-3.1577583714, 5.9299999989,  !- Vertex 3
       5.1462263444, 3.5922416263, 5.9300000019;  !- Vertex 4

   ! Bloque 4, Zona 1, Wall - 2.908 m2 - 180.0°, Surface Area: 2.908m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE4:ZONA1_Wall_4_0_0,                   !- Surface name
      Wall, Wall - Uninsulated - Lightweight,     !- Class and Construction Name
      BLOQUE4:ZONA1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       3.8862263421,-3.1577583714, 4.69,          !- Vertex 1
       8.5762263421,-3.1577583714, 4.69,          !- Vertex 2
       5.1462263393,-3.1577583714, 5.9300000011;  !- Vertex 3




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.040,                                         !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Summer Control Type Week Sch, 1, 1, 3, 31,     !- End summer
   Winter Control Type Week Sch, 4, 1, 9, 30,     !- Winter
   Summer Control Type Week Sch, 10, 1, 12, 31;   !- Start summer


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOQUE6:ZONA2 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOQUE6:ZONA2 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOQUE6:ZONA2 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOQUE6:ZONA2 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOQUE6:ZONA2,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOQUE6:ZONA2,                                 !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOQUE6:ZONA2;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOQUE6:ZONA2,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOQUE6:ZONA2,                                 !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOQUE6:ZONA2 Thermostat, BLOQUE6:ZONA2,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOQUE6:ZONA2;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOQUE6:ZONA2 Thermostat,                      !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOQUE6:ZONA2,BLOQUE6:ZONA2 Heating Setpoint Schedule,BLOQUE6:ZONA2 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOQUE6:ZONA2, BLOQUE6:ZONA2 Equipment, BLOQUE6:ZONA2 Inlets, , Node BLOQUE6:ZONA2 Zone, Node BLOQUE6:ZONA2 Out;

ZoneHVAC:EquipmentList, BLOQUE6:ZONA2 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOQUE6:ZONA2 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOQUE6:ZONA2 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOQUE6:ZONA2 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOQUE6:ZONA2 Heating Availability Sch,        !- Heating Availability Schedule
   BLOQUE6:ZONA2 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOQUE6:ZONA2,                                 !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOQUE6:ZONA2 Inlets,
   Node BLOQUE6:ZONA2 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOQUE6:ZONA1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOQUE6:ZONA1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOQUE6:ZONA1 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOQUE6:ZONA1 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOQUE6:ZONA1,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOQUE6:ZONA1,                                 !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOQUE6:ZONA1;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOQUE6:ZONA1,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOQUE6:ZONA1,                                 !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOQUE6:ZONA1 Thermostat, BLOQUE6:ZONA1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOQUE6:ZONA1;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOQUE6:ZONA1 Thermostat,                      !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOQUE6:ZONA1,BLOQUE6:ZONA1 Heating Setpoint Schedule,BLOQUE6:ZONA1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOQUE6:ZONA1, BLOQUE6:ZONA1 Equipment, BLOQUE6:ZONA1 Inlets, , Node BLOQUE6:ZONA1 Zone, Node BLOQUE6:ZONA1 Out;

ZoneHVAC:EquipmentList, BLOQUE6:ZONA1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOQUE6:ZONA1 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOQUE6:ZONA1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOQUE6:ZONA1 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOQUE6:ZONA1 Heating Availability Sch,        !- Heating Availability Schedule
   BLOQUE6:ZONA1 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOQUE6:ZONA1,                                 !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOQUE6:ZONA1 Inlets,
   Node BLOQUE6:ZONA1 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOQUE6:ZONA3 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOQUE6:ZONA3 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOQUE6:ZONA3 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOQUE6:ZONA3 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOQUE6:ZONA3,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOQUE6:ZONA3,                                 !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOQUE6:ZONA3;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOQUE6:ZONA3,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOQUE6:ZONA3,                                 !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOQUE6:ZONA3 Thermostat, BLOQUE6:ZONA3,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOQUE6:ZONA3;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOQUE6:ZONA3 Thermostat,                      !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOQUE6:ZONA3,BLOQUE6:ZONA3 Heating Setpoint Schedule,BLOQUE6:ZONA3 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOQUE6:ZONA3, BLOQUE6:ZONA3 Equipment, BLOQUE6:ZONA3 Inlets, , Node BLOQUE6:ZONA3 Zone, Node BLOQUE6:ZONA3 Out;

ZoneHVAC:EquipmentList, BLOQUE6:ZONA3 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOQUE6:ZONA3 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOQUE6:ZONA3 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOQUE6:ZONA3 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOQUE6:ZONA3 Heating Availability Sch,        !- Heating Availability Schedule
   BLOQUE6:ZONA3 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOQUE6:ZONA3,                                 !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOQUE6:ZONA3 Inlets,
   Node BLOQUE6:ZONA3 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOQUE2:ZONA3 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOQUE2:ZONA3 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOQUE2:ZONA3 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOQUE2:ZONA3 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOQUE2:ZONA3,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOQUE2:ZONA3,                                 !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOQUE2:ZONA3;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOQUE2:ZONA3,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOQUE2:ZONA3,                                 !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOQUE2:ZONA3 Thermostat, BLOQUE2:ZONA3,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOQUE2:ZONA3;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOQUE2:ZONA3 Thermostat,                      !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOQUE2:ZONA3,BLOQUE2:ZONA3 Heating Setpoint Schedule,BLOQUE2:ZONA3 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOQUE2:ZONA3, BLOQUE2:ZONA3 Equipment, BLOQUE2:ZONA3 Inlets, , Node BLOQUE2:ZONA3 Zone, Node BLOQUE2:ZONA3 Out;

ZoneHVAC:EquipmentList, BLOQUE2:ZONA3 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOQUE2:ZONA3 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOQUE2:ZONA3 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOQUE2:ZONA3 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOQUE2:ZONA3 Heating Availability Sch,        !- Heating Availability Schedule
   BLOQUE2:ZONA3 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOQUE2:ZONA3,                                 !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOQUE2:ZONA3 Inlets,
   Node BLOQUE2:ZONA3 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOQUE2:ZONA1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOQUE2:ZONA1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOQUE2:ZONA1 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOQUE2:ZONA1 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOQUE2:ZONA1,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOQUE2:ZONA1,                                 !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOQUE2:ZONA1;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOQUE2:ZONA1,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOQUE2:ZONA1,                                 !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOQUE2:ZONA1 Thermostat, BLOQUE2:ZONA1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOQUE2:ZONA1;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOQUE2:ZONA1 Thermostat,                      !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOQUE2:ZONA1,BLOQUE2:ZONA1 Heating Setpoint Schedule,BLOQUE2:ZONA1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOQUE2:ZONA1, BLOQUE2:ZONA1 Equipment, BLOQUE2:ZONA1 Inlets, , Node BLOQUE2:ZONA1 Zone, Node BLOQUE2:ZONA1 Out;

ZoneHVAC:EquipmentList, BLOQUE2:ZONA1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOQUE2:ZONA1 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOQUE2:ZONA1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOQUE2:ZONA1 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOQUE2:ZONA1 Heating Availability Sch,        !- Heating Availability Schedule
   BLOQUE2:ZONA1 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOQUE2:ZONA1,                                 !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOQUE2:ZONA1 Inlets,
   Node BLOQUE2:ZONA1 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOQUE2:ZONA2 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
BLOQUE2:ZONA2 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOQUE2:ZONA2 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
BLOQUE2:ZONA2 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOQUE2:ZONA2,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOQUE2:ZONA2,                                 !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOQUE2:ZONA2;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOQUE2:ZONA2,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOQUE2:ZONA2,                                 !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Office_OpenOff_Occ;                            !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOQUE2:ZONA2 Thermostat, BLOQUE2:ZONA2,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOQUE2:ZONA2;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOQUE2:ZONA2 Thermostat,                      !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   TypOperativeTempControlSch;                    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOQUE2:ZONA2,BLOQUE2:ZONA2 Heating Setpoint Schedule,BLOQUE2:ZONA2 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOQUE2:ZONA2, BLOQUE2:ZONA2 Equipment, BLOQUE2:ZONA2 Inlets, , Node BLOQUE2:ZONA2 Zone, Node BLOQUE2:ZONA2 Out;

ZoneHVAC:EquipmentList, BLOQUE2:ZONA2 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOQUE2:ZONA2 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOQUE2:ZONA2 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOQUE2:ZONA2 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOQUE2:ZONA2 Heating Availability Sch,        !- Heating Availability Schedule
   BLOQUE2:ZONA2 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOQUE2:ZONA2,                                 !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOQUE2:ZONA2 Inlets,
   Node BLOQUE2:ZONA2 In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   6;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary;


OutputControl:Table:Style, CommaAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator


Output:Variable, BLOQUE5:ZONA1, Zone Mean Air Temperature, monthly, On;
Output:Variable, BLOQUE5:ZONA1, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, BLOQUE5:ZONA1, Zone Operative Temperature, monthly, On;
Output:Variable, BLOQUE5:ZONA1, Zone Air Relative Humidity, monthly, On;
Output:Variable, BLOQUE6:ZONA2, Zone Mean Air Temperature, monthly, On;
Output:Variable, BLOQUE6:ZONA2, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, BLOQUE6:ZONA2, Zone Operative Temperature, monthly, On;
Output:Variable, BLOQUE6:ZONA2, Zone Air Relative Humidity, monthly, On;
Output:Variable, BLOQUE6:ZONA1, Zone Mean Air Temperature, monthly, On;
Output:Variable, BLOQUE6:ZONA1, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, BLOQUE6:ZONA1, Zone Operative Temperature, monthly, On;
Output:Variable, BLOQUE6:ZONA1, Zone Air Relative Humidity, monthly, On;
Output:Variable, BLOQUE6:ZONA3, Zone Mean Air Temperature, monthly, On;
Output:Variable, BLOQUE6:ZONA3, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, BLOQUE6:ZONA3, Zone Operative Temperature, monthly, On;
Output:Variable, BLOQUE6:ZONA3, Zone Air Relative Humidity, monthly, On;
Output:Variable, BLOQUE2:ZONA3, Zone Mean Air Temperature, monthly, On;
Output:Variable, BLOQUE2:ZONA3, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, BLOQUE2:ZONA3, Zone Operative Temperature, monthly, On;
Output:Variable, BLOQUE2:ZONA3, Zone Air Relative Humidity, monthly, On;
Output:Variable, BLOQUE2:ZONA1, Zone Mean Air Temperature, monthly, On;
Output:Variable, BLOQUE2:ZONA1, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, BLOQUE2:ZONA1, Zone Operative Temperature, monthly, On;
Output:Variable, BLOQUE2:ZONA1, Zone Air Relative Humidity, monthly, On;
Output:Variable, BLOQUE2:ZONA2, Zone Mean Air Temperature, monthly, On;
Output:Variable, BLOQUE2:ZONA2, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, BLOQUE2:ZONA2, Zone Operative Temperature, monthly, On;
Output:Variable, BLOQUE2:ZONA2, Zone Air Relative Humidity, monthly, On;
Output:Variable, BLOQUE4:ZONA1, Zone Mean Air Temperature, monthly, On;
Output:Variable, BLOQUE4:ZONA1, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, BLOQUE4:ZONA1, Zone Operative Temperature, monthly, On;
Output:Variable, BLOQUE4:ZONA1, Zone Air Relative Humidity, monthly, On;
Output:Variable, BLOQUE5:ZONA1, Zone Mean Air Temperature, runperiod, On;
Output:Variable, BLOQUE5:ZONA1, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, BLOQUE5:ZONA1, Zone Operative Temperature, runperiod, On;
Output:Variable, BLOQUE5:ZONA1, Zone Air Relative Humidity, runperiod, On;
Output:Variable, BLOQUE6:ZONA2, Zone Mean Air Temperature, runperiod, On;
Output:Variable, BLOQUE6:ZONA2, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, BLOQUE6:ZONA2, Zone Operative Temperature, runperiod, On;
Output:Variable, BLOQUE6:ZONA2, Zone Air Relative Humidity, runperiod, On;
Output:Variable, BLOQUE6:ZONA1, Zone Mean Air Temperature, runperiod, On;
Output:Variable, BLOQUE6:ZONA1, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, BLOQUE6:ZONA1, Zone Operative Temperature, runperiod, On;
Output:Variable, BLOQUE6:ZONA1, Zone Air Relative Humidity, runperiod, On;
Output:Variable, BLOQUE6:ZONA3, Zone Mean Air Temperature, runperiod, On;
Output:Variable, BLOQUE6:ZONA3, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, BLOQUE6:ZONA3, Zone Operative Temperature, runperiod, On;
Output:Variable, BLOQUE6:ZONA3, Zone Air Relative Humidity, runperiod, On;
Output:Variable, BLOQUE2:ZONA3, Zone Mean Air Temperature, runperiod, On;
Output:Variable, BLOQUE2:ZONA3, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, BLOQUE2:ZONA3, Zone Operative Temperature, runperiod, On;
Output:Variable, BLOQUE2:ZONA3, Zone Air Relative Humidity, runperiod, On;
Output:Variable, BLOQUE2:ZONA1, Zone Mean Air Temperature, runperiod, On;
Output:Variable, BLOQUE2:ZONA1, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, BLOQUE2:ZONA1, Zone Operative Temperature, runperiod, On;
Output:Variable, BLOQUE2:ZONA1, Zone Air Relative Humidity, runperiod, On;
Output:Variable, BLOQUE2:ZONA2, Zone Mean Air Temperature, runperiod, On;
Output:Variable, BLOQUE2:ZONA2, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, BLOQUE2:ZONA2, Zone Operative Temperature, runperiod, On;
Output:Variable, BLOQUE2:ZONA2, Zone Air Relative Humidity, runperiod, On;
Output:Variable, BLOQUE4:ZONA1, Zone Mean Air Temperature, runperiod, On;
Output:Variable, BLOQUE4:ZONA1, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, BLOQUE4:ZONA1, Zone Operative Temperature, runperiod, On;
Output:Variable, BLOQUE4:ZONA1, Zone Air Relative Humidity, runperiod, On;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
Output:VariableDictionary, IDF;
Output:EnergyManagementSystem,Verbose,Verbose,None;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
