!- Windows Line endings 

Version,
    9.4;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    Edificio 1,               !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ,                         !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    0.00000001,               !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Sitio (01-01:31-12)  (01-01:31-12),    !- Name
    -36.77,                   !- Latitude
    -73.07,                   !- Longitude
    -4,                       !- Time Zone
    148;                      !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Sitio (01-01:31-12) Jan,    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    24.4,                     !- Maximum DryBulb Temperature
    11.1,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    17.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99559.6,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Sitio (01-01:31-12),    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    1.2,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    1.2,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99559.6,                  !- Barometric Pressure
    17.4,                     !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Sitio (01-01:31-12),      !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2002,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2002,                     !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No;                       !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime,
    2nd Saturday in October,    !- Start Date
    2nd Saturday in March;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    16.22,                    !- January Ground Temperature
    16.49,                    !- February Ground Temperature
    15.89,                    !- March Ground Temperature
    14.99,                    !- April Ground Temperature
    12.69,                    !- May Ground Temperature
    10.94,                    !- June Ground Temperature
    9.79,                     !- July Ground Temperature
    9.47,                     !- August Ground Temperature
    10.13,                    !- September Ground Temperature
    11.53,                    !- October Ground Temperature
    13.37,                    !- November Ground Temperature
    15.05;                    !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2.0,                      !- Ground Reflected Solar Modifier
    2.0;                      !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Day:Interval,
    11,                       !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:List,
    1,                        !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    0,                        !- Value 1
    0,                        !- Value 2
    0,                        !- Value 3
    0,                        !- Value 4
    0,                        !- Value 5
    0,                        !- Value 6
    0,                        !- Value 7
    0,                        !- Value 8
    1,                        !- Value 9
    1,                        !- Value 10
    1,                        !- Value 11
    1,                        !- Value 12
    1,                        !- Value 13
    1,                        !- Value 14
    1,                        !- Value 15
    1,                        !- Value 16
    1,                        !- Value 17
    1,                        !- Value 18
    0,                        !- Value 19
    0,                        !- Value 20
    0,                        !- Value 21
    0,                        !- Value 22
    0,                        !- Value 23
    0;                        !- Value 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jan,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Feb,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Mar,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Apr,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_May,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jun,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jul,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Aug,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Sep,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Oct,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Nov,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Dec,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Year,
    8:00 - 18:00 Mon - Sat,    !- Name
    Any number,               !- Schedule Type Limits Name
    8:00 - 18:00 Mon - Sat_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    8:00 - 18:00 Mon - Sat_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    8:00 - 18:00 Mon - Sat_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    8:00 - 18:00 Mon - Sat_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    8:00 - 18:00 Mon - Sat_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    8:00 - 18:00 Mon - Sat_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    8:00 - 18:00 Mon - Sat_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    8:00 - 18:00 Mon - Sat_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    8:00 - 18:00 Mon - Sat_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    8:00 - 18:00 Mon - Sat_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    8:00 - 18:00 Mon - Sat_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    8:00 - 18:00 Mon - Sat_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Summer Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Winter Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Summer Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off 24/7,                 !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Office_OpenOff_Occ,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    0.75,                     !- Field 12
    Until: 17:00,             !- Field 13
    1,                        !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Office_OpenOff_Equip,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05394,                  !- Field 4
    Until: 20:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.05394,                  !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0.05394,                  !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0.05394,                  !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Office_OpenOff_Light,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Default Air Velocity for Comfort Calculations,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1370;                   !- Field 4

Schedule:Compact,
    Activity Schedule 3259,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 3259,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .5,                       !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    .5;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature BLOQUE6:ZONA2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature BLOQUE6:ZONA2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 3273,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 3273,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .5,                       !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    .5;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature BLOQUE6:ZONA1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature BLOQUE6:ZONA1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 3280,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 3280,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .5,                       !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    .5;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature BLOQUE6:ZONA3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature BLOQUE6:ZONA3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 3316,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 3316,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .5,                       !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    .5;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature BLOQUE2:ZONA3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature BLOQUE2:ZONA3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 3323,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 3323,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .5,                       !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    .5;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature BLOQUE2:ZONA1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature BLOQUE2:ZONA1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 3332,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 3332,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .5,                       !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    .5;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature BLOQUE2:ZONA2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature BLOQUE2:ZONA2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    BLOQUE6:ZONA2 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    BLOQUE6:ZONA2 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    BLOQUE6:ZONA2 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    BLOQUE6:ZONA2 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    BLOQUE6:ZONA1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    BLOQUE6:ZONA1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    BLOQUE6:ZONA1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    BLOQUE6:ZONA1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    BLOQUE6:ZONA3 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    BLOQUE6:ZONA3 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    BLOQUE6:ZONA3 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    BLOQUE6:ZONA3 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    BLOQUE2:ZONA3 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    BLOQUE2:ZONA3 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    BLOQUE2:ZONA3 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    BLOQUE2:ZONA3 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    BLOQUE2:ZONA1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    BLOQUE2:ZONA1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    BLOQUE2:ZONA1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    BLOQUE2:ZONA1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    BLOQUE2:ZONA2 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    BLOQUE2:ZONA2 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    BLOQUE2:ZONA2 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    BLOQUE2:ZONA2 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

SCHEDULE:COMPACT,
    Heating_activation_time_chile,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 1/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 6:00,              !- Field 3
    0,                        !- Field 4
    Until: 9:00,              !- Field 5
    1,                        !- Field 6
    Until: 17:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    Through: 2/28,            !- Field 13
    For: AllDays,             !- Field 14
    Until: 6:00,              !- Field 15
    0,                        !- Field 16
    Until: 9:00,              !- Field 17
    1,                        !- Field 18
    Until: 17:00,             !- Field 19
    0,                        !- Field 20
    Until: 23:00,             !- Field 21
    1,                        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 3/31,            !- Field 25
    For: AllDays,             !- Field 26
    Until: 6:00,              !- Field 27
    0,                        !- Field 28
    Until: 9:00,              !- Field 29
    1,                        !- Field 30
    Until: 17:00,             !- Field 31
    0,                        !- Field 32
    Until: 23:00,             !- Field 33
    1,                        !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    Through: 4/30,            !- Field 37
    For: AllDays,             !- Field 38
    Until: 6:00,              !- Field 39
    0,                        !- Field 40
    Until: 9:00,              !- Field 41
    1,                        !- Field 42
    Until: 17:00,             !- Field 43
    0,                        !- Field 44
    Until: 23:00,             !- Field 45
    1,                        !- Field 46
    Until: 24:00,             !- Field 47
    0,                        !- Field 48
    Through: 5/31,            !- Field 49
    For: AllDays,             !- Field 50
    Until: 6:00,              !- Field 51
    0,                        !- Field 52
    Until: 9:00,              !- Field 53
    1,                        !- Field 54
    Until: 17:00,             !- Field 55
    0,                        !- Field 56
    Until: 24:00,             !- Field 57
    1,                        !- Field 58
    Through: 6/30,            !- Field 59
    For: AllDays,             !- Field 60
    Until: 6:00,              !- Field 61
    0,                        !- Field 62
    Until: 9:00,              !- Field 63
    1,                        !- Field 64
    Until: 17:00,             !- Field 65
    0,                        !- Field 66
    Until: 24:00,             !- Field 67
    1,                        !- Field 68
    Through: 7/31,            !- Field 69
    For: AllDays,             !- Field 70
    Until: 6:00,              !- Field 71
    0,                        !- Field 72
    Until: 9:00,              !- Field 73
    1,                        !- Field 74
    Until: 17:00,             !- Field 75
    0,                        !- Field 76
    Until: 24:00,             !- Field 77
    1,                        !- Field 78
    Through: 8/31,            !- Field 79
    For: AllDays,             !- Field 80
    Until: 6:00,              !- Field 81
    0,                        !- Field 82
    Until: 9:00,              !- Field 83
    1,                        !- Field 84
    Until: 17:00,             !- Field 85
    0,                        !- Field 86
    Until: 24:00,             !- Field 87
    1,                        !- Field 88
    Through: 9/30,            !- Field 89
    For: AllDays,             !- Field 90
    Until: 6:00,              !- Field 91
    0,                        !- Field 92
    Until: 9:00,              !- Field 93
    1,                        !- Field 94
    Until: 17:00,             !- Field 95
    0,                        !- Field 96
    Until: 23:00,             !- Field 97
    1,                        !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    Through: 10/31,           !- Field 101
    For: AllDays,             !- Field 102
    Until: 6:00,              !- Field 103
    0,                        !- Field 104
    Until: 9:00,              !- Field 105
    1,                        !- Field 106
    Until: 17:00,             !- Field 107
    0,                        !- Field 108
    Until: 24:00,             !- Field 109
    1,                        !- Field 110
    Through: 11/30,           !- Field 111
    For: AllDays,             !- Field 112
    Until: 6:00,              !- Field 113
    0,                        !- Field 114
    Until: 9:00,              !- Field 115
    1,                        !- Field 116
    Until: 17:00,             !- Field 117
    0,                        !- Field 118
    Until: 24:00,             !- Field 119
    1,                        !- Field 120
    Through: 12/31,           !- Field 121
    For: AllDays,             !- Field 122
    Until: 6:00,              !- Field 123
    0,                        !- Field 124
    Until: 9:00,              !- Field 125
    1,                        !- Field 126
    Until: 17:00,             !- Field 127
    0,                        !- Field 128
    Until: 24:00,             !- Field 129
    1;                        !- Field 130

Material,
    Plasterboard_.013,        !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.25,                     !- Conductivity
    2800,                     !- Density
    896,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Plywood (Heavyweight)_.01,    !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.15,                     !- Conductivity
    700,                      !- Density
    1420,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    External Rendering_.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.5,                      !- Conductivity
    1300,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Timber Flooring_.005,     !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Clay Tile (roofing)_.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    1,                        !- Conductivity
    2000,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roofing Felt_.005,        !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.19,                     !- Conductivity
    960,                      !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Lightweight Metallic Cladding_.006,    !- Name
    Rough,                    !- Roughness
    0.006,                    !- Thickness
    0.29,                     !- Conductivity
    1250,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_.013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Cast Concrete (Dense)_.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.4,                      !- Conductivity
    2100,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Painted Oak_.035,         !- Name
    Rough,                    !- Roughness
    0.035,                    !- Thickness
    0.19,                     !- Conductivity
    700,                      !- Density
    2390,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Cast Concrete_.1,         !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.13,                     !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Floor/Roof Screed_.07,    !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.41,                     !- Conductivity
    1200,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.73,                     !- Solar Absorptance
    0.73;                     !- Visible Absorptance

Material,
    Timber Flooring_.03,      !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    1e-05,                    !- Thermal Absorptance
    0,                        !- Solar Absorptance
    0;                        !- Visible Absorptance

Material:NoMass,
    1_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    2_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    3_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    4_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    5_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    6_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    7_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    8_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    9_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    10_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    15_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    16_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    19_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    20_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    2,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    38,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.74,                     !- Solar Transmittance at Normal Incidence
    0.09,                     !- Front Side Solar Reflectance at Normal Incidence
    0.1,                      !- Back Side Solar Reflectance at Normal Incidence
    0.82,                     !- Visible Transmittance at Normal Incidence
    0.11,                     !- Front Side Visible Reflectance at Normal Incidence
    0.12,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.2,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1002,                     !- Name
    Air,                      !- Gas Type
    0.013;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1002,      !- Name
    Air,                      !- Gas Type
    0.0065;                   !- Thickness

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    Combined semi-exposed roof - Uninsulated - Lightweight_Reversed,    !- Name
    Plasterboard_.013,        !- Outside Layer
    1_RVAL_2,                 !- Layer 2
    Plywood (Heavyweight)_.01;    !- Layer 3

Construction,
    Combined semi-exposed roof - Uninsulated - Lightweight_Reversed_Rev,    !- Name
    Plywood (Heavyweight)_.01,    !- Outside Layer
    2_RVAL_2,                 !- Layer 2
    Plasterboard_.013;        !- Layer 3

Construction,
    Combined external floor - Uninsulated - Lightweight,    !- Name
    External Rendering_.025,    !- Outside Layer
    3_RVAL_2,                 !- Layer 2
    Timber Flooring_.005;     !- Layer 3

Construction,
    Combined external floor - Uninsulated - Lightweight_Rev,    !- Name
    Timber Flooring_.005,     !- Outside Layer
    4_RVAL_2,                 !- Layer 2
    External Rendering_.025;    !- Layer 3

Construction,
    Pitched roof - Uninsulated - Lightweight,    !- Name
    Clay Tile (roofing)_.025,    !- Outside Layer
    5_RVAL_2,                 !- Layer 2
    Roofing Felt_.005;        !- Layer 3

Construction,
    Pitched roof - Uninsulated - Lightweight_Rev,    !- Name
    Roofing Felt_.005,        !- Outside Layer
    6_RVAL_2,                 !- Layer 2
    Clay Tile (roofing)_.025;    !- Layer 3

Construction,
    Semi-exposed wall Uninsulated - Lightweight,    !- Name
    Lightweight Metallic Cladding_.006,    !- Outside Layer
    7_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_.013;    !- Layer 3

Construction,
    Semi-exposed wall Uninsulated - Lightweight_Rev,    !- Name
    Gypsum Plasterboard_.013,    !- Outside Layer
    8_RVAL_2,                 !- Layer 2
    Lightweight Metallic Cladding_.006;    !- Layer 3

Construction,
    Wall - Uninsulated - Lightweight,    !- Name
    Lightweight Metallic Cladding_.006,    !- Outside Layer
    9_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_.013;    !- Layer 3

Construction,
    Wall - Uninsulated - Lightweight_Rev,    !- Name
    Gypsum Plasterboard_.013,    !- Outside Layer
    10_RVAL_2,                !- Layer 2
    Lightweight Metallic Cladding_.006;    !- Layer 3

Construction,
    100mm concrete slab_Reversed,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    100mm concrete slab_Reversed_Rev,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Wooden door,              !- Name
    Painted Oak_.035;         !- Outside Layer

Construction,
    Wooden door_Rev,          !- Name
    Painted Oak_.035;         !- Outside Layer

Construction,
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    15_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    16_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    Combined ground floor - Uninsulated - Lightweight,    !- Name
    Cast Concrete_.1,         !- Outside Layer
    Floor/Roof Screed_.07,    !- Layer 2
    Timber Flooring_.03;      !- Layer 3

Construction,
    Combined ground floor - Uninsulated - Lightweight_Rev,    !- Name
    Timber Flooring_.03,      !- Outside Layer
    Floor/Roof Screed_.07,    !- Layer 2
    Cast Concrete_.1;         !- Layer 3

Construction,
    Combined semi-exposed roof - Uninsulated - Lightweight,    !- Name
    Plywood (Heavyweight)_.01,    !- Outside Layer
    19_RVAL_2,                !- Layer 2
    Plasterboard_.013;        !- Layer 3

Construction,
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,    !- Name
    Plasterboard_.013,        !- Outside Layer
    20_RVAL_2,                !- Layer 2
    Plywood (Heavyweight)_.01;    !- Layer 3

Construction,
    Acristalamiento exterior del proyecto - 1001,    !- Name
    38,                       !- Outside Layer
    1002,                     !- Layer 2
    2;                        !- Layer 3

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    BLOQUE5:ZONA1,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    0.7649,                   !- Volume
    2.2914,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    BLOQUE6:ZONA2,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    42.9453,                  !- Volume
    18.7862,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    BLOQUE6:ZONA1,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    4.812,                    !- Volume
    2.0922,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    BLOQUE6:ZONA3,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    7.2531,                   !- Volume
    3.1535,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    BLOQUE2:ZONA3,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    4.6985,                   !- Volume
    0.3717,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    BLOQUE2:ZONA1,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    20.4027,                  !- Volume
    8.9095,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    BLOQUE2:ZONA2,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    26,                       !- Volume
    11.3537,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    BLOQUE4:ZONA1,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    14.0303,                  !- Volume
    26.4905,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

BuildingSurface:Detailed,
    BLOQUE5:ZONA1_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Reversed,    !- Construction Name
    BLOQUE5:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE6:ZONA2_Ceiling_11_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.25887439,               !- Vertex 1 Xcoordinate
    -3.78210862,              !- Vertex 1 Ycoordinate
    2.15,                     !- Vertex 1 Zcoordinate
    6.22785862,               !- Vertex 2 Xcoordinate
    -3.78210862,              !- Vertex 2 Ycoordinate
    2.15,                     !- Vertex 2 Zcoordinate
    6.22785862,               !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    2.15,                     !- Vertex 3 Zcoordinate
    8.25887439,               !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    2.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Ceiling_11_0_10000,    !- Name
    Ceiling,                  !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Reversed_Rev,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE5:ZONA1_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.22785862,               !- Vertex 1 Xcoordinate
    -3.78210862,              !- Vertex 1 Ycoordinate
    2.15,                     !- Vertex 1 Zcoordinate
    8.25887439,               !- Vertex 2 Xcoordinate
    -3.78210862,              !- Vertex 2 Ycoordinate
    2.15,                     !- Vertex 2 Zcoordinate
    8.25887439,               !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    2.15,                     !- Vertex 3 Zcoordinate
    6.22785862,               !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    2.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE5:ZONA1_ExtFloor_0_1_0,    !- Name
    Floor,                    !- Surface Type
    Combined external floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE5:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.22785862,               !- Vertex 1 Xcoordinate
    -3.78210862,              !- Vertex 1 Ycoordinate
    2.15,                     !- Vertex 1 Zcoordinate
    5.93285862,               !- Vertex 2 Xcoordinate
    -3.78210862,              !- Vertex 2 Ycoordinate
    2.15,                     !- Vertex 2 Zcoordinate
    5.93285862,               !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    2.15,                     !- Vertex 3 Zcoordinate
    6.22785862,               !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    2.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE5:ZONA1_ExtFloor_0_1_1,    !- Name
    Floor,                    !- Surface Type
    Combined external floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE5:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.25887439,               !- Vertex 1 Xcoordinate
    -4.08600788,              !- Vertex 1 Ycoordinate
    2.15,                     !- Vertex 1 Zcoordinate
    5.93285862,               !- Vertex 2 Xcoordinate
    -4.08600788,              !- Vertex 2 Ycoordinate
    2.15,                     !- Vertex 2 Zcoordinate
    5.93285862,               !- Vertex 3 Xcoordinate
    -3.78210862,              !- Vertex 3 Ycoordinate
    2.15,                     !- Vertex 3 Zcoordinate
    8.25887439,               !- Vertex 4 Xcoordinate
    -3.78210862,              !- Vertex 4 Ycoordinate
    2.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE5:ZONA1_ExtFloor_0_1_2,    !- Name
    Floor,                    !- Surface Type
    Combined external floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE5:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.55285862,               !- Vertex 1 Xcoordinate
    -4.08600788,              !- Vertex 1 Ycoordinate
    2.15,                     !- Vertex 1 Zcoordinate
    8.25887439,               !- Vertex 2 Xcoordinate
    -4.08600788,              !- Vertex 2 Ycoordinate
    2.15,                     !- Vertex 2 Zcoordinate
    8.25887439,               !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    2.15,                     !- Vertex 3 Zcoordinate
    8.55285862,               !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    2.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE5:ZONA1_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Pitched roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE5:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.55285862,               !- Vertex 1 Xcoordinate
    -4.08600788,              !- Vertex 1 Ycoordinate
    2.15,                     !- Vertex 1 Zcoordinate
    8.55285862,               !- Vertex 2 Xcoordinate
    -2.85600788,              !- Vertex 2 Ycoordinate
    2.15,                     !- Vertex 2 Zcoordinate
    6.7028586164,             !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    3.0100000015,             !- Vertex 3 Zcoordinate
    6.7028586164,             !- Vertex 4 Xcoordinate
    -4.08600788,              !- Vertex 4 Ycoordinate
    3.0100000015;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE5:ZONA1_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Semi-exposed wall Uninsulated - Lightweight_Rev,    !- Construction Name
    BLOQUE5:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE6:ZONA2_Partition_8_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    8.25887439,               !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    2.15,                     !- Vertex 1 Zcoordinate
    5.93285862,               !- Vertex 2 Xcoordinate
    -2.85600788,              !- Vertex 2 Ycoordinate
    2.15,                     !- Vertex 2 Zcoordinate
    6.0671609456,             !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    8.2301842014,             !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    2.3,                      !- Vertex 4 Zcoordinate
    8.25887439,               !- Vertex 5 Xcoordinate
    -2.85600788,              !- Vertex 5 Ycoordinate
    2.2866629394;             !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Partition_8_0_10001,    !- Name
    Wall,                     !- Surface Type
    Semi-exposed wall Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE5:ZONA1_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    5.93285862,               !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    2.15,                     !- Vertex 1 Zcoordinate
    8.25887439,               !- Vertex 2 Xcoordinate
    -2.85600788,              !- Vertex 2 Ycoordinate
    2.15,                     !- Vertex 2 Zcoordinate
    8.25887439,               !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    2.2866629394,             !- Vertex 3 Zcoordinate
    8.2301842014,             !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    2.3,                      !- Vertex 4 Zcoordinate
    6.0671609456,             !- Vertex 5 Xcoordinate
    -2.85600788,              !- Vertex 5 Ycoordinate
    2.3;                      !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE5:ZONA1_Partition_2_1_0,    !- Name
    Wall,                     !- Surface Type
    Semi-exposed wall Uninsulated - Lightweight_Rev,    !- Construction Name
    BLOQUE5:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA1_Partition_7_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    8.2301842014,             !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    6.0671609456,             !- Vertex 2 Xcoordinate
    -2.85600788,              !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    6.70285862,               !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    3.01;                     !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Partition_7_0_10002,    !- Name
    Wall,                     !- Surface Type
    Semi-exposed wall Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE5:ZONA1_Partition_2_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    6.0671609456,             !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    8.2301842014,             !- Vertex 2 Xcoordinate
    -2.85600788,              !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    6.70285862,               !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    3.01;                     !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE5:ZONA1_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE5:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.93285862,               !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    2.15,                     !- Vertex 1 Zcoordinate
    5.93285862,               !- Vertex 2 Xcoordinate
    -4.08600788,              !- Vertex 2 Ycoordinate
    2.15,                     !- Vertex 2 Zcoordinate
    6.7028586164,             !- Vertex 3 Xcoordinate
    -4.08600788,              !- Vertex 3 Ycoordinate
    3.0100000015,             !- Vertex 3 Zcoordinate
    6.7028586164,             !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    3.0100000015;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE5:ZONA1_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE5:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    5.93285862,               !- Vertex 1 Xcoordinate
    -4.08600788,              !- Vertex 1 Ycoordinate
    2.15,                     !- Vertex 1 Zcoordinate
    8.55285862,               !- Vertex 2 Xcoordinate
    -4.08600788,              !- Vertex 2 Ycoordinate
    2.15,                     !- Vertex 2 Zcoordinate
    6.7028586164,             !- Vertex 3 Xcoordinate
    -4.08600788,              !- Vertex 3 Ycoordinate
    3.0100000015;             !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Ceiling_0_0_0,    !- Name
    Ceiling,                  !- Surface Type
    100mm concrete slab_Reversed,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA3_Floor_0_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.20887439,               !- Vertex 1 Xcoordinate
    -0.55730354,              !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    7.50622634,               !- Vertex 2 Xcoordinate
    -0.55600788,              !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    7.50622634,               !- Vertex 3 Xcoordinate
    0.24399212,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    4.20887439,               !- Vertex 4 Xcoordinate
    0.24399212,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA3_Floor_0_0_10003,    !- Name
    Floor,                    !- Surface Type
    100mm concrete slab_Reversed_Rev,    !- Construction Name
    BLOQUE2:ZONA3,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE6:ZONA2_Ceiling_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.50622634,               !- Vertex 1 Xcoordinate
    -0.55600788,              !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    4.20887439,               !- Vertex 2 Xcoordinate
    -0.55730354,              !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    4.20887439,               !- Vertex 3 Xcoordinate
    0.24399212,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    7.50622634,               !- Vertex 4 Xcoordinate
    0.24399212,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Ceiling_0_1_0,    !- Name
    Ceiling,                  !- Surface Type
    100mm concrete slab_Reversed,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA1_Floor_0_0_10005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.5062263354,             !- Vertex 1 Xcoordinate
    -0.55600788,              !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    8.2562263424,             !- Vertex 2 Xcoordinate
    -0.5557131753,            !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    8.2562263417,             !- Vertex 3 Xcoordinate
    0.2439921164,             !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    7.5062263438,             !- Vertex 4 Xcoordinate
    0.2439921218,             !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Floor_0_0_10005,    !- Name
    Floor,                    !- Surface Type
    100mm concrete slab_Reversed_Rev,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE6:ZONA2_Ceiling_0_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.2562263424,             !- Vertex 1 Xcoordinate
    -0.5557131753,            !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    7.5062263354,             !- Vertex 2 Xcoordinate
    -0.55600788,              !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    7.5062263438,             !- Vertex 3 Xcoordinate
    0.2439921218,             !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    8.2562263417,             !- Vertex 4 Xcoordinate
    0.2439921164,             !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Ceiling_0_1_1,    !- Name
    Ceiling,                  !- Surface Type
    100mm concrete slab_Reversed,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA1_Floor_0_0_10006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.2088743918,             !- Vertex 1 Xcoordinate
    -2.8560078775,            !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    8.2562263442,             !- Vertex 2 Xcoordinate
    -2.8560078829,            !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    8.2562263424,             !- Vertex 3 Xcoordinate
    -0.5557131753,            !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    4.20887439,               !- Vertex 4 Xcoordinate
    -0.55730354,              !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Floor_0_0_10006,    !- Name
    Floor,                    !- Surface Type
    100mm concrete slab_Reversed_Rev,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE6:ZONA2_Ceiling_0_1_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.2562263442,             !- Vertex 1 Xcoordinate
    -2.8560078829,            !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    4.2088743918,             !- Vertex 2 Xcoordinate
    -2.8560078775,            !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    4.20887439,               !- Vertex 3 Xcoordinate
    -0.55730354,              !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    8.2562263424,             !- Vertex 4 Xcoordinate
    -0.5557131753,            !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Ceiling_0_2_0,    !- Name
    Ceiling,                  !- Surface Type
    100mm concrete slab_Reversed,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA2_Floor_0_0_10007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.20887439,               !- Vertex 1 Xcoordinate
    0.24399212,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    5.85694207,               !- Vertex 2 Xcoordinate
    0.24399212,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    5.85694207,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    4.20887439,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA2_Floor_0_0_10007,    !- Name
    Floor,                    !- Surface Type
    100mm concrete slab_Reversed_Rev,    !- Construction Name
    BLOQUE2:ZONA2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE6:ZONA2_Ceiling_0_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.85694207,               !- Vertex 1 Xcoordinate
    0.24399212,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    4.20887439,               !- Vertex 2 Xcoordinate
    0.24399212,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    4.20887439,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    5.85694207,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Ceiling_0_2_1,    !- Name
    Ceiling,                  !- Surface Type
    100mm concrete slab_Reversed,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA2_Floor_0_0_10008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.08387439,               !- Vertex 1 Xcoordinate
    0.24399212,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    8.25622634,               !- Vertex 2 Xcoordinate
    0.24399212,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    8.25622634,               !- Vertex 3 Xcoordinate
    1.09399212,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    7.08387439,               !- Vertex 4 Xcoordinate
    1.09399212,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA2_Floor_0_0_10008,    !- Name
    Floor,                    !- Surface Type
    100mm concrete slab_Reversed_Rev,    !- Construction Name
    BLOQUE2:ZONA2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE6:ZONA2_Ceiling_0_2_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.25622634,               !- Vertex 1 Xcoordinate
    0.24399212,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    7.08387439,               !- Vertex 2 Xcoordinate
    0.24399212,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    7.08387439,               !- Vertex 3 Xcoordinate
    1.09399212,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    8.25622634,               !- Vertex 4 Xcoordinate
    1.09399212,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Wall_1_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.85694207,               !- Vertex 1 Xcoordinate
    3.29224163,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.20887439,               !- Vertex 2 Xcoordinate
    3.29224163,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.20887439,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    5.85694207,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.20887439,               !- Vertex 1 Xcoordinate
    3.29224163,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.20887439,               !- Vertex 2 Xcoordinate
    -2.85600788,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.20887439,               !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    4.20887439,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE6:ZONA3_Partition_2_0_10009,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.85694207,               !- Vertex 1 Xcoordinate
    0.24394212,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.85694207,               !- Vertex 2 Xcoordinate
    3.29224163,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.85694207,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    5.85694207,               !- Vertex 4 Xcoordinate
    0.24394212,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA3_Partition_2_0_10009,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE6:ZONA3,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE6:ZONA2_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.85694207,               !- Vertex 1 Xcoordinate
    3.29224163,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.85694207,               !- Vertex 2 Xcoordinate
    0.24394212,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.85694207,               !- Vertex 3 Xcoordinate
    0.24394212,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    5.85694207,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE6:ZONA3_Partition_5_0_10010,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.08387439,               !- Vertex 1 Xcoordinate
    0.24394212,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.85694207,               !- Vertex 2 Xcoordinate
    0.24394212,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.85694207,               !- Vertex 3 Xcoordinate
    0.24394212,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    7.08387439,               !- Vertex 4 Xcoordinate
    0.24394212,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA3_Partition_5_0_10010,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE6:ZONA3,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE6:ZONA2_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.85694207,               !- Vertex 1 Xcoordinate
    0.24394212,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.08387439,               !- Vertex 2 Xcoordinate
    0.24394212,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.08387439,               !- Vertex 3 Xcoordinate
    0.24394212,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    5.85694207,               !- Vertex 4 Xcoordinate
    0.24394212,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE6:ZONA3_Partition_4_0_10011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.08387439,               !- Vertex 1 Xcoordinate
    1.09399212,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.08387439,               !- Vertex 2 Xcoordinate
    0.24394212,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.08387439,               !- Vertex 3 Xcoordinate
    0.24394212,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    7.08387439,               !- Vertex 4 Xcoordinate
    1.09399212,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA3_Partition_4_0_10011,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE6:ZONA3,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE6:ZONA2_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.08387439,               !- Vertex 1 Xcoordinate
    0.24394212,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.08387439,               !- Vertex 2 Xcoordinate
    1.09399212,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.08387439,               !- Vertex 3 Xcoordinate
    1.09399212,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    7.08387439,               !- Vertex 4 Xcoordinate
    0.24394212,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE6:ZONA1_Partition_4_0_10013,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.25887439,               !- Vertex 1 Xcoordinate
    1.09399212,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.08387439,               !- Vertex 2 Xcoordinate
    1.09399212,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.08387439,               !- Vertex 3 Xcoordinate
    1.09399212,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    8.25887439,               !- Vertex 4 Xcoordinate
    1.09399212,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA1_Partition_4_0_10013,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE6:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE6:ZONA2_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.08387439,               !- Vertex 1 Xcoordinate
    1.09399212,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.25887439,               !- Vertex 2 Xcoordinate
    1.09399212,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.25887439,               !- Vertex 3 Xcoordinate
    1.09399212,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    7.08387439,               !- Vertex 4 Xcoordinate
    1.09399212,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Wall_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.25887439,               !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    2.15,                     !- Vertex 1 Zcoordinate
    8.25887439,               !- Vertex 2 Xcoordinate
    1.09399212,               !- Vertex 2 Ycoordinate
    2.15,                     !- Vertex 2 Zcoordinate
    8.25887439,               !- Vertex 3 Xcoordinate
    1.09399212,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    8.25887439,               !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Wall_7_0_1,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.25887439,               !- Vertex 1 Xcoordinate
    -3.78210862,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.25887439,               !- Vertex 2 Xcoordinate
    1.09399212,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.25887439,               !- Vertex 3 Xcoordinate
    1.09399212,               !- Vertex 3 Ycoordinate
    2.15,                     !- Vertex 3 Zcoordinate
    8.25887439,               !- Vertex 4 Xcoordinate
    -3.78210862,              !- Vertex 4 Ycoordinate
    2.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Wall_8_1_1,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.82936651,               !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    0.929,                    !- Vertex 1 Zcoordinate
    6.22785862,               !- Vertex 2 Xcoordinate
    -2.85600788,              !- Vertex 2 Ycoordinate
    0.929,                    !- Vertex 2 Zcoordinate
    6.22785862,               !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    1.4301,                   !- Vertex 3 Zcoordinate
    5.82936651,               !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    1.4301;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Wall_8_1_2,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.62736651,               !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.22785862,               !- Vertex 2 Xcoordinate
    -2.85600788,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.22785862,               !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    0.929,                    !- Vertex 3 Zcoordinate
    4.62736651,               !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    0.929;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Wall_8_1_3,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.20887439,               !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.62736651,               !- Vertex 2 Xcoordinate
    -2.85600788,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.62736651,               !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    1.4301,                   !- Vertex 3 Zcoordinate
    4.20887439,               !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    1.4301;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Wall_8_1_5,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    5.8293665051,             !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    1.4301000019,             !- Vertex 1 Zcoordinate
    6.2278586151,             !- Vertex 2 Xcoordinate
    -2.85600788,              !- Vertex 2 Ycoordinate
    1.4300999995,             !- Vertex 2 Zcoordinate
    6.2278586194,             !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    2.1500000095,             !- Vertex 3 Zcoordinate
    5.9328586194,             !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    2.1500000012,             !- Vertex 4 Zcoordinate
    5.8293665087,             !- Vertex 5 Xcoordinate
    -2.85600788,              !- Vertex 5 Ycoordinate
    2.0344114142;             !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Wall_8_1_6,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.2088743892,             !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    1.4301000011,             !- Vertex 1 Zcoordinate
    4.6273665192,             !- Vertex 2 Xcoordinate
    -2.85600788,              !- Vertex 2 Ycoordinate
    1.4301000011,             !- Vertex 2 Zcoordinate
    4.6273665092,             !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    1.9309999911,             !- Vertex 3 Zcoordinate
    4.2088743892,             !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    1.9309999911;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Wall_8_1_7,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.2088743892,             !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    1.9309999911,             !- Vertex 1 Zcoordinate
    5.7367772192,             !- Vertex 2 Xcoordinate
    -2.85600788,              !- Vertex 2 Ycoordinate
    1.9310000011,             !- Vertex 2 Zcoordinate
    6.0671609492,             !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    2.3000000011,             !- Vertex 3 Zcoordinate
    4.2088743892,             !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    2.3000000011;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Wall_8_1_8,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.62736651,               !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    0.929,                    !- Vertex 1 Zcoordinate
    5.82936651,               !- Vertex 2 Xcoordinate
    -2.85600788,              !- Vertex 2 Ycoordinate
    0.929,                    !- Vertex 2 Zcoordinate
    5.82936651,               !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    1.931,                    !- Vertex 3 Zcoordinate
    4.62736651,               !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    1.931;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_GroundFloor_9_0_0,    !- Name
    Floor,                    !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.25887439,               !- Vertex 1 Xcoordinate
    -3.78210862,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.22785862,               !- Vertex 2 Xcoordinate
    -3.78210862,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.22785862,               !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.25887439,               !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_GroundFloor_9_0_1,    !- Name
    Floor,                    !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.85694207,               !- Vertex 1 Xcoordinate
    0.24394212,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.20887439,               !- Vertex 2 Xcoordinate
    0.24394212,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.20887439,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.85694207,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_GroundFloor_9_0_2,    !- Name
    Floor,                    !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.08387439,               !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.20887439,               !- Vertex 2 Xcoordinate
    -2.85600788,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.20887439,               !- Vertex 3 Xcoordinate
    0.24394212,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.08387439,               !- Vertex 4 Xcoordinate
    0.24394212,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_GroundFloor_9_0_3,    !- Name
    Floor,                    !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.25887439,               !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.08387439,               !- Vertex 2 Xcoordinate
    -2.85600788,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.08387439,               !- Vertex 3 Xcoordinate
    1.09399212,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.25887439,               !- Vertex 4 Xcoordinate
    1.09399212,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Wall_10_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.22785862,               !- Vertex 1 Xcoordinate
    -3.78210862,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.25887439,               !- Vertex 2 Xcoordinate
    -3.78210862,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.25887439,               !- Vertex 3 Xcoordinate
    -3.78210862,              !- Vertex 3 Ycoordinate
    2.15,                     !- Vertex 3 Zcoordinate
    6.22785862,               !- Vertex 4 Xcoordinate
    -3.78210862,              !- Vertex 4 Ycoordinate
    2.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA2_Wall_12_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.22785862,               !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.22785862,               !- Vertex 2 Xcoordinate
    -3.78210862,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.22785862,               !- Vertex 3 Xcoordinate
    -3.78210862,              !- Vertex 3 Ycoordinate
    2.15,                     !- Vertex 3 Zcoordinate
    6.22785862,               !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    2.15;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA1_Ceiling_0_0_0,    !- Name
    Ceiling,                  !- Surface Type
    100mm concrete slab_Reversed,    !- Construction Name
    BLOQUE6:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA2_Floor_0_0_10014,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.08387439,               !- Vertex 1 Xcoordinate
    1.09399212,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    8.25622634,               !- Vertex 2 Xcoordinate
    1.09399212,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    8.25622634,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    7.10887439,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA2_Floor_0_0_10014,    !- Name
    Floor,                    !- Surface Type
    100mm concrete slab_Reversed_Rev,    !- Construction Name
    BLOQUE2:ZONA2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE6:ZONA1_Ceiling_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.25622634,               !- Vertex 1 Xcoordinate
    1.09399212,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    7.08387439,               !- Vertex 2 Xcoordinate
    1.09399212,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    7.10887439,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    8.25622634,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA1_Wall_1_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.25887439,               !- Vertex 1 Xcoordinate
    3.29224163,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.10887439,               !- Vertex 2 Xcoordinate
    3.29224163,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.10887439,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    8.25887439,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA1_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE6:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE6:ZONA3_Partition_3_0_10015,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.10887439,               !- Vertex 1 Xcoordinate
    3.2922416314,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.0838743899,             !- Vertex 2 Xcoordinate
    1.0939921154,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.0838743899,             !- Vertex 3 Xcoordinate
    1.0939921154,             !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    7.10887439,               !- Vertex 4 Xcoordinate
    3.2922416314,             !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA3_Partition_3_0_10015,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE6:ZONA3,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE6:ZONA1_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.0838743899,             !- Vertex 1 Xcoordinate
    1.0939921154,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.10887439,               !- Vertex 2 Xcoordinate
    3.2922416314,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.10887439,               !- Vertex 3 Xcoordinate
    3.2922416314,             !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    7.0838743899,             !- Vertex 4 Xcoordinate
    1.0939921154,             !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA1_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.25887439,               !- Vertex 1 Xcoordinate
    1.09399212,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.25887439,               !- Vertex 2 Xcoordinate
    3.29224163,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.25887439,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    8.25887439,               !- Vertex 4 Xcoordinate
    1.09399212,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA1_GroundFloor_5_0_0,    !- Name
    Floor,                    !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA1,            !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.25887439,               !- Vertex 1 Xcoordinate
    1.09399212,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.08387439,               !- Vertex 2 Xcoordinate
    1.09399212,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.10887439,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.25887439,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA3_Ceiling_0_0_0,    !- Name
    Ceiling,                  !- Surface Type
    100mm concrete slab_Reversed,    !- Construction Name
    BLOQUE6:ZONA3,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA2_Floor_0_0_10016,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.85694207,               !- Vertex 1 Xcoordinate
    0.24399212,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    7.08387439,               !- Vertex 2 Xcoordinate
    0.24399212,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    7.10887439,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    5.85694207,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA2_Floor_0_0_10016,    !- Name
    Floor,                    !- Surface Type
    100mm concrete slab_Reversed_Rev,    !- Construction Name
    BLOQUE2:ZONA2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE6:ZONA3_Ceiling_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.08387439,               !- Vertex 1 Xcoordinate
    0.24399212,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    5.85694207,               !- Vertex 2 Xcoordinate
    0.24399212,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    5.85694207,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    7.10887439,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA3_Wall_1_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA3,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.10887439,               !- Vertex 1 Xcoordinate
    3.29224163,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.85694207,               !- Vertex 2 Xcoordinate
    3.29224163,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.85694207,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    7.10887439,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE6:ZONA3_GroundFloor_6_0_0,    !- Name
    Floor,                    !- Surface Type
    Combined ground floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE6:ZONA3,            !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.08387439,               !- Vertex 1 Xcoordinate
    0.24394212,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.85694207,               !- Vertex 2 Xcoordinate
    0.24394212,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.85694207,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.10887439,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA3_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA3,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE4:ZONA1_Floor_0_0_10017,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.20887439,               !- Vertex 1 Xcoordinate
    -0.55730354,              !- Vertex 1 Ycoordinate
    4.69,                     !- Vertex 1 Zcoordinate
    7.50622634,               !- Vertex 2 Xcoordinate
    -0.55600788,              !- Vertex 2 Ycoordinate
    4.69,                     !- Vertex 2 Zcoordinate
    7.50622634,               !- Vertex 3 Xcoordinate
    0.24399212,               !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    4.20887439,               !- Vertex 4 Xcoordinate
    0.24399212,               !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE4:ZONA1_Floor_0_0_10017,    !- Name
    Floor,                    !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,    !- Construction Name
    BLOQUE4:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA3_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.50622634,               !- Vertex 1 Xcoordinate
    -0.55600788,              !- Vertex 1 Ycoordinate
    4.69,                     !- Vertex 1 Zcoordinate
    4.20887439,               !- Vertex 2 Xcoordinate
    -0.55730354,              !- Vertex 2 Ycoordinate
    4.69,                     !- Vertex 2 Zcoordinate
    4.20887439,               !- Vertex 3 Xcoordinate
    0.24399212,               !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    7.50622634,               !- Vertex 4 Xcoordinate
    0.24399212,               !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA3_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE2:ZONA3,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA1_Partition_5_0_10018,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.2088743912,             !- Vertex 1 Xcoordinate
    -0.5573035381,            !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    7.5062263366,             !- Vertex 2 Xcoordinate
    -0.55600788,              !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    7.5062263366,             !- Vertex 3 Xcoordinate
    -0.55600788,              !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    4.2088743912,             !- Vertex 4 Xcoordinate
    -0.5573035381,            !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Partition_5_0_10018,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA3_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.5062263366,             !- Vertex 1 Xcoordinate
    -0.55600788,              !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    4.2088743912,             !- Vertex 2 Xcoordinate
    -0.5573035381,            !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    4.2088743912,             !- Vertex 3 Xcoordinate
    -0.5573035381,            !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    7.5062263366,             !- Vertex 4 Xcoordinate
    -0.55600788,              !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA3_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE2:ZONA3,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA1_Partition_4_0_10020,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.5062263374,             !- Vertex 1 Xcoordinate
    -0.55600788,              !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    7.5062263374,             !- Vertex 2 Xcoordinate
    0.24399212,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    7.5062263374,             !- Vertex 3 Xcoordinate
    0.24399212,               !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    7.5062263374,             !- Vertex 4 Xcoordinate
    -0.55600788,              !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Partition_4_0_10020,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA3_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.5062263374,             !- Vertex 1 Xcoordinate
    0.24399212,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    7.5062263374,             !- Vertex 2 Xcoordinate
    -0.55600788,              !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    7.5062263374,             !- Vertex 3 Xcoordinate
    -0.55600788,              !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    7.5062263374,             !- Vertex 4 Xcoordinate
    0.24399212,               !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA3_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE2:ZONA3,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA2_Partition_5_0_10021,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.50622634,               !- Vertex 1 Xcoordinate
    0.24399212,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    4.20887439,               !- Vertex 2 Xcoordinate
    0.24399212,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    4.20887439,               !- Vertex 3 Xcoordinate
    0.24399212,               !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    7.50622634,               !- Vertex 4 Xcoordinate
    0.24399212,               !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA2_Partition_5_0_10021,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE2:ZONA2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA3_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.20887439,               !- Vertex 1 Xcoordinate
    0.24399212,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    7.50622634,               !- Vertex 2 Xcoordinate
    0.24399212,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    7.50622634,               !- Vertex 3 Xcoordinate
    0.24399212,               !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    4.20887439,               !- Vertex 4 Xcoordinate
    0.24399212,               !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA3_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA3,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.2088743912,             !- Vertex 1 Xcoordinate
    0.24399212,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    4.2088743912,             !- Vertex 2 Xcoordinate
    -0.5573035381,            !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    4.2088743912,             !- Vertex 3 Xcoordinate
    -0.5573035381,            !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    4.2088743912,             !- Vertex 4 Xcoordinate
    0.24399212,               !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE4:ZONA1_Floor_0_0_10023,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.5062263354,             !- Vertex 1 Xcoordinate
    -0.55600788,              !- Vertex 1 Ycoordinate
    4.69,                     !- Vertex 1 Zcoordinate
    8.2562263424,             !- Vertex 2 Xcoordinate
    -0.5557131753,            !- Vertex 2 Ycoordinate
    4.69,                     !- Vertex 2 Zcoordinate
    8.2562263417,             !- Vertex 3 Xcoordinate
    0.2439921164,             !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    7.5062263438,             !- Vertex 4 Xcoordinate
    0.2439921218,             !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE4:ZONA1_Floor_0_0_10023,    !- Name
    Floor,                    !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,    !- Construction Name
    BLOQUE4:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA1_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.2562263424,             !- Vertex 1 Xcoordinate
    -0.5557131753,            !- Vertex 1 Ycoordinate
    4.69,                     !- Vertex 1 Zcoordinate
    7.5062263354,             !- Vertex 2 Xcoordinate
    -0.55600788,              !- Vertex 2 Ycoordinate
    4.69,                     !- Vertex 2 Zcoordinate
    7.5062263438,             !- Vertex 3 Xcoordinate
    0.2439921218,             !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    8.2562263417,             !- Vertex 4 Xcoordinate
    0.2439921164,             !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE4:ZONA1_Floor_0_0_10024,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.2088743918,             !- Vertex 1 Xcoordinate
    -2.8560078775,            !- Vertex 1 Ycoordinate
    4.69,                     !- Vertex 1 Zcoordinate
    8.2562263442,             !- Vertex 2 Xcoordinate
    -2.8560078829,            !- Vertex 2 Ycoordinate
    4.69,                     !- Vertex 2 Zcoordinate
    8.2562263424,             !- Vertex 3 Xcoordinate
    -0.5557131753,            !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    4.20887439,               !- Vertex 4 Xcoordinate
    -0.55730354,              !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE4:ZONA1_Floor_0_0_10024,    !- Name
    Floor,                    !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,    !- Construction Name
    BLOQUE4:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA1_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.2562263442,             !- Vertex 1 Xcoordinate
    -2.8560078829,            !- Vertex 1 Ycoordinate
    4.69,                     !- Vertex 1 Zcoordinate
    4.2088743918,             !- Vertex 2 Xcoordinate
    -2.8560078775,            !- Vertex 2 Ycoordinate
    4.69,                     !- Vertex 2 Zcoordinate
    4.20887439,               !- Vertex 3 Xcoordinate
    -0.55730354,              !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    8.2562263424,             !- Vertex 4 Xcoordinate
    -0.5557131753,            !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.2562263409,             !- Vertex 1 Xcoordinate
    -2.8560078837,            !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    8.2562263409,             !- Vertex 2 Xcoordinate
    0.24399212,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    8.2562263409,             !- Vertex 3 Xcoordinate
    0.24399212,               !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    8.2562263409,             !- Vertex 4 Xcoordinate
    -2.8560078837,            !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA2_Partition_6_0_10025,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.25622634,               !- Vertex 1 Xcoordinate
    0.24399212,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    7.50622634,               !- Vertex 2 Xcoordinate
    0.24399212,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    7.50622634,               !- Vertex 3 Xcoordinate
    0.24399212,               !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    8.25622634,               !- Vertex 4 Xcoordinate
    0.24399212,               !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA2_Partition_6_0_10025,    !- Name
    Wall,                     !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,    !- Construction Name
    BLOQUE2:ZONA2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA1_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.50622634,               !- Vertex 1 Xcoordinate
    0.24399212,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    8.25622634,               !- Vertex 2 Xcoordinate
    0.24399212,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    8.25622634,               !- Vertex 3 Xcoordinate
    0.24399212,               !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    7.50622634,               !- Vertex 4 Xcoordinate
    0.24399212,               !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.2088743917,             !- Vertex 1 Xcoordinate
    -0.5573035381,            !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    4.2088743917,             !- Vertex 2 Xcoordinate
    -2.85600788,              !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    4.2088743917,             !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    4.2088743917,             !- Vertex 4 Xcoordinate
    -0.5573035381,            !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Wall_7_1_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8098743874,             !- Vertex 1 Xcoordinate
    -2.8560078815,            !- Vertex 1 Ycoordinate
    3.419,                    !- Vertex 1 Zcoordinate
    8.2562263374,             !- Vertex 2 Xcoordinate
    -2.8560078837,            !- Vertex 2 Ycoordinate
    3.419,                    !- Vertex 2 Zcoordinate
    8.2562263374,             !- Vertex 3 Xcoordinate
    -2.8560078837,            !- Vertex 3 Ycoordinate
    3.9201,                   !- Vertex 3 Zcoordinate
    5.8098743874,             !- Vertex 4 Xcoordinate
    -2.8560078815,            !- Vertex 4 Ycoordinate
    3.9201;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Wall_7_1_1,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    4.6078743862,             !- Vertex 1 Xcoordinate
    -2.8560078804,            !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    6.0671609431,             !- Vertex 2 Xcoordinate
    -2.8560078817,            !- Vertex 2 Ycoordinate
    2.3000000019,             !- Vertex 2 Zcoordinate
    6.7028586141,             !- Vertex 3 Xcoordinate
    -2.8560078823,            !- Vertex 3 Ycoordinate
    3.0100000015,             !- Vertex 3 Zcoordinate
    5.8230330284,             !- Vertex 4 Xcoordinate
    -2.8560078815,            !- Vertex 4 Ycoordinate
    3.4190000039,             !- Vertex 4 Zcoordinate
    4.6078743864,             !- Vertex 5 Xcoordinate
    -2.8560078804,            !- Vertex 5 Ycoordinate
    3.4190000041;             !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Wall_7_1_2,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8230330284,             !- Vertex 1 Xcoordinate
    -2.8560078815,            !- Vertex 1 Ycoordinate
    3.4190000039,             !- Vertex 1 Zcoordinate
    8.2301841974,             !- Vertex 2 Xcoordinate
    -2.8560078837,            !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    8.2562263393,             !- Vertex 3 Xcoordinate
    -2.8560078837,            !- Vertex 3 Ycoordinate
    2.2999999994,             !- Vertex 3 Zcoordinate
    8.2562263395,             !- Vertex 4 Xcoordinate
    -2.8560078837,            !- Vertex 4 Ycoordinate
    3.4190000035;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Wall_7_1_3,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.2088743874,             !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    4.6078743874,             !- Vertex 2 Xcoordinate
    -2.8560078804,            !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    4.6078743874,             !- Vertex 3 Xcoordinate
    -2.8560078804,            !- Vertex 3 Ycoordinate
    3.9201,                   !- Vertex 3 Zcoordinate
    4.2088743874,             !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    3.9201;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Wall_7_1_4,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.2088743874,             !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    3.9201,                   !- Vertex 1 Zcoordinate
    4.6078743874,             !- Vertex 2 Xcoordinate
    -2.8560078804,            !- Vertex 2 Ycoordinate
    3.9201,                   !- Vertex 2 Zcoordinate
    4.6078743874,             !- Vertex 3 Xcoordinate
    -2.8560078804,            !- Vertex 3 Ycoordinate
    4.421,                    !- Vertex 3 Zcoordinate
    4.2088743874,             !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    4.421;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Wall_7_1_5,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.2088743874,             !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    4.421,                    !- Vertex 1 Zcoordinate
    5.8098743874,             !- Vertex 2 Xcoordinate
    -2.8560078815,            !- Vertex 2 Ycoordinate
    4.421,                    !- Vertex 2 Zcoordinate
    5.8098743874,             !- Vertex 3 Xcoordinate
    -2.8560078815,            !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    4.2088743874,             !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Wall_7_1_6,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.8098743874,             !- Vertex 1 Xcoordinate
    -2.8560078815,            !- Vertex 1 Ycoordinate
    3.9201,                   !- Vertex 1 Zcoordinate
    8.2562263374,             !- Vertex 2 Xcoordinate
    -2.8560078837,            !- Vertex 2 Ycoordinate
    3.9201,                   !- Vertex 2 Zcoordinate
    8.2562263374,             !- Vertex 3 Xcoordinate
    -2.8560078837,            !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    5.8098743874,             !- Vertex 4 Xcoordinate
    -2.8560078815,            !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA1_Wall_7_1_7,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6078743874,             !- Vertex 1 Xcoordinate
    -2.8560078804,            !- Vertex 1 Ycoordinate
    3.419,                    !- Vertex 1 Zcoordinate
    5.8098743874,             !- Vertex 2 Xcoordinate
    -2.8560078815,            !- Vertex 2 Ycoordinate
    3.419,                    !- Vertex 2 Zcoordinate
    5.8098743874,             !- Vertex 3 Xcoordinate
    -2.8560078815,            !- Vertex 3 Ycoordinate
    4.421,                    !- Vertex 3 Zcoordinate
    4.6078743874,             !- Vertex 4 Xcoordinate
    -2.8560078804,            !- Vertex 4 Ycoordinate
    4.421;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA2_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE4:ZONA1_Floor_0_0_10026,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.20887439,               !- Vertex 1 Xcoordinate
    0.24399212,               !- Vertex 1 Ycoordinate
    4.69,                     !- Vertex 1 Zcoordinate
    8.25622634,               !- Vertex 2 Xcoordinate
    0.24399212,               !- Vertex 2 Ycoordinate
    4.69,                     !- Vertex 2 Zcoordinate
    8.25622634,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    4.20887439,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE4:ZONA1_Floor_0_0_10026,    !- Name
    Floor,                    !- Surface Type
    Combined semi-exposed roof - Uninsulated - Lightweight_Rev,    !- Construction Name
    BLOQUE4:ZONA1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    BLOQUE2:ZONA2_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.25622634,               !- Vertex 1 Xcoordinate
    0.24399212,               !- Vertex 1 Ycoordinate
    4.69,                     !- Vertex 1 Zcoordinate
    4.20887439,               !- Vertex 2 Xcoordinate
    0.24399212,               !- Vertex 2 Ycoordinate
    4.69,                     !- Vertex 2 Zcoordinate
    4.20887439,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    8.25622634,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA2_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.2562263386,             !- Vertex 1 Xcoordinate
    0.24399212,               !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    8.2562263386,             !- Vertex 2 Xcoordinate
    3.2922416263,             !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    8.2562263386,             !- Vertex 3 Xcoordinate
    3.2922416263,             !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    8.2562263386,             !- Vertex 4 Xcoordinate
    0.24399212,               !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA2_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.2562263374,             !- Vertex 1 Xcoordinate
    3.2922416263,             !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    4.20887439,               !- Vertex 2 Xcoordinate
    3.2922416306,             !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    4.20887439,               !- Vertex 3 Xcoordinate
    3.2922416306,             !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    8.2562263374,             !- Vertex 4 Xcoordinate
    3.2922416263,             !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE2:ZONA2_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE2:ZONA2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.2088743905,             !- Vertex 1 Xcoordinate
    3.2922416306,             !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    4.2088743905,             !- Vertex 2 Xcoordinate
    0.24399212,               !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    4.2088743905,             !- Vertex 3 Xcoordinate
    0.24399212,               !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    4.2088743905,             !- Vertex 4 Xcoordinate
    3.2922416306,             !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE4:ZONA1_ExtFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Combined external floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE4:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.20887439,               !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    4.69,                     !- Vertex 1 Zcoordinate
    3.88622634,               !- Vertex 2 Xcoordinate
    -2.85600788,              !- Vertex 2 Ycoordinate
    4.69,                     !- Vertex 2 Zcoordinate
    3.88622634,               !- Vertex 3 Xcoordinate
    0.21821687,               !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    4.20887439,               !- Vertex 4 Xcoordinate
    0.21821687,               !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE4:ZONA1_ExtFloor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    Combined external floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE4:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.25622634,               !- Vertex 1 Xcoordinate
    -3.15775837,              !- Vertex 1 Ycoordinate
    4.69,                     !- Vertex 1 Zcoordinate
    3.88622634,               !- Vertex 2 Xcoordinate
    -3.15775837,              !- Vertex 2 Ycoordinate
    4.69,                     !- Vertex 2 Zcoordinate
    3.88622634,               !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    8.25622634,               !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE4:ZONA1_ExtFloor_0_0_2,    !- Name
    Floor,                    !- Surface Type
    Combined external floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE4:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.57622634,               !- Vertex 1 Xcoordinate
    -3.15775837,              !- Vertex 1 Ycoordinate
    4.69,                     !- Vertex 1 Zcoordinate
    8.25622634,               !- Vertex 2 Xcoordinate
    -3.15775837,              !- Vertex 2 Ycoordinate
    4.69,                     !- Vertex 2 Zcoordinate
    8.25622634,               !- Vertex 3 Xcoordinate
    0.21821687,               !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    8.57622634,               !- Vertex 4 Xcoordinate
    0.21821687,               !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE4:ZONA1_ExtFloor_0_0_3,    !- Name
    Floor,                    !- Surface Type
    Combined external floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE4:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.57622634,               !- Vertex 1 Xcoordinate
    0.21821687,               !- Vertex 1 Ycoordinate
    4.69,                     !- Vertex 1 Zcoordinate
    8.25622634,               !- Vertex 2 Xcoordinate
    0.21821687,               !- Vertex 2 Ycoordinate
    4.69,                     !- Vertex 2 Zcoordinate
    8.25622634,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    8.57622634,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE4:ZONA1_ExtFloor_0_0_4,    !- Name
    Floor,                    !- Surface Type
    Combined external floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE4:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.57622634,               !- Vertex 1 Xcoordinate
    3.29224163,               !- Vertex 1 Ycoordinate
    4.69,                     !- Vertex 1 Zcoordinate
    4.20887439,               !- Vertex 2 Xcoordinate
    3.29224163,               !- Vertex 2 Ycoordinate
    4.69,                     !- Vertex 2 Zcoordinate
    4.20887439,               !- Vertex 3 Xcoordinate
    3.59224163,               !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    8.57622634,               !- Vertex 4 Xcoordinate
    3.59224163,               !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE4:ZONA1_ExtFloor_0_0_5,    !- Name
    Floor,                    !- Surface Type
    Combined external floor - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE4:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.20887439,               !- Vertex 1 Xcoordinate
    0.21821687,               !- Vertex 1 Ycoordinate
    4.69,                     !- Vertex 1 Zcoordinate
    3.88622634,               !- Vertex 2 Xcoordinate
    0.21821687,               !- Vertex 2 Ycoordinate
    4.69,                     !- Vertex 2 Zcoordinate
    3.88622634,               !- Vertex 3 Xcoordinate
    3.59224163,               !- Vertex 3 Ycoordinate
    4.69,                     !- Vertex 3 Zcoordinate
    4.20887439,               !- Vertex 4 Xcoordinate
    3.59224163,               !- Vertex 4 Ycoordinate
    4.69;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE4:ZONA1_Wall_1_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE4:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    8.5762263421,             !- Vertex 1 Xcoordinate
    3.5922416286,             !- Vertex 1 Ycoordinate
    4.69,                     !- Vertex 1 Zcoordinate
    3.8862263421,             !- Vertex 2 Xcoordinate
    3.5922416286,             !- Vertex 2 Ycoordinate
    4.69,                     !- Vertex 2 Zcoordinate
    5.1462263465,             !- Vertex 3 Xcoordinate
    3.5922416263,             !- Vertex 3 Ycoordinate
    5.9299999997;             !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE4:ZONA1_Roof_2_0_0,    !- Name
    Roof,                     !- Surface Type
    Pitched roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE4:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.5762263421,             !- Vertex 1 Xcoordinate
    -3.1577583714,            !- Vertex 1 Ycoordinate
    4.69,                     !- Vertex 1 Zcoordinate
    8.5762263421,             !- Vertex 2 Xcoordinate
    3.5922416286,             !- Vertex 2 Ycoordinate
    4.69,                     !- Vertex 2 Zcoordinate
    5.1462263463,             !- Vertex 3 Xcoordinate
    3.5922416263,             !- Vertex 3 Ycoordinate
    5.9299999992,             !- Vertex 3 Zcoordinate
    5.1462263395,             !- Vertex 4 Xcoordinate
    -3.1577583714,            !- Vertex 4 Ycoordinate
    5.9300000016;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE4:ZONA1_Roof_3_0_0,    !- Name
    Roof,                     !- Surface Type
    Pitched roof - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE4:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.8862263421,             !- Vertex 1 Xcoordinate
    3.5922416286,             !- Vertex 1 Ycoordinate
    4.69,                     !- Vertex 1 Zcoordinate
    3.8862263421,             !- Vertex 2 Xcoordinate
    -3.1577583714,            !- Vertex 2 Ycoordinate
    4.69,                     !- Vertex 2 Zcoordinate
    5.1462263414,             !- Vertex 3 Xcoordinate
    -3.1577583714,            !- Vertex 3 Ycoordinate
    5.9299999989,             !- Vertex 3 Zcoordinate
    5.1462263444,             !- Vertex 4 Xcoordinate
    3.5922416263,             !- Vertex 4 Ycoordinate
    5.9300000019;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BLOQUE4:ZONA1_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Wall - Uninsulated - Lightweight,    !- Construction Name
    BLOQUE4:ZONA1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    3.8862263421,             !- Vertex 1 Xcoordinate
    -3.1577583714,            !- Vertex 1 Ycoordinate
    4.69,                     !- Vertex 1 Zcoordinate
    8.5762263421,             !- Vertex 2 Xcoordinate
    -3.1577583714,            !- Vertex 2 Ycoordinate
    4.69,                     !- Vertex 2 Zcoordinate
    5.1462263393,             !- Vertex 3 Xcoordinate
    -3.1577583714,            !- Vertex 3 Ycoordinate
    5.9300000011;             !- Vertex 3 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE6:ZONA2_Ceiling_0_0_0_0_0_0_Hole,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    BLOQUE6:ZONA2_Ceiling_0_0_0,    !- Building Surface Name
    BLOQUE2:ZONA3_Floor_0_0_0_0_0_0_Hole_10005,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.05622634,               !- Vertex 1 Xcoordinate
    -0.4819705739,            !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    7.43122634,               !- Vertex 2 Xcoordinate
    -0.48103734,              !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    7.43122634,               !- Vertex 3 Xcoordinate
    0.16899212,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    5.05622634,               !- Vertex 4 Xcoordinate
    0.16899212,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE2:ZONA3_Floor_0_0_0_0_0_0_Hole_10005,    !- Name
    Door,                     !- Surface Type
    IRTSurface,               !- Construction Name
    BLOQUE2:ZONA3_Floor_0_0_10003,    !- Building Surface Name
    BLOQUE6:ZONA2_Ceiling_0_0_0_0_0_0_Hole,    !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.43122634,               !- Vertex 1 Xcoordinate
    -0.48103734,              !- Vertex 1 Ycoordinate
    2.3,                      !- Vertex 1 Zcoordinate
    5.05622634,               !- Vertex 2 Xcoordinate
    -0.4819705739,            !- Vertex 2 Ycoordinate
    2.3,                      !- Vertex 2 Zcoordinate
    5.05622634,               !- Vertex 3 Xcoordinate
    0.16899212,               !- Vertex 3 Ycoordinate
    2.3,                      !- Vertex 3 Zcoordinate
    7.43122634,               !- Vertex 4 Xcoordinate
    0.16899212,               !- Vertex 4 Ycoordinate
    2.3;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE6:ZONA2_Wall_1_0_0_0_0_1_Door,    !- Name
    Door,                     !- Surface Type
    Wooden door,              !- Construction Name
    BLOQUE6:ZONA2_Wall_1_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.07687439,               !- Vertex 1 Xcoordinate
    3.29224163,               !- Vertex 1 Ycoordinate
    0.002,                    !- Vertex 1 Zcoordinate
    4.38087439,               !- Vertex 2 Xcoordinate
    3.29224163,               !- Vertex 2 Ycoordinate
    0.002,                    !- Vertex 2 Zcoordinate
    4.38087439,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    1.998,                    !- Vertex 3 Zcoordinate
    5.07687439,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    1.998;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE6:ZONA2_Wall_1_0_0_1_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Acristalamiento exterior del proyecto - 1001,    !- Construction Name
    BLOQUE6:ZONA2_Wall_1_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.68915822,               !- Vertex 1 Xcoordinate
    3.29224163,               !- Vertex 1 Ycoordinate
    1.12,                     !- Vertex 1 Zcoordinate
    5.16915822,               !- Vertex 2 Xcoordinate
    3.29224163,               !- Vertex 2 Ycoordinate
    1.12,                     !- Vertex 2 Zcoordinate
    5.16915822,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    1.84,                     !- Vertex 3 Zcoordinate
    5.68915822,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    1.84;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE6:ZONA2_Partition_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Wooden door,              !- Construction Name
    BLOQUE6:ZONA2_Partition_5_0_0,    !- Building Surface Name
    BLOQUE6:ZONA3_Partition_4_0_0_0_0_0_Door_10013,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.08387439,               !- Vertex 1 Xcoordinate
    1.01694212,               !- Vertex 1 Ycoordinate
    0.002,                    !- Vertex 1 Zcoordinate
    7.08387439,               !- Vertex 2 Xcoordinate
    0.32094212,               !- Vertex 2 Ycoordinate
    0.002,                    !- Vertex 2 Zcoordinate
    7.08387439,               !- Vertex 3 Xcoordinate
    0.32094212,               !- Vertex 3 Ycoordinate
    1.998,                    !- Vertex 3 Zcoordinate
    7.08387439,               !- Vertex 4 Xcoordinate
    1.01694212,               !- Vertex 4 Ycoordinate
    1.998;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE6:ZONA3_Partition_4_0_0_0_0_0_Door_10013,    !- Name
    Door,                     !- Surface Type
    Wooden door_Rev,          !- Construction Name
    BLOQUE6:ZONA3_Partition_4_0_10011,    !- Building Surface Name
    BLOQUE6:ZONA2_Partition_5_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.08387439,               !- Vertex 1 Xcoordinate
    0.32094212,               !- Vertex 1 Ycoordinate
    0.002,                    !- Vertex 1 Zcoordinate
    7.08387439,               !- Vertex 2 Xcoordinate
    1.01694212,               !- Vertex 2 Ycoordinate
    0.002,                    !- Vertex 2 Zcoordinate
    7.08387439,               !- Vertex 3 Xcoordinate
    1.01694212,               !- Vertex 3 Ycoordinate
    1.998,                    !- Vertex 3 Zcoordinate
    7.08387439,               !- Vertex 4 Xcoordinate
    0.32094212,               !- Vertex 4 Ycoordinate
    1.998;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE6:ZONA2_Wall_8_1_8_0_8_0_Win,    !- Name
    Window,                   !- Surface Type
    Acristalamiento exterior del proyecto - 1001,    !- Construction Name
    BLOQUE6:ZONA2_Wall_8_1_8,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.66836651,               !- Vertex 1 Xcoordinate
    -2.85600788,              !- Vertex 1 Ycoordinate
    0.97,                     !- Vertex 1 Zcoordinate
    5.78836651,               !- Vertex 2 Xcoordinate
    -2.85600788,              !- Vertex 2 Ycoordinate
    0.97,                     !- Vertex 2 Zcoordinate
    5.78836651,               !- Vertex 3 Xcoordinate
    -2.85600788,              !- Vertex 3 Ycoordinate
    1.89,                     !- Vertex 3 Zcoordinate
    4.66836651,               !- Vertex 4 Xcoordinate
    -2.85600788,              !- Vertex 4 Ycoordinate
    1.89;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE6:ZONA2_Wall_10_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Acristalamiento exterior del proyecto - 1001,    !- Construction Name
    BLOQUE6:ZONA2_Wall_10_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.60887439,               !- Vertex 1 Xcoordinate
    -3.78210862,              !- Vertex 1 Ycoordinate
    0.97,                     !- Vertex 1 Zcoordinate
    7.72887439,               !- Vertex 2 Xcoordinate
    -3.78210862,              !- Vertex 2 Ycoordinate
    0.97,                     !- Vertex 2 Zcoordinate
    7.72887439,               !- Vertex 3 Xcoordinate
    -3.78210862,              !- Vertex 3 Ycoordinate
    1.89,                     !- Vertex 3 Zcoordinate
    6.60887439,               !- Vertex 4 Xcoordinate
    -3.78210862,              !- Vertex 4 Ycoordinate
    1.89;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE6:ZONA2_Wall_12_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Wooden door,              !- Construction Name
    BLOQUE6:ZONA2_Wall_12_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.22785862,               !- Vertex 1 Xcoordinate
    -2.88800788,              !- Vertex 1 Ycoordinate
    0.002,                    !- Vertex 1 Zcoordinate
    6.22785862,               !- Vertex 2 Xcoordinate
    -3.63400788,              !- Vertex 2 Ycoordinate
    0.002,                    !- Vertex 2 Zcoordinate
    6.22785862,               !- Vertex 3 Xcoordinate
    -3.63400788,              !- Vertex 3 Ycoordinate
    1.998,                    !- Vertex 3 Zcoordinate
    6.22785862,               !- Vertex 4 Xcoordinate
    -2.88800788,              !- Vertex 4 Ycoordinate
    1.998;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE6:ZONA3_Wall_1_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Acristalamiento exterior del proyecto - 1001,    !- Construction Name
    BLOQUE6:ZONA3_Wall_1_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.76648752,               !- Vertex 1 Xcoordinate
    3.29224163,               !- Vertex 1 Ycoordinate
    1.32,                     !- Vertex 1 Zcoordinate
    6.24648752,               !- Vertex 2 Xcoordinate
    3.29224163,               !- Vertex 2 Ycoordinate
    1.32,                     !- Vertex 2 Zcoordinate
    6.24648752,               !- Vertex 3 Xcoordinate
    3.29224163,               !- Vertex 3 Ycoordinate
    1.84,                     !- Vertex 3 Zcoordinate
    6.76648752,               !- Vertex 4 Xcoordinate
    3.29224163,               !- Vertex 4 Ycoordinate
    1.84;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE2:ZONA3_Partition_2_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Wooden door,              !- Construction Name
    BLOQUE2:ZONA3_Partition_2_0_0,    !- Building Surface Name
    BLOQUE2:ZONA1_Partition_5_0_0_0_0_0_Door_10020,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.3588940396,             !- Vertex 1 Xcoordinate
    -0.5572445896,            !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    5.0588939856,             !- Vertex 2 Xcoordinate
    -0.5569695323,            !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    5.0588939856,             !- Vertex 3 Xcoordinate
    -0.5569695323,            !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    4.3588940396,             !- Vertex 4 Xcoordinate
    -0.5572445896,            !- Vertex 4 Ycoordinate
    4.4;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE2:ZONA1_Partition_5_0_0_0_0_0_Door_10020,    !- Name
    Door,                     !- Surface Type
    Wooden door_Rev,          !- Construction Name
    BLOQUE2:ZONA1_Partition_5_0_10018,    !- Building Surface Name
    BLOQUE2:ZONA3_Partition_2_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.0588939856,             !- Vertex 1 Xcoordinate
    -0.5569695323,            !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    4.3588940396,             !- Vertex 2 Xcoordinate
    -0.5572445896,            !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    4.3588940396,             !- Vertex 3 Xcoordinate
    -0.5572445896,            !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    5.0588939856,             !- Vertex 4 Xcoordinate
    -0.5569695323,            !- Vertex 4 Ycoordinate
    4.4;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE2:ZONA3_Partition_4_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Wooden door,              !- Construction Name
    BLOQUE2:ZONA3_Partition_4_0_0,    !- Building Surface Name
    BLOQUE2:ZONA2_Partition_5_0_0_0_0_0_Door_10023,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.05887439,               !- Vertex 1 Xcoordinate
    0.24399212,               !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    4.35887439,               !- Vertex 2 Xcoordinate
    0.24399212,               !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    4.35887439,               !- Vertex 3 Xcoordinate
    0.24399212,               !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    5.05887439,               !- Vertex 4 Xcoordinate
    0.24399212,               !- Vertex 4 Ycoordinate
    4.4;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE2:ZONA2_Partition_5_0_0_0_0_0_Door_10023,    !- Name
    Door,                     !- Surface Type
    Wooden door_Rev,          !- Construction Name
    BLOQUE2:ZONA2_Partition_5_0_10021,    !- Building Surface Name
    BLOQUE2:ZONA3_Partition_4_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.35887439,               !- Vertex 1 Xcoordinate
    0.24399212,               !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    5.05887439,               !- Vertex 2 Xcoordinate
    0.24399212,               !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    5.05887439,               !- Vertex 3 Xcoordinate
    0.24399212,               !- Vertex 3 Ycoordinate
    4.4,                      !- Vertex 3 Zcoordinate
    4.35887439,               !- Vertex 4 Xcoordinate
    0.24399212,               !- Vertex 4 Ycoordinate
    4.4;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE2:ZONA1_Wall_7_1_7_0_7_0_Win,    !- Name
    Window,                   !- Surface Type
    Acristalamiento exterior del proyecto - 1001,    !- Construction Name
    BLOQUE2:ZONA1_Wall_7_1_7,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.6488743874,             !- Vertex 1 Xcoordinate
    -2.8560078804,            !- Vertex 1 Ycoordinate
    3.46,                     !- Vertex 1 Zcoordinate
    5.7688743874,             !- Vertex 2 Xcoordinate
    -2.8560078814,            !- Vertex 2 Ycoordinate
    3.46,                     !- Vertex 2 Zcoordinate
    5.7688743874,             !- Vertex 3 Xcoordinate
    -2.8560078814,            !- Vertex 3 Ycoordinate
    4.38,                     !- Vertex 3 Zcoordinate
    4.6488743874,             !- Vertex 4 Xcoordinate
    -2.8560078804,            !- Vertex 4 Ycoordinate
    4.38;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BLOQUE2:ZONA2_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Acristalamiento exterior del proyecto - 1001,    !- Construction Name
    BLOQUE2:ZONA2_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.6162263335,             !- Vertex 1 Xcoordinate
    3.292241627,              !- Vertex 1 Ycoordinate
    3.53,                     !- Vertex 1 Zcoordinate
    6.4962263335,             !- Vertex 2 Xcoordinate
    3.2922416282,             !- Vertex 2 Ycoordinate
    3.53,                     !- Vertex 2 Zcoordinate
    6.4962263335,             !- Vertex 3 Xcoordinate
    3.2922416282,             !- Vertex 3 Ycoordinate
    4.45,                     !- Vertex 3 Zcoordinate
    7.6162263335,             !- Vertex 4 Xcoordinate
    3.292241627,              !- Vertex 4 Ycoordinate
    4.45;                     !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0.0,                      !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

SurfaceProperty:ConvectionCoefficients,
    BLOQUE6:ZONA2_Ceiling_0_0_0_0_0_0_Hole,    !- Surface Name
    Outside,                  !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    .1,                       !- Convection Coefficient 1
    ,                         !- Convection Coefficient 1 Schedule Name
    ,                         !- Convection Coefficient 1 User Curve Name
    Inside,                   !- Convection Coefficient 2 Location
    Value,                    !- Convection Coefficient 2 Type
    .1,                       !- Convection Coefficient 2
    ,                         !- Convection Coefficient 2 Schedule Name
    ;                         !- Convection Coefficient 2 User Curve Name

PEOPLE,
    People BLOQUE6:ZONA2,     !- Name
    BLOQUE6:ZONA2,            !- Zone or ZoneList Name
    Heating_activation_time_chile,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 3259,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 3259,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People BLOQUE6:ZONA1,     !- Name
    BLOQUE6:ZONA1,            !- Zone or ZoneList Name
    Heating_activation_time_chile,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 3273,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 3273,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People BLOQUE6:ZONA3,     !- Name
    BLOQUE6:ZONA3,            !- Zone or ZoneList Name
    Heating_activation_time_chile,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 3280,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 3280,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People BLOQUE2:ZONA3,     !- Name
    BLOQUE2:ZONA3,            !- Zone or ZoneList Name
    Heating_activation_time_chile,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 3316,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 3316,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People BLOQUE2:ZONA1,     !- Name
    BLOQUE2:ZONA1,            !- Zone or ZoneList Name
    Heating_activation_time_chile,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 3323,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 3323,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People BLOQUE2:ZONA2,     !- Name
    BLOQUE2:ZONA2,            !- Zone or ZoneList Name
    Heating_activation_time_chile,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 3332,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 3332,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

Lights,
    BLOQUE5:ZONA1 General lighting,    !- Name
    BLOQUE5:ZONA1,            !- Zone or ZoneList Name
    8:00 - 18:00 Mon - Sat,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE5:ZONA1#GeneralLights;    !- EndUse Subcategory

Lights,
    BLOQUE6:ZONA2 General lighting,    !- Name
    BLOQUE6:ZONA2,            !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE6:ZONA2#GeneralLights;    !- EndUse Subcategory

Lights,
    BLOQUE6:ZONA1 General lighting,    !- Name
    BLOQUE6:ZONA1,            !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE6:ZONA1#GeneralLights;    !- EndUse Subcategory

Lights,
    BLOQUE6:ZONA3 General lighting,    !- Name
    BLOQUE6:ZONA3,            !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE6:ZONA3#GeneralLights;    !- EndUse Subcategory

Lights,
    BLOQUE2:ZONA3 General lighting,    !- Name
    BLOQUE2:ZONA3,            !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE2:ZONA3#GeneralLights;    !- EndUse Subcategory

Lights,
    BLOQUE2:ZONA1 General lighting,    !- Name
    BLOQUE2:ZONA1,            !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE2:ZONA1#GeneralLights;    !- EndUse Subcategory

Lights,
    BLOQUE2:ZONA2 General lighting,    !- Name
    BLOQUE2:ZONA2,            !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE2:ZONA2#GeneralLights;    !- EndUse Subcategory

Lights,
    BLOQUE4:ZONA1 General lighting,    !- Name
    BLOQUE4:ZONA1,            !- Zone or ZoneList Name
    8:00 - 18:00 Mon - Sat,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#BLOQUE4:ZONA1#GeneralLights;    !- EndUse Subcategory

OtherEquipment,
    BLOQUE6:ZONA2 Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    BLOQUE6:ZONA2,            !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    BLOQUE6:ZONA1 Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    BLOQUE6:ZONA1,            !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    BLOQUE6:ZONA3 Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    BLOQUE6:ZONA3,            !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    BLOQUE2:ZONA3 Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    BLOQUE2:ZONA3,            !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    BLOQUE2:ZONA1 Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    BLOQUE2:ZONA1,            !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    BLOQUE2:ZONA2 Equipment gain,    !- Name
    Electricity,              !- Fuel Type
    BLOQUE2:ZONA2,            !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OutputControl:IlluminanceMap:Style,
    Comma;                    !- Column Separator

ZoneInfiltration:DesignFlowRate,
    BLOQUE5:ZONA1 Infiltration,    !- Name
    BLOQUE5:ZONA1,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.000212,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    BLOQUE6:ZONA2 Infiltration,    !- Name
    BLOQUE6:ZONA2,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.011929,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    BLOQUE6:ZONA1 Infiltration,    !- Name
    BLOQUE6:ZONA1,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.001337,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    BLOQUE6:ZONA3 Infiltration,    !- Name
    BLOQUE6:ZONA3,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.002015,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    BLOQUE2:ZONA3 Infiltration,    !- Name
    BLOQUE2:ZONA3,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.001305,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    BLOQUE2:ZONA1 Infiltration,    !- Name
    BLOQUE2:ZONA1,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.005667,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    BLOQUE2:ZONA2 Infiltration,    !- Name
    BLOQUE2:ZONA2,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.007222,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    BLOQUE4:ZONA1 Infiltration,    !- Name
    BLOQUE4:ZONA1,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.003897,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
    BLOQUE6:ZONA2,            !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Office_OpenOff_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    BLOQUE6:ZONA1,            !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Office_OpenOff_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    BLOQUE6:ZONA3,            !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Office_OpenOff_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    BLOQUE2:ZONA3,            !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Office_OpenOff_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    BLOQUE2:ZONA1,            !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Office_OpenOff_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    BLOQUE2:ZONA2,            !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Office_OpenOff_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:ZoneAirDistribution,
    BLOQUE6:ZONA2,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    BLOQUE6:ZONA1,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    BLOQUE6:ZONA3,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    BLOQUE2:ZONA3,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    BLOQUE2:ZONA1,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    BLOQUE2:ZONA2,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Zone,
    BLOQUE6:ZONA2,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    BLOQUE6:ZONA2,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    BLOQUE6:ZONA2;            !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    BLOQUE6:ZONA1,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    BLOQUE6:ZONA1,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    BLOQUE6:ZONA1;            !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    BLOQUE6:ZONA3,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    BLOQUE6:ZONA3,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    BLOQUE6:ZONA3;            !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    BLOQUE2:ZONA3,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    BLOQUE2:ZONA3,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    BLOQUE2:ZONA3;            !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    BLOQUE2:ZONA1,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    BLOQUE2:ZONA1,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    BLOQUE2:ZONA1;            !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    BLOQUE2:ZONA2,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    BLOQUE2:ZONA2,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    BLOQUE2:ZONA2;            !- Design Specification Zone Air Distribution Object Name

ZoneControl:Thermostat,
    BLOQUE6:ZONA2 Thermostat,    !- Name
    BLOQUE6:ZONA2,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE6:ZONA2;    !- Control 1 Name

ZoneControl:Thermostat,
    BLOQUE6:ZONA1 Thermostat,    !- Name
    BLOQUE6:ZONA1,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE6:ZONA1;    !- Control 1 Name

ZoneControl:Thermostat,
    BLOQUE6:ZONA3 Thermostat,    !- Name
    BLOQUE6:ZONA3,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE6:ZONA3;    !- Control 1 Name

ZoneControl:Thermostat,
    BLOQUE2:ZONA3 Thermostat,    !- Name
    BLOQUE2:ZONA3,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE2:ZONA3;    !- Control 1 Name

ZoneControl:Thermostat,
    BLOQUE2:ZONA1 Thermostat,    !- Name
    BLOQUE2:ZONA1,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE2:ZONA1;    !- Control 1 Name

ZoneControl:Thermostat,
    BLOQUE2:ZONA2 Thermostat,    !- Name
    BLOQUE2:ZONA2,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone BLOQUE2:ZONA2;    !- Control 1 Name

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE6:ZONA2 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch;    !- Radiative Fraction Schedule Name

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE6:ZONA1 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch;    !- Radiative Fraction Schedule Name

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE6:ZONA3 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch;    !- Radiative Fraction Schedule Name

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE2:ZONA3 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch;    !- Radiative Fraction Schedule Name

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE2:ZONA1 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch;    !- Radiative Fraction Schedule Name

ZoneControl:Thermostat:OperativeTemperature,
    BLOQUE2:ZONA2 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch;    !- Radiative Fraction Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE6:ZONA2,    !- Name
    BLOQUE6:ZONA2 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    BLOQUE6:ZONA2 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE6:ZONA1,    !- Name
    BLOQUE6:ZONA1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    BLOQUE6:ZONA1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE6:ZONA3,    !- Name
    BLOQUE6:ZONA3 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    BLOQUE6:ZONA3 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE2:ZONA3,    !- Name
    BLOQUE2:ZONA3 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    BLOQUE2:ZONA3 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE2:ZONA1,    !- Name
    BLOQUE2:ZONA1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    BLOQUE2:ZONA1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone BLOQUE2:ZONA2,    !- Name
    BLOQUE2:ZONA2 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    BLOQUE2:ZONA2 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE6:ZONA2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE6:ZONA2 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    BLOQUE6:ZONA2 Heating Availability Sch,    !- Heating Availability Schedule Name
    BLOQUE6:ZONA2 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    BLOQUE6:ZONA2,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE6:ZONA1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE6:ZONA1 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    BLOQUE6:ZONA1 Heating Availability Sch,    !- Heating Availability Schedule Name
    BLOQUE6:ZONA1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    BLOQUE6:ZONA1,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE6:ZONA3 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE6:ZONA3 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    BLOQUE6:ZONA3 Heating Availability Sch,    !- Heating Availability Schedule Name
    BLOQUE6:ZONA3 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    BLOQUE6:ZONA3,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE2:ZONA3 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE2:ZONA3 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    BLOQUE2:ZONA3 Heating Availability Sch,    !- Heating Availability Schedule Name
    BLOQUE2:ZONA3 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    BLOQUE2:ZONA3,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE2:ZONA1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE2:ZONA1 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    BLOQUE2:ZONA1 Heating Availability Sch,    !- Heating Availability Schedule Name
    BLOQUE2:ZONA1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    BLOQUE2:ZONA1,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    BLOQUE2:ZONA2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node BLOQUE2:ZONA2 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    BLOQUE2:ZONA2 Heating Availability Sch,    !- Heating Availability Schedule Name
    BLOQUE2:ZONA2 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    BLOQUE2:ZONA2,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    BLOQUE6:ZONA2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    BLOQUE6:ZONA2 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    BLOQUE6:ZONA1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    BLOQUE6:ZONA1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    BLOQUE6:ZONA3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    BLOQUE6:ZONA3 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    BLOQUE2:ZONA3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    BLOQUE2:ZONA3 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    BLOQUE2:ZONA1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    BLOQUE2:ZONA1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    BLOQUE2:ZONA2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    BLOQUE2:ZONA2 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    BLOQUE6:ZONA2,            !- Zone Name
    BLOQUE6:ZONA2 Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE6:ZONA2 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE6:ZONA2 Zone,    !- Zone Air Node Name
    Node BLOQUE6:ZONA2 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    BLOQUE6:ZONA1,            !- Zone Name
    BLOQUE6:ZONA1 Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE6:ZONA1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE6:ZONA1 Zone,    !- Zone Air Node Name
    Node BLOQUE6:ZONA1 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    BLOQUE6:ZONA3,            !- Zone Name
    BLOQUE6:ZONA3 Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE6:ZONA3 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE6:ZONA3 Zone,    !- Zone Air Node Name
    Node BLOQUE6:ZONA3 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    BLOQUE2:ZONA3,            !- Zone Name
    BLOQUE2:ZONA3 Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE2:ZONA3 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE2:ZONA3 Zone,    !- Zone Air Node Name
    Node BLOQUE2:ZONA3 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    BLOQUE2:ZONA1,            !- Zone Name
    BLOQUE2:ZONA1 Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE2:ZONA1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE2:ZONA1 Zone,    !- Zone Air Node Name
    Node BLOQUE2:ZONA1 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    BLOQUE2:ZONA2,            !- Zone Name
    BLOQUE2:ZONA2 Equipment,    !- Zone Conditioning Equipment List Name
    BLOQUE2:ZONA2 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node BLOQUE2:ZONA2 Zone,    !- Zone Air Node Name
    Node BLOQUE2:ZONA2 Out;    !- Zone Return Air Node or NodeList Name

NodeList,
    BLOQUE6:ZONA2 Inlets,     !- Name
    Node BLOQUE6:ZONA2 In;    !- Node 1 Name

NodeList,
    BLOQUE6:ZONA1 Inlets,     !- Name
    Node BLOQUE6:ZONA1 In;    !- Node 1 Name

NodeList,
    BLOQUE6:ZONA3 Inlets,     !- Name
    Node BLOQUE6:ZONA3 In;    !- Node 1 Name

NodeList,
    BLOQUE2:ZONA3 Inlets,     !- Name
    Node BLOQUE2:ZONA3 In;    !- Node 1 Name

NodeList,
    BLOQUE2:ZONA1 Inlets,     !- Name
    Node BLOQUE2:ZONA1 In;    !- Node 1 Name

NodeList,
    BLOQUE2:ZONA2 Inlets,     !- Name
    Node BLOQUE2:ZONA2 In;    !- Node 1 Name

WaterUse:Equipment,
    DHW BLOQUE6:ZONA2,        !- Name
    DHW BLOQUE6:ZONA2,        !- EndUse Subcategory
    1.159642e-07,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature BLOQUE6:ZONA2,    !- Target Temperature Schedule Name
    DHW Supply Temperature BLOQUE6:ZONA2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature BLOQUE6:ZONA2,    !- Cold Water Supply Temperature Schedule Name
    BLOQUE6:ZONA2,            !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW BLOQUE6:ZONA1,        !- Name
    DHW BLOQUE6:ZONA1,        !- EndUse Subcategory
    1.291481e-08,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature BLOQUE6:ZONA1,    !- Target Temperature Schedule Name
    DHW Supply Temperature BLOQUE6:ZONA1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature BLOQUE6:ZONA1,    !- Cold Water Supply Temperature Schedule Name
    BLOQUE6:ZONA1,            !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW BLOQUE6:ZONA3,        !- Name
    DHW BLOQUE6:ZONA3,        !- EndUse Subcategory
    1.946605e-08,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature BLOQUE6:ZONA3,    !- Target Temperature Schedule Name
    DHW Supply Temperature BLOQUE6:ZONA3,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature BLOQUE6:ZONA3,    !- Cold Water Supply Temperature Schedule Name
    BLOQUE6:ZONA3,            !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW BLOQUE2:ZONA3,        !- Name
    DHW BLOQUE2:ZONA3,        !- EndUse Subcategory
    2.294444e-09,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature BLOQUE2:ZONA3,    !- Target Temperature Schedule Name
    DHW Supply Temperature BLOQUE2:ZONA3,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature BLOQUE2:ZONA3,    !- Cold Water Supply Temperature Schedule Name
    BLOQUE2:ZONA3,            !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW BLOQUE2:ZONA1,        !- Name
    DHW BLOQUE2:ZONA1,        !- EndUse Subcategory
    5.499691e-08,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature BLOQUE2:ZONA1,    !- Target Temperature Schedule Name
    DHW Supply Temperature BLOQUE2:ZONA1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature BLOQUE2:ZONA1,    !- Cold Water Supply Temperature Schedule Name
    BLOQUE2:ZONA1,            !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW BLOQUE2:ZONA2,        !- Name
    DHW BLOQUE2:ZONA2,        !- EndUse Subcategory
    7.008457e-08,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature BLOQUE2:ZONA2,    !- Target Temperature Schedule Name
    DHW Supply Temperature BLOQUE2:ZONA2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature BLOQUE2:ZONA2,    !- Cold Water Supply Temperature Schedule Name
    BLOQUE2:ZONA2,            !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

Output:VariableDictionary,
    IDF;                      !- Key Field

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:EnergyManagementSystem,
    Verbose,                  !- Actuator Availability Dictionary Reporting
    Verbose,                  !- Internal Variable Availability Dictionary Reporting
    None;                     !- EMS Runtime Language Debug Output Level

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    Standard62.1Summary,      !- Report 6 Name
    ClimaticDataSummary,      !- Report 7 Name
    EquipmentSummary,         !- Report 8 Name
    EnvelopeSummary,          !- Report 9 Name
    LightingSummary,          !- Report 10 Name
    HVACSizingSummary,        !- Report 11 Name
    SystemSummary,            !- Report 12 Name
    ComponentSizingSummary,    !- Report 13 Name
    OutdoorAirSummary,        !- Report 14 Name
    ObjectCountSummary;       !- Report 15 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    BLOQUE5:ZONA1,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE5:ZONA1,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE5:ZONA1,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE5:ZONA1,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA2,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA2,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA2,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA2,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA1,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA1,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA1,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA1,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA3,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA3,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA3,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA3,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA3,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA3,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA3,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA3,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA2,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA2,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA2,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA2,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE4:ZONA1,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE4:ZONA1,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE4:ZONA1,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE4:ZONA1,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE5:ZONA1,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE5:ZONA1,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE5:ZONA1,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE5:ZONA1,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA2,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA2,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA2,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA2,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA1,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA1,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA1,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA1,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA3,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA3,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA3,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE6:ZONA3,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA3,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA3,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA3,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA3,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA1,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA2,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA2,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA2,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE2:ZONA2,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE4:ZONA1,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE4:ZONA1,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE4:ZONA1,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    BLOQUE4:ZONA1,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Monthly;                  !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    RunPeriod;                !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3.0,                      !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1