! File generated by DesignBuilder - 7.3.0.016 10/02/2024 - 9:24:41
! Source file: D:\OneDrive - UNIVERSIDAD DE SEVILLA\Papers OneDrive\Paper Chile\Modificaciones COMB 03\COMB 03_CA1.2,2,3,4,5.2,6,7,8_08.08.23.dsb

! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

Version, 9.4;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Sitio (01-01:31-12),                           !- Location
   1,1,,                                          !- Start Month , Day
   12,31,,                                        !- End Month , Day
   Monday,                                        !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   Yes,                                           !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time in weather file
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\Los Angeles Estacion Human 2020.epw

Site:Location,Sitio (01-01:31-12)  (01-01:31-12), !- Location Name
   -36.77,                                        !- Latitude
   -73.07,                                        !- Longitude
   -4,                                            !- Time Zone
   148;                                           !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   18.74,                                         !- January FCfactorMethod ground temperature {C}
   19.18,                                         !- Februry FCfactorMethod ground temperature {C}
   18.19,                                         !- March FCfactorMethod ground temperature {C}
   16.70,                                         !- April FCfactorMethod ground temperature {C}
   12.90,                                         !- May FCfactorMethod ground temperature {C}
   10.01,                                         !- June FCfactorMethod ground temperature {C}
   8.10,                                          !- July FCfactorMethod ground temperature {C}
   7.58,                                          !- August FCfactorMethod ground temperature {C}
   8.67,                                          !- September FCfactorMethod ground temperature {C}
   10.99,                                         !- October FCfactorMethod ground temperature {C}
   14.03,                                         !- November FCfactorMethod ground temperature {C}
   16.81;                                         !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   Yes,                                           !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Sitio (01-01:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   24.4,                                          !- Maximum Dry-Bulb Temperature {C}
   11.1,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   17.2,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   99559.6,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in Sitio (01-01:31-12),  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   1.2,                                           !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   1.2,                                           !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   99559.6,                                       !- Barometric Pressure {N/M**2}
   17.4,                                          !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 2;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Profile: Off
Schedule:Day:Interval, 11 , Any number, No, 
24:00,  0;

! Profile: CEV CARGAS INTERNAS ASOCIADAS 2022
Schedule:Day:List, 10017 , Any number, No, 
60,
.85,
.85,
.85,
.85,
.85,
.85,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
.85,
.85;

! Profile: 9H CALF MULCHEN 2022
Schedule:Day:List, 10019 , Any number, No, 
60,
0,
0,
0,
0,
0,
0,
1,
1,
1,
0,
0,
0,
0,
0,
0,
0,
0,
1,
1,
1,
1,
1,
1,
0;

! Profile: 10H CALF MULCHEN 2022
Schedule:Day:List, 10020 , Any number, No, 
60,
0,
0,
0,
0,
0,
0,
1,
1,
1,
0,
0,
0,
0,
0,
0,
0,
0,
1,
1,
1,
1,
1,
1,
1;

! Profile: 5H VENT NATURAL VERANO
Schedule:Day:List, 10021 , Any number, No, 
60,
0,
0,
0,
0,
0,
0,
0,
0,
1,
1,
0,
0,
0,
0,
0,
0,
1,
1,
1,
0,
0,
0,
0,
0;

! Profile: 1H VENT NATURAL INVIERNO
Schedule:Day:List, 10022 , Any number, No, 
60,
0,
0,
0,
0,
0,
0,
0,
0,
1,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

! Profile: 2.5 H ILUM
Schedule:Day:List, 10023 , Any number, No, 
60,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
1,
1,
.55,
0,
0;

! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Control type schedule: Always 4
Schedule:Compact, 
Control type schedule: Always 4, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,    4 ;


! Schedule: Relative humidity setpoint schedule: Always 50.00
Schedule:Compact, 
Relative humidity setpoint schedule: Always 50.00, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   50 ;


! Schedule: Heating Fanger comfort setpoint: Always -0.5
Schedule:Compact, 
Heating Fanger comfort setpoint: Always -0.5, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,  -0.5;


! Schedule: Cooling Fanger comfort setpoint: Always  0.1
Schedule:Compact, 
Cooling Fanger comfort setpoint: Always  0.1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1;


! Schedule: Minimum outdoor ventilation air schedule: Always 1 ac/h
Schedule:Compact, 
Minimum outdoor ventilation air schedule: Always 1 ac/h, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 1 ;


! Schedule: Simple Airflow Control Type Schedule: Always 0
Schedule:Compact, 
Simple Airflow Control Type Schedule: Always 0, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0 ;


! Schedule: Zone CO2 setpoint: Always 900ppm
Schedule:Compact,
Zone CO2 setpoint: Always 900ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  900  ;


! Schedule: Min CO2 concentration: Always 600ppm
Schedule:Compact,
Min CO2 concentration: Always 600ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  600  ;


! Schedule: Generic contaminant setpoint: Always 0.5ppm
Schedule:Compact,
Generic contaminant setpoint: Always 0.5ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0.5  ;


! Schedule: Air distribution effectiveness (always 1)
Schedule:Compact, 
Air distribution effectiveness (always 1), 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 1;


! Schedule: Max CO2 concentration: Always 900ppm
Schedule:Compact,
Max CO2 concentration: Always 900ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  900  ;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: Cooling fraction schedule
Schedule:Compact,
Cooling fraction schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1 ;


! Schedule: Heating fraction schedule
Schedule:Compact,
Heating fraction schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1 ;


! Schedule: CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22
Schedule:Week:Daily, CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10017,                                         !- Sunday
   10017,                                         !- Monday
   10017,                                         !- Tuesday
   10017,                                         !- Wednesday
   10017,                                         !- Thursday
   10017,                                         !- Friday
   10017,                                         !- Saturday
   10017,                                         !- Holiday
   10017,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10017,                                         !- CustomDay1
   10017;                                         !- CustomDay2

Schedule:Week:Daily, CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10017,                                         !- Sunday
   10017,                                         !- Monday
   10017,                                         !- Tuesday
   10017,                                         !- Wednesday
   10017,                                         !- Thursday
   10017,                                         !- Friday
   10017,                                         !- Saturday
   10017,                                         !- Holiday
   10017,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10017,                                         !- CustomDay1
   10017;                                         !- CustomDay2

Schedule:Week:Daily, CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10017,                                         !- Sunday
   10017,                                         !- Monday
   10017,                                         !- Tuesday
   10017,                                         !- Wednesday
   10017,                                         !- Thursday
   10017,                                         !- Friday
   10017,                                         !- Saturday
   10017,                                         !- Holiday
   10017,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10017,                                         !- CustomDay1
   10017;                                         !- CustomDay2

Schedule:Week:Daily, CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10017,                                         !- Sunday
   10017,                                         !- Monday
   10017,                                         !- Tuesday
   10017,                                         !- Wednesday
   10017,                                         !- Thursday
   10017,                                         !- Friday
   10017,                                         !- Saturday
   10017,                                         !- Holiday
   10017,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10017,                                         !- CustomDay1
   10017;                                         !- CustomDay2

Schedule:Week:Daily, CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10017,                                         !- Sunday
   10017,                                         !- Monday
   10017,                                         !- Tuesday
   10017,                                         !- Wednesday
   10017,                                         !- Thursday
   10017,                                         !- Friday
   10017,                                         !- Saturday
   10017,                                         !- Holiday
   10017,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10017,                                         !- CustomDay1
   10017;                                         !- CustomDay2

Schedule:Week:Daily, CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10017,                                         !- Sunday
   10017,                                         !- Monday
   10017,                                         !- Tuesday
   10017,                                         !- Wednesday
   10017,                                         !- Thursday
   10017,                                         !- Friday
   10017,                                         !- Saturday
   10017,                                         !- Holiday
   10017,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10017,                                         !- CustomDay1
   10017;                                         !- CustomDay2

Schedule:Week:Daily, CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10017,                                         !- Sunday
   10017,                                         !- Monday
   10017,                                         !- Tuesday
   10017,                                         !- Wednesday
   10017,                                         !- Thursday
   10017,                                         !- Friday
   10017,                                         !- Saturday
   10017,                                         !- Holiday
   10017,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10017,                                         !- CustomDay1
   10017;                                         !- CustomDay2

Schedule:Week:Daily, CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10017,                                         !- Sunday
   10017,                                         !- Monday
   10017,                                         !- Tuesday
   10017,                                         !- Wednesday
   10017,                                         !- Thursday
   10017,                                         !- Friday
   10017,                                         !- Saturday
   10017,                                         !- Holiday
   10017,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10017,                                         !- CustomDay1
   10017;                                         !- CustomDay2

Schedule:Week:Daily, CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10017,                                         !- Sunday
   10017,                                         !- Monday
   10017,                                         !- Tuesday
   10017,                                         !- Wednesday
   10017,                                         !- Thursday
   10017,                                         !- Friday
   10017,                                         !- Saturday
   10017,                                         !- Holiday
   10017,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10017,                                         !- CustomDay1
   10017;                                         !- CustomDay2

Schedule:Week:Daily, CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10017,                                         !- Sunday
   10017,                                         !- Monday
   10017,                                         !- Tuesday
   10017,                                         !- Wednesday
   10017,                                         !- Thursday
   10017,                                         !- Friday
   10017,                                         !- Saturday
   10017,                                         !- Holiday
   10017,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10017,                                         !- CustomDay1
   10017;                                         !- CustomDay2

Schedule:Week:Daily, CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10017,                                         !- Sunday
   10017,                                         !- Monday
   10017,                                         !- Tuesday
   10017,                                         !- Wednesday
   10017,                                         !- Thursday
   10017,                                         !- Friday
   10017,                                         !- Saturday
   10017,                                         !- Holiday
   10017,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10017,                                         !- CustomDay1
   10017;                                         !- CustomDay2

Schedule:Week:Daily, CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10017,                                         !- Sunday
   10017,                                         !- Monday
   10017,                                         !- Tuesday
   10017,                                         !- Wednesday
   10017,                                         !- Thursday
   10017,                                         !- Friday
   10017,                                         !- Saturday
   10017,                                         !- Holiday
   10017,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10017,                                         !- CustomDay1
   10017;                                         !- CustomDay2


! Schedule: LIMITE ADAPTATIVO CALF MULCHEN 2O2O
Schedule:Compact, 
LIMITE ADAPTATIVO CALF MULCHEN 2O2O, 
Any Number,
Through: 01/01,
For: Alldays,
Until: 24:00, 20.1,
Through: 01/02,
For: Alldays,
Until: 24:00, 20.44,
Through: 01/03,
For: Alldays,
Until: 24:00, 20.64,
Through: 01/04,
For: Alldays,
Until: 24:00, 20.82,
Through: 01/05,
For: Alldays,
Until: 24:00, 20.82,
Through: 01/06,
For: Alldays,
Until: 24:00, 20.54,
Through: 01/07,
For: Alldays,
Until: 24:00, 20.31,
Through: 01/08,
For: Alldays,
Until: 24:00, 20.11,
Through: 01/09,
For: Alldays,
Until: 24:00, 19.62,
Through: 01/10,
For: Alldays,
Until: 24:00, 19.42,
Through: 01/11,
For: Alldays,
Until: 24:00, 19.48,
Through: 01/12,
For: Alldays,
Until: 24:00, 19.66,
Through: 01/13,
For: Alldays,
Until: 24:00, 20.08,
Through: 01/14,
For: Alldays,
Until: 24:00, 20.23,
Through: 01/15,
For: Alldays,
Until: 24:00, 20.18,
Through: 01/16,
For: Alldays,
Until: 24:00, 20.06,
Through: 01/17,
For: Alldays,
Until: 24:00, 20.12,
Through: 01/18,
For: Alldays,
Until: 24:00, 20.38,
Through: 01/19,
For: Alldays,
Until: 24:00, 20.75,
Through: 01/20,
For: Alldays,
Until: 24:00, 20.81,
Through: 01/21,
For: Alldays,
Until: 24:00, 20.85,
Through: 01/22,
For: Alldays,
Until: 24:00, 21.08,
Through: 01/23,
For: Alldays,
Until: 24:00, 21.31,
Through: 01/24,
For: Alldays,
Until: 24:00, 21.19,
Through: 01/25,
For: Alldays,
Until: 24:00, 21.12,
Through: 01/26,
For: Alldays,
Until: 24:00, 21.11,
Through: 01/27,
For: Alldays,
Until: 24:00, 21.13,
Through: 01/28,
For: Alldays,
Until: 24:00, 21.2,
Through: 01/29,
For: Alldays,
Until: 24:00, 20.98,
Through: 01/30,
For: Alldays,
Until: 24:00, 20.61,
Through: 01/31,
For: Alldays,
Until: 24:00, 20.53,
Through: 02/01,
For: Alldays,
Until: 24:00, 20.63,
Through: 02/02,
For: Alldays,
Until: 24:00, 20.61,
Through: 02/03,
For: Alldays,
Until: 24:00, 20.44,
Through: 02/04,
For: Alldays,
Until: 24:00, 20.22,
Through: 02/05,
For: Alldays,
Until: 24:00, 20.07,
Through: 02/06,
For: Alldays,
Until: 24:00, 19.89,
Through: 02/07,
For: Alldays,
Until: 24:00, 19.79,
Through: 02/08,
For: Alldays,
Until: 24:00, 19.83,
Through: 02/09,
For: Alldays,
Until: 24:00, 20.18,
Through: 02/10,
For: Alldays,
Until: 24:00, 20.67,
Through: 02/11,
For: Alldays,
Until: 24:00, 20.99,
Through: 02/12,
For: Alldays,
Until: 24:00, 21.18,
Through: 02/13,
For: Alldays,
Until: 24:00, 20.96,
Through: 02/14,
For: Alldays,
Until: 24:00, 20.72,
Through: 02/15,
For: Alldays,
Until: 24:00, 20.48,
Through: 02/16,
For: Alldays,
Until: 24:00, 20.46,
Through: 02/17,
For: Alldays,
Until: 24:00, 20.38,
Through: 02/18,
For: Alldays,
Until: 24:00, 20.12,
Through: 02/19,
For: Alldays,
Until: 24:00, 19.98,
Through: 02/20,
For: Alldays,
Until: 24:00, 20.03,
Through: 02/21,
For: Alldays,
Until: 24:00, 20.27,
Through: 02/22,
For: Alldays,
Until: 24:00, 20.47,
Through: 02/23,
For: Alldays,
Until: 24:00, 20.38,
Through: 02/24,
For: Alldays,
Until: 24:00, 20.23,
Through: 02/25,
For: Alldays,
Until: 24:00, 20.04,
Through: 02/26,
For: Alldays,
Until: 24:00, 20.06,
Through: 02/27,
For: Alldays,
Until: 24:00, 20.07,
Through: 02/28,
For: Alldays,
Until: 24:00, 20.13,
Through: 03/01,
For: Alldays,
Until: 24:00, 20.36,
Through: 03/02,
For: Alldays,
Until: 24:00, 20.3,
Through: 03/03,
For: Alldays,
Until: 24:00, 20.41,
Through: 03/04,
For: Alldays,
Until: 24:00, 20.63,
Through: 03/05,
For: Alldays,
Until: 24:00, 20.66,
Through: 03/06,
For: Alldays,
Until: 24:00, 20.74,
Through: 03/07,
For: Alldays,
Until: 24:00, 20.86,
Through: 03/08,
For: Alldays,
Until: 24:00, 20.76,
Through: 03/09,
For: Alldays,
Until: 24:00, 20.58,
Through: 03/10,
For: Alldays,
Until: 24:00, 20.55,
Through: 03/11,
For: Alldays,
Until: 24:00, 20.58,
Through: 03/12,
For: Alldays,
Until: 24:00, 20.49,
Through: 03/13,
For: Alldays,
Until: 24:00, 20.33,
Through: 03/14,
For: Alldays,
Until: 24:00, 20.22,
Through: 03/15,
For: Alldays,
Until: 24:00, 19.97,
Through: 03/16,
For: Alldays,
Until: 24:00, 19.88,
Through: 03/17,
For: Alldays,
Until: 24:00, 19.76,
Through: 03/18,
For: Alldays,
Until: 24:00, 19.73,
Through: 03/19,
For: Alldays,
Until: 24:00, 19.73,
Through: 03/20,
For: Alldays,
Until: 24:00, 19.64,
Through: 03/21,
For: Alldays,
Until: 24:00, 19.6,
Through: 03/22,
For: Alldays,
Until: 24:00, 19.33,
Through: 03/23,
For: Alldays,
Until: 24:00, 19.29,
Through: 03/24,
For: Alldays,
Until: 24:00, 19.28,
Through: 03/25,
For: Alldays,
Until: 24:00, 19.25,
Through: 03/26,
For: Alldays,
Until: 24:00, 19.49,
Through: 03/27,
For: Alldays,
Until: 24:00, 19.74,
Through: 03/28,
For: Alldays,
Until: 24:00, 19.59,
Through: 03/29,
For: Alldays,
Until: 24:00, 19.38,
Through: 03/30,
For: Alldays,
Until: 24:00, 19.22,
Through: 03/31,
For: Alldays,
Until: 24:00, 19.12,
Through: 04/01,
For: Alldays,
Until: 24:00, 19.06,
Through: 04/02,
For: Alldays,
Until: 24:00, 18.98,
Through: 04/03,
For: Alldays,
Until: 24:00, 19.16,
Through: 04/04,
For: Alldays,
Until: 24:00, 19.32,
Through: 04/05,
For: Alldays,
Until: 24:00, 19.34,
Through: 04/06,
For: Alldays,
Until: 24:00, 19.09,
Through: 04/07,
For: Alldays,
Until: 24:00, 18.92,
Through: 04/08,
For: Alldays,
Until: 24:00, 18.84,
Through: 04/09,
For: Alldays,
Until: 24:00, 18.84,
Through: 04/10,
For: Alldays,
Until: 24:00, 18.39,
Through: 04/11,
For: Alldays,
Until: 24:00, 18.16,
Through: 04/12,
For: Alldays,
Until: 24:00, 18.27,
Through: 04/13,
For: Alldays,
Until: 24:00, 18.08,
Through: 04/14,
For: Alldays,
Until: 24:00, 17.95,
Through: 04/15,
For: Alldays,
Until: 24:00, 18.1,
Through: 04/16,
For: Alldays,
Until: 24:00, 18.35,
Through: 04/17,
For: Alldays,
Until: 24:00, 18.44,
Through: 04/18,
For: Alldays,
Until: 24:00, 18.75,
Through: 04/19,
For: Alldays,
Until: 24:00, 19,
Through: 04/20,
For: Alldays,
Until: 24:00, 18.92,
Through: 04/21,
For: Alldays,
Until: 24:00, 18.91,
Through: 04/22,
For: Alldays,
Until: 24:00, 18.81,
Through: 04/23,
For: Alldays,
Until: 24:00, 18.91,
Through: 04/24,
For: Alldays,
Until: 24:00, 18.63,
Through: 04/25,
For: Alldays,
Until: 24:00, 18.62,
Through: 04/26,
For: Alldays,
Until: 24:00, 18.61,
Through: 04/27,
For: Alldays,
Until: 24:00, 18.35,
Through: 04/28,
For: Alldays,
Until: 24:00, 18.36,
Through: 04/29,
For: Alldays,
Until: 24:00, 18.31,
Through: 04/30,
For: Alldays,
Until: 24:00, 18.05,
Through: 05/01,
For: Alldays,
Until: 24:00, 18.02,
Through: 05/02,
For: Alldays,
Until: 24:00, 17.96,
Through: 05/03,
For: Alldays,
Until: 24:00, 17.86,
Through: 05/04,
For: Alldays,
Until: 24:00, 17.89,
Through: 05/05,
For: Alldays,
Until: 24:00, 17.86,
Through: 05/06,
For: Alldays,
Until: 24:00, 17.96,
Through: 05/07,
For: Alldays,
Until: 24:00, 18.01,
Through: 05/08,
For: Alldays,
Until: 24:00, 18.14,
Through: 05/09,
For: Alldays,
Until: 24:00, 18.16,
Through: 05/10,
For: Alldays,
Until: 24:00, 18.23,
Through: 05/11,
For: Alldays,
Until: 24:00, 18.19,
Through: 05/12,
For: Alldays,
Until: 24:00, 17.92,
Through: 05/13,
For: Alldays,
Until: 24:00, 17.72,
Through: 05/14,
For: Alldays,
Until: 24:00, 17.59,
Through: 05/15,
For: Alldays,
Until: 24:00, 17.75,
Through: 05/16,
For: Alldays,
Until: 24:00, 18.11,
Through: 05/17,
For: Alldays,
Until: 24:00, 18.23,
Through: 05/18,
For: Alldays,
Until: 24:00, 18.36,
Through: 05/19,
For: Alldays,
Until: 24:00, 18.37,
Through: 05/20,
For: Alldays,
Until: 24:00, 18.2,
Through: 05/21,
For: Alldays,
Until: 24:00, 17.95,
Through: 05/22,
For: Alldays,
Until: 24:00, 17.52,
Through: 05/23,
For: Alldays,
Until: 24:00, 18,
Through: 05/24,
For: Alldays,
Until: 24:00, 18,
Through: 05/25,
For: Alldays,
Until: 24:00, 18,
Through: 05/26,
For: Alldays,
Until: 24:00, 17.42,
Through: 05/27,
For: Alldays,
Until: 24:00, 17.5,
Through: 05/28,
For: Alldays,
Until: 24:00, 17.68,
Through: 05/29,
For: Alldays,
Until: 24:00, 17.53,
Through: 05/30,
For: Alldays,
Until: 24:00, 18,
Through: 05/31,
For: Alldays,
Until: 24:00, 18,
Through: 06/01,
For: Alldays,
Until: 24:00, 18,
Through: 06/02,
For: Alldays,
Until: 24:00, 18,
Through: 06/03,
For: Alldays,
Until: 24:00, 18,
Through: 06/04,
For: Alldays,
Until: 24:00, 18,
Through: 06/05,
For: Alldays,
Until: 24:00, 18,
Through: 06/06,
For: Alldays,
Until: 24:00, 18,
Through: 06/07,
For: Alldays,
Until: 24:00, 18,
Through: 06/08,
For: Alldays,
Until: 24:00, 18,
Through: 06/09,
For: Alldays,
Until: 24:00, 18,
Through: 06/10,
For: Alldays,
Until: 24:00, 18,
Through: 06/11,
For: Alldays,
Until: 24:00, 18,
Through: 06/12,
For: Alldays,
Until: 24:00, 18,
Through: 06/13,
For: Alldays,
Until: 24:00, 18,
Through: 06/14,
For: Alldays,
Until: 24:00, 18,
Through: 06/15,
For: Alldays,
Until: 24:00, 18,
Through: 06/16,
For: Alldays,
Until: 24:00, 18,
Through: 06/17,
For: Alldays,
Until: 24:00, 18,
Through: 06/18,
For: Alldays,
Until: 24:00, 18,
Through: 06/19,
For: Alldays,
Until: 24:00, 18,
Through: 06/20,
For: Alldays,
Until: 24:00, 18,
Through: 06/21,
For: Alldays,
Until: 24:00, 18,
Through: 06/22,
For: Alldays,
Until: 24:00, 18,
Through: 06/23,
For: Alldays,
Until: 24:00, 18,
Through: 06/24,
For: Alldays,
Until: 24:00, 18,
Through: 06/25,
For: Alldays,
Until: 24:00, 18,
Through: 06/26,
For: Alldays,
Until: 24:00, 18,
Through: 06/27,
For: Alldays,
Until: 24:00, 18,
Through: 06/28,
For: Alldays,
Until: 24:00, 18,
Through: 06/29,
For: Alldays,
Until: 24:00, 18,
Through: 06/30,
For: Alldays,
Until: 24:00, 18,
Through: 07/01,
For: Alldays,
Until: 24:00, 18,
Through: 07/02,
For: Alldays,
Until: 24:00, 18,
Through: 07/03,
For: Alldays,
Until: 24:00, 18,
Through: 07/04,
For: Alldays,
Until: 24:00, 18,
Through: 07/05,
For: Alldays,
Until: 24:00, 18,
Through: 07/06,
For: Alldays,
Until: 24:00, 18,
Through: 07/07,
For: Alldays,
Until: 24:00, 18,
Through: 07/08,
For: Alldays,
Until: 24:00, 18,
Through: 07/09,
For: Alldays,
Until: 24:00, 18,
Through: 07/10,
For: Alldays,
Until: 24:00, 18,
Through: 07/11,
For: Alldays,
Until: 24:00, 18,
Through: 07/12,
For: Alldays,
Until: 24:00, 18,
Through: 07/13,
For: Alldays,
Until: 24:00, 18,
Through: 07/14,
For: Alldays,
Until: 24:00, 18,
Through: 07/15,
For: Alldays,
Until: 24:00, 18,
Through: 07/16,
For: Alldays,
Until: 24:00, 18,
Through: 07/17,
For: Alldays,
Until: 24:00, 18,
Through: 07/18,
For: Alldays,
Until: 24:00, 18,
Through: 07/19,
For: Alldays,
Until: 24:00, 18,
Through: 07/20,
For: Alldays,
Until: 24:00, 18,
Through: 07/21,
For: Alldays,
Until: 24:00, 18,
Through: 07/22,
For: Alldays,
Until: 24:00, 18,
Through: 07/23,
For: Alldays,
Until: 24:00, 18,
Through: 07/24,
For: Alldays,
Until: 24:00, 18,
Through: 07/25,
For: Alldays,
Until: 24:00, 18,
Through: 07/26,
For: Alldays,
Until: 24:00, 18,
Through: 07/27,
For: Alldays,
Until: 24:00, 18,
Through: 07/28,
For: Alldays,
Until: 24:00, 18,
Through: 07/29,
For: Alldays,
Until: 24:00, 18,
Through: 07/30,
For: Alldays,
Until: 24:00, 18,
Through: 07/31,
For: Alldays,
Until: 24:00, 18,
Through: 08/01,
For: Alldays,
Until: 24:00, 18,
Through: 08/02,
For: Alldays,
Until: 24:00, 18,
Through: 08/03,
For: Alldays,
Until: 24:00, 18,
Through: 08/04,
For: Alldays,
Until: 24:00, 18,
Through: 08/05,
For: Alldays,
Until: 24:00, 17.41,
Through: 08/06,
For: Alldays,
Until: 24:00, 17.43,
Through: 08/07,
For: Alldays,
Until: 24:00, 18,
Through: 08/08,
For: Alldays,
Until: 24:00, 18,
Through: 08/09,
For: Alldays,
Until: 24:00, 18,
Through: 08/10,
For: Alldays,
Until: 24:00, 18,
Through: 08/11,
For: Alldays,
Until: 24:00, 18,
Through: 08/12,
For: Alldays,
Until: 24:00, 18,
Through: 08/13,
For: Alldays,
Until: 24:00, 18,
Through: 08/14,
For: Alldays,
Until: 24:00, 18,
Through: 08/15,
For: Alldays,
Until: 24:00, 18,
Through: 08/16,
For: Alldays,
Until: 24:00, 18,
Through: 08/17,
For: Alldays,
Until: 24:00, 18,
Through: 08/18,
For: Alldays,
Until: 24:00, 18,
Through: 08/19,
For: Alldays,
Until: 24:00, 18,
Through: 08/20,
For: Alldays,
Until: 24:00, 18,
Through: 08/21,
For: Alldays,
Until: 24:00, 18,
Through: 08/22,
For: Alldays,
Until: 24:00, 18,
Through: 08/23,
For: Alldays,
Until: 24:00, 18,
Through: 08/24,
For: Alldays,
Until: 24:00, 18,
Through: 08/25,
For: Alldays,
Until: 24:00, 18,
Through: 08/26,
For: Alldays,
Until: 24:00, 17.44,
Through: 08/27,
For: Alldays,
Until: 24:00, 17.41,
Through: 08/28,
For: Alldays,
Until: 24:00, 18,
Through: 08/29,
For: Alldays,
Until: 24:00, 18,
Through: 08/30,
For: Alldays,
Until: 24:00, 18,
Through: 08/31,
For: Alldays,
Until: 24:00, 18,
Through: 09/01,
For: Alldays,
Until: 24:00, 18,
Through: 09/02,
For: Alldays,
Until: 24:00, 18,
Through: 09/03,
For: Alldays,
Until: 24:00, 18,
Through: 09/04,
For: Alldays,
Until: 24:00, 18,
Through: 09/05,
For: Alldays,
Until: 24:00, 18,
Through: 09/06,
For: Alldays,
Until: 24:00, 18,
Through: 09/07,
For: Alldays,
Until: 24:00, 18,
Through: 09/08,
For: Alldays,
Until: 24:00, 18,
Through: 09/09,
For: Alldays,
Until: 24:00, 18,
Through: 09/10,
For: Alldays,
Until: 24:00, 18,
Through: 09/11,
For: Alldays,
Until: 24:00, 18,
Through: 09/12,
For: Alldays,
Until: 24:00, 18,
Through: 09/13,
For: Alldays,
Until: 24:00, 18,
Through: 09/14,
For: Alldays,
Until: 24:00, 18,
Through: 09/15,
For: Alldays,
Until: 24:00, 18,
Through: 09/16,
For: Alldays,
Until: 24:00, 18,
Through: 09/17,
For: Alldays,
Until: 24:00, 17.63,
Through: 09/18,
For: Alldays,
Until: 24:00, 17.77,
Through: 09/19,
For: Alldays,
Until: 24:00, 17.73,
Through: 09/20,
For: Alldays,
Until: 24:00, 17.82,
Through: 09/21,
For: Alldays,
Until: 24:00, 18.04,
Through: 09/22,
For: Alldays,
Until: 24:00, 18.07,
Through: 09/23,
For: Alldays,
Until: 24:00, 17.97,
Through: 09/24,
For: Alldays,
Until: 24:00, 17.95,
Through: 09/25,
For: Alldays,
Until: 24:00, 18.09,
Through: 09/26,
For: Alldays,
Until: 24:00, 17.82,
Through: 09/27,
For: Alldays,
Until: 24:00, 17.7,
Through: 09/28,
For: Alldays,
Until: 24:00, 17.6,
Through: 09/29,
For: Alldays,
Until: 24:00, 17.5,
Through: 09/30,
For: Alldays,
Until: 24:00, 18,
Through: 10/01,
For: Alldays,
Until: 24:00, 18,
Through: 10/02,
For: Alldays,
Until: 24:00, 18,
Through: 10/03,
For: Alldays,
Until: 24:00, 18,
Through: 10/04,
For: Alldays,
Until: 24:00, 18,
Through: 10/05,
For: Alldays,
Until: 24:00, 18,
Through: 10/06,
For: Alldays,
Until: 24:00, 18,
Through: 10/07,
For: Alldays,
Until: 24:00, 18,
Through: 10/08,
For: Alldays,
Until: 24:00, 18,
Through: 10/09,
For: Alldays,
Until: 24:00, 18,
Through: 10/10,
For: Alldays,
Until: 24:00, 17.68,
Through: 10/11,
For: Alldays,
Until: 24:00, 17.78,
Through: 10/12,
For: Alldays,
Until: 24:00, 18.01,
Through: 10/13,
For: Alldays,
Until: 24:00, 18.29,
Through: 10/14,
For: Alldays,
Until: 24:00, 18.44,
Through: 10/15,
For: Alldays,
Until: 24:00, 18.7,
Through: 10/16,
For: Alldays,
Until: 24:00, 18.95,
Through: 10/17,
For: Alldays,
Until: 24:00, 19.02,
Through: 10/18,
For: Alldays,
Until: 24:00, 18.79,
Through: 10/19,
For: Alldays,
Until: 24:00, 18.56,
Through: 10/20,
For: Alldays,
Until: 24:00, 18.38,
Through: 10/21,
For: Alldays,
Until: 24:00, 18.36,
Through: 10/22,
For: Alldays,
Until: 24:00, 18.38,
Through: 10/23,
For: Alldays,
Until: 24:00, 18.44,
Through: 10/24,
For: Alldays,
Until: 24:00, 18.45,
Through: 10/25,
For: Alldays,
Until: 24:00, 18.12,
Through: 10/26,
For: Alldays,
Until: 24:00, 17.99,
Through: 10/27,
For: Alldays,
Until: 24:00, 17.88,
Through: 10/28,
For: Alldays,
Until: 24:00, 17.79,
Through: 10/29,
For: Alldays,
Until: 24:00, 17.8,
Through: 10/30,
For: Alldays,
Until: 24:00, 17.94,
Through: 10/31,
For: Alldays,
Until: 24:00, 18.45,
Through: 11/01,
For: Alldays,
Until: 24:00, 18.99,
Through: 11/02,
For: Alldays,
Until: 24:00, 19.01,
Through: 11/03,
For: Alldays,
Until: 24:00, 18.99,
Through: 11/04,
For: Alldays,
Until: 24:00, 19.14,
Through: 11/05,
For: Alldays,
Until: 24:00, 19.09,
Through: 11/06,
For: Alldays,
Until: 24:00, 18.9,
Through: 11/07,
For: Alldays,
Until: 24:00, 18.86,
Through: 11/08,
For: Alldays,
Until: 24:00, 18.96,
Through: 11/09,
For: Alldays,
Until: 24:00, 19.07,
Through: 11/10,
For: Alldays,
Until: 24:00, 19.09,
Through: 11/11,
For: Alldays,
Until: 24:00, 19.33,
Through: 11/12,
For: Alldays,
Until: 24:00, 19.25,
Through: 11/13,
For: Alldays,
Until: 24:00, 19.27,
Through: 11/14,
For: Alldays,
Until: 24:00, 19.25,
Through: 11/15,
For: Alldays,
Until: 24:00, 19.02,
Through: 11/16,
For: Alldays,
Until: 24:00, 18.98,
Through: 11/17,
For: Alldays,
Until: 24:00, 19.04,
Through: 11/18,
For: Alldays,
Until: 24:00, 19.08,
Through: 11/19,
For: Alldays,
Until: 24:00, 19.13,
Through: 11/20,
For: Alldays,
Until: 24:00, 19.17,
Through: 11/21,
For: Alldays,
Until: 24:00, 19.04,
Through: 11/22,
For: Alldays,
Until: 24:00, 19.01,
Through: 11/23,
For: Alldays,
Until: 24:00, 19.09,
Through: 11/24,
For: Alldays,
Until: 24:00, 19.14,
Through: 11/25,
For: Alldays,
Until: 24:00, 19.08,
Through: 11/26,
For: Alldays,
Until: 24:00, 19.02,
Through: 11/27,
For: Alldays,
Until: 24:00, 19,
Through: 11/28,
For: Alldays,
Until: 24:00, 19.11,
Through: 11/29,
For: Alldays,
Until: 24:00, 19.14,
Through: 11/30,
For: Alldays,
Until: 24:00, 19.16,
Through: 12/01,
For: Alldays,
Until: 24:00, 19.24,
Through: 12/02,
For: Alldays,
Until: 24:00, 19.26,
Through: 12/03,
For: Alldays,
Until: 24:00, 19.26,
Through: 12/04,
For: Alldays,
Until: 24:00, 19.17,
Through: 12/05,
For: Alldays,
Until: 24:00, 19.4,
Through: 12/06,
For: Alldays,
Until: 24:00, 19.73,
Through: 12/07,
For: Alldays,
Until: 24:00, 20.01,
Through: 12/08,
For: Alldays,
Until: 24:00, 19.98,
Through: 12/09,
For: Alldays,
Until: 24:00, 19.91,
Through: 12/10,
For: Alldays,
Until: 24:00, 20,
Through: 12/11,
For: Alldays,
Until: 24:00, 19.68,
Through: 12/12,
For: Alldays,
Until: 24:00, 19.49,
Through: 12/13,
For: Alldays,
Until: 24:00, 19.09,
Through: 12/14,
For: Alldays,
Until: 24:00, 18.93,
Through: 12/15,
For: Alldays,
Until: 24:00, 18.92,
Through: 12/16,
For: Alldays,
Until: 24:00, 18.89,
Through: 12/17,
For: Alldays,
Until: 24:00, 19.07,
Through: 12/18,
For: Alldays,
Until: 24:00, 19.35,
Through: 12/19,
For: Alldays,
Until: 24:00, 19.25,
Through: 12/20,
For: Alldays,
Until: 24:00, 19.3,
Through: 12/21,
For: Alldays,
Until: 24:00, 19.37,
Through: 12/22,
For: Alldays,
Until: 24:00, 19.62,
Through: 12/23,
For: Alldays,
Until: 24:00, 19.8,
Through: 12/24,
For: Alldays,
Until: 24:00, 19.88,
Through: 12/25,
For: Alldays,
Until: 24:00, 19.98,
Through: 12/26,
For: Alldays,
Until: 24:00, 20.25,
Through: 12/27,
For: Alldays,
Until: 24:00, 20.5,
Through: 12/28,
For: Alldays,
Until: 24:00, 20.6,
Through: 12/29,
For: Alldays,
Until: 24:00, 20.71,
Through: 12/30,
For: Alldays,
Until: 24:00, 20.4,
Through: 12/31,
For: Alldays,
Until: 24:00, 20.09;

! Schedule: LIMITE ADAPTATIVO REF MULCHEN 2O2O
Schedule:Compact, 
LIMITE ADAPTATIVO REF MULCHEN 2O2O, 
Any Number,
Through: 01/01,
For: Alldays,
Until: 24:00, 27.1,
Through: 01/02,
For: Alldays,
Until: 24:00, 27.44,
Through: 01/03,
For: Alldays,
Until: 24:00, 27.64,
Through: 01/04,
For: Alldays,
Until: 24:00, 27.82,
Through: 01/05,
For: Alldays,
Until: 24:00, 27.82,
Through: 01/06,
For: Alldays,
Until: 24:00, 27.54,
Through: 01/07,
For: Alldays,
Until: 24:00, 27.31,
Through: 01/08,
For: Alldays,
Until: 24:00, 27.11,
Through: 01/09,
For: Alldays,
Until: 24:00, 26.62,
Through: 01/10,
For: Alldays,
Until: 24:00, 26.42,
Through: 01/11,
For: Alldays,
Until: 24:00, 26.48,
Through: 01/12,
For: Alldays,
Until: 24:00, 26.66,
Through: 01/13,
For: Alldays,
Until: 24:00, 27.08,
Through: 01/14,
For: Alldays,
Until: 24:00, 27.23,
Through: 01/15,
For: Alldays,
Until: 24:00, 27.18,
Through: 01/16,
For: Alldays,
Until: 24:00, 27.06,
Through: 01/17,
For: Alldays,
Until: 24:00, 27.12,
Through: 01/18,
For: Alldays,
Until: 24:00, 27.38,
Through: 01/19,
For: Alldays,
Until: 24:00, 27.75,
Through: 01/20,
For: Alldays,
Until: 24:00, 27.81,
Through: 01/21,
For: Alldays,
Until: 24:00, 27.85,
Through: 01/22,
For: Alldays,
Until: 24:00, 28.08,
Through: 01/23,
For: Alldays,
Until: 24:00, 28.31,
Through: 01/24,
For: Alldays,
Until: 24:00, 28.19,
Through: 01/25,
For: Alldays,
Until: 24:00, 28.12,
Through: 01/26,
For: Alldays,
Until: 24:00, 28.11,
Through: 01/27,
For: Alldays,
Until: 24:00, 28.13,
Through: 01/28,
For: Alldays,
Until: 24:00, 28.2,
Through: 01/29,
For: Alldays,
Until: 24:00, 27.98,
Through: 01/30,
For: Alldays,
Until: 24:00, 27.61,
Through: 01/31,
For: Alldays,
Until: 24:00, 27.53,
Through: 02/01,
For: Alldays,
Until: 24:00, 27.63,
Through: 02/02,
For: Alldays,
Until: 24:00, 27.61,
Through: 02/03,
For: Alldays,
Until: 24:00, 27.44,
Through: 02/04,
For: Alldays,
Until: 24:00, 27.22,
Through: 02/05,
For: Alldays,
Until: 24:00, 27.07,
Through: 02/06,
For: Alldays,
Until: 24:00, 26.89,
Through: 02/07,
For: Alldays,
Until: 24:00, 26.79,
Through: 02/08,
For: Alldays,
Until: 24:00, 26.83,
Through: 02/09,
For: Alldays,
Until: 24:00, 27.18,
Through: 02/10,
For: Alldays,
Until: 24:00, 27.67,
Through: 02/11,
For: Alldays,
Until: 24:00, 27.99,
Through: 02/12,
For: Alldays,
Until: 24:00, 28.18,
Through: 02/13,
For: Alldays,
Until: 24:00, 27.96,
Through: 02/14,
For: Alldays,
Until: 24:00, 27.72,
Through: 02/15,
For: Alldays,
Until: 24:00, 27.48,
Through: 02/16,
For: Alldays,
Until: 24:00, 27.46,
Through: 02/17,
For: Alldays,
Until: 24:00, 27.38,
Through: 02/18,
For: Alldays,
Until: 24:00, 27.12,
Through: 02/19,
For: Alldays,
Until: 24:00, 26.98,
Through: 02/20,
For: Alldays,
Until: 24:00, 27.03,
Through: 02/21,
For: Alldays,
Until: 24:00, 27.27,
Through: 02/22,
For: Alldays,
Until: 24:00, 27.47,
Through: 02/23,
For: Alldays,
Until: 24:00, 27.38,
Through: 02/24,
For: Alldays,
Until: 24:00, 27.23,
Through: 02/25,
For: Alldays,
Until: 24:00, 27.04,
Through: 02/26,
For: Alldays,
Until: 24:00, 27.06,
Through: 02/27,
For: Alldays,
Until: 24:00, 27.07,
Through: 02/28,
For: Alldays,
Until: 24:00, 27.13,
Through: 03/01,
For: Alldays,
Until: 24:00, 27.36,
Through: 03/02,
For: Alldays,
Until: 24:00, 27.3,
Through: 03/03,
For: Alldays,
Until: 24:00, 27.41,
Through: 03/04,
For: Alldays,
Until: 24:00, 27.63,
Through: 03/05,
For: Alldays,
Until: 24:00, 27.66,
Through: 03/06,
For: Alldays,
Until: 24:00, 27.74,
Through: 03/07,
For: Alldays,
Until: 24:00, 27.86,
Through: 03/08,
For: Alldays,
Until: 24:00, 27.76,
Through: 03/09,
For: Alldays,
Until: 24:00, 27.58,
Through: 03/10,
For: Alldays,
Until: 24:00, 27.55,
Through: 03/11,
For: Alldays,
Until: 24:00, 27.58,
Through: 03/12,
For: Alldays,
Until: 24:00, 27.49,
Through: 03/13,
For: Alldays,
Until: 24:00, 27.33,
Through: 03/14,
For: Alldays,
Until: 24:00, 27.22,
Through: 03/15,
For: Alldays,
Until: 24:00, 26.97,
Through: 03/16,
For: Alldays,
Until: 24:00, 26.88,
Through: 03/17,
For: Alldays,
Until: 24:00, 26.76,
Through: 03/18,
For: Alldays,
Until: 24:00, 26.73,
Through: 03/19,
For: Alldays,
Until: 24:00, 26.73,
Through: 03/20,
For: Alldays,
Until: 24:00, 26.64,
Through: 03/21,
For: Alldays,
Until: 24:00, 26.6,
Through: 03/22,
For: Alldays,
Until: 24:00, 26.33,
Through: 03/23,
For: Alldays,
Until: 24:00, 26.29,
Through: 03/24,
For: Alldays,
Until: 24:00, 26.28,
Through: 03/25,
For: Alldays,
Until: 24:00, 26.25,
Through: 03/26,
For: Alldays,
Until: 24:00, 26.49,
Through: 03/27,
For: Alldays,
Until: 24:00, 26.74,
Through: 03/28,
For: Alldays,
Until: 24:00, 26.59,
Through: 03/29,
For: Alldays,
Until: 24:00, 26.38,
Through: 03/30,
For: Alldays,
Until: 24:00, 26.22,
Through: 03/31,
For: Alldays,
Until: 24:00, 26.12,
Through: 04/01,
For: Alldays,
Until: 24:00, 26.06,
Through: 04/02,
For: Alldays,
Until: 24:00, 25.98,
Through: 04/03,
For: Alldays,
Until: 24:00, 26.16,
Through: 04/04,
For: Alldays,
Until: 24:00, 26.32,
Through: 04/05,
For: Alldays,
Until: 24:00, 26.34,
Through: 04/06,
For: Alldays,
Until: 24:00, 26.09,
Through: 04/07,
For: Alldays,
Until: 24:00, 25.92,
Through: 04/08,
For: Alldays,
Until: 24:00, 25.84,
Through: 04/09,
For: Alldays,
Until: 24:00, 25.84,
Through: 04/10,
For: Alldays,
Until: 24:00, 25.39,
Through: 04/11,
For: Alldays,
Until: 24:00, 25.16,
Through: 04/12,
For: Alldays,
Until: 24:00, 25.27,
Through: 04/13,
For: Alldays,
Until: 24:00, 25.08,
Through: 04/14,
For: Alldays,
Until: 24:00, 24.95,
Through: 04/15,
For: Alldays,
Until: 24:00, 25.1,
Through: 04/16,
For: Alldays,
Until: 24:00, 25.35,
Through: 04/17,
For: Alldays,
Until: 24:00, 25.44,
Through: 04/18,
For: Alldays,
Until: 24:00, 25.75,
Through: 04/19,
For: Alldays,
Until: 24:00, 26,
Through: 04/20,
For: Alldays,
Until: 24:00, 25.92,
Through: 04/21,
For: Alldays,
Until: 24:00, 25.91,
Through: 04/22,
For: Alldays,
Until: 24:00, 25.81,
Through: 04/23,
For: Alldays,
Until: 24:00, 25.91,
Through: 04/24,
For: Alldays,
Until: 24:00, 25.63,
Through: 04/25,
For: Alldays,
Until: 24:00, 25.62,
Through: 04/26,
For: Alldays,
Until: 24:00, 25.61,
Through: 04/27,
For: Alldays,
Until: 24:00, 25.35,
Through: 04/28,
For: Alldays,
Until: 24:00, 25.36,
Through: 04/29,
For: Alldays,
Until: 24:00, 25.31,
Through: 04/30,
For: Alldays,
Until: 24:00, 25.05,
Through: 05/01,
For: Alldays,
Until: 24:00, 25.02,
Through: 05/02,
For: Alldays,
Until: 24:00, 24.96,
Through: 05/03,
For: Alldays,
Until: 24:00, 24.86,
Through: 05/04,
For: Alldays,
Until: 24:00, 24.89,
Through: 05/05,
For: Alldays,
Until: 24:00, 24.86,
Through: 05/06,
For: Alldays,
Until: 24:00, 24.96,
Through: 05/07,
For: Alldays,
Until: 24:00, 25.01,
Through: 05/08,
For: Alldays,
Until: 24:00, 25.14,
Through: 05/09,
For: Alldays,
Until: 24:00, 25.16,
Through: 05/10,
For: Alldays,
Until: 24:00, 25.23,
Through: 05/11,
For: Alldays,
Until: 24:00, 25.19,
Through: 05/12,
For: Alldays,
Until: 24:00, 24.92,
Through: 05/13,
For: Alldays,
Until: 24:00, 24.72,
Through: 05/14,
For: Alldays,
Until: 24:00, 24.59,
Through: 05/15,
For: Alldays,
Until: 24:00, 24.75,
Through: 05/16,
For: Alldays,
Until: 24:00, 25.11,
Through: 05/17,
For: Alldays,
Until: 24:00, 25.23,
Through: 05/18,
For: Alldays,
Until: 24:00, 25.36,
Through: 05/19,
For: Alldays,
Until: 24:00, 25.37,
Through: 05/20,
For: Alldays,
Until: 24:00, 25.2,
Through: 05/21,
For: Alldays,
Until: 24:00, 24.95,
Through: 05/22,
For: Alldays,
Until: 24:00, 24.52,
Through: 05/23,
For: Alldays,
Until: 24:00, 25,
Through: 05/24,
For: Alldays,
Until: 24:00, 25,
Through: 05/25,
For: Alldays,
Until: 24:00, 25,
Through: 05/26,
For: Alldays,
Until: 24:00, 24.42,
Through: 05/27,
For: Alldays,
Until: 24:00, 24.5,
Through: 05/28,
For: Alldays,
Until: 24:00, 24.68,
Through: 05/29,
For: Alldays,
Until: 24:00, 24.53,
Through: 05/30,
For: Alldays,
Until: 24:00, 25,
Through: 05/31,
For: Alldays,
Until: 24:00, 25,
Through: 06/01,
For: Alldays,
Until: 24:00, 25,
Through: 06/02,
For: Alldays,
Until: 24:00, 25,
Through: 06/03,
For: Alldays,
Until: 24:00, 25,
Through: 06/04,
For: Alldays,
Until: 24:00, 25,
Through: 06/05,
For: Alldays,
Until: 24:00, 25,
Through: 06/06,
For: Alldays,
Until: 24:00, 25,
Through: 06/07,
For: Alldays,
Until: 24:00, 25,
Through: 06/08,
For: Alldays,
Until: 24:00, 25,
Through: 06/09,
For: Alldays,
Until: 24:00, 25,
Through: 06/10,
For: Alldays,
Until: 24:00, 25,
Through: 06/11,
For: Alldays,
Until: 24:00, 25,
Through: 06/12,
For: Alldays,
Until: 24:00, 25,
Through: 06/13,
For: Alldays,
Until: 24:00, 25,
Through: 06/14,
For: Alldays,
Until: 24:00, 25,
Through: 06/15,
For: Alldays,
Until: 24:00, 25,
Through: 06/16,
For: Alldays,
Until: 24:00, 25,
Through: 06/17,
For: Alldays,
Until: 24:00, 25,
Through: 06/18,
For: Alldays,
Until: 24:00, 25,
Through: 06/19,
For: Alldays,
Until: 24:00, 25,
Through: 06/20,
For: Alldays,
Until: 24:00, 25,
Through: 06/21,
For: Alldays,
Until: 24:00, 25,
Through: 06/22,
For: Alldays,
Until: 24:00, 25,
Through: 06/23,
For: Alldays,
Until: 24:00, 25,
Through: 06/24,
For: Alldays,
Until: 24:00, 25,
Through: 06/25,
For: Alldays,
Until: 24:00, 25,
Through: 06/26,
For: Alldays,
Until: 24:00, 25,
Through: 06/27,
For: Alldays,
Until: 24:00, 25,
Through: 06/28,
For: Alldays,
Until: 24:00, 25,
Through: 06/29,
For: Alldays,
Until: 24:00, 25,
Through: 06/30,
For: Alldays,
Until: 24:00, 25,
Through: 07/01,
For: Alldays,
Until: 24:00, 25,
Through: 07/02,
For: Alldays,
Until: 24:00, 25,
Through: 07/03,
For: Alldays,
Until: 24:00, 25,
Through: 07/04,
For: Alldays,
Until: 24:00, 25,
Through: 07/05,
For: Alldays,
Until: 24:00, 25,
Through: 07/06,
For: Alldays,
Until: 24:00, 25,
Through: 07/07,
For: Alldays,
Until: 24:00, 25,
Through: 07/08,
For: Alldays,
Until: 24:00, 25,
Through: 07/09,
For: Alldays,
Until: 24:00, 25,
Through: 07/10,
For: Alldays,
Until: 24:00, 25,
Through: 07/11,
For: Alldays,
Until: 24:00, 25,
Through: 07/12,
For: Alldays,
Until: 24:00, 25,
Through: 07/13,
For: Alldays,
Until: 24:00, 25,
Through: 07/14,
For: Alldays,
Until: 24:00, 25,
Through: 07/15,
For: Alldays,
Until: 24:00, 25,
Through: 07/16,
For: Alldays,
Until: 24:00, 25,
Through: 07/17,
For: Alldays,
Until: 24:00, 25,
Through: 07/18,
For: Alldays,
Until: 24:00, 25,
Through: 07/19,
For: Alldays,
Until: 24:00, 25,
Through: 07/20,
For: Alldays,
Until: 24:00, 25,
Through: 07/21,
For: Alldays,
Until: 24:00, 25,
Through: 07/22,
For: Alldays,
Until: 24:00, 25,
Through: 07/23,
For: Alldays,
Until: 24:00, 25,
Through: 07/24,
For: Alldays,
Until: 24:00, 25,
Through: 07/25,
For: Alldays,
Until: 24:00, 25,
Through: 07/26,
For: Alldays,
Until: 24:00, 25,
Through: 07/27,
For: Alldays,
Until: 24:00, 25,
Through: 07/28,
For: Alldays,
Until: 24:00, 25,
Through: 07/29,
For: Alldays,
Until: 24:00, 25,
Through: 07/30,
For: Alldays,
Until: 24:00, 25,
Through: 07/31,
For: Alldays,
Until: 24:00, 25,
Through: 08/01,
For: Alldays,
Until: 24:00, 25,
Through: 08/02,
For: Alldays,
Until: 24:00, 25,
Through: 08/03,
For: Alldays,
Until: 24:00, 25,
Through: 08/04,
For: Alldays,
Until: 24:00, 25,
Through: 08/05,
For: Alldays,
Until: 24:00, 24.41,
Through: 08/06,
For: Alldays,
Until: 24:00, 24.43,
Through: 08/07,
For: Alldays,
Until: 24:00, 25,
Through: 08/08,
For: Alldays,
Until: 24:00, 25,
Through: 08/09,
For: Alldays,
Until: 24:00, 25,
Through: 08/10,
For: Alldays,
Until: 24:00, 25,
Through: 08/11,
For: Alldays,
Until: 24:00, 25,
Through: 08/12,
For: Alldays,
Until: 24:00, 25,
Through: 08/13,
For: Alldays,
Until: 24:00, 25,
Through: 08/14,
For: Alldays,
Until: 24:00, 25,
Through: 08/15,
For: Alldays,
Until: 24:00, 25,
Through: 08/16,
For: Alldays,
Until: 24:00, 25,
Through: 08/17,
For: Alldays,
Until: 24:00, 25,
Through: 08/18,
For: Alldays,
Until: 24:00, 25,
Through: 08/19,
For: Alldays,
Until: 24:00, 25,
Through: 08/20,
For: Alldays,
Until: 24:00, 25,
Through: 08/21,
For: Alldays,
Until: 24:00, 25,
Through: 08/22,
For: Alldays,
Until: 24:00, 25,
Through: 08/23,
For: Alldays,
Until: 24:00, 25,
Through: 08/24,
For: Alldays,
Until: 24:00, 25,
Through: 08/25,
For: Alldays,
Until: 24:00, 25,
Through: 08/26,
For: Alldays,
Until: 24:00, 24.44,
Through: 08/27,
For: Alldays,
Until: 24:00, 24.41,
Through: 08/28,
For: Alldays,
Until: 24:00, 25,
Through: 08/29,
For: Alldays,
Until: 24:00, 25,
Through: 08/30,
For: Alldays,
Until: 24:00, 25,
Through: 08/31,
For: Alldays,
Until: 24:00, 25,
Through: 09/01,
For: Alldays,
Until: 24:00, 25,
Through: 09/02,
For: Alldays,
Until: 24:00, 25,
Through: 09/03,
For: Alldays,
Until: 24:00, 25,
Through: 09/04,
For: Alldays,
Until: 24:00, 25,
Through: 09/05,
For: Alldays,
Until: 24:00, 25,
Through: 09/06,
For: Alldays,
Until: 24:00, 25,
Through: 09/07,
For: Alldays,
Until: 24:00, 25,
Through: 09/08,
For: Alldays,
Until: 24:00, 25,
Through: 09/09,
For: Alldays,
Until: 24:00, 25,
Through: 09/10,
For: Alldays,
Until: 24:00, 25,
Through: 09/11,
For: Alldays,
Until: 24:00, 25,
Through: 09/12,
For: Alldays,
Until: 24:00, 25,
Through: 09/13,
For: Alldays,
Until: 24:00, 25,
Through: 09/14,
For: Alldays,
Until: 24:00, 25,
Through: 09/15,
For: Alldays,
Until: 24:00, 25,
Through: 09/16,
For: Alldays,
Until: 24:00, 25,
Through: 09/17,
For: Alldays,
Until: 24:00, 24.63,
Through: 09/18,
For: Alldays,
Until: 24:00, 24.77,
Through: 09/19,
For: Alldays,
Until: 24:00, 24.73,
Through: 09/20,
For: Alldays,
Until: 24:00, 24.82,
Through: 09/21,
For: Alldays,
Until: 24:00, 25.04,
Through: 09/22,
For: Alldays,
Until: 24:00, 25.07,
Through: 09/23,
For: Alldays,
Until: 24:00, 24.97,
Through: 09/24,
For: Alldays,
Until: 24:00, 24.95,
Through: 09/25,
For: Alldays,
Until: 24:00, 25.09,
Through: 09/26,
For: Alldays,
Until: 24:00, 24.82,
Through: 09/27,
For: Alldays,
Until: 24:00, 24.7,
Through: 09/28,
For: Alldays,
Until: 24:00, 24.6,
Through: 09/29,
For: Alldays,
Until: 24:00, 24.5,
Through: 09/30,
For: Alldays,
Until: 24:00, 25,
Through: 10/01,
For: Alldays,
Until: 24:00, 25,
Through: 10/02,
For: Alldays,
Until: 24:00, 25,
Through: 10/03,
For: Alldays,
Until: 24:00, 25,
Through: 10/04,
For: Alldays,
Until: 24:00, 25,
Through: 10/05,
For: Alldays,
Until: 24:00, 25,
Through: 10/06,
For: Alldays,
Until: 24:00, 25,
Through: 10/07,
For: Alldays,
Until: 24:00, 25,
Through: 10/08,
For: Alldays,
Until: 24:00, 25,
Through: 10/09,
For: Alldays,
Until: 24:00, 25,
Through: 10/10,
For: Alldays,
Until: 24:00, 24.68,
Through: 10/11,
For: Alldays,
Until: 24:00, 24.78,
Through: 10/12,
For: Alldays,
Until: 24:00, 25.01,
Through: 10/13,
For: Alldays,
Until: 24:00, 25.29,
Through: 10/14,
For: Alldays,
Until: 24:00, 25.44,
Through: 10/15,
For: Alldays,
Until: 24:00, 25.7,
Through: 10/16,
For: Alldays,
Until: 24:00, 25.95,
Through: 10/17,
For: Alldays,
Until: 24:00, 26.02,
Through: 10/18,
For: Alldays,
Until: 24:00, 25.79,
Through: 10/19,
For: Alldays,
Until: 24:00, 25.56,
Through: 10/20,
For: Alldays,
Until: 24:00, 25.38,
Through: 10/21,
For: Alldays,
Until: 24:00, 25.36,
Through: 10/22,
For: Alldays,
Until: 24:00, 25.38,
Through: 10/23,
For: Alldays,
Until: 24:00, 25.44,
Through: 10/24,
For: Alldays,
Until: 24:00, 25.45,
Through: 10/25,
For: Alldays,
Until: 24:00, 25.12,
Through: 10/26,
For: Alldays,
Until: 24:00, 24.99,
Through: 10/27,
For: Alldays,
Until: 24:00, 24.88,
Through: 10/28,
For: Alldays,
Until: 24:00, 24.79,
Through: 10/29,
For: Alldays,
Until: 24:00, 24.8,
Through: 10/30,
For: Alldays,
Until: 24:00, 24.94,
Through: 10/31,
For: Alldays,
Until: 24:00, 25.45,
Through: 11/01,
For: Alldays,
Until: 24:00, 25.99,
Through: 11/02,
For: Alldays,
Until: 24:00, 26.01,
Through: 11/03,
For: Alldays,
Until: 24:00, 25.99,
Through: 11/04,
For: Alldays,
Until: 24:00, 26.14,
Through: 11/05,
For: Alldays,
Until: 24:00, 26.09,
Through: 11/06,
For: Alldays,
Until: 24:00, 25.9,
Through: 11/07,
For: Alldays,
Until: 24:00, 25.86,
Through: 11/08,
For: Alldays,
Until: 24:00, 25.96,
Through: 11/09,
For: Alldays,
Until: 24:00, 26.07,
Through: 11/10,
For: Alldays,
Until: 24:00, 26.09,
Through: 11/11,
For: Alldays,
Until: 24:00, 26.33,
Through: 11/12,
For: Alldays,
Until: 24:00, 26.25,
Through: 11/13,
For: Alldays,
Until: 24:00, 26.27,
Through: 11/14,
For: Alldays,
Until: 24:00, 26.25,
Through: 11/15,
For: Alldays,
Until: 24:00, 26.02,
Through: 11/16,
For: Alldays,
Until: 24:00, 25.98,
Through: 11/17,
For: Alldays,
Until: 24:00, 26.04,
Through: 11/18,
For: Alldays,
Until: 24:00, 26.08,
Through: 11/19,
For: Alldays,
Until: 24:00, 26.13,
Through: 11/20,
For: Alldays,
Until: 24:00, 26.17,
Through: 11/21,
For: Alldays,
Until: 24:00, 26.04,
Through: 11/22,
For: Alldays,
Until: 24:00, 26.01,
Through: 11/23,
For: Alldays,
Until: 24:00, 26.09,
Through: 11/24,
For: Alldays,
Until: 24:00, 26.14,
Through: 11/25,
For: Alldays,
Until: 24:00, 26.08,
Through: 11/26,
For: Alldays,
Until: 24:00, 26.02,
Through: 11/27,
For: Alldays,
Until: 24:00, 26,
Through: 11/28,
For: Alldays,
Until: 24:00, 26.11,
Through: 11/29,
For: Alldays,
Until: 24:00, 26.14,
Through: 11/30,
For: Alldays,
Until: 24:00, 26.16,
Through: 12/01,
For: Alldays,
Until: 24:00, 26.24,
Through: 12/02,
For: Alldays,
Until: 24:00, 26.26,
Through: 12/03,
For: Alldays,
Until: 24:00, 26.26,
Through: 12/04,
For: Alldays,
Until: 24:00, 26.17,
Through: 12/05,
For: Alldays,
Until: 24:00, 26.4,
Through: 12/06,
For: Alldays,
Until: 24:00, 26.73,
Through: 12/07,
For: Alldays,
Until: 24:00, 27.01,
Through: 12/08,
For: Alldays,
Until: 24:00, 26.98,
Through: 12/09,
For: Alldays,
Until: 24:00, 26.91,
Through: 12/10,
For: Alldays,
Until: 24:00, 27,
Through: 12/11,
For: Alldays,
Until: 24:00, 26.68,
Through: 12/12,
For: Alldays,
Until: 24:00, 26.49,
Through: 12/13,
For: Alldays,
Until: 24:00, 26.09,
Through: 12/14,
For: Alldays,
Until: 24:00, 25.93,
Through: 12/15,
For: Alldays,
Until: 24:00, 25.92,
Through: 12/16,
For: Alldays,
Until: 24:00, 25.89,
Through: 12/17,
For: Alldays,
Until: 24:00, 26.07,
Through: 12/18,
For: Alldays,
Until: 24:00, 26.35,
Through: 12/19,
For: Alldays,
Until: 24:00, 26.25,
Through: 12/20,
For: Alldays,
Until: 24:00, 26.3,
Through: 12/21,
For: Alldays,
Until: 24:00, 26.37,
Through: 12/22,
For: Alldays,
Until: 24:00, 26.62,
Through: 12/23,
For: Alldays,
Until: 24:00, 26.8,
Through: 12/24,
For: Alldays,
Until: 24:00, 26.88,
Through: 12/25,
For: Alldays,
Until: 24:00, 26.98,
Through: 12/26,
For: Alldays,
Until: 24:00, 27.25,
Through: 12/27,
For: Alldays,
Until: 24:00, 27.5,
Through: 12/28,
For: Alldays,
Until: 24:00, 27.6,
Through: 12/29,
For: Alldays,
Until: 24:00, 27.71,
Through: 12/30,
For: Alldays,
Until: 24:00, 27.4,
Through: 12/31,
For: Alldays,
Until: 24:00, 27.09;

! Schedule: HORARIO ACT CALF MULCHEN 2O22
Schedule:Week:Daily, HORARIO ACT CALF MULCHEN 2O22_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   11,                                            !- Monday
   11,                                            !- Tuesday
   11,                                            !- Wednesday
   11,                                            !- Thursday
   11,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   11,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   11,                                            !- CustomDay1
   11;                                            !- CustomDay2

Schedule:Week:Daily, HORARIO ACT CALF MULCHEN 2O22_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   11,                                            !- Monday
   11,                                            !- Tuesday
   11,                                            !- Wednesday
   11,                                            !- Thursday
   11,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   11,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   11,                                            !- CustomDay1
   11;                                            !- CustomDay2

Schedule:Week:Daily, HORARIO ACT CALF MULCHEN 2O22_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10019,                                         !- Sunday
   10019,                                         !- Monday
   10019,                                         !- Tuesday
   10019,                                         !- Wednesday
   10019,                                         !- Thursday
   10019,                                         !- Friday
   10019,                                         !- Saturday
   10019,                                         !- Holiday
   10019,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10019,                                         !- CustomDay1
   10019;                                         !- CustomDay2

Schedule:Week:Daily, HORARIO ACT CALF MULCHEN 2O22_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10019,                                         !- Sunday
   10019,                                         !- Monday
   10019,                                         !- Tuesday
   10019,                                         !- Wednesday
   10019,                                         !- Thursday
   10019,                                         !- Friday
   10019,                                         !- Saturday
   10019,                                         !- Holiday
   10019,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10019,                                         !- CustomDay1
   10019;                                         !- CustomDay2

Schedule:Week:Daily, HORARIO ACT CALF MULCHEN 2O22_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10020,                                         !- Sunday
   10020,                                         !- Monday
   10020,                                         !- Tuesday
   10020,                                         !- Wednesday
   10020,                                         !- Thursday
   10020,                                         !- Friday
   10020,                                         !- Saturday
   10020,                                         !- Holiday
   10020,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10020,                                         !- CustomDay1
   10020;                                         !- CustomDay2

Schedule:Week:Daily, HORARIO ACT CALF MULCHEN 2O22_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10020,                                         !- Sunday
   10020,                                         !- Monday
   10020,                                         !- Tuesday
   10020,                                         !- Wednesday
   10020,                                         !- Thursday
   10020,                                         !- Friday
   10020,                                         !- Saturday
   10020,                                         !- Holiday
   10020,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10020,                                         !- CustomDay1
   10020;                                         !- CustomDay2

Schedule:Week:Daily, HORARIO ACT CALF MULCHEN 2O22_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10020,                                         !- Sunday
   10020,                                         !- Monday
   10020,                                         !- Tuesday
   10020,                                         !- Wednesday
   10020,                                         !- Thursday
   10020,                                         !- Friday
   10020,                                         !- Saturday
   10020,                                         !- Holiday
   10020,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10020,                                         !- CustomDay1
   10020;                                         !- CustomDay2

Schedule:Week:Daily, HORARIO ACT CALF MULCHEN 2O22_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10020,                                         !- Sunday
   10020,                                         !- Monday
   10020,                                         !- Tuesday
   10020,                                         !- Wednesday
   10020,                                         !- Thursday
   10020,                                         !- Friday
   10020,                                         !- Saturday
   10020,                                         !- Holiday
   10020,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10020,                                         !- CustomDay1
   10020;                                         !- CustomDay2

Schedule:Week:Daily, HORARIO ACT CALF MULCHEN 2O22_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10019,                                         !- Sunday
   10019,                                         !- Monday
   10019,                                         !- Tuesday
   10019,                                         !- Wednesday
   10019,                                         !- Thursday
   10019,                                         !- Friday
   10019,                                         !- Saturday
   10019,                                         !- Holiday
   10019,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10019,                                         !- CustomDay1
   10019;                                         !- CustomDay2

Schedule:Week:Daily, HORARIO ACT CALF MULCHEN 2O22_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10020,                                         !- Sunday
   10020,                                         !- Monday
   10020,                                         !- Tuesday
   10020,                                         !- Wednesday
   10020,                                         !- Thursday
   10020,                                         !- Friday
   10020,                                         !- Saturday
   10020,                                         !- Holiday
   10020,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10020,                                         !- CustomDay1
   10020;                                         !- CustomDay2

Schedule:Week:Daily, HORARIO ACT CALF MULCHEN 2O22_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   11,                                            !- Monday
   11,                                            !- Tuesday
   11,                                            !- Wednesday
   11,                                            !- Thursday
   11,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   11,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   11,                                            !- CustomDay1
   11;                                            !- CustomDay2

Schedule:Week:Daily, HORARIO ACT CALF MULCHEN 2O22_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   11,                                            !- Monday
   11,                                            !- Tuesday
   11,                                            !- Wednesday
   11,                                            !- Thursday
   11,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   11,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   11,                                            !- CustomDay1
   11;                                            !- CustomDay2


! Schedule: VENTILACION NATURAL MULCHEN 2O22
Schedule:Week:Daily, VENTILACION NATURAL MULCHEN 2O22_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10021,                                         !- Sunday
   10021,                                         !- Monday
   10021,                                         !- Tuesday
   10021,                                         !- Wednesday
   10021,                                         !- Thursday
   10021,                                         !- Friday
   10021,                                         !- Saturday
   10021,                                         !- Holiday
   10021,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10021,                                         !- CustomDay1
   10021;                                         !- CustomDay2

Schedule:Week:Daily, VENTILACION NATURAL MULCHEN 2O22_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10021,                                         !- Sunday
   10021,                                         !- Monday
   10021,                                         !- Tuesday
   10021,                                         !- Wednesday
   10021,                                         !- Thursday
   10021,                                         !- Friday
   10021,                                         !- Saturday
   10021,                                         !- Holiday
   10021,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10021,                                         !- CustomDay1
   10021;                                         !- CustomDay2

Schedule:Week:Daily, VENTILACION NATURAL MULCHEN 2O22_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10021,                                         !- Sunday
   10021,                                         !- Monday
   10021,                                         !- Tuesday
   10021,                                         !- Wednesday
   10021,                                         !- Thursday
   10021,                                         !- Friday
   10021,                                         !- Saturday
   10021,                                         !- Holiday
   10021,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10021,                                         !- CustomDay1
   10021;                                         !- CustomDay2

Schedule:Week:Daily, VENTILACION NATURAL MULCHEN 2O22_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10022,                                         !- Sunday
   10022,                                         !- Monday
   10022,                                         !- Tuesday
   10022,                                         !- Wednesday
   10022,                                         !- Thursday
   10022,                                         !- Friday
   10022,                                         !- Saturday
   10022,                                         !- Holiday
   10022,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10022,                                         !- CustomDay1
   10022;                                         !- CustomDay2

Schedule:Week:Daily, VENTILACION NATURAL MULCHEN 2O22_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10022,                                         !- Sunday
   10022,                                         !- Monday
   10022,                                         !- Tuesday
   10022,                                         !- Wednesday
   10022,                                         !- Thursday
   10022,                                         !- Friday
   10022,                                         !- Saturday
   10022,                                         !- Holiday
   10022,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10022,                                         !- CustomDay1
   10022;                                         !- CustomDay2

Schedule:Week:Daily, VENTILACION NATURAL MULCHEN 2O22_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10022,                                         !- Sunday
   10022,                                         !- Monday
   10022,                                         !- Tuesday
   10022,                                         !- Wednesday
   10022,                                         !- Thursday
   10022,                                         !- Friday
   10022,                                         !- Saturday
   10022,                                         !- Holiday
   10022,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10022,                                         !- CustomDay1
   10022;                                         !- CustomDay2

Schedule:Week:Daily, VENTILACION NATURAL MULCHEN 2O22_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10022,                                         !- Sunday
   10022,                                         !- Monday
   10022,                                         !- Tuesday
   10022,                                         !- Wednesday
   10022,                                         !- Thursday
   10022,                                         !- Friday
   10022,                                         !- Saturday
   10022,                                         !- Holiday
   10022,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10022,                                         !- CustomDay1
   10022;                                         !- CustomDay2

Schedule:Week:Daily, VENTILACION NATURAL MULCHEN 2O22_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10022,                                         !- Sunday
   10022,                                         !- Monday
   10022,                                         !- Tuesday
   10022,                                         !- Wednesday
   10022,                                         !- Thursday
   10022,                                         !- Friday
   10022,                                         !- Saturday
   10022,                                         !- Holiday
   10022,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10022,                                         !- CustomDay1
   10022;                                         !- CustomDay2

Schedule:Week:Daily, VENTILACION NATURAL MULCHEN 2O22_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10022,                                         !- Sunday
   10022,                                         !- Monday
   10022,                                         !- Tuesday
   10022,                                         !- Wednesday
   10022,                                         !- Thursday
   10022,                                         !- Friday
   10022,                                         !- Saturday
   10022,                                         !- Holiday
   10022,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10022,                                         !- CustomDay1
   10022;                                         !- CustomDay2

Schedule:Week:Daily, VENTILACION NATURAL MULCHEN 2O22_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10021,                                         !- Sunday
   10021,                                         !- Monday
   10021,                                         !- Tuesday
   10021,                                         !- Wednesday
   10021,                                         !- Thursday
   10021,                                         !- Friday
   10021,                                         !- Saturday
   10021,                                         !- Holiday
   10021,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10021,                                         !- CustomDay1
   10021;                                         !- CustomDay2

Schedule:Week:Daily, VENTILACION NATURAL MULCHEN 2O22_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10021,                                         !- Sunday
   10021,                                         !- Monday
   10021,                                         !- Tuesday
   10021,                                         !- Wednesday
   10021,                                         !- Thursday
   10021,                                         !- Friday
   10021,                                         !- Saturday
   10021,                                         !- Holiday
   10021,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10021,                                         !- CustomDay1
   10021;                                         !- CustomDay2

Schedule:Week:Daily, VENTILACION NATURAL MULCHEN 2O22_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10021,                                         !- Sunday
   10021,                                         !- Monday
   10021,                                         !- Tuesday
   10021,                                         !- Wednesday
   10021,                                         !- Thursday
   10021,                                         !- Friday
   10021,                                         !- Saturday
   10021,                                         !- Holiday
   10021,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10021,                                         !- CustomDay1
   10021;                                         !- CustomDay2


! Schedule: ILUMINACION MULCHEN 2O22
Schedule:Week:Daily, ILUMINACION MULCHEN 2O22_Jan,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10023,                                         !- Sunday
   10023,                                         !- Monday
   10023,                                         !- Tuesday
   10023,                                         !- Wednesday
   10023,                                         !- Thursday
   10023,                                         !- Friday
   10023,                                         !- Saturday
   10023,                                         !- Holiday
   10023,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10023,                                         !- CustomDay1
   10023;                                         !- CustomDay2

Schedule:Week:Daily, ILUMINACION MULCHEN 2O22_Feb,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10023,                                         !- Sunday
   10023,                                         !- Monday
   10023,                                         !- Tuesday
   10023,                                         !- Wednesday
   10023,                                         !- Thursday
   10023,                                         !- Friday
   10023,                                         !- Saturday
   10023,                                         !- Holiday
   10023,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10023,                                         !- CustomDay1
   10023;                                         !- CustomDay2

Schedule:Week:Daily, ILUMINACION MULCHEN 2O22_Mar,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10023,                                         !- Sunday
   10023,                                         !- Monday
   10023,                                         !- Tuesday
   10023,                                         !- Wednesday
   10023,                                         !- Thursday
   10023,                                         !- Friday
   10023,                                         !- Saturday
   10023,                                         !- Holiday
   10023,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10023,                                         !- CustomDay1
   10023;                                         !- CustomDay2

Schedule:Week:Daily, ILUMINACION MULCHEN 2O22_Apr,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10023,                                         !- Sunday
   10023,                                         !- Monday
   10023,                                         !- Tuesday
   10023,                                         !- Wednesday
   10023,                                         !- Thursday
   10023,                                         !- Friday
   10023,                                         !- Saturday
   10023,                                         !- Holiday
   10023,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10023,                                         !- CustomDay1
   10023;                                         !- CustomDay2

Schedule:Week:Daily, ILUMINACION MULCHEN 2O22_May,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10023,                                         !- Sunday
   10023,                                         !- Monday
   10023,                                         !- Tuesday
   10023,                                         !- Wednesday
   10023,                                         !- Thursday
   10023,                                         !- Friday
   10023,                                         !- Saturday
   10023,                                         !- Holiday
   10023,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10023,                                         !- CustomDay1
   10023;                                         !- CustomDay2

Schedule:Week:Daily, ILUMINACION MULCHEN 2O22_Jun,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10023,                                         !- Sunday
   10023,                                         !- Monday
   10023,                                         !- Tuesday
   10023,                                         !- Wednesday
   10023,                                         !- Thursday
   10023,                                         !- Friday
   10023,                                         !- Saturday
   10023,                                         !- Holiday
   10023,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10023,                                         !- CustomDay1
   10023;                                         !- CustomDay2

Schedule:Week:Daily, ILUMINACION MULCHEN 2O22_Jul,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10023,                                         !- Sunday
   10023,                                         !- Monday
   10023,                                         !- Tuesday
   10023,                                         !- Wednesday
   10023,                                         !- Thursday
   10023,                                         !- Friday
   10023,                                         !- Saturday
   10023,                                         !- Holiday
   10023,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10023,                                         !- CustomDay1
   10023;                                         !- CustomDay2

Schedule:Week:Daily, ILUMINACION MULCHEN 2O22_Aug,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10023,                                         !- Sunday
   10023,                                         !- Monday
   10023,                                         !- Tuesday
   10023,                                         !- Wednesday
   10023,                                         !- Thursday
   10023,                                         !- Friday
   10023,                                         !- Saturday
   10023,                                         !- Holiday
   10023,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10023,                                         !- CustomDay1
   10023;                                         !- CustomDay2

Schedule:Week:Daily, ILUMINACION MULCHEN 2O22_Sep,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10023,                                         !- Sunday
   10023,                                         !- Monday
   10023,                                         !- Tuesday
   10023,                                         !- Wednesday
   10023,                                         !- Thursday
   10023,                                         !- Friday
   10023,                                         !- Saturday
   10023,                                         !- Holiday
   10023,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10023,                                         !- CustomDay1
   10023;                                         !- CustomDay2

Schedule:Week:Daily, ILUMINACION MULCHEN 2O22_Oct,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10023,                                         !- Sunday
   10023,                                         !- Monday
   10023,                                         !- Tuesday
   10023,                                         !- Wednesday
   10023,                                         !- Thursday
   10023,                                         !- Friday
   10023,                                         !- Saturday
   10023,                                         !- Holiday
   10023,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10023,                                         !- CustomDay1
   10023;                                         !- CustomDay2

Schedule:Week:Daily, ILUMINACION MULCHEN 2O22_Nov,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10023,                                         !- Sunday
   10023,                                         !- Monday
   10023,                                         !- Tuesday
   10023,                                         !- Wednesday
   10023,                                         !- Thursday
   10023,                                         !- Friday
   10023,                                         !- Saturday
   10023,                                         !- Holiday
   10023,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10023,                                         !- CustomDay1
   10023;                                         !- CustomDay2

Schedule:Week:Daily, ILUMINACION MULCHEN 2O22_Dec,!- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10023,                                         !- Sunday
   10023,                                         !- Monday
   10023,                                         !- Tuesday
   10023,                                         !- Wednesday
   10023,                                         !- Thursday
   10023,                                         !- Friday
   10023,                                         !- Saturday
   10023,                                         !- Holiday
   10023,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10023,                                         !- CustomDay1
   10023;                                         !- CustomDay2


! Schedule: CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22
Schedule:Year, CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

! Schedule: HORARIO ACT CALF MULCHEN 2O22
Schedule:Year, HORARIO ACT CALF MULCHEN 2O22, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   HORARIO ACT CALF MULCHEN 2O22_Jan, 1, 1, 1, 31,!- Schedule:Week:Daily - From date to date
   HORARIO ACT CALF MULCHEN 2O22_Feb, 2, 1, 2, 28,!- Schedule:Week:Daily - From date to date
   HORARIO ACT CALF MULCHEN 2O22_Mar, 3, 1, 3, 31,!- Schedule:Week:Daily - From date to date
   HORARIO ACT CALF MULCHEN 2O22_Apr, 4, 1, 4, 30,!- Schedule:Week:Daily - From date to date
   HORARIO ACT CALF MULCHEN 2O22_May, 5, 1, 5, 31,!- Schedule:Week:Daily - From date to date
   HORARIO ACT CALF MULCHEN 2O22_Jun, 6, 1, 6, 30,!- Schedule:Week:Daily - From date to date
   HORARIO ACT CALF MULCHEN 2O22_Jul, 7, 1, 7, 31,!- Schedule:Week:Daily - From date to date
   HORARIO ACT CALF MULCHEN 2O22_Aug, 8, 1, 8, 31,!- Schedule:Week:Daily - From date to date
   HORARIO ACT CALF MULCHEN 2O22_Sep, 9, 1, 9, 30,!- Schedule:Week:Daily - From date to date
   HORARIO ACT CALF MULCHEN 2O22_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   HORARIO ACT CALF MULCHEN 2O22_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   HORARIO ACT CALF MULCHEN 2O22_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

! Schedule: VENTILACION NATURAL MULCHEN 2O22
Schedule:Year, VENTILACION NATURAL MULCHEN 2O22, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   VENTILACION NATURAL MULCHEN 2O22_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   VENTILACION NATURAL MULCHEN 2O22_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   VENTILACION NATURAL MULCHEN 2O22_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   VENTILACION NATURAL MULCHEN 2O22_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   VENTILACION NATURAL MULCHEN 2O22_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   VENTILACION NATURAL MULCHEN 2O22_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   VENTILACION NATURAL MULCHEN 2O22_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   VENTILACION NATURAL MULCHEN 2O22_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   VENTILACION NATURAL MULCHEN 2O22_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   VENTILACION NATURAL MULCHEN 2O22_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   VENTILACION NATURAL MULCHEN 2O22_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   VENTILACION NATURAL MULCHEN 2O22_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

! Schedule: ILUMINACION MULCHEN 2O22
Schedule:Year, ILUMINACION MULCHEN 2O22, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   ILUMINACION MULCHEN 2O22_Jan, 1, 1, 1, 31,     !- Schedule:Week:Daily - From date to date
   ILUMINACION MULCHEN 2O22_Feb, 2, 1, 2, 28,     !- Schedule:Week:Daily - From date to date
   ILUMINACION MULCHEN 2O22_Mar, 3, 1, 3, 31,     !- Schedule:Week:Daily - From date to date
   ILUMINACION MULCHEN 2O22_Apr, 4, 1, 4, 30,     !- Schedule:Week:Daily - From date to date
   ILUMINACION MULCHEN 2O22_May, 5, 1, 5, 31,     !- Schedule:Week:Daily - From date to date
   ILUMINACION MULCHEN 2O22_Jun, 6, 1, 6, 30,     !- Schedule:Week:Daily - From date to date
   ILUMINACION MULCHEN 2O22_Jul, 7, 1, 7, 31,     !- Schedule:Week:Daily - From date to date
   ILUMINACION MULCHEN 2O22_Aug, 8, 1, 8, 31,     !- Schedule:Week:Daily - From date to date
   ILUMINACION MULCHEN 2O22_Sep, 9, 1, 9, 30,     !- Schedule:Week:Daily - From date to date
   ILUMINACION MULCHEN 2O22_Oct, 10, 1, 10, 31,   !- Schedule:Week:Daily - From date to date
   ILUMINACION MULCHEN 2O22_Nov, 11, 1, 11, 30,   !- Schedule:Week:Daily - From date to date
   ILUMINACION MULCHEN 2O22_Dec, 12, 1, 12, 31;   !- Schedule:Week:Daily - From date to date



WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! Urea Formaldehyde Foam- thickness 0.1327
Material, Urea Formaldehyde Foam_.1327,
   Rough,                                         !- Roughness
   .1327,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   10,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cast Concrete- thickness 0.1
Material, Cast Concrete_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07
Material, Floor/Roof Screed_.07,
   Rough,                                         !- Roughness
   .07,                                           !- Thickness {m}
   0.41,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.73,                                          !- Solar Absorptance
   0.73;                                          !- Visible Absorptance

! Timber Flooring- thickness 0.03
Material, Timber Flooring_.03,
   Rough,                                         !- Roughness
   .03,                                           !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Ceiling Tiles- thickness 0.01
Material, Ceiling Tiles_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.056,                                         !- Conductivity {w/m-K}
   380,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025
Material, Gypsum Plasterboard_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Painted Oak- thickness 0.035
Material, Painted Oak_.035,
   Rough,                                         !- Roughness
   .035,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork Outer- thickness 0.1
Material, Brickwork Outer_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795
Material, XPS Extruded Polystyrene  - CO2 Blowing_.0795,
   Rough,                                         !- Roughness
   .0795,                                         !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1
Material, Concrete Block (Medium)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material, Gypsum Plastering_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Painted Oak- thickness 0.05
Material, Painted Oak_.05,
   Rough,                                         !- Roughness
   .05,                                           !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Standard insulation- thickness 0.016
Material, Standard insulation_.016,
   Rough,                                         !- Roughness
   .016,                                          !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Painted Oak- thickness 0.045
Material, Painted Oak_.045,
   Rough,                                         !- Roughness
   .045,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! EPS, 10 mm- thickness 0.05
Material, EPS 10 mm_0.05,
   Rough,                                         !- Roughness
   .05,                                           !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   15,                                            !- Density {kg/m3}
   1300,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance


! Suelo sobre terreno del proyecto
Construction, Suelo sobre terreno del proyecto,
   Urea Formaldehyde Foam_.1327,                  !- .1327m
   Cast Concrete_.1,                              !- .1m
   Floor/Roof Screed_.07,                         !- .07m
   Timber Flooring_.03;                           !- .03m

! <Previous reversed>
Construction, Suelo sobre terreno del proyecto_Rev,
   Timber Flooring_.03,                           !- .03m
   Floor/Roof Screed_.07,                         !- .07m
   Cast Concrete_.1,                              !- .1m
   Urea Formaldehyde Foam_.1327;                  !- .1327m

! 10mm Ceiling tiles_Reversed
Construction, 10mm Ceiling tiles_Reversed,
   Ceiling Tiles_.01;                             !- .01m

! <Previous reversed>
Construction, 10mm Ceiling tiles_Reversed_Rev,
   Ceiling Tiles_.01;                             !- .01m

! Special material to represent an R-value for the next construction
Material:NoMass, 5_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity
Construction, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,
   Gypsum Plasterboard_.025,                      !- .025m
   5_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 6_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,
   Gypsum Plasterboard_.025,                      !- .025m
   6_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Puerta interior del proyecto
Construction, Puerta interior del proyecto,
   Painted Oak_.035;                              !- .035m

! <Previous reversed>
Construction, Puerta interior del proyecto_Rev,
   Painted Oak_.035;                              !- .035m

! Muro del proyecto
Construction, Muro del proyecto,
   Brickwork Outer_.1,                            !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_.0795, !- .0795m
   Concrete Block (Medium)_.1,                    !- .1m
   Gypsum Plastering_.013;                        !- .013m

! <Previous reversed>
Construction, Muro del proyecto_Rev,
   Gypsum Plastering_.013,                        !- .013m
   Concrete Block (Medium)_.1,                    !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_.0795, !- .0795m
   Brickwork Outer_.1;                            !- .1m

! Copia de Wooden door
Construction, Copia de Wooden door,
   Painted Oak_.05,                               !- .05m
   Standard insulation_.016;                      !- .016m

! <Previous reversed>
Construction, Copia de Wooden door_Rev,
   Standard insulation_.016,                      !- .016m
   Painted Oak_.05;                               !- .05m

! Puerta exterior del proyecto
Construction, Puerta exterior del proyecto,
   Painted Oak_.045;                              !- .045m

! <Previous reversed>
Construction, Puerta exterior del proyecto_Rev,
   Painted Oak_.045;                              !- .045m

SurfaceProperty:OtherSideConditionsModel,
   Default Slab - Slab Boundary Condition Model - 1,  !- OtherSideConditionsModel Name
   GroundCoupledSurface;                          !- Type of Modeling

Site:GroundDomain:Slab,
   Default Slab,                                  !- Name
   10,                                            !- Ground Domain Depth
   1,                                             !- Aspect Ratio
   5,                                             !- Domain Perimeter Offset
   0.52,                                          !- Soil Thermal Conductivity
   2050,                                          !- Soil Density
   184,                                           !- Soil Specific Heat
   30,                                            !- Soil Moisture Content Volume Fraction
   50,                                            !- Soil Moisture Content Volume Fraction at Saturation
   Site:GroundTemperature:Undisturbed:FiniteDifference,  !- Type of Undisturbed Ground Temperature Object
   Default Slab - Ground Temperature Object - Finite Difference,  !- !- Name of Undisturbed Ground Temperature Object
   0.4,                                           !- Evapotranspiration Ground Cover Parameter
   Default Slab - Slab Boundary Condition Model - 1,  !- Slab Boundary Condition Model Name
   OnGrade,                                       !- Slab Location (InGrade/OnGrade)
   ,                                              !- Slab Material Name
   NO,                                            !- Horizontal Insulation
   EPS 10 mm_0.05,                                !- Horizontal Insulation Material Name
   FULL,                                          !- Full Horizontal or Perimeter Only
   5,                                             !- Perimeter insulation width
   NO,                                            !- Vertical Insulation
   EPS 10 mm_0.05,                                !- Vertical Insulation Name
   1,                                             !- Vertical perimeter insulation depth from surface
   Hourly;                                        !- Simulation timestep


Site:GroundTemperature:Undisturbed:FiniteDifference,
   Default Slab - Ground Temperature Object - Finite Difference,  !- Name of object
   0.52,                                          !- Soil Thermal Conductivity {W/m-K}
   2050,                                          !- Soil Density {kg/m3}
   184,                                           !- Soil Specific Heat {J/kg-K}
   30,                                            !- Soil Moisture Content Volume Fraction {percent}
   50,                                            !- Soil Moisture Content Volume Fraction at Saturation {percent}
   0.4;                                           !- Evapotranspiration Ground Cover Parameter




Construction,VENTANA CASO BASE MULCHEN - 1001,    !- VENTANA CASO BASE MULCHEN - Material layer names follow:
   2;                                             !- Generic CLEAR 3MM

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Edificio Residencial,                   !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! Bloque 1 - SALON
Zone, BLOQUE1:SALON,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    35.4346,                                      !- Zone volume
    15.4064,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOQUE1:SALON,                  !- Name
      BLOQUE1:SALON,                              !- Zone Name
      CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22,  !- Number of People SCHEDULE Name
      Area/Person,                                !- Number of People Calculation Method
      ,                                           !- Number of People
      ,                                           !- People per Zone Floor Area
       20,                                        !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .61,                                        !- User Specified Sensible Fraction
      Activity Schedule 5288,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 5288,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 5288,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  98.4;                        !- Constant value

   Schedule:Compact, Clothing Schedule 5288,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, BLOQUE1:SALON General lighting,        !- Name
      BLOQUE1:SALON,                              !- Zone Name
      ILUMINACION MULCHEN 2O22,                   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      1.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .3,                                         !- Radiant fraction
      .2,                                         !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOQUE1:SALON#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, BLOQUE1:SALON Infiltration,  !- Name
      BLOQUE1:SALON,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004725,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, BLOQUE1:SALON Nat Vent,  !- Name
      BLOQUE1:SALON,                              !- Zone Name
      VENTILACION NATURAL MULCHEN 2O22,           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .029529,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -100,                                       !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Bloque 1, SALON, Ground floor - 19.227 m2 (Ground), Surface Area: 2.868m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:SALON_GroundFloor_0_0_0,            !- Surface name
      Floor, Suelo sobre terreno del proyecto,    !- Class and Construction Name
      BLOQUE1:SALON,                              !- Zone Name
      OtherSideConditionsModel,                   !- Outside Boundary Condition
      Default Slab - Slab Boundary Condition Model - 1,   !- Outside Boundary Condition
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .0786155898, 2.3059104488, 0,              !- Vertex 1
       .9911155884, 2.3035403189, 0,              !- Vertex 2
       .991115586,-.8384189796, 0,                !- Vertex 3
       .0786155879,-.8384189777, 0;               !- Vertex 4

   ! Bloque 1, SALON, Ground floor - 19.227 m2 (Ground), Surface Area: 16.359m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:SALON_GroundFloor_0_0_1,            !- Surface name
      Floor, Suelo sobre terreno del proyecto,    !- Class and Construction Name
      BLOQUE1:SALON,                              !- Zone Name
      OtherSideConditionsModel,                   !- Outside Boundary Condition
      Default Slab - Slab Boundary Condition Model - 1,   !- Outside Boundary Condition
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.8088844065, 6.6134104537, 0,             !- Vertex 1
       .9911155918, 6.6134104471, 0,              !- Vertex 2
       .9911155884, 2.3035403189, 0,              !- Vertex 3
      -2.80888441, 2.3134104488, 0;               !- Vertex 4

   ! Bloque 1, SALON, Ceiling - 19.227 m2 (Adiabatic), Surface Area: 5.3527
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:SALON_Ceiling_1_0_0,                !- Surface name
      Ceiling, 10mm Ceiling tiles_Reversed,       !- Class and Construction Name
      BLOQUE1:SALON,                              !- Zone Name
      Surface, BLOQUE1:SALON_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .07861559, 4.1634104324, 2.3,              !- Vertex 1
      -2.80888441, 4.16341044, 2.3,               !- Vertex 2
      -2.80888441, 2.31341045, 2.3,               !- Vertex 3
       .07861559, 2.30591045, 2.3;                !- Vertex 4

   ! Bloque 1, SALON, Ceiling - 19.227 m2 (Adiabatic), Surface Area: 4.5642
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:SALON_Ceiling_1_0_1,                !- Surface name
      Ceiling, 10mm Ceiling tiles_Reversed,       !- Class and Construction Name
      BLOQUE1:SALON,                              !- Zone Name
      Surface, BLOQUE1:SALON_Ceiling_1_0_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .99111559, 4.16341043, 2.3,                !- Vertex 1
       .07861559, 4.1634104324, 2.3,              !- Vertex 2
       .07861559,-.83841898, 2.3,                 !- Vertex 3
       .99111559,-.83841898, 2.3;                 !- Vertex 4

   ! Bloque 1, SALON, Ceiling - 19.227 m2 (Adiabatic), Surface Area: 9.3092
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:SALON_Ceiling_1_1_0,                !- Surface name
      Ceiling, 10mm Ceiling tiles_Reversed,       !- Class and Construction Name
      BLOQUE1:SALON,                              !- Zone Name
      Surface, BLOQUE1:SALON_Ceiling_1_1_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .99111559, 6.61341045, 2.3,                !- Vertex 1
      -2.80888441, 6.61341045, 2.3,               !- Vertex 2
      -2.80888441, 4.16341044, 2.3,               !- Vertex 3
       .99111559, 4.16382893, 2.3;                !- Vertex 4

   ! Bloque 1, SALON, Partition - 6.641 m2 (Bloque 1, DORM 1), Surface Area: 6.6413
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:SALON_Partition_2_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE1:SALON,                              !- Zone Name
      Surface, BLOQUE1:DORM1_Partition_6_0_10003, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.8088844136, 2.3134104488, 0,             !- Vertex 1
       .0786155862, 2.3059104488, 0,              !- Vertex 2
       .0786155862, 2.3059104488, 2.3,            !- Vertex 3
      -2.8088844136, 2.3134104488, 2.3;           !- Vertex 4

   ! Bloque 1, SALON, Partition - 6.641 m2 (Bloque 1, DORM 1), Surface Area: 6.6413 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE1:DORM1_Partition_6_0_10003,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE1:DORM1,                              !- Zone Name
      Surface, BLOQUE1:SALON_Partition_2_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0786155862, 2.3059104488, 0,              !- Vertex 1
      -2.8088844136, 2.3134104488, 0,             !- Vertex 2
      -2.8088844136, 2.3134104488, 2.3,           !- Vertex 3
       .0786155862, 2.3059104488, 2.3;            !- Vertex 4

   ! Bloque 1, SALON, Partition - 4.010 m2 (Bloque 1, DORM 1), Surface Area: 2.3477
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:SALON_Partition_3_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE1:SALON,                              !- Zone Name
      Surface, BLOQUE1:DORM1_Partition_5_0_10004, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0786155851, 2.30591045, 0,                !- Vertex 1
       .0786155851, .56226118, 0,                 !- Vertex 2
       .0786155851, .56226118, 2.3,               !- Vertex 3
       .0786155851, 2.30591045, 2.3;              !- Vertex 4

   ! Bloque 1, SALON, Partition - 4.010 m2 (Bloque 1, DORM 1), Surface Area: 2.3477 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE1:DORM1_Partition_5_0_10004,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE1:DORM1,                              !- Zone Name
      Surface, BLOQUE1:SALON_Partition_3_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0786155851, .56226118, 0,                 !- Vertex 1
       .0786155851, 2.30591045, 0,                !- Vertex 2
       .0786155851, 2.30591045, 2.3,              !- Vertex 3
       .0786155851, .56226118, 2.3;               !- Vertex 4

      ! Door, 1.663m2
      FenestrationSurface:Detailed, BLOQUE1:SALON_Partition_3_0_0_0_0_0_Door,  !- Door name
         Door, Puerta interior del proyecto,      !- Class and Construction Name
         BLOQUE1:SALON_Partition_3_0_0,           !- Base surface
         BLOQUE1:DORM1_Partition_5_0_0_0_0_0_Door_10006,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .0786155851, 1.74475032, .002,          !- Vertex 1
          .0786155851, .95287703, .002,           !- Vertex 2
          .0786155851, .95287703, 2.10163889,     !- Vertex 3
          .0786155851, 1.74475032, 2.10163889;    !- Vertex 4

      ! Door, 1.663m2
      FenestrationSurface:Detailed, BLOQUE1:DORM1_Partition_5_0_0_0_0_0_Door_10006,  !- Door name - reverse definition
         Door, Puerta interior del proyecto_Rev,  !- Class and Construction Name
         BLOQUE1:DORM1_Partition_5_0_10004,       !- Base surface
         BLOQUE1:SALON_Partition_3_0_0_0_0_0_Door,!- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .0786155851, .95287703, .002,           !- Vertex 1
          .0786155851, 1.74475032, .002,          !- Vertex 2
          .0786155851, 1.74475032, 2.10163889,    !- Vertex 3
          .0786155851, .95287703, 2.10163889;     !- Vertex 4

   ! Bloque 1, SALON, Partition - 3.222 m2 (Bloque 1, DORM PRIN), Surface Area: 1.8503
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:SALON_Partition_4_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE1:SALON,                              !- Zone Name
      Surface, BLOQUE1:DORMPRIN_Partition_7_0_10006,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0786155851, .56226118, 0,                 !- Vertex 1
       .0786155851,-.83841898, 0,                 !- Vertex 2
       .0786155851,-.83841898, 2.3,               !- Vertex 3
       .0786155851, .56226118, 2.3;               !- Vertex 4

   ! Bloque 1, SALON, Partition - 3.222 m2 (Bloque 1, DORM PRIN), Surface Area: 1.8503 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE1:DORMPRIN_Partition_7_0_10006,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE1:DORMPRIN,                           !- Zone Name
      Surface, BLOQUE1:SALON_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0786155851,-.83841898, 0,                 !- Vertex 1
       .0786155851, .56226118, 0,                 !- Vertex 2
       .0786155851, .56226118, 2.3,               !- Vertex 3
       .0786155851,-.83841898, 2.3;               !- Vertex 4

      ! Door, 1.371m2
      FenestrationSurface:Detailed, BLOQUE1:SALON_Partition_4_0_0_0_0_0_Door,  !- Door name
         Door, Puerta interior del proyecto,      !- Class and Construction Name
         BLOQUE1:SALON_Partition_4_0_0,           !- Base surface
         BLOQUE1:DORMPRIN_Partition_7_0_0_0_0_0_Door_10008,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .0786155851, .46026117, .002,           !- Vertex 1
          .0786155851,-.18843748, .002,           !- Vertex 2
          .0786155851,-.18843748, 2.11584152,     !- Vertex 3
          .0786155851, .46026117, 2.11584152;     !- Vertex 4

      ! Door, 1.371m2
      FenestrationSurface:Detailed, BLOQUE1:DORMPRIN_Partition_7_0_0_0_0_0_Door_10008,  !- Door name - reverse definition
         Door, Puerta interior del proyecto_Rev,  !- Class and Construction Name
         BLOQUE1:DORMPRIN_Partition_7_0_10006,    !- Base surface
         BLOQUE1:SALON_Partition_4_0_0_0_0_0_Door,!- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .0786155851,-.18843748, .002,           !- Vertex 1
          .0786155851, .46026117, .002,           !- Vertex 2
          .0786155851, .46026117, 2.11584152,     !- Vertex 3
          .0786155851,-.18843748, 2.11584152;     !- Vertex 4

   ! Bloque 1, SALON, Partition - 2.099 m2 (Bloque 1, DORM 2), Surface Area: 0.6978
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:SALON_Partition_5_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE1:SALON,                              !- Zone Name
      Surface, BLOQUE1:DORM2_Partition_6_0_10008, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .07861559,-.8384189824, 0,                 !- Vertex 1
       .99111559,-.8384189824, 0,                 !- Vertex 2
       .99111559,-.8384189824, 2.3,               !- Vertex 3
       .07861559,-.8384189824, 2.3;               !- Vertex 4

   ! Bloque 1, SALON, Partition - 2.099 m2 (Bloque 1, DORM 2), Surface Area: 0.6978 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE1:DORM2_Partition_6_0_10008,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE1:DORM2,                              !- Zone Name
      Surface, BLOQUE1:SALON_Partition_5_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .99111559,-.8384189824, 0,                 !- Vertex 1
       .07861559,-.8384189824, 0,                 !- Vertex 2
       .07861559,-.8384189824, 2.3,               !- Vertex 3
       .99111559,-.8384189824, 2.3;               !- Vertex 4

      ! Door, 1.401m2
      FenestrationSurface:Detailed, BLOQUE1:SALON_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Puerta interior del proyecto,      !- Class and Construction Name
         BLOQUE1:SALON_Partition_5_0_0,           !- Base surface
         BLOQUE1:DORM2_Partition_6_0_0_0_0_0_Door_10010,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .18061559,-.8384189824, .002,           !- Vertex 1
          .84261851,-.8384189824, .002,           !- Vertex 2
          .84261851,-.8384189824, 2.11815585,     !- Vertex 3
          .18061559,-.8384189824, 2.11815585;     !- Vertex 4

      ! Door, 1.401m2
      FenestrationSurface:Detailed, BLOQUE1:DORM2_Partition_6_0_0_0_0_0_Door_10010,  !- Door name - reverse definition
         Door, Puerta interior del proyecto_Rev,  !- Class and Construction Name
         BLOQUE1:DORM2_Partition_6_0_10008,       !- Base surface
         BLOQUE1:SALON_Partition_5_0_0_0_0_0_Door,!- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .84261851,-.8384189824, .002,           !- Vertex 1
          .18061559,-.8384189824, .002,           !- Vertex 2
          .18061559,-.8384189824, 2.11815585,     !- Vertex 3
          .84261851,-.8384189824, 2.11815585;     !- Vertex 4

   ! Bloque 1, SALON, Partition - 3.222 m2 (Bloque 1, BAÑO 2), Surface Area: 1.8633
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:SALON_Partition_6_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE1:SALON,                              !- Zone Name
      Surface, BLOQUE1:BANO2_Partition_2_0_10010, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .9911155856,-.83841898, 0,                 !- Vertex 1
       .9911155856, .56226118, 0,                 !- Vertex 2
       .9911155856, .56226118, 2.3,               !- Vertex 3
       .9911155856,-.83841898, 2.3;               !- Vertex 4

   ! Bloque 1, SALON, Partition - 3.222 m2 (Bloque 1, BAÑO 2), Surface Area: 1.8633 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE1:BANO2_Partition_2_0_10010,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE1:BANO2,                              !- Zone Name
      Surface, BLOQUE1:SALON_Partition_6_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .9911155856, .56226118, 0,                 !- Vertex 1
       .9911155856,-.83841898, 0,                 !- Vertex 2
       .9911155856,-.83841898, 2.3,               !- Vertex 3
       .9911155856, .56226118, 2.3;               !- Vertex 4

      ! Door, 1.358m2
      FenestrationSurface:Detailed, BLOQUE1:SALON_Partition_6_0_0_0_0_0_Door,  !- Door name
         Door, Puerta interior del proyecto,      !- Class and Construction Name
         BLOQUE1:SALON_Partition_6_0_0,           !- Base surface
         BLOQUE1:BANO2_Partition_2_0_0_0_0_0_Door_10012,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .9911155856,-.18150024, .002,           !- Vertex 1
          .9911155856, .46026117, .002,           !- Vertex 2
          .9911155856, .46026117, 2.11839596,     !- Vertex 3
          .9911155856,-.18150024, 2.11839596;     !- Vertex 4

      ! Door, 1.358m2
      FenestrationSurface:Detailed, BLOQUE1:BANO2_Partition_2_0_0_0_0_0_Door_10012,  !- Door name - reverse definition
         Door, Puerta interior del proyecto_Rev,  !- Class and Construction Name
         BLOQUE1:BANO2_Partition_2_0_10010,       !- Base surface
         BLOQUE1:SALON_Partition_6_0_0_0_0_0_Door,!- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .9911155856, .46026117, .002,           !- Vertex 1
          .9911155856,-.18150024, .002,           !- Vertex 2
          .9911155856,-.18150024, 2.11839596,     !- Vertex 3
          .9911155856, .46026117, 2.11839596;     !- Vertex 4

   ! Bloque 1, SALON, Partition - 8.284 m2 (Bloque 1, COCINA), Surface Area: 6.6988
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:SALON_Partition_7_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE1:SALON,                              !- Zone Name
      Surface, BLOQUE1:COCINA_Partition_2_0_10012,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .9911155872, .56226118, 0,                 !- Vertex 1
       .9911155872, 4.16382893, 0,                !- Vertex 2
       .9911155872, 4.16382893, 2.3,              !- Vertex 3
       .9911155872, .56226118, 2.3;               !- Vertex 4

   ! Bloque 1, SALON, Partition - 8.284 m2 (Bloque 1, COCINA), Surface Area: 6.6988 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE1:COCINA_Partition_2_0_10012,         !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE1:COCINA,                             !- Zone Name
      Surface, BLOQUE1:SALON_Partition_7_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .9911155872, 4.16382893, 0,                !- Vertex 1
       .9911155872, .56226118, 0,                 !- Vertex 2
       .9911155872, .56226118, 2.3,               !- Vertex 3
       .9911155872, 4.16382893, 2.3;              !- Vertex 4

      ! Door, 1.585m2
      FenestrationSurface:Detailed, BLOQUE1:SALON_Partition_7_0_0_0_0_0_Door,  !- Door name
         Door, Puerta interior del proyecto,      !- Class and Construction Name
         BLOQUE1:SALON_Partition_7_0_0,           !- Base surface
         BLOQUE1:COCINA_Partition_2_0_0_0_0_0_Door_10014,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .9911155872, 2.41500872, .002,          !- Vertex 1
          .9911155872, 3.1626767, .002,           !- Vertex 2
          .9911155872, 3.1626767, 2.12166208,     !- Vertex 3
          .9911155872, 2.41500872, 2.12166208;    !- Vertex 4

      ! Door, 1.585m2
      FenestrationSurface:Detailed, BLOQUE1:COCINA_Partition_2_0_0_0_0_0_Door_10014,  !- Door name - reverse definition
         Door, Puerta interior del proyecto_Rev,  !- Class and Construction Name
         BLOQUE1:COCINA_Partition_2_0_10012,      !- Base surface
         BLOQUE1:SALON_Partition_7_0_0_0_0_0_Door,!- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .9911155872, 3.1626767, .002,           !- Vertex 1
          .9911155872, 2.41500872, .002,          !- Vertex 2
          .9911155872, 2.41500872, 2.12166208,    !- Vertex 3
          .9911155872, 3.1626767, 2.12166208;     !- Vertex 4

   ! Bloque 1, SALON, Wall - 5.634 m2 - 90.0°, Surface Area: 5.634m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:SALON_Wall_8_0_0,                   !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      BLOQUE1:SALON,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .9911155892, 4.16382893, 0,                !- Vertex 1
       .9911155892, 6.61341045, 0,                !- Vertex 2
       .9911155892, 6.61341045, 2.3,              !- Vertex 3
       .9911155892, 4.16382893, 2.3;              !- Vertex 4

      ! Door, 1.888m2
      FenestrationSurface:Detailed, BLOQUE1:SALON_Wall_8_0_0_0_0_0_Door,  !- Door name
         Door, Copia de Wooden door,              !- Class and Construction Name
         BLOQUE1:SALON_Wall_8_0_0,                !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .9911155892, 4.16582893, .002,          !- Vertex 1
          .9911155892, 5.05697152, .002,          !- Vertex 2
          .9911155892, 5.05697152, 2.12070819,    !- Vertex 3
          .9911155892, 4.16582893, 2.12070819;    !- Vertex 4

   ! Bloque 1, SALON, Wall - 8.740 m2 - 0.0°, Surface Area: 8.740m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:SALON_Wall_9_0_0,                   !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      BLOQUE1:SALON,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .99111559, 6.61341045, 0,                  !- Vertex 1
      -2.80888441, 6.61341045, 0,                 !- Vertex 2
      -2.80888441, 6.61341045, 2.3,               !- Vertex 3
       .99111559, 6.61341045, 2.3;                !- Vertex 4

      ! Window, 2.119m2
      FenestrationSurface:Detailed, BLOQUE1:SALON_Wall_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         VENTANA CASO BASE MULCHEN - 1001,        !- Construction Name
         BLOQUE1:SALON_Wall_9_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.03307898, 6.51341045, .73561569,       !- Vertex 1
         -1.76803937, 6.51341045, .73561569,      !- Vertex 2
         -1.76803937, 6.51341045, 1.95724791,     !- Vertex 3
         -.03307898, 6.51341045, 1.95724791;      !- Vertex 4

   ! Bloque 1, SALON, Wall - 9.890 m2 - 270.0°, Surface Area: 9.890m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:SALON_Wall_10_0_0,                  !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      BLOQUE1:SALON,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.80888441, 6.61341045, 0,                 !- Vertex 1
      -2.80888441, 2.3134104488, 0,               !- Vertex 2
      -2.80888441, 2.3134104488, 2.3,             !- Vertex 3
      -2.80888441, 6.61341045, 2.3;               !- Vertex 4

      ! Window, 0.856m2
      FenestrationSurface:Detailed, BLOQUE1:SALON_Wall_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         VENTANA CASO BASE MULCHEN - 1001,        !- Construction Name
         BLOQUE1:SALON_Wall_10_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.70888441, 4.10887088, 1.04123216,     !- Vertex 1
         -2.70888441, 3.17785077, 1.04123216,     !- Vertex 2
         -2.70888441, 3.17785077, 1.9608026,      !- Vertex 3
         -2.70888441, 4.10887088, 1.9608026;      !- Vertex 4

   ! Bloque 1 - SALON Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      BLOQUE1:SALON_Linear Bridge,                !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      BLOQUE1:SALON,                              !- Zone Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -3.2589,                                    !- Start X
      -5.2362,                                    !- Start Y
      -11.1,                                      !- Start Z
      9.8331,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      BLOQUE1:SALON_Linear Bridge,                !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! Bloque 1 - DORM 1
Zone, BLOQUE1:DORM1,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    9.2569,                                       !- Zone volume
    4.0247,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOQUE1:DORM1,                  !- Name
      BLOQUE1:DORM1,                              !- Zone Name
      CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22,  !- Number of People SCHEDULE Name
      Area/Person,                                !- Number of People Calculation Method
      ,                                           !- Number of People
      ,                                           !- People per Zone Floor Area
       20,                                        !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .61,                                        !- User Specified Sensible Fraction
      Activity Schedule 5300,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 5300,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 5300,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  98.4;                        !- Constant value

   Schedule:Compact, Clothing Schedule 5300,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, BLOQUE1:DORM1 General lighting,        !- Name
      BLOQUE1:DORM1,                              !- Zone Name
      ILUMINACION MULCHEN 2O22,                   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      1.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .3,                                         !- Radiant fraction
      .2,                                         !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOQUE1:DORM1#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, BLOQUE1:DORM1 Infiltration,  !- Name
      BLOQUE1:DORM1,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .000823,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, BLOQUE1:DORM1 Nat Vent,  !- Name
      BLOQUE1:DORM1,                              !- Zone Name
      VENTILACION NATURAL MULCHEN 2O22,           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .007714,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -100,                                       !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Bloque 1, DORM 1, Ground floor - 5.046 m2 (Ground), Surface Area: 5.046m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:DORM1_GroundFloor_0_0_0,            !- Surface name
      Floor, Suelo sobre terreno del proyecto,    !- Class and Construction Name
      BLOQUE1:DORM1,                              !- Zone Name
      OtherSideConditionsModel,                   !- Outside Boundary Condition
      Default Slab - Slab Boundary Condition Model - 1,   !- Outside Boundary Condition
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.80888441, 2.3134104488, 0,               !- Vertex 1
       .0786155851, 2.3059104488, 0,              !- Vertex 2
       .0786155851, .5622611759, 0,               !- Vertex 3
      -2.80888441, .5622611759, 0;                !- Vertex 4

   ! Bloque 1, DORM 1, Ceiling - 5.046 m2 (Adiabatic), Surface Area: 5.0456
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:DORM1_Ceiling_1_0_0,                !- Surface name
      Ceiling, 10mm Ceiling tiles_Reversed,       !- Class and Construction Name
      BLOQUE1:DORM1,                              !- Zone Name
      Surface, BLOQUE1:DORM1_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .07861559, 2.30591045, 2.3,                !- Vertex 1
      -2.80888441, 2.31341045, 2.3,               !- Vertex 2
      -2.80888441, .56226118, 2.3,                !- Vertex 3
       .07861559, .56226118, 2.3;                 !- Vertex 4

   ! Bloque 1, DORM 1, Wall - 4.028 m2 - 270.0°, Surface Area: 4.028m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:DORM1_Wall_2_0_0,                   !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      BLOQUE1:DORM1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.80888441, 2.3134104488, 0,               !- Vertex 1
      -2.80888441, .5622611759, 0,                !- Vertex 2
      -2.80888441, .5622611759, 2.3,              !- Vertex 3
      -2.80888441, 2.3134104488, 2.3;             !- Vertex 4

      ! Window, 0.840m2
      FenestrationSurface:Detailed, BLOQUE1:DORM1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         VENTANA CASO BASE MULCHEN - 1001,        !- Construction Name
         BLOQUE1:DORM1_Wall_2_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.70888441, 1.64352808, 1.07158014,     !- Vertex 1
         -2.70888441, .72607371, 1.07158014,      !- Vertex 2
         -2.70888441, .72607371, 1.98665859,      !- Vertex 3
         -2.70888441, 1.64352808, 1.98665859;     !- Vertex 4

   ! Bloque 1, DORM 1, Partition - 4.833 m2 (Bloque 1, BAÑO  1), Surface Area: 4.8334
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:DORM1_Partition_3_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE1:DORM1,                              !- Zone Name
      Surface, BLOQUE1:BANO1_Partition_5_0_10015, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.80888441, .5622611759, 0,                !- Vertex 1
      -.70742397, .5622611759, 0,                 !- Vertex 2
      -.70742397, .5622611759, 2.3,               !- Vertex 3
      -2.80888441, .5622611759, 2.3;              !- Vertex 4

   ! Bloque 1, DORM 1, Partition - 4.833 m2 (Bloque 1, BAÑO  1), Surface Area: 4.8334 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE1:BANO1_Partition_5_0_10015,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE1:BANO1,                              !- Zone Name
      Surface, BLOQUE1:DORM1_Partition_3_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.70742397, .5622611759, 0,                 !- Vertex 1
      -2.80888441, .5622611759, 0,                !- Vertex 2
      -2.80888441, .5622611759, 2.3,              !- Vertex 3
      -.70742397, .5622611759, 2.3;               !- Vertex 4

   ! Bloque 1, DORM 1, Partition - 1.808 m2 (Bloque 1, DORM PRIN), Surface Area: 1.8079
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:DORM1_Partition_4_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE1:DORM1,                              !- Zone Name
      Surface, BLOQUE1:DORMPRIN_Partition_8_0_10016,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.70742397, .5622611759, 0,                 !- Vertex 1
       .07861559, .5622611759, 0,                 !- Vertex 2
       .07861559, .5622611759, 2.3,               !- Vertex 3
      -.70742397, .5622611759, 2.3;               !- Vertex 4

   ! Bloque 1, DORM 1, Partition - 1.808 m2 (Bloque 1, DORM PRIN), Surface Area: 1.8079 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE1:DORMPRIN_Partition_8_0_10016,       !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE1:DORMPRIN,                           !- Zone Name
      Surface, BLOQUE1:DORM1_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .07861559, .5622611759, 0,                 !- Vertex 1
      -.70742397, .5622611759, 0,                 !- Vertex 2
      -.70742397, .5622611759, 2.3,               !- Vertex 3
       .07861559, .5622611759, 2.3;               !- Vertex 4

   ! Bloque 1 - DORM 1 Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      BLOQUE1:DORM1_Linear Bridge,                !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      BLOQUE1:DORM1,                              !- Zone Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -3.2589,                                    !- Start X
      -5.2362,                                    !- Start Y
      -12.2,                                      !- Start Z
      1.7409,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      BLOQUE1:DORM1_Linear Bridge,                !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! Bloque 1 - DORM PRIN
Zone, BLOQUE1:DORMPRIN,                           !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    23.672,                                       !- Zone volume
    10.2922,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOQUE1:DORMPRIN,               !- Name
      BLOQUE1:DORMPRIN,                           !- Zone Name
      CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22,  !- Number of People SCHEDULE Name
      Area/Person,                                !- Number of People Calculation Method
      ,                                           !- Number of People
      ,                                           !- People per Zone Floor Area
       20,                                        !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .61,                                        !- User Specified Sensible Fraction
      Activity Schedule 5308,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 5308,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 5308,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  98.4;                        !- Constant value

   Schedule:Compact, Clothing Schedule 5308,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, BLOQUE1:DORMPRIN General lighting,     !- Name
      BLOQUE1:DORMPRIN,                           !- Zone Name
      ILUMINACION MULCHEN 2O22,                   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      1.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .3,                                         !- Radiant fraction
      .2,                                         !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOQUE1:DORMPRIN#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, BLOQUE1:DORMPRIN Infiltration,  !- Name
      BLOQUE1:DORMPRIN,                           !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .003156,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, BLOQUE1:DORMPRIN Nat Vent,  !- Name
      BLOQUE1:DORMPRIN,                           !- Zone Name
      VENTILACION NATURAL MULCHEN 2O22,           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .019727,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -100,                                       !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Bloque 1, DORM PRIN, Ground floor - 12.934 m2 (Ground), Surface Area: 8.612m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:DORMPRIN_GroundFloor_0_0_0,         !- Surface name
      Floor, Suelo sobre terreno del proyecto,    !- Class and Construction Name
      BLOQUE1:DORMPRIN,                           !- Zone Name
      OtherSideConditionsModel,                   !- Outside Boundary Condition
      Default Slab - Slab Boundary Condition Model - 1,   !- Outside Boundary Condition
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.8088844102,-.8384189841, 0,              !- Vertex 1
      -.7074239702,-.8384189841, 0,               !- Vertex 2
      -.7074239702,-4.9365895541, 0,              !- Vertex 3
      -2.8088844102,-4.9365895541, 0;             !- Vertex 4

   ! Bloque 1, DORM PRIN, Ground floor - 12.934 m2 (Ground), Surface Area: 4.322m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:DORMPRIN_GroundFloor_0_0_1,         !- Surface name
      Floor, Suelo sobre terreno del proyecto,    !- Class and Construction Name
      BLOQUE1:DORMPRIN,                           !- Zone Name
      OtherSideConditionsModel,                   !- Outside Boundary Condition
      Default Slab - Slab Boundary Condition Model - 1,   !- Outside Boundary Condition
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.7074239702, .5622611759, 0,               !- Vertex 1
       .0786155898, .5622611759, 0,               !- Vertex 2
       .0786155898,-4.9365895541, 0,              !- Vertex 3
      -.7074239702,-4.9365895541, 0;              !- Vertex 4

   ! Bloque 1, DORM PRIN, Ceiling - 12.934 m2 (Adiabatic), Surface Area: 1.101
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:DORMPRIN_Ceiling_1_0_0,             !- Surface name
      Ceiling, 10mm Ceiling tiles_Reversed,       !- Class and Construction Name
      BLOQUE1:DORMPRIN,                           !- Zone Name
      Surface, BLOQUE1:DORMPRIN_Ceiling_1_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .07861559, .56226118, 2.3,                 !- Vertex 1
      -.70742397, .56226118, 2.3,                 !- Vertex 2
      -.70742397,-.83841898, 2.3,                 !- Vertex 3
       .07861559,-.83841898, 2.3;                 !- Vertex 4

   ! Bloque 1, DORM PRIN, Ceiling - 12.934 m2 (Adiabatic), Surface Area: 11.8335
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:DORMPRIN_Ceiling_1_0_1,             !- Surface name
      Ceiling, 10mm Ceiling tiles_Reversed,       !- Class and Construction Name
      BLOQUE1:DORMPRIN,                           !- Zone Name
      Surface, BLOQUE1:DORMPRIN_Ceiling_1_0_1,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .07861559,-.83841898, 2.3,                 !- Vertex 1
      -2.80888441,-.83841898, 2.3,                !- Vertex 2
      -2.80888441,-4.93658955, 2.3,               !- Vertex 3
       .07861559,-4.93658955, 2.3;                !- Vertex 4

   ! Bloque 1, DORM PRIN, Partition - 3.222 m2 (Bloque 1, BAÑO  1), Surface Area: 1.8613
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:DORMPRIN_Partition_2_0_0,           !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE1:DORMPRIN,                           !- Zone Name
      Surface, BLOQUE1:BANO1_Partition_4_0_10019, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.7074239702, .56226118, 0,                 !- Vertex 1
      -.7074239702,-.83841898, 0,                 !- Vertex 2
      -.7074239702,-.83841898, 2.3,               !- Vertex 3
      -.7074239702, .56226118, 2.3;               !- Vertex 4

   ! Bloque 1, DORM PRIN, Partition - 3.222 m2 (Bloque 1, BAÑO  1), Surface Area: 1.8613 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE1:BANO1_Partition_4_0_10019,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE1:BANO1,                              !- Zone Name
      Surface, BLOQUE1:DORMPRIN_Partition_2_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.7074239702,-.83841898, 0,                 !- Vertex 1
      -.7074239702, .56226118, 0,                 !- Vertex 2
      -.7074239702, .56226118, 2.3,               !- Vertex 3
      -.7074239702,-.83841898, 2.3;               !- Vertex 4

      ! Door, 1.360m2
      FenestrationSurface:Detailed, BLOQUE1:DORMPRIN_Partition_2_0_0_0_0_0_Door,  !- Door name
         Door, Puerta interior del proyecto,      !- Class and Construction Name
         BLOQUE1:DORMPRIN_Partition_2_0_0,        !- Base surface
         BLOQUE1:BANO1_Partition_4_0_0_0_0_0_Door_10021,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.7074239702,-.09204061, .002,           !- Vertex 1
         -.7074239702,-.73641898, .002,           !- Vertex 2
         -.7074239702,-.73641898, 2.11302389,     !- Vertex 3
         -.7074239702,-.09204061, 2.11302389;     !- Vertex 4

      ! Door, 1.360m2
      FenestrationSurface:Detailed, BLOQUE1:BANO1_Partition_4_0_0_0_0_0_Door_10021,  !- Door name - reverse definition
         Door, Puerta interior del proyecto_Rev,  !- Class and Construction Name
         BLOQUE1:BANO1_Partition_4_0_10019,       !- Base surface
         BLOQUE1:DORMPRIN_Partition_2_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.7074239702,-.73641898, .002,           !- Vertex 1
         -.7074239702,-.09204061, .002,           !- Vertex 2
         -.7074239702,-.09204061, 2.11302389,     !- Vertex 3
         -.7074239702,-.73641898, 2.11302389;     !- Vertex 4

   ! Bloque 1, DORM PRIN, Partition - 4.833 m2 (Bloque 1, BAÑO  1), Surface Area: 4.8334
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:DORMPRIN_Partition_3_0_0,           !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE1:DORMPRIN,                           !- Zone Name
      Surface, BLOQUE1:BANO1_Partition_3_0_10021, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.70742397,-.8384189824, 0,                 !- Vertex 1
      -2.80888441,-.8384189824, 0,                !- Vertex 2
      -2.80888441,-.8384189824, 2.3,              !- Vertex 3
      -.70742397,-.8384189824, 2.3;               !- Vertex 4

   ! Bloque 1, DORM PRIN, Partition - 4.833 m2 (Bloque 1, BAÑO  1), Surface Area: 4.8334 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE1:BANO1_Partition_3_0_10021,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE1:BANO1,                              !- Zone Name
      Surface, BLOQUE1:DORMPRIN_Partition_3_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.80888441,-.8384189824, 0,                !- Vertex 1
      -.70742397,-.8384189824, 0,                 !- Vertex 2
      -.70742397,-.8384189824, 2.3,               !- Vertex 3
      -2.80888441,-.8384189824, 2.3;              !- Vertex 4

   ! Bloque 1, DORM PRIN, Wall - 9.426 m2 - 270.0°, Surface Area: 9.426m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:DORMPRIN_Wall_4_0_0,                !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      BLOQUE1:DORMPRIN,                           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.80888441,-.8384189824, 0,                !- Vertex 1
      -2.80888441,-4.93658955, 0,                 !- Vertex 2
      -2.80888441,-4.93658955, 2.3,               !- Vertex 3
      -2.80888441,-.8384189824, 2.3;              !- Vertex 4

      ! Window, 1.080m2
      FenestrationSurface:Detailed, BLOQUE1:DORMPRIN_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         VENTANA CASO BASE MULCHEN - 1001,        !- Construction Name
         BLOQUE1:DORMPRIN_Wall_4_0_0,             !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.70888441,-2.30334814, 1.0692506,      !- Vertex 1
         -2.70888441,-3.47458955, 1.0692506,      !- Vertex 2
         -2.70888441,-3.47458955, 1.99117936,     !- Vertex 3
         -2.70888441,-2.30334814, 1.99117936;     !- Vertex 4

   ! Bloque 1, DORM PRIN, Wall - 6.641 m2 - 180.0°, Surface Area: 6.641m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:DORMPRIN_Wall_5_0_0,                !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      BLOQUE1:DORMPRIN,                           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.80888441,-4.93658955, 0,                 !- Vertex 1
       .0786155851,-4.93658955, 0,                !- Vertex 2
       .0786155851,-4.93658955, 2.3,              !- Vertex 3
      -2.80888441,-4.93658955, 2.3;               !- Vertex 4

      ! Window, 0.858m2
      FenestrationSurface:Detailed, BLOQUE1:DORMPRIN_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         VENTANA CASO BASE MULCHEN - 1001,        !- Construction Name
         BLOQUE1:DORMPRIN_Wall_5_0_0,             !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.47638441,-4.83658955, 1.03332074,     !- Vertex 1
         -1.54594515,-4.83658955, 1.03332074,     !- Vertex 2
         -1.54594515,-4.83658955, 1.95597952,     !- Vertex 3
         -2.47638441,-4.83658955, 1.95597952;     !- Vertex 4

   ! Bloque 1, DORM PRIN, Partition - 9.426 m2 (Bloque 1, DORM 2), Surface Area: 9.4258
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:DORMPRIN_Partition_6_0_0,           !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE1:DORMPRIN,                           !- Zone Name
      Surface, BLOQUE1:DORM2_Partition_2_0_10022, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0786155851,-4.93658955, 0,                !- Vertex 1
       .0786155851,-.83841898, 0,                 !- Vertex 2
       .0786155851,-.83841898, 2.3,               !- Vertex 3
       .0786155851,-4.93658955, 2.3;              !- Vertex 4

   ! Bloque 1, DORM PRIN, Partition - 9.426 m2 (Bloque 1, DORM 2), Surface Area: 9.4258 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE1:DORM2_Partition_2_0_10022,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE1:DORM2,                              !- Zone Name
      Surface, BLOQUE1:DORMPRIN_Partition_6_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0786155851,-.83841898, 0,                 !- Vertex 1
       .0786155851,-4.93658955, 0,                !- Vertex 2
       .0786155851,-4.93658955, 2.3,              !- Vertex 3
       .0786155851,-.83841898, 2.3;               !- Vertex 4

   ! Bloque 1 - DORM PRIN Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      BLOQUE1:DORMPRIN_Linear Bridge,             !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      BLOQUE1:DORMPRIN,                           !- Zone Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -3.2589,                                    !- Start X
      -5.2362,                                    !- Start Y
      -13.3,                                      !- Start Z
      5.7301,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      BLOQUE1:DORMPRIN_Linear Bridge,             !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! Bloque 1 - BAÑO  1
Zone, BLOQUE1:BANO1,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    4.9878,                                       !- Zone volume
    2.1686,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOQUE1:BANO1,                  !- Name
      BLOQUE1:BANO1,                              !- Zone Name
      CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22,  !- Number of People SCHEDULE Name
      Area/Person,                                !- Number of People Calculation Method
      ,                                           !- Number of People
      ,                                           !- People per Zone Floor Area
       20,                                        !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .61,                                        !- User Specified Sensible Fraction
      Activity Schedule 5318,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 5318,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 5318,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  98.4;                        !- Constant value

   Schedule:Compact, Clothing Schedule 5318,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, BLOQUE1:BANO1 General lighting,        !- Name
      BLOQUE1:BANO1,                              !- Zone Name
      ILUMINACION MULCHEN 2O22,                   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      1.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .3,                                         !- Radiant fraction
      .2,                                         !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOQUE1:BANO1#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, BLOQUE1:BANO1 Infiltration,  !- Name
      BLOQUE1:BANO1,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .000443,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, BLOQUE1:BANO1 Nat Vent,  !- Name
      BLOQUE1:BANO1,                              !- Zone Name
      VENTILACION NATURAL MULCHEN 2O22,           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004157,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -100,                                       !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Bloque 1, BAÑO  1, Ground floor - 2.943 m2 (Ground), Surface Area: 2.943m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:BANO1_GroundFloor_0_0_0,            !- Surface name
      Floor, Suelo sobre terreno del proyecto,    !- Class and Construction Name
      BLOQUE1:BANO1,                              !- Zone Name
      OtherSideConditionsModel,                   !- Outside Boundary Condition
      Default Slab - Slab Boundary Condition Model - 1,   !- Outside Boundary Condition
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.80888441, .5622611759, 0,                !- Vertex 1
      -.7074239702, .5622611759, 0,               !- Vertex 2
      -.7074239702,-.8384189824, 0,               !- Vertex 3
      -2.80888441,-.8384189824, 0;                !- Vertex 4

   ! Bloque 1, BAÑO  1, Ceiling - 2.943 m2 (Adiabatic), Surface Area: 2.9435
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:BANO1_Ceiling_1_0_0,                !- Surface name
      Ceiling, 10mm Ceiling tiles_Reversed,       !- Class and Construction Name
      BLOQUE1:BANO1,                              !- Zone Name
      Surface, BLOQUE1:BANO1_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.70742397, .56226118, 2.3,                 !- Vertex 1
      -2.80888441, .56226118, 2.3,                !- Vertex 2
      -2.80888441,-.83841898, 2.3,                !- Vertex 3
      -.70742397,-.83841898, 2.3;                 !- Vertex 4

   ! Bloque 1, BAÑO  1, Wall - 3.222 m2 - 270.0°, Surface Area: 3.222m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:BANO1_Wall_2_0_0,                   !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      BLOQUE1:BANO1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.80888441, .5622611759, 0,                !- Vertex 1
      -2.80888441,-.8384189824, 0,                !- Vertex 2
      -2.80888441,-.8384189824, 2.3,              !- Vertex 3
      -2.80888441, .5622611759, 2.3;              !- Vertex 4

      ! Window, 0.202m2
      FenestrationSurface:Detailed, BLOQUE1:BANO1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         VENTANA CASO BASE MULCHEN - 1001,        !- Construction Name
         BLOQUE1:BANO1_Wall_2_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.70888441,-.17807891, 1.50328371,      !- Vertex 1
         -2.70888441,-.60081762, 1.50328371,      !- Vertex 2
         -2.70888441,-.60081762, 1.980798,        !- Vertex 3
         -2.70888441,-.17807891, 1.980798;        !- Vertex 4

   ! Bloque 1 - BAÑO  1 Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      BLOQUE1:BANO1_Linear Bridge,                !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      BLOQUE1:BANO1,                              !- Zone Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -3.2589,                                    !- Start X
      -5.2362,                                    !- Start Y
      -14.4,                                      !- Start Z
      1.1932,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      BLOQUE1:BANO1_Linear Bridge,                !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! Bloque 1 - DORM 2
Zone, BLOQUE1:DORM2,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    24.4116,                                      !- Zone volume
    10.6138,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOQUE1:DORM2,                  !- Name
      BLOQUE1:DORM2,                              !- Zone Name
      CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22,  !- Number of People SCHEDULE Name
      Area/Person,                                !- Number of People Calculation Method
      ,                                           !- Number of People
      ,                                           !- People per Zone Floor Area
       20,                                        !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .61,                                        !- User Specified Sensible Fraction
      Activity Schedule 5325,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 5325,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 5325,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  98.4;                        !- Constant value

   Schedule:Compact, Clothing Schedule 5325,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, BLOQUE1:DORM2 General lighting,        !- Name
      BLOQUE1:DORM2,                              !- Zone Name
      ILUMINACION MULCHEN 2O22,                   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      1.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .3,                                         !- Radiant fraction
      .2,                                         !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOQUE1:DORM2#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, BLOQUE1:DORM2 Infiltration,  !- Name
      BLOQUE1:DORM2,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .003255,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, BLOQUE1:DORM2 Nat Vent,  !- Name
      BLOQUE1:DORM2,                              !- Zone Name
      VENTILACION NATURAL MULCHEN 2O22,           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .020343,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -100,                                       !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Bloque 1, DORM 2, Ground floor - 13.165 m2 (Ground), Surface Area: 13.165m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:DORM2_GroundFloor_0_0_0,            !- Surface name
      Floor, Suelo sobre terreno del proyecto,    !- Class and Construction Name
      BLOQUE1:DORM2,                              !- Zone Name
      OtherSideConditionsModel,                   !- Outside Boundary Condition
      Default Slab - Slab Boundary Condition Model - 1,   !- Outside Boundary Condition
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .0786155851,-.8384189824, 0,               !- Vertex 1
       3.2911155855,-.8384189824, 0,              !- Vertex 2
       3.29111559,-4.93658955, 0,                 !- Vertex 3
       .0786155851,-4.93658955, 0;                !- Vertex 4

   ! Bloque 1, DORM 2, Ceiling - 13.165 m2 (Adiabatic), Surface Area: 13.1654
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:DORM2_Ceiling_1_0_0,                !- Surface name
      Ceiling, 10mm Ceiling tiles_Reversed,       !- Class and Construction Name
      BLOQUE1:DORM2,                              !- Zone Name
      Surface, BLOQUE1:DORM2_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.29111559,-.83841898, 2.3,                !- Vertex 1
       .07861559,-.83841898, 2.3,                 !- Vertex 2
       .07861559,-4.93658955, 2.3,                !- Vertex 3
       3.29111559,-4.93658955, 2.3;               !- Vertex 4

   ! Bloque 1, DORM 2, Wall - 7.389 m2 - 180.0°, Surface Area: 7.389m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:DORM2_Wall_3_0_0,                   !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      BLOQUE1:DORM2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .0786155851,-4.93658955, 0,                !- Vertex 1
       3.29111559,-4.93658955, 0,                 !- Vertex 2
       3.29111559,-4.93658955, 2.3,               !- Vertex 3
       .0786155851,-4.93658955, 2.3;              !- Vertex 4

      ! Window, 0.937m2
      FenestrationSurface:Detailed, BLOQUE1:DORM2_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         VENTANA CASO BASE MULCHEN - 1001,        !- Construction Name
         BLOQUE1:DORM2_Wall_3_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .32013337,-4.83658955, 1.04230714,      !- Vertex 1
          1.33973095,-4.83658955, 1.04230714,     !- Vertex 2
          1.33973095,-4.83658955, 1.96135852,     !- Vertex 3
          .32013337,-4.83658955, 1.96135852;      !- Vertex 4

   ! Bloque 1, DORM 2, Wall - 9.426 m2 - 90.0°, Surface Area: 9.426m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:DORM2_Wall_4_0_0,                   !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      BLOQUE1:DORM2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.2911155877,-4.93658955, 0,               !- Vertex 1
       3.2911155877,-.8384189824, 0,              !- Vertex 2
       3.2911155877,-.8384189824, 2.3,            !- Vertex 3
       3.2911155877,-4.93658955, 2.3;             !- Vertex 4

      ! Window, 0.523m2
      FenestrationSurface:Detailed, BLOQUE1:DORM2_Wall_4_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         VENTANA CASO BASE MULCHEN - 1001,        !- Construction Name
         BLOQUE1:DORM2_Wall_4_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.1911155877,-2.87817345, 1.03538882,   !- Vertex 1
          3.1911155877,-2.30746451, 1.03538882,   !- Vertex 2
          3.1911155877,-2.30746451, 1.95157749,   !- Vertex 3
          3.1911155877,-2.87817345, 1.95157749;   !- Vertex 4

      ! Window, 0.473m2
      FenestrationSurface:Detailed, BLOQUE1:DORM2_Wall_4_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         VENTANA CASO BASE MULCHEN - 1001,        !- Construction Name
         BLOQUE1:DORM2_Wall_4_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.1911155877,-3.47458955, 1.03538882,   !- Vertex 1
          3.1911155877,-2.95817345, 1.03538882,   !- Vertex 2
          3.1911155877,-2.95817345, 1.95157749,   !- Vertex 3
          3.1911155877,-3.47458955, 1.95157749;   !- Vertex 4

   ! Bloque 1, DORM 2, Partition - 5.290 m2 (Bloque 1, BAÑO 2), Surface Area: 5.29
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:DORM2_Partition_5_0_0,              !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE1:DORM2,                              !- Zone Name
      Surface, BLOQUE1:BANO2_Partition_3_0_10025, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.29111559,-.8384189824, 0,                !- Vertex 1
       .99111559,-.8384189824, 0,                 !- Vertex 2
       .99111559,-.8384189824, 2.3,               !- Vertex 3
       3.29111559,-.8384189824, 2.3;              !- Vertex 4

   ! Bloque 1, DORM 2, Partition - 5.290 m2 (Bloque 1, BAÑO 2), Surface Area: 5.29 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE1:BANO2_Partition_3_0_10025,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE1:BANO2,                              !- Zone Name
      Surface, BLOQUE1:DORM2_Partition_5_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .99111559,-.8384189824, 0,                 !- Vertex 1
       3.29111559,-.8384189824, 0,                !- Vertex 2
       3.29111559,-.8384189824, 2.3,              !- Vertex 3
       .99111559,-.8384189824, 2.3;               !- Vertex 4

   ! Bloque 1 - DORM 2 Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      BLOQUE1:DORM2_Linear Bridge,                !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      BLOQUE1:DORM2,                              !- Zone Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -3.2589,                                    !- Start X
      -5.2362,                                    !- Start Y
      -15.5,                                      !- Start Z
      6.0059,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      BLOQUE1:DORM2_Linear Bridge,                !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! Bloque 1 - COCINA
Zone, BLOQUE1:COCINA,                             !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    14.3746,                                      !- Zone volume
    6.2498,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOQUE1:COCINA,                 !- Name
      BLOQUE1:COCINA,                             !- Zone Name
      CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22,  !- Number of People SCHEDULE Name
      Area/Person,                                !- Number of People Calculation Method
      ,                                           !- Number of People
      ,                                           !- People per Zone Floor Area
       20,                                        !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .61,                                        !- User Specified Sensible Fraction
      Activity Schedule 5333,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 5333,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 5333,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  98.4;                        !- Constant value

   Schedule:Compact, Clothing Schedule 5333,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, BLOQUE1:COCINA General lighting,       !- Name
      BLOQUE1:COCINA,                             !- Zone Name
      ILUMINACION MULCHEN 2O22,                   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      1.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .3,                                         !- Radiant fraction
      .2,                                         !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOQUE1:COCINA#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, BLOQUE1:COCINA Infiltration,  !- Name
      BLOQUE1:COCINA,                             !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001917,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, BLOQUE1:COCINA Nat Vent,  !- Name
      BLOQUE1:COCINA,                             !- Zone Name
      VENTILACION NATURAL MULCHEN 2O22,           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .011979,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -100,                                       !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Bloque 1, COCINA, Ground floor - 8.284 m2 (Ground), Surface Area: 8.284m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:COCINA_GroundFloor_0_0_0,           !- Surface name
      Floor, Suelo sobre terreno del proyecto,    !- Class and Construction Name
      BLOQUE1:COCINA,                             !- Zone Name
      OtherSideConditionsModel,                   !- Outside Boundary Condition
      Default Slab - Slab Boundary Condition Model - 1,   !- Outside Boundary Condition
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .9911155884, 4.16382893, 0,                !- Vertex 1
       3.29111558, 4.16382892, 0,                 !- Vertex 2
       3.291115584, .5622611759, 0,               !- Vertex 3
       .9911155861, .5622611759, 0;               !- Vertex 4

   ! Bloque 1, COCINA, Ceiling - 8.284 m2 (Adiabatic), Surface Area: 8.2826
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:COCINA_Ceiling_1_0_0,               !- Surface name
      Ceiling, 10mm Ceiling tiles_Reversed,       !- Class and Construction Name
      BLOQUE1:COCINA,                             !- Zone Name
      Surface, BLOQUE1:COCINA_Ceiling_1_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.29111558, 4.1634104306, 2.3,             !- Vertex 1
       .99111559, 4.1634104339, 2.3,              !- Vertex 2
       .99111559, .56226118, 2.3,                 !- Vertex 3
       3.29111558, .56226118, 2.3;                !- Vertex 4

   ! Bloque 1, COCINA, Partition - 5.290 m2 (Bloque 1, BAÑO 2), Surface Area: 5.29
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:COCINA_Partition_3_0_0,             !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Class and Construction Name
      BLOQUE1:COCINA,                             !- Zone Name
      Surface, BLOQUE1:BANO2_Partition_5_0_10027, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .99111559, .5622611759, 0,                 !- Vertex 1
       3.29111558, .5622611759, 0,                !- Vertex 2
       3.29111558, .5622611759, 2.3,              !- Vertex 3
       .99111559, .5622611759, 2.3;               !- Vertex 4

   ! Bloque 1, COCINA, Partition - 5.290 m2 (Bloque 1, BAÑO 2), Surface Area: 5.29 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOQUE1:BANO2_Partition_5_0_10027,          !- Surface name
      Wall, Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Class and Construction Name
      BLOQUE1:BANO2,                              !- Zone Name
      Surface, BLOQUE1:COCINA_Partition_3_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.29111558, .5622611759, 0,                !- Vertex 1
       .99111559, .5622611759, 0,                 !- Vertex 2
       .99111559, .5622611759, 2.3,               !- Vertex 3
       3.29111558, .5622611759, 2.3;              !- Vertex 4

   ! Bloque 1, COCINA, Wall - 8.284 m2 - 90.0°, Surface Area: 8.284m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:COCINA_Wall_4_0_0,                  !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      BLOQUE1:COCINA,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.291115582, .5622611759, 0,               !- Vertex 1
       3.291115582, 4.16382892, 0,                !- Vertex 2
       3.291115582, 4.16382892, 2.3,              !- Vertex 3
       3.291115582, .5622611759, 2.3;             !- Vertex 4

      ! Door, 1.489m2
      FenestrationSurface:Detailed, BLOQUE1:COCINA_Wall_4_0_0_0_0_1_Door,  !- Door name
         Door, Puerta exterior del proyecto,      !- Class and Construction Name
         BLOQUE1:COCINA_Wall_4_0_0,               !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.291115582, 2.07255658, .002,          !- Vertex 1
          3.291115582, 2.82118451, .002,          !- Vertex 2
          3.291115582, 2.82118451, 1.99162673,    !- Vertex 3
          3.291115582, 2.07255658, 1.99162673;    !- Vertex 4

      ! Window, 0.429m2
      FenestrationSurface:Detailed, BLOQUE1:COCINA_Wall_4_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         VENTANA CASO BASE MULCHEN - 1001,        !- Construction Name
         BLOQUE1:COCINA_Wall_4_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.191115582, 1.56055706, 1.04040927,    !- Vertex 1
          3.191115582, 2.03055658, 1.04040927,    !- Vertex 2
          3.191115582, 2.03055658, 1.95362673,    !- Vertex 3
          3.191115582, 1.56055706, 1.95362673;    !- Vertex 4

   ! Bloque 1, COCINA, Wall - 5.290 m2 - 0.0°, Surface Area: 5.290m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:COCINA_Wall_5_0_0,                  !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      BLOQUE1:COCINA,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.29111558, 4.16382892, 0,                 !- Vertex 1
       .9911155884, 4.16382893, 0,                !- Vertex 2
       .9911155884, 4.16382893, 2.3,              !- Vertex 3
       3.29111558, 4.16382892, 2.3;               !- Vertex 4

   ! Bloque 1 - COCINA Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      BLOQUE1:COCINA_Linear Bridge,               !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      BLOQUE1:COCINA,                             !- Zone Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -3.2589,                                    !- Start X
      -5.2362,                                    !- Start Y
      -16.6,                                      !- Start Z
      4.1392,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      BLOQUE1:COCINA_Linear Bridge,               !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! Bloque 1 - BAÑO 2
Zone, BLOQUE1:BANO2,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    5.559,                                        !- Zone volume
    2.4169,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOQUE1:BANO2,                  !- Name
      BLOQUE1:BANO2,                              !- Zone Name
      CEV HORARIO CARGAS INTERNAS ASOCIADAS A OCUPANTES 2O22,  !- Number of People SCHEDULE Name
      Area/Person,                                !- Number of People Calculation Method
      ,                                           !- Number of People
      ,                                           !- People per Zone Floor Area
       20,                                        !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .61,                                        !- User Specified Sensible Fraction
      Activity Schedule 5340,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 5340,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 5340,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  98.4;                        !- Constant value

   Schedule:Compact, Clothing Schedule 5340,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, BLOQUE1:BANO2 General lighting,        !- Name
      BLOQUE1:BANO2,                              !- Zone Name
      ILUMINACION MULCHEN 2O22,                   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      1.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .3,                                         !- Radiant fraction
      .2,                                         !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOQUE1:BANO2#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, BLOQUE1:BANO2 Infiltration,  !- Name
      BLOQUE1:BANO2,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .000494,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, BLOQUE1:BANO2 Nat Vent,  !- Name
      BLOQUE1:BANO2,                              !- Zone Name
      VENTILACION NATURAL MULCHEN 2O22,           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004633,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      -100,                                       !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Bloque 1, BAÑO 2, Ground floor - 3.222 m2 (Ground), Surface Area: 3.222m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:BANO2_GroundFloor_0_0_0,            !- Surface name
      Floor, Suelo sobre terreno del proyecto,    !- Class and Construction Name
      BLOQUE1:BANO2,                              !- Zone Name
      OtherSideConditionsModel,                   !- Outside Boundary Condition
      Default Slab - Slab Boundary Condition Model - 1,   !- Outside Boundary Condition
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .9911155861, .5622611759, 0,               !- Vertex 1
       3.291115584, .5622611759, 0,               !- Vertex 2
       3.2911155855,-.8384189824, 0,              !- Vertex 3
       .9911155852,-.8384189824, 0;               !- Vertex 4

   ! Bloque 1, BAÑO 2, Ceiling - 3.222 m2 (Adiabatic), Surface Area: 3.2216
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:BANO2_Ceiling_1_0_0,                !- Surface name
      Ceiling, 10mm Ceiling tiles_Reversed,       !- Class and Construction Name
      BLOQUE1:BANO2,                              !- Zone Name
      Surface, BLOQUE1:BANO2_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.29111558, .56226118, 2.3,                !- Vertex 1
       .99111559, .56226118, 2.3,                 !- Vertex 2
       .99111559,-.83841898, 2.3,                 !- Vertex 3
       3.29111559,-.83841898, 2.3;                !- Vertex 4

   ! Bloque 1, BAÑO 2, Wall - 3.222 m2 - 90.0°, Surface Area: 3.222m2
   BuildingSurface:Detailed,                      !- Surface
      BLOQUE1:BANO2_Wall_4_0_0,                   !- Surface name
      Wall, Muro del proyecto,                    !- Class and Construction Name
      BLOQUE1:BANO2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.2911155847,-.8384189824, 0,              !- Vertex 1
       3.2911155847, .5622611759, 0,              !- Vertex 2
       3.2911155847, .5622611759, 2.3,            !- Vertex 3
       3.2911155847,-.8384189824, 2.3;            !- Vertex 4

      ! Window, 0.199m2
      FenestrationSurface:Detailed, BLOQUE1:BANO2_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         VENTANA CASO BASE MULCHEN - 1001,        !- Construction Name
         BLOQUE1:BANO2_Wall_4_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.1911155847,-.09807891, 1.50801306,    !- Vertex 1
          3.1911155847, .32143157, 1.50801306,    !- Vertex 2
          3.1911155847, .32143157, 1.98346568,    !- Vertex 3
          3.1911155847,-.09807891, 1.98346568;    !- Vertex 4

   ! Bloque 1 - BAÑO 2 Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      BLOQUE1:BANO2_Linear Bridge,                !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      BLOQUE1:BANO2,                              !- Zone Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -3.2589,                                    !- Start X
      -5.2362,                                    !- Start Y
      -17.7,                                      !- Start Z
      1.1911,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      BLOQUE1:BANO2_Linear Bridge,                !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.040,                                         !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   500,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.3,                                           !- Frame Solar Absorptance
   0.3,                                           !- Frame Visible Absorptance
   0.3,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   0,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   500,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.3,                                           !- Divider Solar Absorptance
   0.3,                                           !- Divider Visible Absorptance
   0.3,                                           !- Divider Thermal Emissivity
   0.3,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.3,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.3;                                           !- Inside Reveal Solar Absorptance

Site:WaterMainsTemperature,                       !- Defines site mains water temperature
   Correlation,                                   !- Calculation Method
   ,                                              !- Schedule Name
   10,                                            !- Annual Average Outdoor Air Temperature
   20;                                            !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOQUE1:SALON Thermostat,                      !- Thermostat name
   Constant,                                      !- Radiative Fraction Input Mode
   0.50,                                          !- Fixed Radiative Fraction
   ;                                              !- Radiative Fraction Schedule Name


ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOQUE1:DORM1 Thermostat,                      !- Thermostat name
   Constant,                                      !- Radiative Fraction Input Mode
   0.50,                                          !- Fixed Radiative Fraction
   ;                                              !- Radiative Fraction Schedule Name


ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOQUE1:DORMPRIN Thermostat,                   !- Thermostat name
   Constant,                                      !- Radiative Fraction Input Mode
   0.50,                                          !- Fixed Radiative Fraction
   ;                                              !- Radiative Fraction Schedule Name


ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOQUE1:BANO1 Thermostat,                      !- Thermostat name
   Constant,                                      !- Radiative Fraction Input Mode
   0.50,                                          !- Fixed Radiative Fraction
   ;                                              !- Radiative Fraction Schedule Name


ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOQUE1:DORM2 Thermostat,                      !- Thermostat name
   Constant,                                      !- Radiative Fraction Input Mode
   0.50,                                          !- Fixed Radiative Fraction
   ;                                              !- Radiative Fraction Schedule Name


ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOQUE1:COCINA Thermostat,                     !- Thermostat name
   Constant,                                      !- Radiative Fraction Input Mode
   0.50,                                          !- Fixed Radiative Fraction
   ;                                              !- Radiative Fraction Schedule Name


ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   BLOQUE1:BANO2 Thermostat,                      !- Thermostat name
   Constant,                                      !- Radiative Fraction Input Mode
   0.50,                                          !- Fixed Radiative Fraction
   ;                                              !- Radiative Fraction Schedule Name



! Modified schedule: Mixed mode temperature control
Schedule:Compact, 
Ventilation control mode schedule BLOQUE1:SALON, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 1;


AvailabilityManager:HybridVentilation,
   BLOQUE1:SALON,                                 !- Mixed Mode Controller Name
   ,                                              !- Air Primary Loop Name
   BLOQUE1:SALON,                                 !- Controlled Zone Name
   Ventilation control mode schedule BLOQUE1:SALON,  !- Ventilation control mode schedule name
   YES,                                           !- Use WeatherFile Rain Indicators
   40,                                            !- Maximum Wind speed {m/s}
   15,                                            !- Minimum Outdoor Temperature {C}
   100,                                           !- Maximum Outdoor Temperature {C}
   20000,                                         !- Minimum Outdoor Enthalpy {J/kg}
   30000,                                         !- Maximum Outdoor Enthalpy {J/kg}
   15,                                            !- Minimum Outdoor Dewpoint {C}
   30,                                            !- Maximum Outdoor Dewpoint {C}
   Minimum outdoor ventilation air schedule: Always 1 ac/h,  !- Minimum Outdoor Ventilation Air Schedule Name
   Opening Factor Function of Wind Speed Curve,   !- Opening Factor Function of Wind Speed Curve Name
   ,                                              !- AirflowNetwork Control Type Schedule Name
   Simple Airflow Control Type Schedule: Always 0,!- Simple Airflow Control Type Schedule Name
   BLOQUE1:SALON Nat Vent;                        !- ZoneVentilation Object Name

! Modified schedule: Mixed mode temperature control
Schedule:Compact, 
Ventilation control mode schedule BLOQUE1:DORM1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 1;


AvailabilityManager:HybridVentilation,
   BLOQUE1:DORM1,                                 !- Mixed Mode Controller Name
   ,                                              !- Air Primary Loop Name
   BLOQUE1:DORM1,                                 !- Controlled Zone Name
   Ventilation control mode schedule BLOQUE1:DORM1,  !- Ventilation control mode schedule name
   YES,                                           !- Use WeatherFile Rain Indicators
   40,                                            !- Maximum Wind speed {m/s}
   15,                                            !- Minimum Outdoor Temperature {C}
   100,                                           !- Maximum Outdoor Temperature {C}
   20000,                                         !- Minimum Outdoor Enthalpy {J/kg}
   30000,                                         !- Maximum Outdoor Enthalpy {J/kg}
   15,                                            !- Minimum Outdoor Dewpoint {C}
   30,                                            !- Maximum Outdoor Dewpoint {C}
   Minimum outdoor ventilation air schedule: Always 1 ac/h,  !- Minimum Outdoor Ventilation Air Schedule Name
   Opening Factor Function of Wind Speed Curve,   !- Opening Factor Function of Wind Speed Curve Name
   ,                                              !- AirflowNetwork Control Type Schedule Name
   Simple Airflow Control Type Schedule: Always 0,!- Simple Airflow Control Type Schedule Name
   BLOQUE1:DORM1 Nat Vent;                        !- ZoneVentilation Object Name

! Modified schedule: Mixed mode temperature control
Schedule:Compact, 
Ventilation control mode schedule BLOQUE1:DORMPRIN, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 1;


AvailabilityManager:HybridVentilation,
   BLOQUE1:DORMPRIN,                              !- Mixed Mode Controller Name
   ,                                              !- Air Primary Loop Name
   BLOQUE1:DORMPRIN,                              !- Controlled Zone Name
   Ventilation control mode schedule BLOQUE1:DORMPRIN,  !- Ventilation control mode schedule name
   YES,                                           !- Use WeatherFile Rain Indicators
   40,                                            !- Maximum Wind speed {m/s}
   15,                                            !- Minimum Outdoor Temperature {C}
   100,                                           !- Maximum Outdoor Temperature {C}
   20000,                                         !- Minimum Outdoor Enthalpy {J/kg}
   30000,                                         !- Maximum Outdoor Enthalpy {J/kg}
   15,                                            !- Minimum Outdoor Dewpoint {C}
   30,                                            !- Maximum Outdoor Dewpoint {C}
   Minimum outdoor ventilation air schedule: Always 1 ac/h,  !- Minimum Outdoor Ventilation Air Schedule Name
   Opening Factor Function of Wind Speed Curve,   !- Opening Factor Function of Wind Speed Curve Name
   ,                                              !- AirflowNetwork Control Type Schedule Name
   Simple Airflow Control Type Schedule: Always 0,!- Simple Airflow Control Type Schedule Name
   BLOQUE1:DORMPRIN Nat Vent;                     !- ZoneVentilation Object Name

! Modified schedule: Mixed mode temperature control
Schedule:Compact, 
Ventilation control mode schedule BLOQUE1:BANO1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 1;


AvailabilityManager:HybridVentilation,
   BLOQUE1:BANO1,                                 !- Mixed Mode Controller Name
   ,                                              !- Air Primary Loop Name
   BLOQUE1:BANO1,                                 !- Controlled Zone Name
   Ventilation control mode schedule BLOQUE1:BANO1,  !- Ventilation control mode schedule name
   YES,                                           !- Use WeatherFile Rain Indicators
   40,                                            !- Maximum Wind speed {m/s}
   15,                                            !- Minimum Outdoor Temperature {C}
   100,                                           !- Maximum Outdoor Temperature {C}
   20000,                                         !- Minimum Outdoor Enthalpy {J/kg}
   30000,                                         !- Maximum Outdoor Enthalpy {J/kg}
   15,                                            !- Minimum Outdoor Dewpoint {C}
   30,                                            !- Maximum Outdoor Dewpoint {C}
   Minimum outdoor ventilation air schedule: Always 1 ac/h,  !- Minimum Outdoor Ventilation Air Schedule Name
   Opening Factor Function of Wind Speed Curve,   !- Opening Factor Function of Wind Speed Curve Name
   ,                                              !- AirflowNetwork Control Type Schedule Name
   Simple Airflow Control Type Schedule: Always 0,!- Simple Airflow Control Type Schedule Name
   BLOQUE1:BANO1 Nat Vent;                        !- ZoneVentilation Object Name

! Modified schedule: Mixed mode temperature control
Schedule:Compact, 
Ventilation control mode schedule BLOQUE1:DORM2, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 1;


AvailabilityManager:HybridVentilation,
   BLOQUE1:DORM2,                                 !- Mixed Mode Controller Name
   ,                                              !- Air Primary Loop Name
   BLOQUE1:DORM2,                                 !- Controlled Zone Name
   Ventilation control mode schedule BLOQUE1:DORM2,  !- Ventilation control mode schedule name
   YES,                                           !- Use WeatherFile Rain Indicators
   40,                                            !- Maximum Wind speed {m/s}
   15,                                            !- Minimum Outdoor Temperature {C}
   100,                                           !- Maximum Outdoor Temperature {C}
   20000,                                         !- Minimum Outdoor Enthalpy {J/kg}
   30000,                                         !- Maximum Outdoor Enthalpy {J/kg}
   15,                                            !- Minimum Outdoor Dewpoint {C}
   30,                                            !- Maximum Outdoor Dewpoint {C}
   Minimum outdoor ventilation air schedule: Always 1 ac/h,  !- Minimum Outdoor Ventilation Air Schedule Name
   Opening Factor Function of Wind Speed Curve,   !- Opening Factor Function of Wind Speed Curve Name
   ,                                              !- AirflowNetwork Control Type Schedule Name
   Simple Airflow Control Type Schedule: Always 0,!- Simple Airflow Control Type Schedule Name
   BLOQUE1:DORM2 Nat Vent;                        !- ZoneVentilation Object Name

! Modified schedule: Mixed mode temperature control
Schedule:Compact, 
Ventilation control mode schedule BLOQUE1:COCINA, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 1;


AvailabilityManager:HybridVentilation,
   BLOQUE1:COCINA,                                !- Mixed Mode Controller Name
   ,                                              !- Air Primary Loop Name
   BLOQUE1:COCINA,                                !- Controlled Zone Name
   Ventilation control mode schedule BLOQUE1:COCINA,  !- Ventilation control mode schedule name
   YES,                                           !- Use WeatherFile Rain Indicators
   40,                                            !- Maximum Wind speed {m/s}
   15,                                            !- Minimum Outdoor Temperature {C}
   100,                                           !- Maximum Outdoor Temperature {C}
   20000,                                         !- Minimum Outdoor Enthalpy {J/kg}
   30000,                                         !- Maximum Outdoor Enthalpy {J/kg}
   15,                                            !- Minimum Outdoor Dewpoint {C}
   30,                                            !- Maximum Outdoor Dewpoint {C}
   Minimum outdoor ventilation air schedule: Always 1 ac/h,  !- Minimum Outdoor Ventilation Air Schedule Name
   Opening Factor Function of Wind Speed Curve,   !- Opening Factor Function of Wind Speed Curve Name
   ,                                              !- AirflowNetwork Control Type Schedule Name
   Simple Airflow Control Type Schedule: Always 0,!- Simple Airflow Control Type Schedule Name
   BLOQUE1:COCINA Nat Vent;                       !- ZoneVentilation Object Name

! Modified schedule: Mixed mode temperature control
Schedule:Compact, 
Ventilation control mode schedule BLOQUE1:BANO2, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 1;


AvailabilityManager:HybridVentilation,
   BLOQUE1:BANO2,                                 !- Mixed Mode Controller Name
   ,                                              !- Air Primary Loop Name
   BLOQUE1:BANO2,                                 !- Controlled Zone Name
   Ventilation control mode schedule BLOQUE1:BANO2,  !- Ventilation control mode schedule name
   YES,                                           !- Use WeatherFile Rain Indicators
   40,                                            !- Maximum Wind speed {m/s}
   15,                                            !- Minimum Outdoor Temperature {C}
   100,                                           !- Maximum Outdoor Temperature {C}
   20000,                                         !- Minimum Outdoor Enthalpy {J/kg}
   30000,                                         !- Maximum Outdoor Enthalpy {J/kg}
   15,                                            !- Minimum Outdoor Dewpoint {C}
   30,                                            !- Maximum Outdoor Dewpoint {C}
   Minimum outdoor ventilation air schedule: Always 1 ac/h,  !- Minimum Outdoor Ventilation Air Schedule Name
   Opening Factor Function of Wind Speed Curve,   !- Opening Factor Function of Wind Speed Curve Name
   ,                                              !- AirflowNetwork Control Type Schedule Name
   Simple Airflow Control Type Schedule: Always 0,!- Simple Airflow Control Type Schedule Name
   BLOQUE1:BANO2 Nat Vent;                        !- ZoneVentilation Object Name! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.
Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   2;                                             !- Time steps in averaging window

! Curve: DefaultFanEffRatioCurve
Curve:Cubic,
   DefaultFanEffRatioCurve,                       !- name
   0.33856828,                                    !- Coefficient 1
   1.72644131,                                    !- Coefficient 2
   -1.49280132,                                   !- Coefficient 3
   0.42776208,                                    !- Coefficient 4
   0.5,                                           !- Minimum X
   1.5,                                           !- Maximum X
   0.3,                                           !- Minimum Curve Output
   1.0,                                           !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: DefaultFanPowerRatioCurve
Curve:Exponent,
   DefaultFanPowerRatioCurve,                     !- name
   0,                                             !- Coefficient 1
   1,                                             !- Coefficient 2
   3,                                             !- Coefficient 3
   0,                                             !- Minimum X
   1.5,                                           !- Maximum X
   0.01,                                          !- Minimum Curve Output
   1.5,                                           !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: Opening Factor Function of Wind Speed Curve
Curve:Linear,
   Opening Factor Function of Wind Speed Curve,   !- name
   1,                                             !- Coefficient 1
   0,                                             !- Coefficient 2
   0,                                             !- Minimum X
   1,                                             !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: VRFTUCoolCapFT
Curve:Cubic,
   VRFTUCoolCapFT,                                !- name
   0.504547273506488,                             !- Coefficient 1
   0.0288891279198444,                            !- Coefficient 2
   -0.000010819418650677,                         !- Coefficient 3
   0.0000101359395177008,                         !- Coefficient 4
   0.0,                                           !- Minimum X
   50.0,                                          !- Maximum X
   0.5,                                           !- Minimum Curve Output
   1.5,                                           !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   Dimensionless;                                 !- Output Units

! Curve: VRFACCoolCapFFF
Curve:Quadratic,
   VRFACCoolCapFFF,                               !- name
   0.8,                                           !- Coefficient 1
   0.2,                                           !- Coefficient 2
   0.0,                                           !- Coefficient 3
   0.5,                                           !- Minimum X
   1.5,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: VRFTUHeatCapFT
Curve:Cubic,
   VRFTUHeatCapFT,                                !- name
   -0.390708928227928,                            !- Coefficient 1
   0.261815023760162,                             !- Coefficient 2
   -0.0130431603151873,                           !- Coefficient 3
   0.000178131745997821,                          !- Coefficient 4
   0.0,                                           !- Minimum X
   50.0,                                          !- Maximum X
   0.5,                                           !- Minimum Curve Output
   1.5,                                           !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   Dimensionless;                                 !- Output Units

! Curve: VRFCoolCapFT
Curve:Biquadratic,
   VRFCoolCapFT,                                  !- name
   0.576882692,                                   !- Coefficient 1
   0.017447952,                                   !- Coefficient 2
   0.000583269,                                   !- Coefficient 3
   -1.76324E-06,                                  !- Coefficient 4
   -7.474E-09,                                    !- Coefficient 5
   -1.30413E-07,                                  !- Coefficient 6
   15,                                            !- Minimum X
   24,                                            !- Maximum X
   -5,                                            !- Minimum Y
   23,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRFCoolCapFTBoundary
Curve:Cubic,
   VRFCoolCapFTBoundary,                          !- name
   25.73473775,                                   !- Coefficient 1
   -0.03150043,                                   !- Coefficient 2
   -0.01416595,                                   !- Coefficient 3
   0,                                             !- Coefficient 4
   11,                                            !- Minimum X
   30,                                            !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   ;                                              !- Output Units

! Curve: VRFCoolCapFTHi
Curve:Biquadratic,
   VRFCoolCapFTHi,                                !- name
   0.6867358,                                     !- Coefficient 1
   0.0207631,                                     !- Coefficient 2
   0.0005447,                                     !- Coefficient 3
   -0.0016218,                                    !- Coefficient 4
   -4.259E-07,                                    !- Coefficient 5
   -0.0003392,                                    !- Coefficient 6
   15,                                            !- Minimum X
   24,                                            !- Maximum X
   16,                                            !- Minimum Y
   43,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRFCoolEIRFT
Curve:Biquadratic,
   VRFCoolEIRFT,                                  !- name
   0.989010541,                                   !- Coefficient 1
   -0.02347967,                                   !- Coefficient 2
   0.000199711,                                   !- Coefficient 3
   0.005968336,                                   !- Coefficient 4
   -1.0289E-07,                                   !- Coefficient 5
   -0.00015686,                                   !- Coefficient 6
   15,                                            !- Minimum X
   24,                                            !- Maximum X
   -5,                                            !- Minimum Y
   23,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRFCoolEIRFTBoundary
Curve:Cubic,
   VRFCoolEIRFTBoundary,                          !- name
   25.73473775,                                   !- Coefficient 1
   -0.03150043,                                   !- Coefficient 2
   -0.01416595,                                   !- Coefficient 3
   0,                                             !- Coefficient 4
   15,                                            !- Minimum X
   24,                                            !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   ;                                              !- Output Units

! Curve: VRFCoolEIRFTHi
Curve:Biquadratic,
   VRFCoolEIRFTHi,                                !- name
   0.14351470,                                    !- Coefficient 1
   0.01860035,                                    !- Coefficient 2
   -0.0003954,                                    !- Coefficient 3
   0.02485219,                                    !- Coefficient 4
   0.00016329,                                    !- Coefficient 5
   -0.0006244,                                    !- Coefficient 6
   15,                                            !- Minimum X
   24,                                            !- Maximum X
   16,                                            !- Minimum Y
   43,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: CoolingEIRLowPLR
Curve:Cubic,
   CoolingEIRLowPLR,                              !- name
   0.4628123,                                     !- Coefficient 1
   -1.0402406,                                    !- Coefficient 2
   2.17490997,                                    !- Coefficient 3
   -0.5974817,                                    !- Coefficient 4
   0,                                             !- Minimum X
   1,                                             !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   Capacity;                                      !- Output Units

! Curve: CoolingEIRHiPLR
Curve:Quadratic,
   CoolingEIRHiPLR,                               !- name
   1.0,                                           !- Coefficient 1
   0.0,                                           !- Coefficient 2
   0.0,                                           !- Coefficient 3
   1.0,                                           !- Minimum X
   1.5,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: CoolingCombRatio
Curve:Linear,
   CoolingCombRatio,                              !- name
   0.618055,                                      !- Coefficient 1
   0.381945,                                      !- Coefficient 2
   1.0,                                           !- Minimum X
   1.5,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: VRFCPLFFPLR
Curve:Quadratic,
   VRFCPLFFPLR,                                   !- name
   0.85,                                          !- Coefficient 1
   0.15,                                          !- Coefficient 2
   0.0,                                           !- Coefficient 3
   0.0,                                           !- Minimum X
   1.0,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: VRFHeatCapFT
Curve:Biquadratic,
   VRFHeatCapFT,                                  !- name
   1.014599599,                                   !- Coefficient 1
   -0.002506703,                                  !- Coefficient 2
   -0.000141599,                                  !- Coefficient 3
   0.026931595,                                   !- Coefficient 4
   1.83538E-06,                                   !- Coefficient 5
   -0.000358147,                                  !- Coefficient 6
   15,                                            !- Minimum X
   27,                                            !- Maximum X
   -20,                                           !- Minimum Y
   15,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRFHeatCapFTBoundary
Curve:Cubic,
   VRFHeatCapFTBoundary,                          !- name
   -7.6000882,                                    !- Coefficient 1
   3.05090016,                                    !- Coefficient 2
   -0.1162844,                                    !- Coefficient 3
   0.0,                                           !- Coefficient 4
   15,                                            !- Minimum X
   27,                                            !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   ;                                              !- Output Units

! Curve: VRFHeatCapFTHi
Curve:Biquadratic,
   VRFHeatCapFTHi,                                !- name
   1.161134821,                                   !- Coefficient 1
   0.027478868,                                   !- Coefficient 2
   -0.00168795,                                   !- Coefficient 3
   0.001783378,                                   !- Coefficient 4
   2.03208E-06,                                   !- Coefficient 5
   -6.8969E-05,                                   !- Coefficient 6
   15,                                            !- Minimum X
   27,                                            !- Maximum X
   -10,                                           !- Minimum Y
   15,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRFHeatEIRFT
Curve:Biquadratic,
   VRFHeatEIRFT,                                  !- name
   0.87465501,                                    !- Coefficient 1
   -0.01319754,                                   !- Coefficient 2
   0.00110307,                                    !- Coefficient 3
   -0.0133118,                                    !- Coefficient 4
   0.00089017,                                    !- Coefficient 5
   -0.00012766,                                   !- Coefficient 6
   15,                                            !- Minimum X
   27,                                            !- Maximum X
   -20,                                           !- Minimum Y
   12,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRFHeatEIRFTBoundary
Curve:Cubic,
   VRFHeatEIRFTBoundary,                          !- name
   -7.6000882,                                    !- Coefficient 1
   3.05090016,                                    !- Coefficient 2
   -0.1162844,                                    !- Coefficient 3
   0.0,                                           !- Coefficient 4
   15,                                            !- Minimum X
   27,                                            !- Maximum X
   -20,                                           !- Minimum Curve Output
   15,                                            !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   ;                                              !- Output Units

! Curve: VRFHeatEIRFTHi
Curve:Biquadratic,
   VRFHeatEIRFTHi,                                !- name
   2.504005146,                                   !- Coefficient 1
   -0.05736767,                                   !- Coefficient 2
   4.07336E-05,                                   !- Coefficient 3
   -0.12959669,                                   !- Coefficient 4
   0.00135839,                                    !- Coefficient 5
   0.00317047,                                    !- Coefficient 6
   15,                                            !- Minimum X
   27,                                            !- Maximum X
   -10,                                           !- Minimum Y
   15,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: HeatingEIRLowPLR
Curve:Cubic,
   HeatingEIRLowPLR,                              !- name
   0.1400093,                                     !- Coefficient 1
   0.6415002,                                     !- Coefficient 2
   0.1339047,                                     !- Coefficient 3
   0.0845859,                                     !- Coefficient 4
   0,                                             !- Minimum X
   1,                                             !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Dimensionless,                                 !- Input Units X
   Dimensionless;                                 !- Output Units

! Curve: HeatingEIRHiPLR
Curve:Quadratic,
   HeatingEIRHiPLR,                               !- name
   2.4294355,                                     !- Coefficient 1
   -2.235887,                                     !- Coefficient 2
   0.8064516,                                     !- Coefficient 3
   1.0,                                           !- Minimum X
   1.5,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: HeatingCombRatio
Curve:Linear,
   HeatingCombRatio,                              !- name
   0.96034,                                       !- Coefficient 1
   0.03966,                                       !- Coefficient 2
   1.0,                                           !- Minimum X
   1.5,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: CoolingLengthCorrectionFactor
Curve:Biquadratic,
   CoolingLengthCorrectionFactor,                 !- name
   1.0693794,                                     !- Coefficient 1
   -0.0014951,                                    !- Coefficient 2
   2.56E-06,                                      !- Coefficient 3
   -0.1151104,                                    !- Coefficient 4
   0.0511169,                                     !- Coefficient 5
   -0.0004369,                                    !- Coefficient 6
   8,                                             !- Minimum X
   175,                                           !- Maximum X
   0.5,                                           !- Minimum Y
   1.5,                                           !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRF Piping Correction Factor for Length in Heating Mode
Curve:Biquadratic,
   VRF Piping Correction Factor for Length in Heating Mode,  !- name
   .989916,                                       !- Coefficient 1
   .001961,                                       !- Coefficient 2
   -.000036,                                      !- Coefficient 3
   0,                                             !- Coefficient 4
   0,                                             !- Coefficient 5
   0,                                             !- Coefficient 6
   7,                                             !- Minimum X
   106.5,                                         !- Maximum X
   1,                                             !- Minimum Y
   1,                                             !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Distance,                                      !- Input UnitsX
   Dimensionless,                                 !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRF Heat Recovery Cooling Capacity Modifier
Curve:Biquadratic,
   VRF Heat Recovery Cooling Capacity Modifier,   !- name
   .9,                                            !- Coefficient 1
   0,                                             !- Coefficient 2
   0,                                             !- Coefficient 3
   0,                                             !- Coefficient 4
   0,                                             !- Coefficient 5
   0,                                             !- Coefficient 6
   -100,                                          !- Minimum X
   100,                                           !- Maximum X
   -100,                                          !- Minimum Y
   100,                                           !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRF Heat Recovery Cooling Energy Modifier
Curve:Biquadratic,
   VRF Heat Recovery Cooling Energy Modifier,     !- name
   1.1,                                           !- Coefficient 1
   0,                                             !- Coefficient 2
   0,                                             !- Coefficient 3
   0,                                             !- Coefficient 4
   0,                                             !- Coefficient 5
   0,                                             !- Coefficient 6
   -100,                                          !- Minimum X
   100,                                           !- Maximum X
   -100,                                          !- Minimum Y
   100,                                           !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRF Heat Recovery Heating Capacity Modifier
Curve:Biquadratic,
   VRF Heat Recovery Heating Capacity Modifier,   !- name
   .9,                                            !- Coefficient 1
   0,                                             !- Coefficient 2
   0,                                             !- Coefficient 3
   0,                                             !- Coefficient 4
   0,                                             !- Coefficient 5
   0,                                             !- Coefficient 6
   -100,                                          !- Minimum X
   100,                                           !- Maximum X
   -100,                                          !- Minimum Y
   100,                                           !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRF Heat Recovery Heating Energy Modifier
Curve:Biquadratic,
   VRF Heat Recovery Heating Energy Modifier,     !- name
   1.1,                                           !- Coefficient 1
   0,                                             !- Coefficient 2
   0,                                             !- Coefficient 3
   0,                                             !- Coefficient 4
   0,                                             !- Coefficient 5
   0,                                             !- Coefficient 6
   -100,                                          !- Minimum X
   100,                                           !- Maximum X
   -100,                                          !- Minimum Y
   100,                                           !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

CurrencyType,
   EUR;                                           !- Monetary Unit


Output:Table:SummaryReports, LEEDSummary,
AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary;


OutputControl:Table:Style, CommaAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,hourly;
Output:Meter,NATURALGAS:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;
Output:Meter,Electricity:Facility,daily;
Output:Meter,NATURALGAS:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator


Output:Variable, BLOQUE1:SALON, Zone Mean Air Temperature, hourly, On;
Output:Variable, BLOQUE1:SALON, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, BLOQUE1:SALON, Zone Operative Temperature, hourly, On;
Output:Variable, BLOQUE1:SALON, Zone Air Relative Humidity, hourly, On;
Output:Variable, BLOQUE1:DORM1, Zone Mean Air Temperature, hourly, On;
Output:Variable, BLOQUE1:DORM1, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, BLOQUE1:DORM1, Zone Operative Temperature, hourly, On;
Output:Variable, BLOQUE1:DORM1, Zone Air Relative Humidity, hourly, On;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mean Air Temperature, hourly, On;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, BLOQUE1:DORMPRIN, Zone Operative Temperature, hourly, On;
Output:Variable, BLOQUE1:DORMPRIN, Zone Air Relative Humidity, hourly, On;
Output:Variable, BLOQUE1:BANO1, Zone Mean Air Temperature, hourly, On;
Output:Variable, BLOQUE1:BANO1, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, BLOQUE1:BANO1, Zone Operative Temperature, hourly, On;
Output:Variable, BLOQUE1:BANO1, Zone Air Relative Humidity, hourly, On;
Output:Variable, BLOQUE1:DORM2, Zone Mean Air Temperature, hourly, On;
Output:Variable, BLOQUE1:DORM2, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, BLOQUE1:DORM2, Zone Operative Temperature, hourly, On;
Output:Variable, BLOQUE1:DORM2, Zone Air Relative Humidity, hourly, On;
Output:Variable, BLOQUE1:COCINA, Zone Mean Air Temperature, hourly, On;
Output:Variable, BLOQUE1:COCINA, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, BLOQUE1:COCINA, Zone Operative Temperature, hourly, On;
Output:Variable, BLOQUE1:COCINA, Zone Air Relative Humidity, hourly, On;
Output:Variable, BLOQUE1:BANO2, Zone Mean Air Temperature, hourly, On;
Output:Variable, BLOQUE1:BANO2, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, BLOQUE1:BANO2, Zone Operative Temperature, hourly, On;
Output:Variable, BLOQUE1:BANO2, Zone Air Relative Humidity, hourly, On;
Output:Variable, BLOQUE1:SALON, Zone Mean Air Temperature, daily, On;
Output:Variable, BLOQUE1:SALON, Zone Mean Radiant Temperature, daily, On;
Output:Variable, BLOQUE1:SALON, Zone Operative Temperature, daily, On;
Output:Variable, BLOQUE1:SALON, Zone Air Relative Humidity, daily, On;
Output:Variable, BLOQUE1:DORM1, Zone Mean Air Temperature, daily, On;
Output:Variable, BLOQUE1:DORM1, Zone Mean Radiant Temperature, daily, On;
Output:Variable, BLOQUE1:DORM1, Zone Operative Temperature, daily, On;
Output:Variable, BLOQUE1:DORM1, Zone Air Relative Humidity, daily, On;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mean Air Temperature, daily, On;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mean Radiant Temperature, daily, On;
Output:Variable, BLOQUE1:DORMPRIN, Zone Operative Temperature, daily, On;
Output:Variable, BLOQUE1:DORMPRIN, Zone Air Relative Humidity, daily, On;
Output:Variable, BLOQUE1:BANO1, Zone Mean Air Temperature, daily, On;
Output:Variable, BLOQUE1:BANO1, Zone Mean Radiant Temperature, daily, On;
Output:Variable, BLOQUE1:BANO1, Zone Operative Temperature, daily, On;
Output:Variable, BLOQUE1:BANO1, Zone Air Relative Humidity, daily, On;
Output:Variable, BLOQUE1:DORM2, Zone Mean Air Temperature, daily, On;
Output:Variable, BLOQUE1:DORM2, Zone Mean Radiant Temperature, daily, On;
Output:Variable, BLOQUE1:DORM2, Zone Operative Temperature, daily, On;
Output:Variable, BLOQUE1:DORM2, Zone Air Relative Humidity, daily, On;
Output:Variable, BLOQUE1:COCINA, Zone Mean Air Temperature, daily, On;
Output:Variable, BLOQUE1:COCINA, Zone Mean Radiant Temperature, daily, On;
Output:Variable, BLOQUE1:COCINA, Zone Operative Temperature, daily, On;
Output:Variable, BLOQUE1:COCINA, Zone Air Relative Humidity, daily, On;
Output:Variable, BLOQUE1:BANO2, Zone Mean Air Temperature, daily, On;
Output:Variable, BLOQUE1:BANO2, Zone Mean Radiant Temperature, daily, On;
Output:Variable, BLOQUE1:BANO2, Zone Operative Temperature, daily, On;
Output:Variable, BLOQUE1:BANO2, Zone Air Relative Humidity, daily, On;
Output:Variable, BLOQUE1:SALON, Zone Mean Air Temperature, monthly, On;
Output:Variable, BLOQUE1:SALON, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, BLOQUE1:SALON, Zone Operative Temperature, monthly, On;
Output:Variable, BLOQUE1:SALON, Zone Air Relative Humidity, monthly, On;
Output:Variable, BLOQUE1:DORM1, Zone Mean Air Temperature, monthly, On;
Output:Variable, BLOQUE1:DORM1, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, BLOQUE1:DORM1, Zone Operative Temperature, monthly, On;
Output:Variable, BLOQUE1:DORM1, Zone Air Relative Humidity, monthly, On;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mean Air Temperature, monthly, On;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, BLOQUE1:DORMPRIN, Zone Operative Temperature, monthly, On;
Output:Variable, BLOQUE1:DORMPRIN, Zone Air Relative Humidity, monthly, On;
Output:Variable, BLOQUE1:BANO1, Zone Mean Air Temperature, monthly, On;
Output:Variable, BLOQUE1:BANO1, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, BLOQUE1:BANO1, Zone Operative Temperature, monthly, On;
Output:Variable, BLOQUE1:BANO1, Zone Air Relative Humidity, monthly, On;
Output:Variable, BLOQUE1:DORM2, Zone Mean Air Temperature, monthly, On;
Output:Variable, BLOQUE1:DORM2, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, BLOQUE1:DORM2, Zone Operative Temperature, monthly, On;
Output:Variable, BLOQUE1:DORM2, Zone Air Relative Humidity, monthly, On;
Output:Variable, BLOQUE1:COCINA, Zone Mean Air Temperature, monthly, On;
Output:Variable, BLOQUE1:COCINA, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, BLOQUE1:COCINA, Zone Operative Temperature, monthly, On;
Output:Variable, BLOQUE1:COCINA, Zone Air Relative Humidity, monthly, On;
Output:Variable, BLOQUE1:BANO2, Zone Mean Air Temperature, monthly, On;
Output:Variable, BLOQUE1:BANO2, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, BLOQUE1:BANO2, Zone Operative Temperature, monthly, On;
Output:Variable, BLOQUE1:BANO2, Zone Air Relative Humidity, monthly, On;
Output:Variable, BLOQUE1:SALON, Zone Mean Air Temperature, runperiod, On;
Output:Variable, BLOQUE1:SALON, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, BLOQUE1:SALON, Zone Operative Temperature, runperiod, On;
Output:Variable, BLOQUE1:SALON, Zone Air Relative Humidity, runperiod, On;
Output:Variable, BLOQUE1:DORM1, Zone Mean Air Temperature, runperiod, On;
Output:Variable, BLOQUE1:DORM1, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, BLOQUE1:DORM1, Zone Operative Temperature, runperiod, On;
Output:Variable, BLOQUE1:DORM1, Zone Air Relative Humidity, runperiod, On;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mean Air Temperature, runperiod, On;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, BLOQUE1:DORMPRIN, Zone Operative Temperature, runperiod, On;
Output:Variable, BLOQUE1:DORMPRIN, Zone Air Relative Humidity, runperiod, On;
Output:Variable, BLOQUE1:BANO1, Zone Mean Air Temperature, runperiod, On;
Output:Variable, BLOQUE1:BANO1, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, BLOQUE1:BANO1, Zone Operative Temperature, runperiod, On;
Output:Variable, BLOQUE1:BANO1, Zone Air Relative Humidity, runperiod, On;
Output:Variable, BLOQUE1:DORM2, Zone Mean Air Temperature, runperiod, On;
Output:Variable, BLOQUE1:DORM2, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, BLOQUE1:DORM2, Zone Operative Temperature, runperiod, On;
Output:Variable, BLOQUE1:DORM2, Zone Air Relative Humidity, runperiod, On;
Output:Variable, BLOQUE1:COCINA, Zone Mean Air Temperature, runperiod, On;
Output:Variable, BLOQUE1:COCINA, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, BLOQUE1:COCINA, Zone Operative Temperature, runperiod, On;
Output:Variable, BLOQUE1:COCINA, Zone Air Relative Humidity, runperiod, On;
Output:Variable, BLOQUE1:BANO2, Zone Mean Air Temperature, runperiod, On;
Output:Variable, BLOQUE1:BANO2, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, BLOQUE1:BANO2, Zone Operative Temperature, runperiod, On;
Output:Variable, BLOQUE1:BANO2, Zone Air Relative Humidity, runperiod, On;
Output:Variable, BLOQUE1:SALON, Zone Infiltration Air Change Rate, hourly;
Output:Variable, BLOQUE1:SALON, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, BLOQUE1:SALON, Zone Ventilation Air Change Rate, hourly;
Output:Variable, BLOQUE1:DORM1, Zone Infiltration Air Change Rate, hourly;
Output:Variable, BLOQUE1:DORM1, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, BLOQUE1:DORM1, Zone Ventilation Air Change Rate, hourly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Infiltration Air Change Rate, hourly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Ventilation Air Change Rate, hourly;
Output:Variable, BLOQUE1:BANO1, Zone Infiltration Air Change Rate, hourly;
Output:Variable, BLOQUE1:BANO1, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, BLOQUE1:BANO1, Zone Ventilation Air Change Rate, hourly;
Output:Variable, BLOQUE1:DORM2, Zone Infiltration Air Change Rate, hourly;
Output:Variable, BLOQUE1:DORM2, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, BLOQUE1:DORM2, Zone Ventilation Air Change Rate, hourly;
Output:Variable, BLOQUE1:COCINA, Zone Infiltration Air Change Rate, hourly;
Output:Variable, BLOQUE1:COCINA, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, BLOQUE1:COCINA, Zone Ventilation Air Change Rate, hourly;
Output:Variable, BLOQUE1:BANO2, Zone Infiltration Air Change Rate, hourly;
Output:Variable, BLOQUE1:BANO2, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, BLOQUE1:BANO2, Zone Ventilation Air Change Rate, hourly;
Output:Variable, BLOQUE1:SALON, Zone Infiltration Air Change Rate, daily;
Output:Variable, BLOQUE1:SALON, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, BLOQUE1:SALON, Zone Ventilation Air Change Rate, daily;
Output:Variable, BLOQUE1:DORM1, Zone Infiltration Air Change Rate, daily;
Output:Variable, BLOQUE1:DORM1, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, BLOQUE1:DORM1, Zone Ventilation Air Change Rate, daily;
Output:Variable, BLOQUE1:DORMPRIN, Zone Infiltration Air Change Rate, daily;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, BLOQUE1:DORMPRIN, Zone Ventilation Air Change Rate, daily;
Output:Variable, BLOQUE1:BANO1, Zone Infiltration Air Change Rate, daily;
Output:Variable, BLOQUE1:BANO1, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, BLOQUE1:BANO1, Zone Ventilation Air Change Rate, daily;
Output:Variable, BLOQUE1:DORM2, Zone Infiltration Air Change Rate, daily;
Output:Variable, BLOQUE1:DORM2, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, BLOQUE1:DORM2, Zone Ventilation Air Change Rate, daily;
Output:Variable, BLOQUE1:COCINA, Zone Infiltration Air Change Rate, daily;
Output:Variable, BLOQUE1:COCINA, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, BLOQUE1:COCINA, Zone Ventilation Air Change Rate, daily;
Output:Variable, BLOQUE1:BANO2, Zone Infiltration Air Change Rate, daily;
Output:Variable, BLOQUE1:BANO2, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, BLOQUE1:BANO2, Zone Ventilation Air Change Rate, daily;
Output:Variable, BLOQUE1:SALON, Zone Infiltration Air Change Rate, monthly;
Output:Variable, BLOQUE1:SALON, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, BLOQUE1:SALON, Zone Ventilation Air Change Rate, monthly;
Output:Variable, BLOQUE1:DORM1, Zone Infiltration Air Change Rate, monthly;
Output:Variable, BLOQUE1:DORM1, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, BLOQUE1:DORM1, Zone Ventilation Air Change Rate, monthly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Infiltration Air Change Rate, monthly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Ventilation Air Change Rate, monthly;
Output:Variable, BLOQUE1:BANO1, Zone Infiltration Air Change Rate, monthly;
Output:Variable, BLOQUE1:BANO1, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, BLOQUE1:BANO1, Zone Ventilation Air Change Rate, monthly;
Output:Variable, BLOQUE1:DORM2, Zone Infiltration Air Change Rate, monthly;
Output:Variable, BLOQUE1:DORM2, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, BLOQUE1:DORM2, Zone Ventilation Air Change Rate, monthly;
Output:Variable, BLOQUE1:COCINA, Zone Infiltration Air Change Rate, monthly;
Output:Variable, BLOQUE1:COCINA, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, BLOQUE1:COCINA, Zone Ventilation Air Change Rate, monthly;
Output:Variable, BLOQUE1:BANO2, Zone Infiltration Air Change Rate, monthly;
Output:Variable, BLOQUE1:BANO2, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, BLOQUE1:BANO2, Zone Ventilation Air Change Rate, monthly;
Output:Variable, BLOQUE1:SALON, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, BLOQUE1:SALON, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, BLOQUE1:SALON, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, BLOQUE1:DORM1, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, BLOQUE1:DORM1, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, BLOQUE1:DORM1, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, BLOQUE1:DORMPRIN, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, BLOQUE1:DORMPRIN, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, BLOQUE1:BANO1, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, BLOQUE1:BANO1, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, BLOQUE1:BANO1, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, BLOQUE1:DORM2, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, BLOQUE1:DORM2, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, BLOQUE1:DORM2, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, BLOQUE1:COCINA, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, BLOQUE1:COCINA, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, BLOQUE1:COCINA, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, BLOQUE1:BANO2, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, BLOQUE1:BANO2, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, BLOQUE1:BANO2, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, *, Heating Coil Electricity Energy, hourly;
Output:Variable, *, Heating Coil NaturalGas Energy, hourly;
Output:Variable, *, Heating Coil Defrost Electricity Energy, hourly;
Output:Variable, *, Heating Coil Crankcase Heater Electricity Energy, hourly;
Output:Variable, *, Cooling Coil Electricity Energy, hourly;
Output:Variable, *, Heating Coil Total Heating Rate, hourly;
Output:Variable, *, Heating Coil Air Heating Rate, hourly;
Output:Variable, *, Zone Air Terminal Beam Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Air Terminal Beam Chilled Water Energy, hourly;
Output:Variable, *, Pump Electricity Rate, hourly;
Output:Variable, *, Zone Radiant HVAC Electricity Rate, hourly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, hourly;
Output:Variable, *, Heating Coil Heating Rate, hourly;
Output:Variable, *, Cooling Coil Total Cooling Rate, hourly;
Output:Variable, *, Cooling Coil Sensible Cooling Rate, hourly;
Output:Variable, *, Boiler Electricity Rate, hourly;
Output:Variable, *, Boiler NaturalGas Rate, hourly;
Output:Variable, *, Boiler Propane Rate, hourly;
Output:Variable, *, Boiler FuelOilNo1 Rate, hourly;
Output:Variable, *, Boiler FuelOilNo2 Rate, hourly;
Output:Variable, *, Boiler Coal Rate, hourly;
Output:Variable, *, Boiler Diesel Rate, hourly;
Output:Variable, *, Boiler Gasoline Rate, hourly;
Output:Variable, *, Boiler OtherFuel1 Rate, hourly;
Output:Variable, *, Boiler OtherFuel2 Rate, hourly;
Output:Variable, *, Boiler Ancillary Electricity Rate, hourly;
Output:Variable, *, Evaporative Cooler Electricity Rate, hourly;
Output:Variable, *, Heat Pump Electric Power, hourly;
Output:Variable, *, Heat Pump Electricity Rate, hourly;
Output:Variable, *, Cooling Coil Water Heating Electricity Rate, hourly;
Output:Variable, *, Cooling Coil Crankcase Heater Electricity Rate, hourly;
Output:Variable, *, Water Heater Tank Temperature, hourly;
Output:Variable, *, Zone Heating Setpoint Not Met While Occupied Time, hourly;
Output:Variable, *, Zone Cooling Setpoint Not Met While Occupied Time, hourly;
Output:Variable, *, Zone Heating Setpoint Not Met Time, hourly;
Output:Variable, *, Zone Cooling Setpoint Not Met Time, hourly;
Output:Variable, *, VRF Heat Pump Cooling Electricity Rate, hourly;
Output:Variable, *, VRF Heat Pump Heating Electricity Rate, hourly;
Output:Variable, *, VRF Heat Pump Defrost Electricity Rate, hourly;
Output:Variable, *, VRF Heat Pump Crankcase Heater Electricity Rate, hourly;
Output:Variable, *, VRF Heat Pump Evaporative Condenser Pump Electricity Rate, hourly;
Output:Variable, *, VRF Heat Pump Cooling COP, hourly;
Output:Variable, *, VRF Heat Pump Heating COP, hourly;
Output:Variable, *, VRF Heat Pump COP, hourly;
Output:Variable, *, VRF Heat Pump Part Load Ratio, hourly;
Output:Variable, *, VRF Heat Pump Runtime Fraction, hourly;
Output:Variable, *, VRF Heat Pump Cycling Ratio, hourly;
Output:Variable, *, VRF Heat Pump Operating Mode, hourly;
Output:Variable, *, VRF Heat Pump Condenser Inlet Temperature, hourly;
Output:Variable, *, VRF Heat Pump Terminal Unit Heating Load Rate, hourly;
Output:Variable, *, VRF Heat Pump Terminal Unit Cooling Load Rate, hourly;
Output:Variable, *, Chiller Electricity Rate, hourly;
Output:Variable, *, Chiller Evaporator Cooling Rate, hourly;
Output:Variable, *, Chiller Condenser Fan Electricity Rate, hourly;
Output:Variable, *, Cooling Tower Fan Electricity Rate, hourly;
Output:Variable, *, Chiller False Load Heat Transfer Rate, hourly;
Output:Variable, *, Chiller Source Steam Rate, hourly;
Output:Variable, *, Cooling Tower Fan Electricity Energy, hourly;
Output:Variable, *, Cooling Tower Heat Transfer Rate, hourly;
Output:Variable, *, Cooling Tower Inlet Temperature, hourly;
Output:Variable, *, Cooling Tower Outlet Temperature, hourly;
Output:Variable, *, Cooling Tower Mass Flow Rate, hourly;
Output:Variable, *, Cooling Tower Bypass Fraction, hourly;
Output:Variable, *, Cooling Tower Fan Cycling Ratio, hourly;
Output:Variable, *, Cooling Tower Operating Cells Count, hourly;
Output:Variable, *, Cooling Tower Fan Speed Level, hourly;
Output:Variable, *, Cooling Tower Fan Speed Ratio, hourly;
Output:Variable, *, Cooling Tower Fan Part Load Ratio, hourly;
Output:Variable, *, Cooling Tower Air Flow Rate Ratio, hourly;
Output:Meter, HeatRejection:Electricity, hourly;
Output:Variable, *, Heating Coil NaturalGas Rate, hourly;
Output:Variable, *, Heating Coil Ancillary NaturalGas Rate, hourly;
Output:Variable, *, Heating Coil Propane Rate, hourly;
Output:Variable, *, Heating Coil Ancillary Propane Rate, hourly;
Output:Variable, *, Heating Coil Diesel Rate, hourly;
Output:Variable, *, Heating Coil Ancillary Diesel Rate, hourly;
Output:Variable, *, Heating Coil Gasoline Rate, hourly;
Output:Variable, *, Heating Coil Ancillary Gasoline Rate, hourly;
Output:Variable, *, Heating Coil Coal Rate, hourly;
Output:Variable, *, Heating Coil Ancillary Coal Rate, hourly;
Output:Variable, *, Heating Coil FuelOilNo1 Rate, hourly;
Output:Variable, *, Heating Coil Ancillary FuelOilNo1 Rate, hourly;
Output:Variable, *, Heating Coil FuelOilNo2 Rate, hourly;
Output:Variable, *, Heating Coil Ancillary FuelOilNo2 Rate, hourly;
Output:Variable, *, Heating Coil OtherFuel1 Rate, hourly;
Output:Variable, *, Heating Coil Ancillary OtherFuel1 Rate, hourly;
Output:Variable, *, Heating Coil OtherFuel2 Rate, hourly;
Output:Variable, *, Heating Coil Ancillary OtherFuel2 Rate, hourly;
Output:Variable, *, Heat Exchanger Sensible Heating Rate, hourly;
Output:Variable, *, Heat Exchanger Total Heating Rate, hourly;
Output:Variable, *, Heat Exchanger Sensible Cooling Rate, hourly;
Output:Variable, *, Heat Exchanger Total Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, hourly;
Output:Variable, *, Humidifier Electricity Rate, hourly;
Output:Variable, *, Air Loop Desiccant Dehumidifier Electricity Consumption, hourly;
Output:Variable, *, Fan Electricity Rate, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Water Heater Electricity Rate, hourly;
Output:Variable, *, Water Heater NaturalGas Rate, hourly;
Output:Variable, *, Water Heater Propane Rate, hourly;
Output:Variable, *, Water Heater FuelOilNo1 Rate, hourly;
Output:Variable, *, Water Heater FuelOilNo2 Rate, hourly;
Output:Variable, *, Water Heater Coal Rate, hourly;
Output:Variable, *, Water Heater Diesel Rate, hourly;
Output:Variable, *, Water Heater Gasoline Rate, hourly;
Output:Variable, *, Water Heater Steam Rate, hourly;
Output:Variable, *, Water Heater DistrictHeating Rate, hourly;
Output:Variable, *, Water Heater OtherFuel1 Rate, hourly;
Output:Variable, *, Water Heater OtherFuel2 Rate, hourly;
Output:Variable, *, Baseboard Electricity Rate, hourly;
Output:Variable, *, Facility Total Produced Electricity Energy, hourly;
Output:Variable, BLOQUE1:SALON, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, BLOQUE1:SALON, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, BLOQUE1:DORM1, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, BLOQUE1:DORM1, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, BLOQUE1:BANO1, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, BLOQUE1:BANO1, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, BLOQUE1:DORM2, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, BLOQUE1:DORM2, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, BLOQUE1:COCINA, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, BLOQUE1:COCINA, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, BLOQUE1:BANO2, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, BLOQUE1:BANO2, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, hourly;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, hourly;
Output:Variable, *, Heating Coil Electricity Energy, daily;
Output:Variable, *, Heating Coil NaturalGas Energy, daily;
Output:Variable, *, Heating Coil Defrost Electricity Energy, daily;
Output:Variable, *, Heating Coil Crankcase Heater Electricity Energy, daily;
Output:Variable, *, Cooling Coil Electricity Energy, daily;
Output:Variable, *, Heating Coil Total Heating Rate, daily;
Output:Variable, *, Heating Coil Air Heating Rate, daily;
Output:Variable, *, Zone Air Terminal Beam Sensible Cooling Rate, daily;
Output:Variable, *, Zone Air Terminal Beam Chilled Water Energy, daily;
Output:Variable, *, Pump Electricity Rate, daily;
Output:Variable, *, Zone Radiant HVAC Electricity Rate, daily;
Output:Variable, *, Zone Radiant HVAC Heating Rate, daily;
Output:Variable, *, Heating Coil Heating Rate, daily;
Output:Variable, *, Cooling Coil Total Cooling Rate, daily;
Output:Variable, *, Cooling Coil Sensible Cooling Rate, daily;
Output:Variable, *, Boiler Electricity Rate, daily;
Output:Variable, *, Boiler NaturalGas Rate, daily;
Output:Variable, *, Boiler Propane Rate, daily;
Output:Variable, *, Boiler FuelOilNo1 Rate, daily;
Output:Variable, *, Boiler FuelOilNo2 Rate, daily;
Output:Variable, *, Boiler Coal Rate, daily;
Output:Variable, *, Boiler Diesel Rate, daily;
Output:Variable, *, Boiler Gasoline Rate, daily;
Output:Variable, *, Boiler OtherFuel1 Rate, daily;
Output:Variable, *, Boiler OtherFuel2 Rate, daily;
Output:Variable, *, Boiler Ancillary Electricity Rate, daily;
Output:Variable, *, Evaporative Cooler Electricity Rate, daily;
Output:Variable, *, Heat Pump Electric Power, daily;
Output:Variable, *, Heat Pump Electricity Rate, daily;
Output:Variable, *, Cooling Coil Water Heating Electricity Rate, daily;
Output:Variable, *, Cooling Coil Crankcase Heater Electricity Rate, daily;
Output:Variable, *, Water Heater Tank Temperature, daily;
Output:Variable, *, Zone Heating Setpoint Not Met While Occupied Time, daily;
Output:Variable, *, Zone Cooling Setpoint Not Met While Occupied Time, daily;
Output:Variable, *, Zone Heating Setpoint Not Met Time, daily;
Output:Variable, *, Zone Cooling Setpoint Not Met Time, daily;
Output:Variable, *, VRF Heat Pump Cooling Electricity Rate, daily;
Output:Variable, *, VRF Heat Pump Heating Electricity Rate, daily;
Output:Variable, *, VRF Heat Pump Defrost Electricity Rate, daily;
Output:Variable, *, VRF Heat Pump Crankcase Heater Electricity Rate, daily;
Output:Variable, *, VRF Heat Pump Evaporative Condenser Pump Electricity Rate, daily;
Output:Variable, *, VRF Heat Pump Cooling COP, daily;
Output:Variable, *, VRF Heat Pump Heating COP, daily;
Output:Variable, *, VRF Heat Pump COP, daily;
Output:Variable, *, VRF Heat Pump Part Load Ratio, daily;
Output:Variable, *, VRF Heat Pump Runtime Fraction, daily;
Output:Variable, *, VRF Heat Pump Cycling Ratio, daily;
Output:Variable, *, VRF Heat Pump Operating Mode, daily;
Output:Variable, *, VRF Heat Pump Condenser Inlet Temperature, daily;
Output:Variable, *, VRF Heat Pump Terminal Unit Heating Load Rate, daily;
Output:Variable, *, VRF Heat Pump Terminal Unit Cooling Load Rate, daily;
Output:Variable, *, Chiller Electricity Rate, daily;
Output:Variable, *, Chiller Evaporator Cooling Rate, daily;
Output:Variable, *, Chiller Condenser Fan Electricity Rate, daily;
Output:Variable, *, Cooling Tower Fan Electricity Rate, daily;
Output:Variable, *, Chiller False Load Heat Transfer Rate, daily;
Output:Variable, *, Chiller Source Steam Rate, daily;
Output:Variable, *, Cooling Tower Fan Electricity Energy, daily;
Output:Variable, *, Cooling Tower Heat Transfer Rate, daily;
Output:Variable, *, Cooling Tower Inlet Temperature, daily;
Output:Variable, *, Cooling Tower Outlet Temperature, daily;
Output:Variable, *, Cooling Tower Mass Flow Rate, daily;
Output:Variable, *, Cooling Tower Bypass Fraction, daily;
Output:Variable, *, Cooling Tower Fan Cycling Ratio, daily;
Output:Variable, *, Cooling Tower Operating Cells Count, daily;
Output:Variable, *, Cooling Tower Fan Speed Level, daily;
Output:Variable, *, Cooling Tower Fan Speed Ratio, daily;
Output:Variable, *, Cooling Tower Fan Part Load Ratio, daily;
Output:Variable, *, Cooling Tower Air Flow Rate Ratio, daily;
Output:Meter, HeatRejection:Electricity, daily;
Output:Variable, *, Heating Coil NaturalGas Rate, daily;
Output:Variable, *, Heating Coil Ancillary NaturalGas Rate, daily;
Output:Variable, *, Heating Coil Propane Rate, daily;
Output:Variable, *, Heating Coil Ancillary Propane Rate, daily;
Output:Variable, *, Heating Coil Diesel Rate, daily;
Output:Variable, *, Heating Coil Ancillary Diesel Rate, daily;
Output:Variable, *, Heating Coil Gasoline Rate, daily;
Output:Variable, *, Heating Coil Ancillary Gasoline Rate, daily;
Output:Variable, *, Heating Coil Coal Rate, daily;
Output:Variable, *, Heating Coil Ancillary Coal Rate, daily;
Output:Variable, *, Heating Coil FuelOilNo1 Rate, daily;
Output:Variable, *, Heating Coil Ancillary FuelOilNo1 Rate, daily;
Output:Variable, *, Heating Coil FuelOilNo2 Rate, daily;
Output:Variable, *, Heating Coil Ancillary FuelOilNo2 Rate, daily;
Output:Variable, *, Heating Coil OtherFuel1 Rate, daily;
Output:Variable, *, Heating Coil Ancillary OtherFuel1 Rate, daily;
Output:Variable, *, Heating Coil OtherFuel2 Rate, daily;
Output:Variable, *, Heating Coil Ancillary OtherFuel2 Rate, daily;
Output:Variable, *, Heat Exchanger Sensible Heating Rate, daily;
Output:Variable, *, Heat Exchanger Total Heating Rate, daily;
Output:Variable, *, Heat Exchanger Sensible Cooling Rate, daily;
Output:Variable, *, Heat Exchanger Total Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, daily;
Output:Variable, *, Humidifier Electricity Rate, daily;
Output:Variable, *, Air Loop Desiccant Dehumidifier Electricity Consumption, daily;
Output:Variable, *, Fan Electricity Rate, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Water Heater Electricity Rate, daily;
Output:Variable, *, Water Heater NaturalGas Rate, daily;
Output:Variable, *, Water Heater Propane Rate, daily;
Output:Variable, *, Water Heater FuelOilNo1 Rate, daily;
Output:Variable, *, Water Heater FuelOilNo2 Rate, daily;
Output:Variable, *, Water Heater Coal Rate, daily;
Output:Variable, *, Water Heater Diesel Rate, daily;
Output:Variable, *, Water Heater Gasoline Rate, daily;
Output:Variable, *, Water Heater Steam Rate, daily;
Output:Variable, *, Water Heater DistrictHeating Rate, daily;
Output:Variable, *, Water Heater OtherFuel1 Rate, daily;
Output:Variable, *, Water Heater OtherFuel2 Rate, daily;
Output:Variable, *, Baseboard Electricity Rate, daily;
Output:Variable, *, Facility Total Produced Electricity Energy, daily;
Output:Variable, BLOQUE1:SALON, Zone Air System Sensible Heating Rate, daily;
Output:Variable, BLOQUE1:SALON, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, BLOQUE1:DORM1, Zone Air System Sensible Heating Rate, daily;
Output:Variable, BLOQUE1:DORM1, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, BLOQUE1:DORMPRIN, Zone Air System Sensible Heating Rate, daily;
Output:Variable, BLOQUE1:DORMPRIN, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, BLOQUE1:BANO1, Zone Air System Sensible Heating Rate, daily;
Output:Variable, BLOQUE1:BANO1, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, BLOQUE1:DORM2, Zone Air System Sensible Heating Rate, daily;
Output:Variable, BLOQUE1:DORM2, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, BLOQUE1:COCINA, Zone Air System Sensible Heating Rate, daily;
Output:Variable, BLOQUE1:COCINA, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, BLOQUE1:BANO2, Zone Air System Sensible Heating Rate, daily;
Output:Variable, BLOQUE1:BANO2, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, daily;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, daily;
Output:Variable, *, Heating Coil Electricity Energy, monthly;
Output:Variable, *, Heating Coil NaturalGas Energy, monthly;
Output:Variable, *, Heating Coil Defrost Electricity Energy, monthly;
Output:Variable, *, Heating Coil Crankcase Heater Electricity Energy, monthly;
Output:Variable, *, Cooling Coil Electricity Energy, monthly;
Output:Variable, *, Heating Coil Total Heating Rate, monthly;
Output:Variable, *, Heating Coil Air Heating Rate, monthly;
Output:Variable, *, Zone Air Terminal Beam Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Air Terminal Beam Chilled Water Energy, monthly;
Output:Variable, *, Pump Electricity Rate, monthly;
Output:Variable, *, Zone Radiant HVAC Electricity Rate, monthly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, monthly;
Output:Variable, *, Heating Coil Heating Rate, monthly;
Output:Variable, *, Cooling Coil Total Cooling Rate, monthly;
Output:Variable, *, Cooling Coil Sensible Cooling Rate, monthly;
Output:Variable, *, Boiler Electricity Rate, monthly;
Output:Variable, *, Boiler NaturalGas Rate, monthly;
Output:Variable, *, Boiler Propane Rate, monthly;
Output:Variable, *, Boiler FuelOilNo1 Rate, monthly;
Output:Variable, *, Boiler FuelOilNo2 Rate, monthly;
Output:Variable, *, Boiler Coal Rate, monthly;
Output:Variable, *, Boiler Diesel Rate, monthly;
Output:Variable, *, Boiler Gasoline Rate, monthly;
Output:Variable, *, Boiler OtherFuel1 Rate, monthly;
Output:Variable, *, Boiler OtherFuel2 Rate, monthly;
Output:Variable, *, Boiler Ancillary Electricity Rate, monthly;
Output:Variable, *, Evaporative Cooler Electricity Rate, monthly;
Output:Variable, *, Heat Pump Electric Power, monthly;
Output:Variable, *, Heat Pump Electricity Rate, monthly;
Output:Variable, *, Cooling Coil Water Heating Electricity Rate, monthly;
Output:Variable, *, Cooling Coil Crankcase Heater Electricity Rate, monthly;
Output:Variable, *, Water Heater Tank Temperature, monthly;
Output:Variable, *, Zone Heating Setpoint Not Met While Occupied Time, monthly;
Output:Variable, *, Zone Cooling Setpoint Not Met While Occupied Time, monthly;
Output:Variable, *, Zone Heating Setpoint Not Met Time, monthly;
Output:Variable, *, Zone Cooling Setpoint Not Met Time, monthly;
Output:Variable, *, VRF Heat Pump Cooling Electricity Rate, monthly;
Output:Variable, *, VRF Heat Pump Heating Electricity Rate, monthly;
Output:Variable, *, VRF Heat Pump Defrost Electricity Rate, monthly;
Output:Variable, *, VRF Heat Pump Crankcase Heater Electricity Rate, monthly;
Output:Variable, *, VRF Heat Pump Evaporative Condenser Pump Electricity Rate, monthly;
Output:Variable, *, VRF Heat Pump Cooling COP, monthly;
Output:Variable, *, VRF Heat Pump Heating COP, monthly;
Output:Variable, *, VRF Heat Pump COP, monthly;
Output:Variable, *, VRF Heat Pump Part Load Ratio, monthly;
Output:Variable, *, VRF Heat Pump Runtime Fraction, monthly;
Output:Variable, *, VRF Heat Pump Cycling Ratio, monthly;
Output:Variable, *, VRF Heat Pump Operating Mode, monthly;
Output:Variable, *, VRF Heat Pump Condenser Inlet Temperature, monthly;
Output:Variable, *, VRF Heat Pump Terminal Unit Heating Load Rate, monthly;
Output:Variable, *, VRF Heat Pump Terminal Unit Cooling Load Rate, monthly;
Output:Variable, *, Chiller Electricity Rate, monthly;
Output:Variable, *, Chiller Evaporator Cooling Rate, monthly;
Output:Variable, *, Chiller Condenser Fan Electricity Rate, monthly;
Output:Variable, *, Cooling Tower Fan Electricity Rate, monthly;
Output:Variable, *, Chiller False Load Heat Transfer Rate, monthly;
Output:Variable, *, Chiller Source Steam Rate, monthly;
Output:Variable, *, Cooling Tower Fan Electricity Energy, monthly;
Output:Variable, *, Cooling Tower Heat Transfer Rate, monthly;
Output:Variable, *, Cooling Tower Inlet Temperature, monthly;
Output:Variable, *, Cooling Tower Outlet Temperature, monthly;
Output:Variable, *, Cooling Tower Mass Flow Rate, monthly;
Output:Variable, *, Cooling Tower Bypass Fraction, monthly;
Output:Variable, *, Cooling Tower Fan Cycling Ratio, monthly;
Output:Variable, *, Cooling Tower Operating Cells Count, monthly;
Output:Variable, *, Cooling Tower Fan Speed Level, monthly;
Output:Variable, *, Cooling Tower Fan Speed Ratio, monthly;
Output:Variable, *, Cooling Tower Fan Part Load Ratio, monthly;
Output:Variable, *, Cooling Tower Air Flow Rate Ratio, monthly;
Output:Meter, HeatRejection:Electricity, monthly;
Output:Variable, *, Heating Coil NaturalGas Rate, monthly;
Output:Variable, *, Heating Coil Ancillary NaturalGas Rate, monthly;
Output:Variable, *, Heating Coil Propane Rate, monthly;
Output:Variable, *, Heating Coil Ancillary Propane Rate, monthly;
Output:Variable, *, Heating Coil Diesel Rate, monthly;
Output:Variable, *, Heating Coil Ancillary Diesel Rate, monthly;
Output:Variable, *, Heating Coil Gasoline Rate, monthly;
Output:Variable, *, Heating Coil Ancillary Gasoline Rate, monthly;
Output:Variable, *, Heating Coil Coal Rate, monthly;
Output:Variable, *, Heating Coil Ancillary Coal Rate, monthly;
Output:Variable, *, Heating Coil FuelOilNo1 Rate, monthly;
Output:Variable, *, Heating Coil Ancillary FuelOilNo1 Rate, monthly;
Output:Variable, *, Heating Coil FuelOilNo2 Rate, monthly;
Output:Variable, *, Heating Coil Ancillary FuelOilNo2 Rate, monthly;
Output:Variable, *, Heating Coil OtherFuel1 Rate, monthly;
Output:Variable, *, Heating Coil Ancillary OtherFuel1 Rate, monthly;
Output:Variable, *, Heating Coil OtherFuel2 Rate, monthly;
Output:Variable, *, Heating Coil Ancillary OtherFuel2 Rate, monthly;
Output:Variable, *, Heat Exchanger Sensible Heating Rate, monthly;
Output:Variable, *, Heat Exchanger Total Heating Rate, monthly;
Output:Variable, *, Heat Exchanger Sensible Cooling Rate, monthly;
Output:Variable, *, Heat Exchanger Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Humidifier Electricity Rate, monthly;
Output:Variable, *, Air Loop Desiccant Dehumidifier Electricity Consumption, monthly;
Output:Variable, *, Fan Electricity Rate, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Water Heater Electricity Rate, monthly;
Output:Variable, *, Water Heater NaturalGas Rate, monthly;
Output:Variable, *, Water Heater Propane Rate, monthly;
Output:Variable, *, Water Heater FuelOilNo1 Rate, monthly;
Output:Variable, *, Water Heater FuelOilNo2 Rate, monthly;
Output:Variable, *, Water Heater Coal Rate, monthly;
Output:Variable, *, Water Heater Diesel Rate, monthly;
Output:Variable, *, Water Heater Gasoline Rate, monthly;
Output:Variable, *, Water Heater Steam Rate, monthly;
Output:Variable, *, Water Heater DistrictHeating Rate, monthly;
Output:Variable, *, Water Heater OtherFuel1 Rate, monthly;
Output:Variable, *, Water Heater OtherFuel2 Rate, monthly;
Output:Variable, *, Baseboard Electricity Rate, monthly;
Output:Variable, *, Facility Total Produced Electricity Energy, monthly;
Output:Variable, BLOQUE1:SALON, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, BLOQUE1:SALON, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, BLOQUE1:DORM1, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, BLOQUE1:DORM1, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, BLOQUE1:BANO1, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, BLOQUE1:BANO1, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, BLOQUE1:DORM2, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, BLOQUE1:DORM2, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, BLOQUE1:COCINA, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, BLOQUE1:COCINA, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, BLOQUE1:BANO2, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, BLOQUE1:BANO2, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, *, Heating Coil Electricity Energy, runperiod;
Output:Variable, *, Heating Coil NaturalGas Energy, runperiod;
Output:Variable, *, Heating Coil Defrost Electricity Energy, runperiod;
Output:Variable, *, Heating Coil Crankcase Heater Electricity Energy, runperiod;
Output:Variable, *, Cooling Coil Electricity Energy, runperiod;
Output:Variable, *, Heating Coil Total Heating Rate, runperiod;
Output:Variable, *, Heating Coil Air Heating Rate, runperiod;
Output:Variable, *, Zone Air Terminal Beam Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Air Terminal Beam Chilled Water Energy, runperiod;
Output:Variable, *, Pump Electricity Rate, runperiod;
Output:Variable, *, Zone Radiant HVAC Electricity Rate, runperiod;
Output:Variable, *, Zone Radiant HVAC Heating Rate, runperiod;
Output:Variable, *, Heating Coil Heating Rate, runperiod;
Output:Variable, *, Cooling Coil Total Cooling Rate, runperiod;
Output:Variable, *, Cooling Coil Sensible Cooling Rate, runperiod;
Output:Variable, *, Boiler Electricity Rate, runperiod;
Output:Variable, *, Boiler NaturalGas Rate, runperiod;
Output:Variable, *, Boiler Propane Rate, runperiod;
Output:Variable, *, Boiler FuelOilNo1 Rate, runperiod;
Output:Variable, *, Boiler FuelOilNo2 Rate, runperiod;
Output:Variable, *, Boiler Coal Rate, runperiod;
Output:Variable, *, Boiler Diesel Rate, runperiod;
Output:Variable, *, Boiler Gasoline Rate, runperiod;
Output:Variable, *, Boiler OtherFuel1 Rate, runperiod;
Output:Variable, *, Boiler OtherFuel2 Rate, runperiod;
Output:Variable, *, Boiler Ancillary Electricity Rate, runperiod;
Output:Variable, *, Evaporative Cooler Electricity Rate, runperiod;
Output:Variable, *, Heat Pump Electric Power, runperiod;
Output:Variable, *, Heat Pump Electricity Rate, runperiod;
Output:Variable, *, Cooling Coil Water Heating Electricity Rate, runperiod;
Output:Variable, *, Cooling Coil Crankcase Heater Electricity Rate, runperiod;
Output:Variable, *, Water Heater Tank Temperature, runperiod;
Output:Variable, *, Zone Heating Setpoint Not Met While Occupied Time, runperiod;
Output:Variable, *, Zone Cooling Setpoint Not Met While Occupied Time, runperiod;
Output:Variable, *, Zone Heating Setpoint Not Met Time, runperiod;
Output:Variable, *, Zone Cooling Setpoint Not Met Time, runperiod;
Output:Variable, *, VRF Heat Pump Cooling Electricity Rate, runperiod;
Output:Variable, *, VRF Heat Pump Heating Electricity Rate, runperiod;
Output:Variable, *, VRF Heat Pump Defrost Electricity Rate, runperiod;
Output:Variable, *, VRF Heat Pump Crankcase Heater Electricity Rate, runperiod;
Output:Variable, *, VRF Heat Pump Evaporative Condenser Pump Electricity Rate, runperiod;
Output:Variable, *, VRF Heat Pump Cooling COP, runperiod;
Output:Variable, *, VRF Heat Pump Heating COP, runperiod;
Output:Variable, *, VRF Heat Pump COP, runperiod;
Output:Variable, *, VRF Heat Pump Part Load Ratio, runperiod;
Output:Variable, *, VRF Heat Pump Runtime Fraction, runperiod;
Output:Variable, *, VRF Heat Pump Cycling Ratio, runperiod;
Output:Variable, *, VRF Heat Pump Operating Mode, runperiod;
Output:Variable, *, VRF Heat Pump Condenser Inlet Temperature, runperiod;
Output:Variable, *, VRF Heat Pump Terminal Unit Heating Load Rate, runperiod;
Output:Variable, *, VRF Heat Pump Terminal Unit Cooling Load Rate, runperiod;
Output:Variable, *, Chiller Electricity Rate, runperiod;
Output:Variable, *, Chiller Evaporator Cooling Rate, runperiod;
Output:Variable, *, Chiller Condenser Fan Electricity Rate, runperiod;
Output:Variable, *, Cooling Tower Fan Electricity Rate, runperiod;
Output:Variable, *, Chiller False Load Heat Transfer Rate, runperiod;
Output:Variable, *, Chiller Source Steam Rate, runperiod;
Output:Variable, *, Cooling Tower Fan Electricity Energy, runperiod;
Output:Variable, *, Cooling Tower Heat Transfer Rate, runperiod;
Output:Variable, *, Cooling Tower Inlet Temperature, runperiod;
Output:Variable, *, Cooling Tower Outlet Temperature, runperiod;
Output:Variable, *, Cooling Tower Mass Flow Rate, runperiod;
Output:Variable, *, Cooling Tower Bypass Fraction, runperiod;
Output:Variable, *, Cooling Tower Fan Cycling Ratio, runperiod;
Output:Variable, *, Cooling Tower Operating Cells Count, runperiod;
Output:Variable, *, Cooling Tower Fan Speed Level, runperiod;
Output:Variable, *, Cooling Tower Fan Speed Ratio, runperiod;
Output:Variable, *, Cooling Tower Fan Part Load Ratio, runperiod;
Output:Variable, *, Cooling Tower Air Flow Rate Ratio, runperiod;
Output:Meter, HeatRejection:Electricity, runperiod;
Output:Variable, *, Heating Coil NaturalGas Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary NaturalGas Rate, runperiod;
Output:Variable, *, Heating Coil Propane Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary Propane Rate, runperiod;
Output:Variable, *, Heating Coil Diesel Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary Diesel Rate, runperiod;
Output:Variable, *, Heating Coil Gasoline Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary Gasoline Rate, runperiod;
Output:Variable, *, Heating Coil Coal Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary Coal Rate, runperiod;
Output:Variable, *, Heating Coil FuelOilNo1 Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary FuelOilNo1 Rate, runperiod;
Output:Variable, *, Heating Coil FuelOilNo2 Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary FuelOilNo2 Rate, runperiod;
Output:Variable, *, Heating Coil OtherFuel1 Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary OtherFuel1 Rate, runperiod;
Output:Variable, *, Heating Coil OtherFuel2 Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary OtherFuel2 Rate, runperiod;
Output:Variable, *, Heat Exchanger Sensible Heating Rate, runperiod;
Output:Variable, *, Heat Exchanger Total Heating Rate, runperiod;
Output:Variable, *, Heat Exchanger Sensible Cooling Rate, runperiod;
Output:Variable, *, Heat Exchanger Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, runperiod;
Output:Variable, *, Humidifier Electricity Rate, runperiod;
Output:Variable, *, Air Loop Desiccant Dehumidifier Electricity Consumption, runperiod;
Output:Variable, *, Fan Electricity Rate, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Water Heater Electricity Rate, runperiod;
Output:Variable, *, Water Heater NaturalGas Rate, runperiod;
Output:Variable, *, Water Heater Propane Rate, runperiod;
Output:Variable, *, Water Heater FuelOilNo1 Rate, runperiod;
Output:Variable, *, Water Heater FuelOilNo2 Rate, runperiod;
Output:Variable, *, Water Heater Coal Rate, runperiod;
Output:Variable, *, Water Heater Diesel Rate, runperiod;
Output:Variable, *, Water Heater Gasoline Rate, runperiod;
Output:Variable, *, Water Heater Steam Rate, runperiod;
Output:Variable, *, Water Heater DistrictHeating Rate, runperiod;
Output:Variable, *, Water Heater OtherFuel1 Rate, runperiod;
Output:Variable, *, Water Heater OtherFuel2 Rate, runperiod;
Output:Variable, *, Baseboard Electricity Rate, runperiod;
Output:Variable, *, Facility Total Produced Electricity Energy, runperiod;
Output:Variable, BLOQUE1:SALON, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, BLOQUE1:SALON, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, BLOQUE1:DORM1, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, BLOQUE1:DORM1, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, BLOQUE1:DORMPRIN, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, BLOQUE1:DORMPRIN, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, BLOQUE1:BANO1, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, BLOQUE1:BANO1, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, BLOQUE1:DORM2, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, BLOQUE1:DORM2, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, BLOQUE1:COCINA, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, BLOQUE1:COCINA, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, BLOQUE1:BANO2, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, BLOQUE1:BANO2, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, monthly;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, runperiod;
Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, runperiod;
Output:Variable, BLOQUE1:SALON, Zone People Sensible Heating Rate, hourly;
Output:Variable, BLOQUE1:SALON, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:SALON, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:SALON, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:SALON, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:SALON, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:SALON, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:SALON, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:SALON, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:SALON, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:SALON, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, BLOQUE1:SALON, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, BLOQUE1:SALON, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, BLOQUE1:DORM1, Zone People Sensible Heating Rate, hourly;
Output:Variable, BLOQUE1:DORM1, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:DORM1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:DORM1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:DORM1, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:DORM1, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:DORM1, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:DORM1, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:DORM1, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:DORM1, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:DORM1, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, BLOQUE1:DORM1, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, BLOQUE1:DORM1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, BLOQUE1:DORMPRIN, Zone People Sensible Heating Rate, hourly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, BLOQUE1:BANO1, Zone People Sensible Heating Rate, hourly;
Output:Variable, BLOQUE1:BANO1, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:BANO1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:BANO1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:BANO1, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:BANO1, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:BANO1, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:BANO1, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:BANO1, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:BANO1, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:BANO1, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, BLOQUE1:BANO1, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, BLOQUE1:BANO1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, BLOQUE1:DORM2, Zone People Sensible Heating Rate, hourly;
Output:Variable, BLOQUE1:DORM2, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:DORM2, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:DORM2, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:DORM2, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:DORM2, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:DORM2, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:DORM2, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:DORM2, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:DORM2, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:DORM2, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, BLOQUE1:DORM2, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, BLOQUE1:DORM2, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, BLOQUE1:COCINA, Zone People Sensible Heating Rate, hourly;
Output:Variable, BLOQUE1:COCINA, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:COCINA, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:COCINA, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:COCINA, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:COCINA, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:COCINA, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:COCINA, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:COCINA, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:COCINA, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:COCINA, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, BLOQUE1:COCINA, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, BLOQUE1:COCINA, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, BLOQUE1:BANO2, Zone People Sensible Heating Rate, hourly;
Output:Variable, BLOQUE1:BANO2, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:BANO2, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:BANO2, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, BLOQUE1:BANO2, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:BANO2, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:BANO2, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:BANO2, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:BANO2, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, BLOQUE1:BANO2, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, BLOQUE1:BANO2, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, BLOQUE1:BANO2, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, BLOQUE1:BANO2, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:SALON#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:DORM1#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:DORMPRIN#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:BANO1#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:DORM2#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:COCINA#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:BANO2#GeneralLights*, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;
Output:Variable, BLOQUE1:SALON, Zone People Sensible Heating Rate, daily;
Output:Variable, BLOQUE1:SALON, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:SALON, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:SALON, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:SALON, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:SALON, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:SALON, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:SALON, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:SALON, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:SALON, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:SALON, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, BLOQUE1:SALON, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, BLOQUE1:SALON, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, BLOQUE1:DORM1, Zone People Sensible Heating Rate, daily;
Output:Variable, BLOQUE1:DORM1, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:DORM1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:DORM1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:DORM1, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:DORM1, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:DORM1, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:DORM1, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:DORM1, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:DORM1, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:DORM1, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, BLOQUE1:DORM1, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, BLOQUE1:DORM1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, BLOQUE1:DORMPRIN, Zone People Sensible Heating Rate, daily;
Output:Variable, BLOQUE1:DORMPRIN, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:DORMPRIN, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:DORMPRIN, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:DORMPRIN, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:DORMPRIN, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:DORMPRIN, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:DORMPRIN, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, BLOQUE1:DORMPRIN, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, BLOQUE1:BANO1, Zone People Sensible Heating Rate, daily;
Output:Variable, BLOQUE1:BANO1, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:BANO1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:BANO1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:BANO1, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:BANO1, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:BANO1, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:BANO1, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:BANO1, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:BANO1, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:BANO1, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, BLOQUE1:BANO1, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, BLOQUE1:BANO1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, BLOQUE1:DORM2, Zone People Sensible Heating Rate, daily;
Output:Variable, BLOQUE1:DORM2, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:DORM2, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:DORM2, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:DORM2, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:DORM2, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:DORM2, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:DORM2, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:DORM2, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:DORM2, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:DORM2, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, BLOQUE1:DORM2, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, BLOQUE1:DORM2, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, BLOQUE1:COCINA, Zone People Sensible Heating Rate, daily;
Output:Variable, BLOQUE1:COCINA, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:COCINA, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:COCINA, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:COCINA, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:COCINA, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:COCINA, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:COCINA, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:COCINA, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:COCINA, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:COCINA, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, BLOQUE1:COCINA, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, BLOQUE1:COCINA, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, BLOQUE1:BANO2, Zone People Sensible Heating Rate, daily;
Output:Variable, BLOQUE1:BANO2, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:BANO2, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:BANO2, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, BLOQUE1:BANO2, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:BANO2, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:BANO2, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:BANO2, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:BANO2, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, BLOQUE1:BANO2, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, BLOQUE1:BANO2, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, BLOQUE1:BANO2, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, BLOQUE1:BANO2, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:SALON#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:DORM1#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:DORMPRIN#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:BANO1#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:DORM2#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:COCINA#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:BANO2#GeneralLights*, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, BLOQUE1:SALON, Zone People Sensible Heating Rate, monthly;
Output:Variable, BLOQUE1:SALON, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:SALON, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:SALON, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:SALON, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:SALON, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:SALON, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:SALON, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:SALON, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:SALON, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:SALON, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, BLOQUE1:SALON, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, BLOQUE1:SALON, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, BLOQUE1:DORM1, Zone People Sensible Heating Rate, monthly;
Output:Variable, BLOQUE1:DORM1, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:DORM1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:DORM1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:DORM1, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:DORM1, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:DORM1, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:DORM1, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:DORM1, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:DORM1, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:DORM1, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, BLOQUE1:DORM1, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, BLOQUE1:DORM1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, BLOQUE1:DORMPRIN, Zone People Sensible Heating Rate, monthly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, BLOQUE1:BANO1, Zone People Sensible Heating Rate, monthly;
Output:Variable, BLOQUE1:BANO1, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:BANO1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:BANO1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:BANO1, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:BANO1, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:BANO1, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:BANO1, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:BANO1, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:BANO1, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:BANO1, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, BLOQUE1:BANO1, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, BLOQUE1:BANO1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, BLOQUE1:DORM2, Zone People Sensible Heating Rate, monthly;
Output:Variable, BLOQUE1:DORM2, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:DORM2, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:DORM2, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:DORM2, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:DORM2, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:DORM2, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:DORM2, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:DORM2, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:DORM2, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:DORM2, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, BLOQUE1:DORM2, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, BLOQUE1:DORM2, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, BLOQUE1:COCINA, Zone People Sensible Heating Rate, monthly;
Output:Variable, BLOQUE1:COCINA, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:COCINA, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:COCINA, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:COCINA, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:COCINA, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:COCINA, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:COCINA, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:COCINA, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:COCINA, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:COCINA, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, BLOQUE1:COCINA, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, BLOQUE1:COCINA, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, BLOQUE1:BANO2, Zone People Sensible Heating Rate, monthly;
Output:Variable, BLOQUE1:BANO2, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:BANO2, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:BANO2, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, BLOQUE1:BANO2, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:BANO2, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:BANO2, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:BANO2, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:BANO2, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, BLOQUE1:BANO2, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, BLOQUE1:BANO2, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, BLOQUE1:BANO2, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, BLOQUE1:BANO2, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:SALON#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:DORM1#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:DORMPRIN#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:BANO1#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:DORM2#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:COCINA#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:BANO2#GeneralLights*, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, BLOQUE1:SALON, Zone People Sensible Heating Rate, runperiod;
Output:Variable, BLOQUE1:SALON, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:SALON, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:SALON, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:SALON, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:SALON, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:SALON, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:SALON, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:SALON, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:SALON, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:SALON, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, BLOQUE1:SALON, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, BLOQUE1:SALON, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, BLOQUE1:DORM1, Zone People Sensible Heating Rate, runperiod;
Output:Variable, BLOQUE1:DORM1, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:DORM1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:DORM1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:DORM1, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:DORM1, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:DORM1, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:DORM1, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:DORM1, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:DORM1, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:DORM1, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, BLOQUE1:DORM1, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, BLOQUE1:DORM1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, BLOQUE1:DORMPRIN, Zone People Sensible Heating Rate, runperiod;
Output:Variable, BLOQUE1:DORMPRIN, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:DORMPRIN, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:DORMPRIN, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:DORMPRIN, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:DORMPRIN, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:DORMPRIN, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:DORMPRIN, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, BLOQUE1:DORMPRIN, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, BLOQUE1:DORMPRIN, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, BLOQUE1:BANO1, Zone People Sensible Heating Rate, runperiod;
Output:Variable, BLOQUE1:BANO1, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:BANO1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:BANO1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:BANO1, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:BANO1, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:BANO1, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:BANO1, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:BANO1, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:BANO1, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:BANO1, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, BLOQUE1:BANO1, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, BLOQUE1:BANO1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, BLOQUE1:DORM2, Zone People Sensible Heating Rate, runperiod;
Output:Variable, BLOQUE1:DORM2, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:DORM2, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:DORM2, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:DORM2, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:DORM2, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:DORM2, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:DORM2, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:DORM2, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:DORM2, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:DORM2, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, BLOQUE1:DORM2, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, BLOQUE1:DORM2, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, BLOQUE1:COCINA, Zone People Sensible Heating Rate, runperiod;
Output:Variable, BLOQUE1:COCINA, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:COCINA, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:COCINA, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:COCINA, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:COCINA, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:COCINA, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:COCINA, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:COCINA, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:COCINA, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:COCINA, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, BLOQUE1:COCINA, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, BLOQUE1:COCINA, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, BLOQUE1:BANO2, Zone People Sensible Heating Rate, runperiod;
Output:Variable, BLOQUE1:BANO2, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:BANO2, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:BANO2, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, BLOQUE1:BANO2, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:BANO2, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:BANO2, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:BANO2, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:BANO2, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, BLOQUE1:BANO2, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, BLOQUE1:BANO2, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, BLOQUE1:BANO2, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, BLOQUE1:BANO2, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:SALON#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:DORM1#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:DORMPRIN#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:BANO1#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:DORM2#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:COCINA#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOQUE1:BANO2#GeneralLights*, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
Output:VariableDictionary, IDF;
Output:EnergyManagementSystem,Verbose,Verbose,None;
OutputControl:ReportingTolerances,.2,.2;
Output:Diagnostics, DisplayAdvancedReportVariables;
! Start detailed HVAC data definition



AirConditioner:VariableRefrigerantFlow,
   VRF Outdoor Unit,                                                                                   ! - Component name
   HORARIO ACT CALF MULCHEN 2O22,                                                                      ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total cooling Capacity (W)
   1.000,                                                                                              ! - Gross rated cooling COP
   -6.00,                                                                                              ! - Minimum outdoor temperature in cooling mode (C)
   43.00,                                                                                              ! - Maximum outdoor temperature in cooling mode (C)
   VRFCoolCapFT,                                                                                       ! - Cooling capacity ratio modifier function of low temperature curve
   VRFCoolCapFTBoundary,                                                                               ! - Cooling capacity ratio boundary curve
   VRFCoolCapFTHi,                                                                                     ! - Cooling capacity ratio modifier function of high temperature curve
   VRFCoolEIRFT,                                                                                       ! - Cooling energy input ratio modifier function of low temperature curve
   VRFCoolEIRFTBoundary,                                                                               ! - Cooling energy input ratio boundary curve
   VRFCoolEIRFTHi,                                                                                     ! - Cooling energy input ratio modifier function of high temperature curve
   CoolingEIRLowPLR,                                                                                   ! - Cooling energy input ratio modifier function of low part load ratio curve
   CoolingEIRHiPLR,                                                                                    ! - Cooling energy input ratio modifier function of high part load ratio curve
   CoolingCombRatio,                                                                                   ! - Cooling combination ratio correction factor curve
   VRFCPLFFPLR,                                                                                        ! - Cooling part load fraction correlation curve
   autosize,                                                                                           ! - Gross rated heating capacity (W)
   1.00,                                                                                               ! - Rated heating capacity sizing ratio
   0.800,                                                                                              ! - Gross rated heating COP
   -20.00,                                                                                             ! - Minimum outdoor temperature in heating mode (C)
   40.00,                                                                                              ! - Maximum outdoor temperature in heating mode (C)
   VRFHeatCapFT,                                                                                       ! - Heating capacity ratio modifier function of low temperature curve
   VRFHeatCapFTBoundary,                                                                               ! - Heating capacity ratio boundary curve
   VRFHeatCapFTHi,                                                                                     ! - Heating capacity ratio modifier function of high temperature curve
   VRFHeatEIRFT,                                                                                       ! - Heating energy input ratio modifier function of low temperature curve
   VRFHeatEIRFTBoundary,                                                                               ! - Heating energy input ratio boundary curve
   VRFHeatEIRFTHi,                                                                                     ! - Heating energy input ratio modifier function of high temperature curve
   WetBulbTemperature,                                                                                 ! - Heating performance curve outdoor temperature type
   HeatingEIRLowPLR,                                                                                   ! - Heating energy input ratio modifier function of low part load ratio curve
   HeatingEIRHiPLR,                                                                                    ! - Heating energy input ratio modifier function of high part load ratio curve
   HeatingCombRatio,                                                                                   ! - Heating combination ratio correction factor curve
   VRFCPLFFPLR,                                                                                        ! - Heating part load fraction correlation curve
   0.20,                                                                                               ! - Minimum heat pump part load ratio
   ,                                                                                                   ! - Zone name for master thermostat location
   LoadPriority,                                                                                       ! - Master thermostat priority control type
   ,                                                                                                   ! - Thermostat priority schedule
   VRF Outdoor Unit Zone List,                                                                         ! - Zone terminal unit list
   Yes,                                                                                                ! - Heat pump waste heat recovery
   50.00,                                                                                              ! - Equivalent piping length used for piping correction factor in cooling mode (m)
   15.00,                                                                                              ! - Vertical height used for piping correction factor (m)
   CoolingLengthCorrectionFactor,                                                                      ! - Piping correction factor for length in cooling mode curve
   -0.00,                                                                                              ! - Piping correction factor for height in cooling mode coefficient
   50.00,                                                                                              ! - Equivalent piping length used for piping correction factor in heating mode
   VRF Piping Correction Factor for Length in Heating Mode,                                            ! - Piping correction factor for length in heating mode curve
   0.0000,                                                                                             ! - Piping correction factor for height in heating mode coefficient
   15.000,                                                                                             ! - Crankcase heater power per compressor (W)
   2,                                                                                                  ! - Number of compressors
   0.5000,                                                                                             ! - Ratio of compressor size to total compressor capacity
   5.00,                                                                                               ! - Maximum outdoor dry-bulb temperature for crankcase heater
   Resistive,                                                                                          ! - Defrost strategy
   Timed,                                                                                              ! - Defrost control
   ,                                                                                                   ! - Defrost energy input ratio modifier function of temperature curve
   0.0000,                                                                                             ! - Defrost time period fraction
   autosize,                                                                                           ! - Resistive defrost heater capacity (W)
   5.00,                                                                                               ! - Maximum outdoor dry-bulb temperature for defrost operation (C)
   AirCooled,                                                                                          ! - Condenser type
   VRF Outdoor Unit Outdoor Air Node,                                                                  ! - Condenser inlet node name
   ,                                                                                                   ! - Condenser outlet node name
   autosize,                                                                                           ! - Water condenser volume flow rate (m3/s)
   0.9000,                                                                                             ! - Evaporative condenser effectiveness
   autosize,                                                                                           ! - Evaporative condenser air flow rate (m3/s)
   autosize,                                                                                           ! - Evaporative condenser pump rated power consumption (W)
   ,                                                                                                   ! - Supply water storage tank
   0.000,                                                                                              ! - Basin heater capacity (W)
   2.00,                                                                                               ! - Basin heater setpoint temperature (C)
   On 24/7,                                                                                            ! - Basin heater operating schedule
   Electricity,                                                                                        ! - Fuel type
   -10.00,                                                                                             ! - Minimum outdoor temperature in heat recovery mode (C)
   40.00,                                                                                              ! - Maximum outdoor temperature in heat recovery mode (C)
   VRF Heat Recovery Cooling Capacity Modifier,                                                        ! - Heat recovery cooling capacity modifier curve
   0.50,                                                                                               ! - Initial heat recovery cooling capacity fraction
   0.1500,                                                                                             ! - Heat recovery cooling capacity time constant
   VRF Heat Recovery Cooling Energy Modifier,                                                          ! - Heat recovery cooling energy modifier curve
   1.0000,                                                                                             ! - Initial heat recovery cooling energy fraction
   0.0000,                                                                                             ! - Heat recovery cooling energy time constant
   VRF Heat Recovery Heating Capacity Modifier,                                                        ! - Heat recovery heating capacity modifier curve
   1.0000,                                                                                             ! - Initial heat recovery heating capacity fraction
   0.1500,                                                                                             ! - Heat recovery heating capacity time constant
   VRF Heat Recovery Heating Energy Modifier,                                                          ! - Heat recovery heating energy modifier curve
   1.0000,                                                                                             ! - Initial heat recovery heating energy fraction
   0.0000;                                                                                             ! - Heat recovery heating energy time constant

OutdoorAir:NodeList,
   VRF Outdoor Unit Outdoor Air Node;                                                                  ! - Condenser outdoor air node

ZoneTerminalUnitList,
   VRF Outdoor Unit Zone List,                                                                         ! - Zone terminal unit list name
   BLOQUE1:SALON VRF Indoor Unit,                                                                      ! - Zone terminal unit name 1
   BLOQUE1:DORM1 VRF Indoor Unit,                                                                      ! - Zone terminal unit name 2
   BLOQUE1:DORMPRIN VRF Indoor Unit,                                                                   ! - Zone terminal unit name 3
   BLOQUE1:BANO1 VRF Indoor Unit,                                                                      ! - Zone terminal unit name 4
   BLOQUE1:DORM2 VRF Indoor Unit,                                                                      ! - Zone terminal unit name 5
   BLOQUE1:COCINA VRF Indoor Unit,                                                                     ! - Zone terminal unit name 6
   BLOQUE1:BANO2 VRF Indoor Unit;                                                                      ! - Zone terminal unit name 7

ZoneControl:Thermostat,
   BLOQUE1:SALON Thermostat,                                                                           ! - Name
   BLOQUE1:SALON,                                                                                      ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   BLOQUE1:SALON Dual SP;                                                                              ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   BLOQUE1:SALON Dual SP,                                                                              ! - Name
   LIMITE ADAPTATIVO CALF MULCHEN 2O2O,                                                                ! - Heating setpoint temperature schedule name
   LIMITE ADAPTATIVO REF MULCHEN 2O2O;                                                                 ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   BLOQUE1:SALON,                                                                                      ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   BLOQUE1:SALON Design Specification Outdoor Air Object,                                              ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   BLOQUE1:SALON Design Specification Zone Air Distribution Object,                                    ! - Design specification zone air distribution object name
   Yes,                                                                                                ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   BLOQUE1:SALON Design Specification Outdoor Air Object,                                              ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.009440,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   BLOQUE1:SALON Design Specification Zone Air Distribution Object,                                    ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

NodeList,
   BLOQUE1:SALON Air Inlet Node List,                                                                  ! - Name of zone air inlet node list
   BLOQUE1:SALON VRF Indoor Unit Supply Outlet;                                                        ! - Name of zone air inlet node

NodeList,
   BLOQUE1:SALON Air Exhaust Node List,                                                                ! - Name of zone air exhaust node list
   BLOQUE1:SALON VRF Indoor Unit Return;                                                               ! - Name of zone air exhaust node

ZoneHVAC:EquipmentConnections,
   BLOQUE1:SALON,                                                                                      ! - Zone Name
   BLOQUE1:SALON Equipment,                                                                            ! - Zone Conditioning Equipment List Name
   BLOQUE1:SALON Air Inlet Node List,                                                                  ! - Zone Air Inlet Node or Nodelist Name
   BLOQUE1:SALON Air Exhaust Node List,                                                                ! - Zone Air Exhaust Node or Nodelist Name
   BLOQUE1:SALON Zone Air Node,                                                                        ! - Zone Air Node Name
   BLOQUE1:SALON Return Outlet;                                                                        ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   BLOQUE1:SALON Equipment,                                                                            ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,                                                      ! - BLOQUE1:SALON Equipment,
   BLOQUE1:SALON VRF Indoor Unit,                                                                      ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
   BLOQUE1:SALON VRF Indoor Unit,                                                                      ! - Component name
   HORARIO ACT CALF MULCHEN 2O22,                                                                      ! - Availability schedule
   BLOQUE1:SALON VRF Indoor Unit Return,                                                               ! - Air inlet node to heat pump; also a zone exhaust node
   BLOQUE1:SALON VRF Indoor Unit Supply Outlet,                                                        ! - Air outlet node to heat pump; also a zone inlet node
   autosize,                                                                                           ! - Supply air flow rate during cooling operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no cooling is needed (m3/s)
   autosize,                                                                                           ! - Supply air flow rate during heating operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no heating is needed (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during cooling operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during heating operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
   On 24/7,                                                                                            ! - Supply air fan operating mode schedule
   DrawThrough,                                                                                        ! - Fan placement
   Fan:ConstantVolume,                                                                                 ! - Type of supply fan
   BLOQUE1:SALON VRF Indoor Unit Supply Fan,                                                           ! - Name of supply fan
   ,                                                                                                   ! - Outdoor air mixer object type
   ,                                                                                                   ! - Outdoor air mixer name
   Coil:Cooling:DX:VariableRefrigerantFlow,                                                            ! - DX cooling coil object type
   BLOQUE1:SALON VRF Indoor Unit DX Cooling Coil,                                                      ! - Name of DX cooling coil
   Coil:Heating:DX:VariableRefrigerantFlow,                                                            ! - DX heating coil object type
   BLOQUE1:SALON VRF Indoor Unit DX Heating Coil,                                                      ! - Name of DX heating coil
   30.0000,                                                                                            ! - Zone terminal unit on parasitic electric energy use (W)
   20.0000,                                                                                            ! - Zone terminal unit off parasitic electric energy use (W)
   ,                                                                                                   ! - Rated total heating capacity sizing ratio (W/W)
   ;                                                                                                   ! - Availability manager list name

Coil:Cooling:DX:VariableRefrigerantFlow,
   BLOQUE1:SALON VRF Indoor Unit DX Cooling Coil,                                                      ! - Component name
   Off 24/7,                                                                                           ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total cooling capacity (W)
   autosize,                                                                                           ! - Gross ratio sensible heat ratio
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   VRFTUCoolCapFT,                                                                                     ! - Cooling capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF,                                                                                    ! - Cooling capacity modifier curve function of flow fraction
   BLOQUE1:SALON VRF Indoor Unit Return,                                                               ! - Air inlet node name
   BLOQUE1:SALON VRF Indoor Unit DX Cooling Coil Outlet,                                               ! - Air outlet node name
   ;                                                                                                   ! - Name of water storage tank for condensate collection

Coil:Heating:DX:VariableRefrigerantFlow,
   BLOQUE1:SALON VRF Indoor Unit DX Heating Coil,                                                      ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total heating capacity (W)
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   BLOQUE1:SALON VRF Indoor Unit DX Cooling Coil Outlet,                                               ! - Air inlet node name
   BLOQUE1:SALON VRF Indoor Unit DX Heating Coil Outlet,                                               ! - Air outlet node name
   VRFTUHeatCapFT,                                                                                     ! - Heating capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF;                                                                                    ! - Heating capacity modifier curve function of flow fraction

Fan:ConstantVolume,
   BLOQUE1:SALON VRF Indoor Unit Supply Fan,                                                           ! - Component name
   HORARIO ACT CALF MULCHEN 2O22,                                                                      ! - Availability schedule
   0.700000,                                                                                           ! - Fan efficiency
   100.00,                                                                                             ! - Pressure rise (Pa)
   autosize,                                                                                           ! - Max flow rate (m3/s)
   0.900000,                                                                                           ! - Motor efficiency
   1.00,                                                                                               ! - Motor in air stream fraction
   BLOQUE1:SALON VRF Indoor Unit DX Heating Coil Outlet,                                               ! - Air inlet node name
   BLOQUE1:SALON VRF Indoor Unit Supply Outlet,                                                        ! - Air outlet node name
   General;                                                                                            ! - End Use Sub-Category

ZoneControl:Thermostat,
   BLOQUE1:DORM1 Thermostat,                                                                           ! - Name
   BLOQUE1:DORM1,                                                                                      ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   BLOQUE1:DORM1 Dual SP;                                                                              ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   BLOQUE1:DORM1 Dual SP,                                                                              ! - Name
   LIMITE ADAPTATIVO CALF MULCHEN 2O2O,                                                                ! - Heating setpoint temperature schedule name
   LIMITE ADAPTATIVO REF MULCHEN 2O2O;                                                                 ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   BLOQUE1:DORM1,                                                                                      ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   BLOQUE1:DORM1 Design Specification Outdoor Air Object,                                              ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   BLOQUE1:DORM1 Design Specification Zone Air Distribution Object,                                    ! - Design specification zone air distribution object name
   Yes,                                                                                                ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   BLOQUE1:DORM1 Design Specification Outdoor Air Object,                                              ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.009440,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   BLOQUE1:DORM1 Design Specification Zone Air Distribution Object,                                    ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

NodeList,
   BLOQUE1:DORM1 Air Inlet Node List,                                                                  ! - Name of zone air inlet node list
   BLOQUE1:DORM1 VRF Indoor Unit Supply Outlet;                                                        ! - Name of zone air inlet node

NodeList,
   BLOQUE1:DORM1 Air Exhaust Node List,                                                                ! - Name of zone air exhaust node list
   BLOQUE1:DORM1 VRF Indoor Unit Return;                                                               ! - Name of zone air exhaust node

ZoneHVAC:EquipmentConnections,
   BLOQUE1:DORM1,                                                                                      ! - Zone Name
   BLOQUE1:DORM1 Equipment,                                                                            ! - Zone Conditioning Equipment List Name
   BLOQUE1:DORM1 Air Inlet Node List,                                                                  ! - Zone Air Inlet Node or Nodelist Name
   BLOQUE1:DORM1 Air Exhaust Node List,                                                                ! - Zone Air Exhaust Node or Nodelist Name
   BLOQUE1:DORM1 Zone Air Node,                                                                        ! - Zone Air Node Name
   BLOQUE1:DORM1 Return Outlet;                                                                        ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   BLOQUE1:DORM1 Equipment,                                                                            ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,                                                      ! - BLOQUE1:DORM1 Equipment,
   BLOQUE1:DORM1 VRF Indoor Unit,                                                                      ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
   BLOQUE1:DORM1 VRF Indoor Unit,                                                                      ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   BLOQUE1:DORM1 VRF Indoor Unit Return,                                                               ! - Air inlet node to heat pump; also a zone exhaust node
   BLOQUE1:DORM1 VRF Indoor Unit Supply Outlet,                                                        ! - Air outlet node to heat pump; also a zone inlet node
   autosize,                                                                                           ! - Supply air flow rate during cooling operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no cooling is needed (m3/s)
   autosize,                                                                                           ! - Supply air flow rate during heating operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no heating is needed (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during cooling operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during heating operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
   On 24/7,                                                                                            ! - Supply air fan operating mode schedule
   DrawThrough,                                                                                        ! - Fan placement
   Fan:ConstantVolume,                                                                                 ! - Type of supply fan
   BLOQUE1:DORM1 VRF Indoor Unit Supply Fan,                                                           ! - Name of supply fan
   ,                                                                                                   ! - Outdoor air mixer object type
   ,                                                                                                   ! - Outdoor air mixer name
   Coil:Cooling:DX:VariableRefrigerantFlow,                                                            ! - DX cooling coil object type
   BLOQUE1:DORM1 VRF Indoor Unit DX Cooling Coil,                                                      ! - Name of DX cooling coil
   Coil:Heating:DX:VariableRefrigerantFlow,                                                            ! - DX heating coil object type
   BLOQUE1:DORM1 VRF Indoor Unit DX Heating Coil,                                                      ! - Name of DX heating coil
   30.0000,                                                                                            ! - Zone terminal unit on parasitic electric energy use (W)
   20.0000,                                                                                            ! - Zone terminal unit off parasitic electric energy use (W)
   ,                                                                                                   ! - Rated total heating capacity sizing ratio (W/W)
   ;                                                                                                   ! - Availability manager list name

Coil:Cooling:DX:VariableRefrigerantFlow,
   BLOQUE1:DORM1 VRF Indoor Unit DX Cooling Coil,                                                      ! - Component name
   Off 24/7,                                                                                           ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total cooling capacity (W)
   autosize,                                                                                           ! - Gross ratio sensible heat ratio
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   VRFTUCoolCapFT,                                                                                     ! - Cooling capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF,                                                                                    ! - Cooling capacity modifier curve function of flow fraction
   BLOQUE1:DORM1 VRF Indoor Unit Return,                                                               ! - Air inlet node name
   BLOQUE1:DORM1 VRF Indoor Unit DX Cooling Coil Outlet,                                               ! - Air outlet node name
   ;                                                                                                   ! - Name of water storage tank for condensate collection

Coil:Heating:DX:VariableRefrigerantFlow,
   BLOQUE1:DORM1 VRF Indoor Unit DX Heating Coil,                                                      ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total heating capacity (W)
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   BLOQUE1:DORM1 VRF Indoor Unit DX Cooling Coil Outlet,                                               ! - Air inlet node name
   BLOQUE1:DORM1 VRF Indoor Unit DX Heating Coil Outlet,                                               ! - Air outlet node name
   VRFTUHeatCapFT,                                                                                     ! - Heating capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF;                                                                                    ! - Heating capacity modifier curve function of flow fraction

Fan:ConstantVolume,
   BLOQUE1:DORM1 VRF Indoor Unit Supply Fan,                                                           ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   0.700000,                                                                                           ! - Fan efficiency
   100.00,                                                                                             ! - Pressure rise (Pa)
   autosize,                                                                                           ! - Max flow rate (m3/s)
   0.900000,                                                                                           ! - Motor efficiency
   1.00,                                                                                               ! - Motor in air stream fraction
   BLOQUE1:DORM1 VRF Indoor Unit DX Heating Coil Outlet,                                               ! - Air inlet node name
   BLOQUE1:DORM1 VRF Indoor Unit Supply Outlet,                                                        ! - Air outlet node name
   General;                                                                                            ! - End Use Sub-Category

ZoneControl:Thermostat,
   BLOQUE1:DORMPRIN Thermostat,                                                                        ! - Name
   BLOQUE1:DORMPRIN,                                                                                   ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   BLOQUE1:DORMPRIN Dual SP;                                                                           ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   BLOQUE1:DORMPRIN Dual SP,                                                                           ! - Name
   LIMITE ADAPTATIVO REF MULCHEN 2O2O,                                                                 ! - Heating setpoint temperature schedule name
   LIMITE ADAPTATIVO REF MULCHEN 2O2O;                                                                 ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   BLOQUE1:DORMPRIN,                                                                                   ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   BLOQUE1:DORMPRIN Design Specification Outdoor Air Object,                                           ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   BLOQUE1:DORMPRIN Design Specification Zone Air Distribution Object,                                 ! - Design specification zone air distribution object name
   Yes,                                                                                                ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   BLOQUE1:DORMPRIN Design Specification Outdoor Air Object,                                           ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.009440,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   BLOQUE1:DORMPRIN Design Specification Zone Air Distribution Object,                                 ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

NodeList,
   BLOQUE1:DORMPRIN Air Inlet Node List,                                                               ! - Name of zone air inlet node list
   BLOQUE1:DORMPRIN VRF Indoor Unit Supply Outlet;                                                     ! - Name of zone air inlet node

NodeList,
   BLOQUE1:DORMPRIN Air Exhaust Node List,                                                             ! - Name of zone air exhaust node list
   BLOQUE1:DORMPRIN VRF Indoor Unit Return;                                                            ! - Name of zone air exhaust node

ZoneHVAC:EquipmentConnections,
   BLOQUE1:DORMPRIN,                                                                                   ! - Zone Name
   BLOQUE1:DORMPRIN Equipment,                                                                         ! - Zone Conditioning Equipment List Name
   BLOQUE1:DORMPRIN Air Inlet Node List,                                                               ! - Zone Air Inlet Node or Nodelist Name
   BLOQUE1:DORMPRIN Air Exhaust Node List,                                                             ! - Zone Air Exhaust Node or Nodelist Name
   BLOQUE1:DORMPRIN Zone Air Node,                                                                     ! - Zone Air Node Name
   BLOQUE1:DORMPRIN Return Outlet;                                                                     ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   BLOQUE1:DORMPRIN Equipment,                                                                         ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,                                                      ! - BLOQUE1:DORMPRIN Equipment,
   BLOQUE1:DORMPRIN VRF Indoor Unit,                                                                   ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
   BLOQUE1:DORMPRIN VRF Indoor Unit,                                                                   ! - Component name
   HORARIO ACT CALF MULCHEN 2O22,                                                                      ! - Availability schedule
   BLOQUE1:DORMPRIN VRF Indoor Unit Return,                                                            ! - Air inlet node to heat pump; also a zone exhaust node
   BLOQUE1:DORMPRIN VRF Indoor Unit Supply Outlet,                                                     ! - Air outlet node to heat pump; also a zone inlet node
   autosize,                                                                                           ! - Supply air flow rate during cooling operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no cooling is needed (m3/s)
   autosize,                                                                                           ! - Supply air flow rate during heating operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no heating is needed (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during cooling operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during heating operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
   On 24/7,                                                                                            ! - Supply air fan operating mode schedule
   DrawThrough,                                                                                        ! - Fan placement
   Fan:ConstantVolume,                                                                                 ! - Type of supply fan
   BLOQUE1:DORMPRIN VRF Indoor Unit Supply Fan,                                                        ! - Name of supply fan
   ,                                                                                                   ! - Outdoor air mixer object type
   ,                                                                                                   ! - Outdoor air mixer name
   Coil:Cooling:DX:VariableRefrigerantFlow,                                                            ! - DX cooling coil object type
   BLOQUE1:DORMPRIN VRF Indoor Unit DX Cooling Coil,                                                   ! - Name of DX cooling coil
   Coil:Heating:DX:VariableRefrigerantFlow,                                                            ! - DX heating coil object type
   BLOQUE1:DORMPRIN VRF Indoor Unit DX Heating Coil,                                                   ! - Name of DX heating coil
   30.0000,                                                                                            ! - Zone terminal unit on parasitic electric energy use (W)
   20.0000,                                                                                            ! - Zone terminal unit off parasitic electric energy use (W)
   ,                                                                                                   ! - Rated total heating capacity sizing ratio (W/W)
   ;                                                                                                   ! - Availability manager list name

Coil:Cooling:DX:VariableRefrigerantFlow,
   BLOQUE1:DORMPRIN VRF Indoor Unit DX Cooling Coil,                                                   ! - Component name
   Off 24/7,                                                                                           ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total cooling capacity (W)
   autosize,                                                                                           ! - Gross ratio sensible heat ratio
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   VRFTUCoolCapFT,                                                                                     ! - Cooling capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF,                                                                                    ! - Cooling capacity modifier curve function of flow fraction
   BLOQUE1:DORMPRIN VRF Indoor Unit Return,                                                            ! - Air inlet node name
   BLOQUE1:DORMPRIN VRF Indoor Unit DX Cooling Coil Outlet,                                            ! - Air outlet node name
   ;                                                                                                   ! - Name of water storage tank for condensate collection

Coil:Heating:DX:VariableRefrigerantFlow,
   BLOQUE1:DORMPRIN VRF Indoor Unit DX Heating Coil,                                                   ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total heating capacity (W)
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   BLOQUE1:DORMPRIN VRF Indoor Unit DX Cooling Coil Outlet,                                            ! - Air inlet node name
   BLOQUE1:DORMPRIN VRF Indoor Unit DX Heating Coil Outlet,                                            ! - Air outlet node name
   VRFTUHeatCapFT,                                                                                     ! - Heating capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF;                                                                                    ! - Heating capacity modifier curve function of flow fraction

Fan:ConstantVolume,
   BLOQUE1:DORMPRIN VRF Indoor Unit Supply Fan,                                                        ! - Component name
   HORARIO ACT CALF MULCHEN 2O22,                                                                      ! - Availability schedule
   0.700000,                                                                                           ! - Fan efficiency
   100.00,                                                                                             ! - Pressure rise (Pa)
   autosize,                                                                                           ! - Max flow rate (m3/s)
   0.900000,                                                                                           ! - Motor efficiency
   1.00,                                                                                               ! - Motor in air stream fraction
   BLOQUE1:DORMPRIN VRF Indoor Unit DX Heating Coil Outlet,                                            ! - Air inlet node name
   BLOQUE1:DORMPRIN VRF Indoor Unit Supply Outlet,                                                     ! - Air outlet node name
   General;                                                                                            ! - End Use Sub-Category

ZoneControl:Thermostat,
   BLOQUE1:BANO1 Thermostat,                                                                           ! - Name
   BLOQUE1:BANO1,                                                                                      ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   BLOQUE1:BANO1 Dual SP;                                                                              ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   BLOQUE1:BANO1 Dual SP,                                                                              ! - Name
   LIMITE ADAPTATIVO CALF MULCHEN 2O2O,                                                                ! - Heating setpoint temperature schedule name
   LIMITE ADAPTATIVO REF MULCHEN 2O2O;                                                                 ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   BLOQUE1:BANO1,                                                                                      ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   BLOQUE1:BANO1 Design Specification Outdoor Air Object,                                              ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   BLOQUE1:BANO1 Design Specification Zone Air Distribution Object,                                    ! - Design specification zone air distribution object name
   Yes,                                                                                                ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   BLOQUE1:BANO1 Design Specification Outdoor Air Object,                                              ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.009440,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   BLOQUE1:BANO1 Design Specification Zone Air Distribution Object,                                    ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

NodeList,
   BLOQUE1:BANO1 Air Inlet Node List,                                                                  ! - Name of zone air inlet node list
   BLOQUE1:BANO1 VRF Indoor Unit Supply Outlet;                                                        ! - Name of zone air inlet node

NodeList,
   BLOQUE1:BANO1 Air Exhaust Node List,                                                                ! - Name of zone air exhaust node list
   BLOQUE1:BANO1 VRF Indoor Unit Return;                                                               ! - Name of zone air exhaust node

ZoneHVAC:EquipmentConnections,
   BLOQUE1:BANO1,                                                                                      ! - Zone Name
   BLOQUE1:BANO1 Equipment,                                                                            ! - Zone Conditioning Equipment List Name
   BLOQUE1:BANO1 Air Inlet Node List,                                                                  ! - Zone Air Inlet Node or Nodelist Name
   BLOQUE1:BANO1 Air Exhaust Node List,                                                                ! - Zone Air Exhaust Node or Nodelist Name
   BLOQUE1:BANO1 Zone Air Node,                                                                        ! - Zone Air Node Name
   BLOQUE1:BANO1 Return Outlet;                                                                        ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   BLOQUE1:BANO1 Equipment,                                                                            ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,                                                      ! - BLOQUE1:BANO1 Equipment,
   BLOQUE1:BANO1 VRF Indoor Unit,                                                                      ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
   BLOQUE1:BANO1 VRF Indoor Unit,                                                                      ! - Component name
   HORARIO ACT CALF MULCHEN 2O22,                                                                      ! - Availability schedule
   BLOQUE1:BANO1 VRF Indoor Unit Return,                                                               ! - Air inlet node to heat pump; also a zone exhaust node
   BLOQUE1:BANO1 VRF Indoor Unit Supply Outlet,                                                        ! - Air outlet node to heat pump; also a zone inlet node
   autosize,                                                                                           ! - Supply air flow rate during cooling operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no cooling is needed (m3/s)
   autosize,                                                                                           ! - Supply air flow rate during heating operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no heating is needed (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during cooling operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during heating operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
   On 24/7,                                                                                            ! - Supply air fan operating mode schedule
   DrawThrough,                                                                                        ! - Fan placement
   Fan:ConstantVolume,                                                                                 ! - Type of supply fan
   BLOQUE1:BANO1 VRF Indoor Unit Supply Fan,                                                           ! - Name of supply fan
   ,                                                                                                   ! - Outdoor air mixer object type
   ,                                                                                                   ! - Outdoor air mixer name
   Coil:Cooling:DX:VariableRefrigerantFlow,                                                            ! - DX cooling coil object type
   BLOQUE1:BANO1 VRF Indoor Unit DX Cooling Coil,                                                      ! - Name of DX cooling coil
   Coil:Heating:DX:VariableRefrigerantFlow,                                                            ! - DX heating coil object type
   BLOQUE1:BANO1 VRF Indoor Unit DX Heating Coil,                                                      ! - Name of DX heating coil
   30.0000,                                                                                            ! - Zone terminal unit on parasitic electric energy use (W)
   20.0000,                                                                                            ! - Zone terminal unit off parasitic electric energy use (W)
   ,                                                                                                   ! - Rated total heating capacity sizing ratio (W/W)
   ;                                                                                                   ! - Availability manager list name

Coil:Cooling:DX:VariableRefrigerantFlow,
   BLOQUE1:BANO1 VRF Indoor Unit DX Cooling Coil,                                                      ! - Component name
   Off 24/7,                                                                                           ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total cooling capacity (W)
   autosize,                                                                                           ! - Gross ratio sensible heat ratio
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   VRFTUCoolCapFT,                                                                                     ! - Cooling capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF,                                                                                    ! - Cooling capacity modifier curve function of flow fraction
   BLOQUE1:BANO1 VRF Indoor Unit Return,                                                               ! - Air inlet node name
   BLOQUE1:BANO1 VRF Indoor Unit DX Cooling Coil Outlet,                                               ! - Air outlet node name
   ;                                                                                                   ! - Name of water storage tank for condensate collection

Coil:Heating:DX:VariableRefrigerantFlow,
   BLOQUE1:BANO1 VRF Indoor Unit DX Heating Coil,                                                      ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total heating capacity (W)
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   BLOQUE1:BANO1 VRF Indoor Unit DX Cooling Coil Outlet,                                               ! - Air inlet node name
   BLOQUE1:BANO1 VRF Indoor Unit DX Heating Coil Outlet,                                               ! - Air outlet node name
   VRFTUHeatCapFT,                                                                                     ! - Heating capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF;                                                                                    ! - Heating capacity modifier curve function of flow fraction

Fan:ConstantVolume,
   BLOQUE1:BANO1 VRF Indoor Unit Supply Fan,                                                           ! - Component name
   HORARIO ACT CALF MULCHEN 2O22,                                                                      ! - Availability schedule
   0.700000,                                                                                           ! - Fan efficiency
   100.00,                                                                                             ! - Pressure rise (Pa)
   autosize,                                                                                           ! - Max flow rate (m3/s)
   0.900000,                                                                                           ! - Motor efficiency
   1.00,                                                                                               ! - Motor in air stream fraction
   BLOQUE1:BANO1 VRF Indoor Unit DX Heating Coil Outlet,                                               ! - Air inlet node name
   BLOQUE1:BANO1 VRF Indoor Unit Supply Outlet,                                                        ! - Air outlet node name
   General;                                                                                            ! - End Use Sub-Category

ZoneControl:Thermostat,
   BLOQUE1:DORM2 Thermostat,                                                                           ! - Name
   BLOQUE1:DORM2,                                                                                      ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   BLOQUE1:DORM2 Dual SP;                                                                              ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   BLOQUE1:DORM2 Dual SP,                                                                              ! - Name
   LIMITE ADAPTATIVO CALF MULCHEN 2O2O,                                                                ! - Heating setpoint temperature schedule name
   LIMITE ADAPTATIVO REF MULCHEN 2O2O;                                                                 ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   BLOQUE1:DORM2,                                                                                      ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   BLOQUE1:DORM2 Design Specification Outdoor Air Object,                                              ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   BLOQUE1:DORM2 Design Specification Zone Air Distribution Object,                                    ! - Design specification zone air distribution object name
   Yes,                                                                                                ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   BLOQUE1:DORM2 Design Specification Outdoor Air Object,                                              ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.009440,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   BLOQUE1:DORM2 Design Specification Zone Air Distribution Object,                                    ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

NodeList,
   BLOQUE1:DORM2 Air Inlet Node List,                                                                  ! - Name of zone air inlet node list
   BLOQUE1:DORM2 VRF Indoor Unit Supply Outlet;                                                        ! - Name of zone air inlet node

NodeList,
   BLOQUE1:DORM2 Air Exhaust Node List,                                                                ! - Name of zone air exhaust node list
   BLOQUE1:DORM2 VRF Indoor Unit Return;                                                               ! - Name of zone air exhaust node

ZoneHVAC:EquipmentConnections,
   BLOQUE1:DORM2,                                                                                      ! - Zone Name
   BLOQUE1:DORM2 Equipment,                                                                            ! - Zone Conditioning Equipment List Name
   BLOQUE1:DORM2 Air Inlet Node List,                                                                  ! - Zone Air Inlet Node or Nodelist Name
   BLOQUE1:DORM2 Air Exhaust Node List,                                                                ! - Zone Air Exhaust Node or Nodelist Name
   BLOQUE1:DORM2 Zone Air Node,                                                                        ! - Zone Air Node Name
   BLOQUE1:DORM2 Return Outlet;                                                                        ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   BLOQUE1:DORM2 Equipment,                                                                            ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,                                                      ! - BLOQUE1:DORM2 Equipment,
   BLOQUE1:DORM2 VRF Indoor Unit,                                                                      ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
   BLOQUE1:DORM2 VRF Indoor Unit,                                                                      ! - Component name
   HORARIO ACT CALF MULCHEN 2O22,                                                                      ! - Availability schedule
   BLOQUE1:DORM2 VRF Indoor Unit Return,                                                               ! - Air inlet node to heat pump; also a zone exhaust node
   BLOQUE1:DORM2 VRF Indoor Unit Supply Outlet,                                                        ! - Air outlet node to heat pump; also a zone inlet node
   autosize,                                                                                           ! - Supply air flow rate during cooling operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no cooling is needed (m3/s)
   autosize,                                                                                           ! - Supply air flow rate during heating operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no heating is needed (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during cooling operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during heating operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
   On 24/7,                                                                                            ! - Supply air fan operating mode schedule
   DrawThrough,                                                                                        ! - Fan placement
   Fan:ConstantVolume,                                                                                 ! - Type of supply fan
   BLOQUE1:DORM2 VRF Indoor Unit Supply Fan,                                                           ! - Name of supply fan
   ,                                                                                                   ! - Outdoor air mixer object type
   ,                                                                                                   ! - Outdoor air mixer name
   Coil:Cooling:DX:VariableRefrigerantFlow,                                                            ! - DX cooling coil object type
   BLOQUE1:DORM2 VRF Indoor Unit DX Cooling Coil,                                                      ! - Name of DX cooling coil
   Coil:Heating:DX:VariableRefrigerantFlow,                                                            ! - DX heating coil object type
   BLOQUE1:DORM2 VRF Indoor Unit DX Heating Coil,                                                      ! - Name of DX heating coil
   30.0000,                                                                                            ! - Zone terminal unit on parasitic electric energy use (W)
   20.0000,                                                                                            ! - Zone terminal unit off parasitic electric energy use (W)
   ,                                                                                                   ! - Rated total heating capacity sizing ratio (W/W)
   ;                                                                                                   ! - Availability manager list name

Coil:Cooling:DX:VariableRefrigerantFlow,
   BLOQUE1:DORM2 VRF Indoor Unit DX Cooling Coil,                                                      ! - Component name
   Off 24/7,                                                                                           ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total cooling capacity (W)
   autosize,                                                                                           ! - Gross ratio sensible heat ratio
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   VRFTUCoolCapFT,                                                                                     ! - Cooling capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF,                                                                                    ! - Cooling capacity modifier curve function of flow fraction
   BLOQUE1:DORM2 VRF Indoor Unit Return,                                                               ! - Air inlet node name
   BLOQUE1:DORM2 VRF Indoor Unit DX Cooling Coil Outlet,                                               ! - Air outlet node name
   ;                                                                                                   ! - Name of water storage tank for condensate collection

Coil:Heating:DX:VariableRefrigerantFlow,
   BLOQUE1:DORM2 VRF Indoor Unit DX Heating Coil,                                                      ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total heating capacity (W)
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   BLOQUE1:DORM2 VRF Indoor Unit DX Cooling Coil Outlet,                                               ! - Air inlet node name
   BLOQUE1:DORM2 VRF Indoor Unit DX Heating Coil Outlet,                                               ! - Air outlet node name
   VRFTUHeatCapFT,                                                                                     ! - Heating capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF;                                                                                    ! - Heating capacity modifier curve function of flow fraction

Fan:ConstantVolume,
   BLOQUE1:DORM2 VRF Indoor Unit Supply Fan,                                                           ! - Component name
   HORARIO ACT CALF MULCHEN 2O22,                                                                      ! - Availability schedule
   0.700000,                                                                                           ! - Fan efficiency
   100.00,                                                                                             ! - Pressure rise (Pa)
   autosize,                                                                                           ! - Max flow rate (m3/s)
   0.900000,                                                                                           ! - Motor efficiency
   1.00,                                                                                               ! - Motor in air stream fraction
   BLOQUE1:DORM2 VRF Indoor Unit DX Heating Coil Outlet,                                               ! - Air inlet node name
   BLOQUE1:DORM2 VRF Indoor Unit Supply Outlet,                                                        ! - Air outlet node name
   General;                                                                                            ! - End Use Sub-Category

ZoneControl:Thermostat,
   BLOQUE1:COCINA Thermostat,                                                                          ! - Name
   BLOQUE1:COCINA,                                                                                     ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   BLOQUE1:COCINA Dual SP;                                                                             ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   BLOQUE1:COCINA Dual SP,                                                                             ! - Name
   LIMITE ADAPTATIVO CALF MULCHEN 2O2O,                                                                ! - Heating setpoint temperature schedule name
   LIMITE ADAPTATIVO REF MULCHEN 2O2O;                                                                 ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   BLOQUE1:COCINA,                                                                                     ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   BLOQUE1:COCINA Design Specification Outdoor Air Object,                                             ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   BLOQUE1:COCINA Design Specification Zone Air Distribution Object,                                   ! - Design specification zone air distribution object name
   Yes,                                                                                                ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   BLOQUE1:COCINA Design Specification Outdoor Air Object,                                             ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.009440,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   BLOQUE1:COCINA Design Specification Zone Air Distribution Object,                                   ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

NodeList,
   BLOQUE1:COCINA Air Inlet Node List,                                                                 ! - Name of zone air inlet node list
   BLOQUE1:COCINA VRF Indoor Unit Supply Outlet;                                                       ! - Name of zone air inlet node

NodeList,
   BLOQUE1:COCINA Air Exhaust Node List,                                                               ! - Name of zone air exhaust node list
   BLOQUE1:COCINA VRF Indoor Unit Return;                                                              ! - Name of zone air exhaust node

ZoneHVAC:EquipmentConnections,
   BLOQUE1:COCINA,                                                                                     ! - Zone Name
   BLOQUE1:COCINA Equipment,                                                                           ! - Zone Conditioning Equipment List Name
   BLOQUE1:COCINA Air Inlet Node List,                                                                 ! - Zone Air Inlet Node or Nodelist Name
   BLOQUE1:COCINA Air Exhaust Node List,                                                               ! - Zone Air Exhaust Node or Nodelist Name
   BLOQUE1:COCINA Zone Air Node,                                                                       ! - Zone Air Node Name
   BLOQUE1:COCINA Return Outlet;                                                                       ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   BLOQUE1:COCINA Equipment,                                                                           ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,                                                      ! - BLOQUE1:COCINA Equipment,
   BLOQUE1:COCINA VRF Indoor Unit,                                                                     ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
   BLOQUE1:COCINA VRF Indoor Unit,                                                                     ! - Component name
   HORARIO ACT CALF MULCHEN 2O22,                                                                      ! - Availability schedule
   BLOQUE1:COCINA VRF Indoor Unit Return,                                                              ! - Air inlet node to heat pump; also a zone exhaust node
   BLOQUE1:COCINA VRF Indoor Unit Supply Outlet,                                                       ! - Air outlet node to heat pump; also a zone inlet node
   autosize,                                                                                           ! - Supply air flow rate during cooling operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no cooling is needed (m3/s)
   autosize,                                                                                           ! - Supply air flow rate during heating operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no heating is needed (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during cooling operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during heating operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
   On 24/7,                                                                                            ! - Supply air fan operating mode schedule
   DrawThrough,                                                                                        ! - Fan placement
   Fan:ConstantVolume,                                                                                 ! - Type of supply fan
   BLOQUE1:COCINA VRF Indoor Unit Supply Fan,                                                          ! - Name of supply fan
   ,                                                                                                   ! - Outdoor air mixer object type
   ,                                                                                                   ! - Outdoor air mixer name
   Coil:Cooling:DX:VariableRefrigerantFlow,                                                            ! - DX cooling coil object type
   BLOQUE1:COCINA VRF Indoor Unit DX Cooling Coil,                                                     ! - Name of DX cooling coil
   Coil:Heating:DX:VariableRefrigerantFlow,                                                            ! - DX heating coil object type
   BLOQUE1:COCINA VRF Indoor Unit DX Heating Coil,                                                     ! - Name of DX heating coil
   30.0000,                                                                                            ! - Zone terminal unit on parasitic electric energy use (W)
   20.0000,                                                                                            ! - Zone terminal unit off parasitic electric energy use (W)
   ,                                                                                                   ! - Rated total heating capacity sizing ratio (W/W)
   ;                                                                                                   ! - Availability manager list name

Coil:Cooling:DX:VariableRefrigerantFlow,
   BLOQUE1:COCINA VRF Indoor Unit DX Cooling Coil,                                                     ! - Component name
   Off 24/7,                                                                                           ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total cooling capacity (W)
   autosize,                                                                                           ! - Gross ratio sensible heat ratio
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   VRFTUCoolCapFT,                                                                                     ! - Cooling capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF,                                                                                    ! - Cooling capacity modifier curve function of flow fraction
   BLOQUE1:COCINA VRF Indoor Unit Return,                                                              ! - Air inlet node name
   BLOQUE1:COCINA VRF Indoor Unit DX Cooling Coil Outlet,                                              ! - Air outlet node name
   ;                                                                                                   ! - Name of water storage tank for condensate collection

Coil:Heating:DX:VariableRefrigerantFlow,
   BLOQUE1:COCINA VRF Indoor Unit DX Heating Coil,                                                     ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total heating capacity (W)
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   BLOQUE1:COCINA VRF Indoor Unit DX Cooling Coil Outlet,                                              ! - Air inlet node name
   BLOQUE1:COCINA VRF Indoor Unit DX Heating Coil Outlet,                                              ! - Air outlet node name
   VRFTUHeatCapFT,                                                                                     ! - Heating capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF;                                                                                    ! - Heating capacity modifier curve function of flow fraction

Fan:ConstantVolume,
   BLOQUE1:COCINA VRF Indoor Unit Supply Fan,                                                          ! - Component name
   HORARIO ACT CALF MULCHEN 2O22,                                                                      ! - Availability schedule
   0.700000,                                                                                           ! - Fan efficiency
   100.00,                                                                                             ! - Pressure rise (Pa)
   autosize,                                                                                           ! - Max flow rate (m3/s)
   0.900000,                                                                                           ! - Motor efficiency
   1.00,                                                                                               ! - Motor in air stream fraction
   BLOQUE1:COCINA VRF Indoor Unit DX Heating Coil Outlet,                                              ! - Air inlet node name
   BLOQUE1:COCINA VRF Indoor Unit Supply Outlet,                                                       ! - Air outlet node name
   General;                                                                                            ! - End Use Sub-Category

ZoneControl:Thermostat,
   BLOQUE1:BANO2 Thermostat,                                                                           ! - Name
   BLOQUE1:BANO2,                                                                                      ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   BLOQUE1:BANO2 Dual SP;                                                                              ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   BLOQUE1:BANO2 Dual SP,                                                                              ! - Name
   LIMITE ADAPTATIVO CALF MULCHEN 2O2O,                                                                ! - Heating setpoint temperature schedule name
   LIMITE ADAPTATIVO REF MULCHEN 2O2O;                                                                 ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   BLOQUE1:BANO2,                                                                                      ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   BLOQUE1:BANO2 Design Specification Outdoor Air Object,                                              ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   BLOQUE1:BANO2 Design Specification Zone Air Distribution Object,                                    ! - Design specification zone air distribution object name
   Yes,                                                                                                ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   BLOQUE1:BANO2 Design Specification Outdoor Air Object,                                              ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.009440,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   BLOQUE1:BANO2 Design Specification Zone Air Distribution Object,                                    ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

NodeList,
   BLOQUE1:BANO2 Air Inlet Node List,                                                                  ! - Name of zone air inlet node list
   BLOQUE1:BANO2 VRF Indoor Unit Supply Outlet;                                                        ! - Name of zone air inlet node

NodeList,
   BLOQUE1:BANO2 Air Exhaust Node List,                                                                ! - Name of zone air exhaust node list
   BLOQUE1:BANO2 VRF Indoor Unit Return;                                                               ! - Name of zone air exhaust node

ZoneHVAC:EquipmentConnections,
   BLOQUE1:BANO2,                                                                                      ! - Zone Name
   BLOQUE1:BANO2 Equipment,                                                                            ! - Zone Conditioning Equipment List Name
   BLOQUE1:BANO2 Air Inlet Node List,                                                                  ! - Zone Air Inlet Node or Nodelist Name
   BLOQUE1:BANO2 Air Exhaust Node List,                                                                ! - Zone Air Exhaust Node or Nodelist Name
   BLOQUE1:BANO2 Zone Air Node,                                                                        ! - Zone Air Node Name
   BLOQUE1:BANO2 Return Outlet;                                                                        ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   BLOQUE1:BANO2 Equipment,                                                                            ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,                                                      ! - BLOQUE1:BANO2 Equipment,
   BLOQUE1:BANO2 VRF Indoor Unit,                                                                      ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
   BLOQUE1:BANO2 VRF Indoor Unit,                                                                      ! - Component name
   HORARIO ACT CALF MULCHEN 2O22,                                                                      ! - Availability schedule
   BLOQUE1:BANO2 VRF Indoor Unit Return,                                                               ! - Air inlet node to heat pump; also a zone exhaust node
   BLOQUE1:BANO2 VRF Indoor Unit Supply Outlet,                                                        ! - Air outlet node to heat pump; also a zone inlet node
   autosize,                                                                                           ! - Supply air flow rate during cooling operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no cooling is needed (m3/s)
   autosize,                                                                                           ! - Supply air flow rate during heating operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no heating is needed (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during cooling operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during heating operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
   On 24/7,                                                                                            ! - Supply air fan operating mode schedule
   DrawThrough,                                                                                        ! - Fan placement
   Fan:ConstantVolume,                                                                                 ! - Type of supply fan
   BLOQUE1:BANO2 VRF Indoor Unit Supply Fan,                                                           ! - Name of supply fan
   ,                                                                                                   ! - Outdoor air mixer object type
   ,                                                                                                   ! - Outdoor air mixer name
   Coil:Cooling:DX:VariableRefrigerantFlow,                                                            ! - DX cooling coil object type
   BLOQUE1:BANO2 VRF Indoor Unit DX Cooling Coil,                                                      ! - Name of DX cooling coil
   Coil:Heating:DX:VariableRefrigerantFlow,                                                            ! - DX heating coil object type
   BLOQUE1:BANO2 VRF Indoor Unit DX Heating Coil,                                                      ! - Name of DX heating coil
   30.0000,                                                                                            ! - Zone terminal unit on parasitic electric energy use (W)
   20.0000,                                                                                            ! - Zone terminal unit off parasitic electric energy use (W)
   ,                                                                                                   ! - Rated total heating capacity sizing ratio (W/W)
   ;                                                                                                   ! - Availability manager list name

Coil:Cooling:DX:VariableRefrigerantFlow,
   BLOQUE1:BANO2 VRF Indoor Unit DX Cooling Coil,                                                      ! - Component name
   Off 24/7,                                                                                           ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total cooling capacity (W)
   autosize,                                                                                           ! - Gross ratio sensible heat ratio
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   VRFTUCoolCapFT,                                                                                     ! - Cooling capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF,                                                                                    ! - Cooling capacity modifier curve function of flow fraction
   BLOQUE1:BANO2 VRF Indoor Unit Return,                                                               ! - Air inlet node name
   BLOQUE1:BANO2 VRF Indoor Unit DX Cooling Coil Outlet,                                               ! - Air outlet node name
   ;                                                                                                   ! - Name of water storage tank for condensate collection

Coil:Heating:DX:VariableRefrigerantFlow,
   BLOQUE1:BANO2 VRF Indoor Unit DX Heating Coil,                                                      ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total heating capacity (W)
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   BLOQUE1:BANO2 VRF Indoor Unit DX Cooling Coil Outlet,                                               ! - Air inlet node name
   BLOQUE1:BANO2 VRF Indoor Unit DX Heating Coil Outlet,                                               ! - Air outlet node name
   VRFTUHeatCapFT,                                                                                     ! - Heating capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF;                                                                                    ! - Heating capacity modifier curve function of flow fraction

Fan:ConstantVolume,
   BLOQUE1:BANO2 VRF Indoor Unit Supply Fan,                                                           ! - Component name
   HORARIO ACT CALF MULCHEN 2O22,                                                                      ! - Availability schedule
   0.700000,                                                                                           ! - Fan efficiency
   100.00,                                                                                             ! - Pressure rise (Pa)
   autosize,                                                                                           ! - Max flow rate (m3/s)
   0.900000,                                                                                           ! - Motor efficiency
   1.00,                                                                                               ! - Motor in air stream fraction
   BLOQUE1:BANO2 VRF Indoor Unit DX Heating Coil Outlet,                                               ! - Air inlet node name
   BLOQUE1:BANO2 VRF Indoor Unit Supply Outlet,                                                        ! - Air outlet node name
   General;                                                                                            ! - End Use Sub-Category

! End detailed HVAC data definition
