!- Windows Line endings 

Version,
    23.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    -SmallOffice-ASHRAE 169-2013-1A created: 2024-03-22 11:05:47 +0100,    !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    30,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference,    !- Algorithm
    No,                       !- Do Space Heat Balance for Sizing
    No;                       !- Do Space Heat Balance for Simulation

ZoneAirContaminantBalance,
    No;                       !- Carbon Dioxide Concentration

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,    !- Name
    ,                         !- Zone or ZoneList Name
    ,                         !- Temperature Capacity Multiplier
    ,                         !- Humidity Capacity Multiplier
    ,                         !- Carbon Dioxide Capacity Multiplier
    ;                         !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    20;                       !- Maximum HVAC Iterations

Site:Location,
    Honolulu Intl Arpt_HI_USA,    !- Name
    21.32,                    !- Latitude
    -157.93,                  !- Longitude
    -10,                      !- Time Zone
    2;                        !- Elevation

SizingPeriod:DesignDay,
    Honolulu Intl Arpt Ann Clg .4% Condns DB=>MWB,    !- Name
    8,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.2,                     !- Maximum DryBulb Temperature
    7.1,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101301,                   !- Barometric Pressure
    6.7,                      !- Wind Speed
    60,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.382,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.521,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Honolulu Intl Arpt Ann Htg 99.6% Condns DB,    !- Name
    2,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    16.2,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    16.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101301,                   !- Barometric Pressure
    1.9,                      !- Wind Speed
    320,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2006,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2006,                     !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:FCfactorMethod,
    26.2,                     !- January Ground Temperature
    24.8,                     !- February Ground Temperature
    23.7,                     !- March Ground Temperature
    22.5,                     !- April Ground Temperature
    22.8,                     !- May Ground Temperature
    23.2,                     !- June Ground Temperature
    23.8,                     !- July Ground Temperature
    25.2,                     !- August Ground Temperature
    25.9,                     !- September Ground Temperature
    26.9,                     !- October Ground Temperature
    27.1,                     !- November Ground Temperature
    26.9;                     !- December Ground Temperature

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    24.9166666666667,         !- Annual Average Outdoor Air Temperature
    4.6;                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Velocity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    velocity;                 !- Unit Type

ScheduleTypeLimits,
    Always On Discrete Limits,    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

Schedule:Day:Interval,
    OfficeSmall BLDG_OCC_SCH Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_OCC_SCH Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.11,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.21,                     !- Value Until Time 3
    12:00,                    !- Time 4
    1,                        !- Value Until Time 4
    13:00,                    !- Time 5
    0.53,                     !- Value Until Time 5
    17:00,                    !- Time 6
    1,                        !- Value Until Time 6
    18:00,                    !- Time 7
    0.32,                     !- Value Until Time 7
    22:00,                    !- Time 8
    0.11,                     !- Value Until Time 8
    23:00,                    !- Time 9
    0.05,                     !- Value Until Time 9
    24:00,                    !- Time 10
    0;                        !- Value Until Time 10

Schedule:Day:Interval,
    OfficeSmall BLDG_OCC_SCH Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_OCC_SCH Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall ACTIVITY_SCH Default,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall ACTIVITY_SCH Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall ACTIVITY_SCH Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,    !- Name
    Any Number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,    !- Name
    Any Number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.5;                      !- Value Until Time 1

Schedule:Day:Interval,
    Air Velocity Schedule Default,    !- Name
    Velocity,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1637910226;             !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.4094775565,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.4797526335,             !- Value Until Time 2
    12:00,                    !- Time 3
    0.959505267,              !- Value Until Time 3
    13:00,                    !- Time 4
    0.90193495098,            !- Value Until Time 4
    17:00,                    !- Time 5
    0.959505267,              !- Value Until Time 5
    18:00,                    !- Time 6
    0.4797526335,             !- Value Until Time 6
    23:00,                    !- Time 7
    0.1919010534,             !- Value Until Time 7
    24:00,                    !- Time 8
    0.163791022;              !- Value Until Time 8

Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH_2013 Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.4094775565,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.4797526335,             !- Value Until Time 2
    12:00,                    !- Time 3
    0.959505267,              !- Value Until Time 3
    13:00,                    !- Time 4
    0.90193495098,            !- Value Until Time 4
    17:00,                    !- Time 5
    0.959505267,              !- Value Until Time 5
    18:00,                    !- Time 6
    0.4797526335,             !- Value Until Time 6
    23:00,                    !- Time 7
    0.1919010534,             !- Value Until Time 7
    24:00,                    !- Time 8
    0.163791022;              !- Value Until Time 8

Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.18;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.18,                     !- Value Until Time 1
    06:00,                    !- Time 2
    0.23,                     !- Value Until Time 2
    07:00,                    !- Time 3
    0.178641345,              !- Value Until Time 3
    08:00,                    !- Time 4
    0.32621463,               !- Value Until Time 4
    12:00,                    !- Time 5
    0.69903135,               !- Value Until Time 5
    13:00,                    !- Time 6
    0.6213612,                !- Value Until Time 6
    17:00,                    !- Time 7
    0.69903135,               !- Value Until Time 7
    18:00,                    !- Time 8
    0.473787915,              !- Value Until Time 8
    20:00,                    !- Time 9
    0.32621463,               !- Value Until Time 9
    22:00,                    !- Time 10
    0.24854448,               !- Value Until Time 10
    23:00,                    !- Time 11
    0.178641345,              !- Value Until Time 11
    24:00,                    !- Time 12
    0.18;                     !- Value Until Time 12

Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH_2013 Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.18,                     !- Value Until Time 1
    06:00,                    !- Time 2
    0.23,                     !- Value Until Time 2
    07:00,                    !- Time 3
    0.178641345,              !- Value Until Time 3
    08:00,                    !- Time 4
    0.32621463,               !- Value Until Time 4
    12:00,                    !- Time 5
    0.69903135,               !- Value Until Time 5
    13:00,                    !- Time 6
    0.6213612,                !- Value Until Time 6
    17:00,                    !- Time 7
    0.69903135,               !- Value Until Time 7
    18:00,                    !- Time 8
    0.473787915,              !- Value Until Time 8
    20:00,                    !- Time 9
    0.32621463,               !- Value Until Time 9
    22:00,                    !- Time 10
    0.24854448,               !- Value Until Time 10
    23:00,                    !- Time 11
    0.178641345,              !- Value Until Time 11
    24:00,                    !- Time 12
    0.18;                     !- Value Until Time 12

Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Always On Default,        !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    CoreZNZNPSZAC1maxOASchDefault,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.75;                     !- Value Until Time 1

Schedule:Day:Interval,
    Economizer Max OA Fraction 70 pct Default,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Fraction Latent - 0.05 Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Fraction Sensible - 0.2 Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 140F Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0000000000001;         !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall BLDG_SWH_SCH Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall BLDG_SWH_SCH Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.27,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.55,                     !- Value Until Time 3
    11:00,                    !- Time 4
    0.64,                     !- Value Until Time 4
    12:00,                    !- Time 5
    0.82,                     !- Value Until Time 5
    13:00,                    !- Time 6
    1,                        !- Value Until Time 6
    14:00,                    !- Time 7
    0.91,                     !- Value Until Time 7
    16:00,                    !- Time 8
    0.55,                     !- Value Until Time 8
    17:00,                    !- Time 9
    0.73,                     !- Value Until Time 9
    19:00,                    !- Time 10
    0.37,                     !- Value Until Time 10
    20:00,                    !- Time 11
    0.18,                     !- Value Until Time 11
    21:00,                    !- Time 12
    0.27,                     !- Value Until Time 12
    22:00,                    !- Time 13
    0.09,                     !- Value Until Time 13
    24:00,                    !- Time 14
    0;                        !- Value Until Time 14

Schedule:Day:Interval,
    OfficeSmall BLDG_SWH_SCH Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.27,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.55,                     !- Value Until Time 3
    11:00,                    !- Time 4
    0.64,                     !- Value Until Time 4
    12:00,                    !- Time 5
    0.82,                     !- Value Until Time 5
    13:00,                    !- Time 6
    1,                        !- Value Until Time 6
    14:00,                    !- Time 7
    0.91,                     !- Value Until Time 7
    16:00,                    !- Time 8
    0.55,                     !- Value Until Time 8
    17:00,                    !- Time 9
    0.73,                     !- Value Until Time 9
    19:00,                    !- Time 10
    0.37,                     !- Value Until Time 10
    20:00,                    !- Time 11
    0.18,                     !- Value Until Time 11
    21:00,                    !- Time 12
    0.27,                     !- Value Until Time 12
    22:00,                    !- Time 13
    0.09,                     !- Value Until Time 13
    24:00,                    !- Time 14
    0;                        !- Value Until Time 14

Schedule:Day:Interval,
    OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.27,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.55,                     !- Value Until Time 3
    11:00,                    !- Time 4
    0.64,                     !- Value Until Time 4
    12:00,                    !- Time 5
    0.82,                     !- Value Until Time 5
    13:00,                    !- Time 6
    1,                        !- Value Until Time 6
    14:00,                    !- Time 7
    0.91,                     !- Value Until Time 7
    16:00,                    !- Time 8
    0.55,                     !- Value Until Time 8
    17:00,                    !- Time 9
    0.73,                     !- Value Until Time 9
    19:00,                    !- Time 10
    0.37,                     !- Value Until Time 10
    20:00,                    !- Time 11
    0.18,                     !- Value Until Time 11
    21:00,                    !- Time 12
    0.27,                     !- Value Until Time 12
    22:00,                    !- Time 13
    0.09,                     !- Value Until Time 13
    24:00,                    !- Time 14
    0;                        !- Value Until Time 14

Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    29.44;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    12:00,                    !- Time 1
    29.44,                    !- Value Until Time 1
    13:00,                    !- Time 2
    29.9955555555556,         !- Value Until Time 2
    24:00,                    !- Time 3
    29.44;                    !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.89;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.89;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    29.44;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    29.44;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    29.44,                    !- Value Until Time 1
    18:00,                    !- Time 2
    23.89,                    !- Value Until Time 2
    24:00,                    !- Time 3
    29.44;                    !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    29.44,                    !- Value Until Time 1
    12:00,                    !- Time 2
    23.89,                    !- Value Until Time 2
    13:00,                    !- Time 3
    24.4455555555556,         !- Value Until Time 3
    18:00,                    !- Time 4
    23.89,                    !- Value Until Time 4
    24:00,                    !- Time 5
    29.44;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeSmall Exterior_lighting_schedule_a Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    24:00,                    !- Time 2
    1;                        !- Value Until Time 2

Schedule:Day:Interval,
    OfficeSmall Exterior_lighting_schedule_a Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    24:00,                    !- Time 2
    1;                        !- Value Until Time 2

Schedule:Day:Interval,
    OfficeSmall Exterior_lighting_schedule_a Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    24:00,                    !- Time 2
    1;                        !- Value Until Time 2

Schedule:Day:Interval,
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    24:00,                    !- Time 2
    1;                        !- Value Until Time 2

Schedule:Day:Interval,
    OfficeSmall Exterior_lighting_schedule_b_2016 Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    24:00,                    !- Time 2
    1;                        !- Value Until Time 2

Schedule:Day:Interval,
    OfficeSmall Exterior_lighting_schedule_b_2016 Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    24:00,                    !- Time 2
    1;                        !- Value Until Time 2

Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.56;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    12:00,                    !- Time 1
    15.56,                    !- Value Until Time 1
    13:00,                    !- Time 2
    15.0044444444444,         !- Value Until Time 2
    24:00,                    !- Time 3
    15.56;                    !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.56;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.56;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.11;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.11;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.56,                    !- Value Until Time 1
    19:00,                    !- Time 2
    21.11,                    !- Value Until Time 2
    24:00,                    !- Time 3
    15.56;                    !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.56,                    !- Value Until Time 1
    12:00,                    !- Time 2
    21.11,                    !- Value Until Time 2
    13:00,                    !- Time 3
    20.5544444444444,         !- Value Until Time 3
    19:00,                    !- Time 4
    21.11,                    !- Value Until Time 4
    24:00,                    !- Time 5
    15.56;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Default,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Default 1,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    12:00,                    !- Time 1
    0,                        !- Value Until Time 1
    13:00,                    !- Time 2
    0,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Default 2,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    12:00,                    !- Time 1
    0,                        !- Value Until Time 1
    13:00,                    !- Time 2
    0,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Default 3,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    12:00,                    !- Time 1
    0,                        !- Value Until Time 1
    13:00,                    !- Time 2
    0,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Default 4,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    12:00,                    !- Time 1
    0,                        !- Value Until Time 1
    13:00,                    !- Time 2
    0,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Default 5,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    12:00,                    !- Time 1
    0,                        !- Value Until Time 1
    13:00,                    !- Time 2
    0,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    19:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 1,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    12:00,                    !- Time 2
    1,                        !- Value Until Time 2
    13:00,                    !- Time 3
    0,                        !- Value Until Time 3
    19:00,                    !- Time 4
    1,                        !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 2,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    12:00,                    !- Time 2
    1,                        !- Value Until Time 2
    13:00,                    !- Time 3
    0,                        !- Value Until Time 3
    19:00,                    !- Time 4
    1,                        !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 3,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    12:00,                    !- Time 2
    1,                        !- Value Until Time 2
    13:00,                    !- Time 3
    0,                        !- Value Until Time 3
    19:00,                    !- Time 4
    1,                        !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 4,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    12:00,                    !- Time 2
    1,                        !- Value Until Time 2
    13:00,                    !- Time 3
    0,                        !- Value Until Time 3
    19:00,                    !- Time 4
    1,                        !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 5,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    12:00,                    !- Time 2
    1,                        !- Value Until Time 2
    13:00,                    !- Time 3
    0,                        !- Value Until Time 3
    19:00,                    !- Time 4
    1,                        !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Summer Design Day,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    19:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Summer Design Day 1,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    19:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Summer Design Day 2,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    19:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Summer Design Day 3,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    19:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Summer Design Day 4,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    19:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Summer Design Day 5,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    19:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Winter Design Day,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Winter Design Day 1,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Winter Design Day 2,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Winter Design Day 3,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Winter Design Day 4,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall HVACOperationSchd Winter Design Day 5,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall INFIL_Door_Opening_SCH Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall INFIL_Door_Opening_SCH Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall INFIL_Door_Opening_SCH Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall INFIL_Door_Opening_SCH Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.144,                    !- Value Until Time 2
    08:00,                    !- Time 3
    1,                        !- Value Until Time 3
    12:00,                    !- Time 4
    0.144,                    !- Value Until Time 4
    13:00,                    !- Time 5
    1,                        !- Value Until Time 5
    17:00,                    !- Time 6
    0.144,                    !- Value Until Time 6
    18:00,                    !- Time 7
    1,                        !- Value Until Time 7
    19:00,                    !- Time 8
    0.144,                    !- Value Until Time 8
    24:00,                    !- Time 9
    0;                        !- Value Until Time 9

Schedule:Day:Interval,
    OfficeSmall INFIL_QUARTER_ON_SCH Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    19:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    19:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall MinOA_MotorizedDamper_Sched Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    19:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall MinOA_MotorizedDamper_Sched Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    19:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeSmall MinOA_MotorizedDamper_Sched Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall_BUSINESS_SCH Default,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall_BUSINESS_SCH Summer Design Day,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall_BUSINESS_SCH Winter Design Day,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeSmall_BUSINESS_SCH Wkdy Day,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.75;                     !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.75;                     !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.75;                     !- Value Until Time 1

Schedule:Day:Interval,
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.75;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 23,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 24,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60;                       !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,    !- Name
    Temperature Schedule Type Limits,    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0000000000001;         !- Value Until Time 1

Schedule:Week:Daily,
    OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall BLDG_OCC_SCH Default,    !- Sunday ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Default,    !- Saturday ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Default,    !- Holiday ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall BLDG_OCC_SCH Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall ACTIVITY_SCH Default,    !- Sunday ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Default,    !- Monday ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Default,    !- Tuesday ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Default,    !- Wednesday ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Default,    !- Thursday ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Default,    !- Friday ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Default,    !- Saturday ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Default,    !- Holiday ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall ACTIVITY_SCH Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Dec31,    !- Name
    Work Efficiency Schedule Default,    !- Sunday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Monday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Tuesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Wednesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Thursday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Friday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Saturday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Holiday ScheduleDay Name
    Work Efficiency Schedule Default,    !- SummerDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- WinterDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- CustomDay1 ScheduleDay Name
    Work Efficiency Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Dec31,    !- Name
    Clothing Schedule Default Winter Clothes,    !- Sunday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Monday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Tuesday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Wednesday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Thursday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Friday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Saturday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Holiday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- SummerDesignDay ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- WinterDesignDay ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- CustomDay1 ScheduleDay Name
    Clothing Schedule Default Winter Clothes;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,    !- Name
    Air Velocity Schedule Default,    !- Sunday ScheduleDay Name
    Air Velocity Schedule Default,    !- Monday ScheduleDay Name
    Air Velocity Schedule Default,    !- Tuesday ScheduleDay Name
    Air Velocity Schedule Default,    !- Wednesday ScheduleDay Name
    Air Velocity Schedule Default,    !- Thursday ScheduleDay Name
    Air Velocity Schedule Default,    !- Friday ScheduleDay Name
    Air Velocity Schedule Default,    !- Saturday ScheduleDay Name
    Air Velocity Schedule Default,    !- Holiday ScheduleDay Name
    Air Velocity Schedule Default,    !- SummerDesignDay ScheduleDay Name
    Air Velocity Schedule Default,    !- WinterDesignDay ScheduleDay Name
    Air Velocity Schedule Default,    !- CustomDay1 ScheduleDay Name
    Air Velocity Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day,    !- Sunday ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day,    !- Saturday ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default,    !- Holiday ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day,    !- Sunday ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day,    !- Saturday ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default,    !- Holiday ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Always On Week Rule - Jan1-Dec31,    !- Name
    Always On Default,        !- Sunday ScheduleDay Name
    Always On Default,        !- Monday ScheduleDay Name
    Always On Default,        !- Tuesday ScheduleDay Name
    Always On Default,        !- Wednesday ScheduleDay Name
    Always On Default,        !- Thursday ScheduleDay Name
    Always On Default,        !- Friday ScheduleDay Name
    Always On Default,        !- Saturday ScheduleDay Name
    Always On Default,        !- Holiday ScheduleDay Name
    Always On Default,        !- SummerDesignDay ScheduleDay Name
    Always On Default,        !- WinterDesignDay ScheduleDay Name
    Always On Default,        !- CustomDay1 ScheduleDay Name
    Always On Default;        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CoreZNZNPSZAC1maxOASch Week Rule - Jan1-Dec31,    !- Name
    CoreZNZNPSZAC1maxOASchDefault,    !- Sunday ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- Monday ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- Tuesday ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- Wednesday ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- Thursday ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- Friday ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- Saturday ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- Holiday ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- SummerDesignDay ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- WinterDesignDay ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault,    !- CustomDay1 ScheduleDay Name
    CoreZNZNPSZAC1maxOASchDefault;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,    !- Name
    Fraction Latent - 0.05 Default,    !- Sunday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Monday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Tuesday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Wednesday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Thursday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Friday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Saturday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- Holiday ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- SummerDesignDay ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- WinterDesignDay ScheduleDay Name
    Fraction Latent - 0.05 Default,    !- CustomDay1 ScheduleDay Name
    Fraction Latent - 0.05 Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,    !- Name
    Fraction Sensible - 0.2 Default,    !- Sunday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Monday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Tuesday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Wednesday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Thursday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Friday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Saturday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- Holiday ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- SummerDesignDay ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- WinterDesignDay ScheduleDay Name
    Fraction Sensible - 0.2 Default,    !- CustomDay1 ScheduleDay Name
    Fraction Sensible - 0.2 Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,    !- Name
    Mixed Water At Faucet Temp - 140F Default,    !- Sunday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Monday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Tuesday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Wednesday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Thursday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Friday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Saturday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- Holiday ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- SummerDesignDay ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- WinterDesignDay ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default,    !- CustomDay1 ScheduleDay Name
    Mixed Water At Faucet Temp - 140F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31,    !- Name
    OfficeLarge INFIL_SCH_PNNL Default,    !- Sunday ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,    !- Monday ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,    !- Friday ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,    !- Saturday ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL Default,    !- Holiday ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL Default,    !- CustomDay1 ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall BLDG_SWH_SCH Default,    !- Sunday ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH Default,    !- Saturday ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH Default,    !- Holiday ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall BLDG_SWH_SCH Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,    !- Sunday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,    !- Saturday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,    !- Holiday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM - occupant standby mode Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default 1,    !- Sunday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day 1,    !- Monday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day 1,    !- Tuesday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day 1,    !- Wednesday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day 1,    !- Thursday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day 1,    !- Friday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default 1,    !- Saturday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default 1,    !- Holiday ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default 1,    !- CustomDay1 ScheduleDay Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall Exterior_lighting_schedule_a Default,    !- Sunday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Default,    !- Monday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Default,    !- Tuesday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Default,    !- Wednesday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Default,    !- Thursday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Default,    !- Friday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Default,    !- Saturday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Default,    !- Holiday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_a Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall Exterior_lighting_schedule_b_2016 Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- Sunday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- Monday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- Tuesday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- Wednesday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- Thursday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- Friday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- Saturday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- Holiday ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,    !- Sunday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,    !- Saturday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,    !- Holiday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM - occupant standby mode Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default 1,    !- Sunday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day 1,    !- Monday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day 1,    !- Tuesday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day 1,    !- Wednesday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day 1,    !- Thursday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day 1,    !- Friday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default 1,    !- Saturday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default 1,    !- Holiday ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default 1,    !- CustomDay1 ScheduleDay Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall HVACOperationSchd Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall HVACOperationSchd Default,    !- Sunday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall HVACOperationSchd Default,    !- Saturday ScheduleDay Name
    OfficeSmall HVACOperationSchd Default,    !- Holiday ScheduleDay Name
    OfficeSmall HVACOperationSchd Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall HVACOperationSchd Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall HVACOperationSchd Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall HVACOperationSchd Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall HVACOperationSchd - adjusted Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall HVACOperationSchd Default 1,    !- Sunday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 1,    !- Monday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 1,    !- Tuesday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 1,    !- Wednesday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 1,    !- Thursday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 1,    !- Friday ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 1,    !- Saturday ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 1,    !- Holiday ScheduleDay Name
    OfficeSmall HVACOperationSchd Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall HVACOperationSchd Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 1,    !- CustomDay1 ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall HVACOperationSchd - adjusted 1 Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall HVACOperationSchd Default 2,    !- Sunday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 2,    !- Monday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 2,    !- Tuesday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 2,    !- Wednesday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 2,    !- Thursday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 2,    !- Friday ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 2,    !- Saturday ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 2,    !- Holiday ScheduleDay Name
    OfficeSmall HVACOperationSchd Summer Design Day 2,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall HVACOperationSchd Winter Design Day 2,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 2,    !- CustomDay1 ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 2;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall HVACOperationSchd - adjusted 2 Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall HVACOperationSchd Default 3,    !- Sunday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 3,    !- Monday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 3,    !- Tuesday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 3,    !- Wednesday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 3,    !- Thursday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 3,    !- Friday ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 3,    !- Saturday ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 3,    !- Holiday ScheduleDay Name
    OfficeSmall HVACOperationSchd Summer Design Day 3,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall HVACOperationSchd Winter Design Day 3,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 3,    !- CustomDay1 ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 3;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall HVACOperationSchd - adjusted 3 Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall HVACOperationSchd Default 4,    !- Sunday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 4,    !- Monday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 4,    !- Tuesday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 4,    !- Wednesday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 4,    !- Thursday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 4,    !- Friday ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 4,    !- Saturday ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 4,    !- Holiday ScheduleDay Name
    OfficeSmall HVACOperationSchd Summer Design Day 4,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall HVACOperationSchd Winter Design Day 4,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 4,    !- CustomDay1 ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 4;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall HVACOperationSchd - adjusted 4 Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall HVACOperationSchd Default 5,    !- Sunday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 5,    !- Monday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 5,    !- Tuesday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 5,    !- Wednesday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 5,    !- Thursday ScheduleDay Name
    OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 5,    !- Friday ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 5,    !- Saturday ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 5,    !- Holiday ScheduleDay Name
    OfficeSmall HVACOperationSchd Summer Design Day 5,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall HVACOperationSchd Winter Design Day 5,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 5,    !- CustomDay1 ScheduleDay Name
    OfficeSmall HVACOperationSchd Default 5;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall INFIL_Door_Opening_SCH Default,    !- Sunday ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Default,    !- Saturday ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Default,    !- Holiday ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall INFIL_Door_Opening_SCH Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall INFIL_QUARTER_ON_SCH Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall INFIL_QUARTER_ON_SCH Default,    !- Sunday ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day,    !- Saturday ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH Default,    !- Holiday ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall INFIL_QUARTER_ON_SCH Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall MinOA_MotorizedDamper_Sched Default,    !- Sunday ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched Default,    !- Saturday ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched Default,    !- Holiday ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall MinOA_MotorizedDamper_Sched Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeSmall_BUSINESS_SCH Week Rule - Jan1-Dec31,    !- Name
    OfficeSmall_BUSINESS_SCH Default,    !- Sunday ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Wkdy Day,    !- Monday ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Wkdy Day,    !- Friday ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Default,    !- Saturday ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Default,    !- Holiday ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Default,    !- CustomDay1 ScheduleDay Name
    OfficeSmall_BUSINESS_SCH Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    PerimeterZN1ZNPSZAC2maxOASch Week Rule - Jan1-Dec31,    !- Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Sunday ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Monday ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Tuesday ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Wednesday ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Thursday ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Friday ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Saturday ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Holiday ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- SummerDesignDay ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- WinterDesignDay ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault,    !- CustomDay1 ScheduleDay Name
    PerimeterZN1ZNPSZAC2maxOASchDefault;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    PerimeterZN2ZNPSZAC3maxOASch Week Rule - Jan1-Dec31,    !- Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Sunday ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Monday ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Tuesday ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Wednesday ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Thursday ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Friday ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Saturday ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Holiday ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- SummerDesignDay ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- WinterDesignDay ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault,    !- CustomDay1 ScheduleDay Name
    PerimeterZN2ZNPSZAC3maxOASchDefault;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    PerimeterZN3ZNPSZAC4maxOASch Week Rule - Jan1-Dec31,    !- Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Sunday ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Monday ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Tuesday ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Wednesday ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Thursday ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Friday ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Saturday ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Holiday ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- SummerDesignDay ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- WinterDesignDay ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault,    !- CustomDay1 ScheduleDay Name
    PerimeterZN3ZNPSZAC4maxOASchDefault;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    PerimeterZN4ZNPSZAC5maxOASch Week Rule - Jan1-Dec31,    !- Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Sunday ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Monday ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Tuesday ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Wednesday ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Thursday ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Friday ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Saturday ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Holiday ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- SummerDesignDay ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- WinterDesignDay ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault,    !- CustomDay1 ScheduleDay Name
    PerimeterZN4ZNPSZAC5maxOASchDefault;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,    !- Name
    Service Water Loop Temp - 140F Default,    !- Sunday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Monday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Tuesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Wednesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Thursday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Friday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Saturday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Holiday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- SummerDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- WinterDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- CustomDay1 ScheduleDay Name
    Service Water Loop Temp - 140F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    OfficeSmall BLDG_OCC_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall ACTIVITY_SCH,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Work Efficiency Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Clothing Schedule,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Air Velocity Schedule,    !- Name
    Velocity,                 !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall BLDG_EQUIP_SCH_2013,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall BLDG_LIGHT_SCH_2013,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Always On,                !- Name
    Fractional,               !- Schedule Type Limits Name
    Always On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    CoreZNZNPSZAC1maxOASch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    CoreZNZNPSZAC1maxOASch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Fraction Latent - 0.05,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Fraction Sensible - 0.2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Mixed Water At Faucet Temp - 140F,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeLarge INFIL_SCH_PNNL,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall BLDG_SWH_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM - occupant standby mode,    !- Name
    Temperature,              !- Schedule Type Limits Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM - occupant standby mode Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall Exterior_lighting_schedule_a,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall Exterior_lighting_schedule_b_2016,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeSmall Exterior_lighting_schedule_b_2016 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM - occupant standby mode,    !- Name
    Temperature,              !- Schedule Type Limits Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM - occupant standby mode Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall HVACOperationSchd,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    OfficeSmall HVACOperationSchd Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall HVACOperationSchd - adjusted,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    OfficeSmall HVACOperationSchd - adjusted Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall HVACOperationSchd - adjusted 1,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    OfficeSmall HVACOperationSchd - adjusted 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall HVACOperationSchd - adjusted 2,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    OfficeSmall HVACOperationSchd - adjusted 2 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall HVACOperationSchd - adjusted 3,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    OfficeSmall HVACOperationSchd - adjusted 3 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall HVACOperationSchd - adjusted 4,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    OfficeSmall HVACOperationSchd - adjusted 4 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall INFIL_Door_Opening_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeSmall INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall INFIL_QUARTER_ON_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeSmall INFIL_QUARTER_ON_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall MinOA_MotorizedDamper_Sched,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeSmall MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeSmall_BUSINESS_SCH,    !- Name
    ,                         !- Schedule Type Limits Name
    OfficeSmall_BUSINESS_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    PerimeterZN1ZNPSZAC2maxOASch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    PerimeterZN1ZNPSZAC2maxOASch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    PerimeterZN2ZNPSZAC3maxOASch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    PerimeterZN2ZNPSZAC3maxOASch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    PerimeterZN3ZNPSZAC4maxOASch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    PerimeterZN3ZNPSZAC4maxOASch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    PerimeterZN4ZNPSZAC5maxOASch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    PerimeterZN4ZNPSZAC5maxOASch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F,    !- Name
    Temperature Schedule Type Limits,    !- Schedule Type Limits Name
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:COMPACT,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

SCHEDULE:COMPACT,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

SCHEDULE:COMPACT,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

SCHEDULE:COMPACT,
    Control type schedule: Always 4,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    Relative humidity setpoint schedule: Always 50.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    50;                       !- Field 4

SCHEDULE:COMPACT,
    Heating Fanger comfort setpoint: Always -0.5,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -0.5;                     !- Field 4

SCHEDULE:COMPACT,
    Cooling Fanger comfort setpoint: Always  0.1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1;                      !- Field 4

SCHEDULE:COMPACT,
    Zone CO2 setpoint: Always 900ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    900;                      !- Field 4

SCHEDULE:COMPACT,
    Min CO2 concentration: Always 600ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    600;                      !- Field 4

SCHEDULE:COMPACT,
    Generic contaminant setpoint: Always 0.5ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.5;                      !- Field 4

SCHEDULE:COMPACT,
    Air distribution effectiveness (always 1),    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

SCHEDULE:COMPACT,
    VRF Heating Cooling (Northern Hemisphere),    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 Sep,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

SCHEDULE:COMPACT,
    Vent_SP_temp,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Core_ZN_ZN,      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Core_ZN_ZN,      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Perimeter_ZN_1_ZN,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Perimeter_ZN_1_ZN,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Perimeter_ZN_2_ZN,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Perimeter_ZN_2_ZN,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Perimeter_ZN_3_ZN,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Perimeter_ZN_3_ZN,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_Perimeter_ZN_4_ZN,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_Perimeter_ZN_4_ZN,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Constant,
    Always On Discrete,       !- Name
    Always On Discrete Limits,    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumSmooth,             !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    25mm Stucco,              !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.719999999999999,        !- Conductivity
    1855.99999999999,         !- Density
    839.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    5/8 in. Gypsum Board,     !- Name
    MediumSmooth,             !- Roughness
    0.0159,                   !- Thickness
    0.159999999999999,        !- Conductivity
    799.999999999999,         !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    5/8 in. Plywood,          !- Name
    Smooth,                   !- Roughness
    0.0159,                   !- Thickness
    0.12,                     !- Conductivity
    543.999999999999,         !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    8 in. Concrete Block Basement Wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1841.99999999999,         !- Density
    911.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    8 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Asphalt Shingles,         !- Name
    VeryRough,                !- Roughness
    0.0032,                   !- Thickness
    0.04,                     !- Conductivity
    1120,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842,                     !- Density
    912,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD 1,        !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    2.88291975297193,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,       !- Name
    Smooth,                   !- Roughness
    0.216479986995276,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.54,    !- Name
    Smooth,                   !- Roughness
    0.0945032650887796,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.85,    !- Name
    Smooth,                   !- Roughness
    0.326262145437155,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-2.38,    !- Name
    Smooth,                   !- Roughness
    0.418403710587156,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-35.4,    !- Name
    Smooth,                   !- Roughness
    6.23478649910089,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-35.4 1,    !- Name
    Smooth,                   !- Roughness
    6.23478649910089,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-9.06,    !- Name
    Smooth,                   !- Roughness
    1.59504467488221,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    U 0.5 SHGC 0.23 Simple Glazing U-0.5 SHGC 0.23,    !- Name
    2.83913167055674,         !- UFactor
    0.23;                     !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    U 0.5 SHGC 0.23 Simple Glazing U-0.5 SHGC 0.23 1,    !- Name
    2.83913167055674,         !- UFactor
    0.23;                     !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    U 0.5 SHGC 0.23 Simple Glazing U-0.5 SHGC 0.23 2,    !- Name
    2.83913167055674,         !- UFactor
    0.23;                     !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    U 0.7 SHGC 0.3 Simple Glazing U-0.7 SHGC 0.3,    !- Name
    3.97478433877944,         !- UFactor
    0.3;                      !- Solar Heat Gain Coefficient

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    Typical Attic Soffit,     !- Name
    5/8 in. Plywood;          !- Outside Layer

Construction,
    Typical Insulated Basement Mass Wall,    !- Name
    8 in. Concrete Block Basement Wall;    !- Outside Layer

Construction,
    Typical Insulated Carpeted 8in Slab Floor,    !- Name
    8 in. Normalweight Concrete Floor,    !- Outside Layer
    Typical Carpet Pad;       !- Layer 2

Construction,
    Typical Insulated Exterior Mass Floor R-3.11,    !- Name
    Typical Insulation R-0.54,    !- Outside Layer
    4 in. Normalweight Concrete Floor,    !- Layer 2
    Typical Carpet Pad;       !- Layer 3

Construction,
    Typical Insulated Metal Door R-2.7,    !- Name
    F08 Metal surface,        !- Outside Layer
    Typical Insulation R-1.85;    !- Layer 2

Construction,
    Typical Insulated Wood Framed Exterior Wall R-11.24,    !- Name
    25mm Stucco,              !- Outside Layer
    5/8 in. Gypsum Board,     !- Layer 2
    Typical Insulation R-9.06,    !- Layer 3
    5/8 in. Gypsum Board;     !- Layer 4

Construction,
    Typical Interior Ceiling,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor;    !- Layer 2

Construction,
    Typical Interior Door,    !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Typical Interior Floor,    !- Name
    100mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Typical Interior Partition,    !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Typical Interior Wall,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

Construction,
    Typical Interior Window,    !- Name
    Clear 3mm;                !- Outside Layer

Construction,
    Typical Overhead Door R-3.23,    !- Name
    Typical Insulation R-2.38;    !- Outside Layer

Construction,
    Typical Uninsulated Wood Joist Attic Roof,    !- Name
    Asphalt Shingles,         !- Outside Layer
    5/8 in. Plywood;          !- Layer 2

Construction,
    Typical Wood Joist Attic Floor R-37.04,    !- Name
    5/8 in. Gypsum Board,     !- Outside Layer
    Typical Insulation R-35.4;    !- Layer 2

Construction,
    Typical Wood Joist Attic Floor R-37.04 1,    !- Name
    5/8 in. Gypsum Board,     !- Outside Layer
    Typical Insulation R-35.4 1;    !- Layer 2

Construction,
    Typical Wood Joist Attic Floor R-37.04 1 Reversed,    !- Name
    Typical Insulation R-35.4 1,    !- Outside Layer
    5/8 in. Gypsum Board;     !- Layer 2

Construction,
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Name
    U 0.5 SHGC 0.23 Simple Glazing U-0.5 SHGC 0.23;    !- Outside Layer

Construction,
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23 1,    !- Name
    U 0.5 SHGC 0.23 Simple Glazing U-0.5 SHGC 0.23 1;    !- Outside Layer

Construction,
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23 2,    !- Name
    U 0.5 SHGC 0.23 Simple Glazing U-0.5 SHGC 0.23 2;    !- Outside Layer

Construction,
    U 0.7 SHGC 0.3 Simple Glazing Skylight U-0.7 SHGC 0.3,    !- Name
    U 0.7 SHGC 0.3 Simple Glazing U-0.7 SHGC 0.3;    !- Outside Layer

Construction:FfactorGroundFloor,
    Foundation F 126 Perim 0 Area 14966,    !- Name
    1.26343630645112,         !- FFactor
    149.6574,                 !- Area
    0;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Foundation F 126 Perim 1846 Area 673,    !- Name
    1.26343630645112,         !- FFactor
    67.3,                     !- Area
    18.46;                    !- PerimeterExposed

Construction:FfactorGroundFloor,
    Foundation F 126 Perim 2769 Area 11345,    !- Name
    1.26343630645112,         !- FFactor
    113.45,                   !- Area
    27.69;                    !- PerimeterExposed

Construction:AirBoundary,
    Construction Air Boundary 1,    !- Name
    None,                     !- Air Exchange Method
    0,                        !- Simple Mixing Air Changes per Hour
    ;                         !- Simple Mixing Schedule Name

Construction:AirBoundary,
    Construction Air Boundary 2,    !- Name
    None,                     !- Air Exchange Method
    0,                        !- Simple Mixing Air Changes per Hour
    ;                         !- Simple Mixing Schedule Name

Construction:AirBoundary,
    Construction Air Boundary 3,    !- Name
    None,                     !- Air Exchange Method
    0,                        !- Simple Mixing Air Changes per Hour
    ;                         !- Simple Mixing Schedule Name

Construction:AirBoundary,
    Construction Air Boundary 4,    !- Name
    None,                     !- Air Exchange Method
    0,                        !- Simple Mixing Air Changes per Hour
    ;                         !- Simple Mixing Schedule Name

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Space,
    Attic,                    !- Name
    Attic ZN,                 !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Office Attic;             !- Space Type

Space,
    Core_ZN,                  !- Name
    Core_ZN ZN,               !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Office WholeBuilding - Sm Office;    !- Space Type

Space,
    Perimeter_ZN_1,           !- Name
    Perimeter_ZN_1 ZN,        !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Office WholeBuilding - Sm Office;    !- Space Type

Space,
    Perimeter_ZN_2,           !- Name
    Perimeter_ZN_2 ZN,        !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Office WholeBuilding - Sm Office;    !- Space Type

Space,
    Perimeter_ZN_3,           !- Name
    Perimeter_ZN_3 ZN,        !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Office WholeBuilding - Sm Office;    !- Space Type

Space,
    Perimeter_ZN_4,           !- Name
    Perimeter_ZN_4 ZN,        !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Office WholeBuilding - Sm Office;    !- Space Type

SpaceList,
    Office Attic,             !- Name
    Attic;                    !- Space 1 Name

SpaceList,
    Office WholeBuilding - Sm Office,    !- Name
    Perimeter_ZN_1,           !- Space 1 Name
    Perimeter_ZN_2,           !- Space 2 Name
    Perimeter_ZN_3,           !- Space 3 Name
    Perimeter_ZN_4,           !- Space 4 Name
    Core_ZN;                  !- Space 5 Name

Zone,
    Attic ZN,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Core_ZN ZN,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Perimeter_ZN_1 ZN,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Perimeter_ZN_2 ZN,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Perimeter_ZN_3 ZN,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Perimeter_ZN_4 ZN,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Attic_floor_core,         !- Name
    Floor,                    !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1,    !- Construction Name
    Attic ZN,                 !- Zone Name
    Attic,                    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_ceiling,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_floor_perimeter_east,    !- Name
    Floor,                    !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1,    !- Construction Name
    Attic ZN,                 !- Zone Name
    Attic,                    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_2_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_floor_perimeter_north,    !- Name
    Floor,                    !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1,    !- Construction Name
    Attic ZN,                 !- Zone Name
    Attic,                    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_3_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_floor_perimeter_south,    !- Name
    Floor,                    !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1,    !- Construction Name
    Attic ZN,                 !- Zone Name
    Attic,                    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_1_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_floor_perimeter_west,    !- Name
    Floor,                    !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1,    !- Construction Name
    Attic ZN,                 !- Zone Name
    Attic,                    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_4_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_roof_east,          !- Name
    Roof,                     !- Surface Type
    Typical Uninsulated Wood Joist Attic Roof,    !- Construction Name
    Attic ZN,                 !- Zone Name
    Attic,                    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.46,                    !- Vertex 1 Xcoordinate
    9.23,                     !- Vertex 1 Ycoordinate
    6.33,                     !- Vertex 1 Zcoordinate
    28.29,                    !- Vertex 2 Xcoordinate
    -0.6,                     !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    28.29,                    !- Vertex 3 Xcoordinate
    19.06,                    !- Vertex 3 Ycoordinate
    3.05;                     !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Attic_roof_north,         !- Name
    Roof,                     !- Surface Type
    Typical Uninsulated Wood Joist Attic Roof,    !- Construction Name
    Attic ZN,                 !- Zone Name
    Attic,                    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.46,                    !- Vertex 1 Xcoordinate
    9.23,                     !- Vertex 1 Ycoordinate
    6.33,                     !- Vertex 1 Zcoordinate
    28.29,                    !- Vertex 2 Xcoordinate
    19.06,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    -0.6,                     !- Vertex 3 Xcoordinate
    19.06,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    9.23,                     !- Vertex 4 Xcoordinate
    9.23,                     !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_roof_south,         !- Name
    Roof,                     !- Surface Type
    Typical Uninsulated Wood Joist Attic Roof,    !- Construction Name
    Attic ZN,                 !- Zone Name
    Attic,                    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.23,                     !- Vertex 1 Xcoordinate
    9.23,                     !- Vertex 1 Ycoordinate
    6.33,                     !- Vertex 1 Zcoordinate
    -0.6,                     !- Vertex 2 Xcoordinate
    -0.6,                     !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    28.29,                    !- Vertex 3 Xcoordinate
    -0.6,                     !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    18.46,                    !- Vertex 4 Xcoordinate
    9.23,                     !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_roof_west,          !- Name
    Roof,                     !- Surface Type
    Typical Uninsulated Wood Joist Attic Roof,    !- Construction Name
    Attic ZN,                 !- Zone Name
    Attic,                    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.23,                     !- Vertex 1 Xcoordinate
    9.23,                     !- Vertex 1 Ycoordinate
    6.33,                     !- Vertex 1 Zcoordinate
    -0.6,                     !- Vertex 2 Xcoordinate
    19.06,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    -0.6,                     !- Vertex 3 Xcoordinate
    -0.6,                     !- Vertex 3 Ycoordinate
    3.05;                     !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Attic_soffit_east,        !- Name
    Floor,                    !- Surface Type
    Typical Attic Soffit,     !- Construction Name
    Attic ZN,                 !- Zone Name
    Attic,                    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.29,                    !- Vertex 1 Xcoordinate
    19.06,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    28.29,                    !- Vertex 2 Xcoordinate
    -0.6,                     !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_soffit_north,       !- Name
    Floor,                    !- Surface Type
    Typical Attic Soffit,     !- Construction Name
    Attic ZN,                 !- Zone Name
    Attic,                    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.29,                    !- Vertex 1 Xcoordinate
    19.06,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    -0.6,                     !- Vertex 4 Xcoordinate
    19.06,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_soffit_south,       !- Name
    Floor,                    !- Surface Type
    Typical Attic Soffit,     !- Construction Name
    Attic ZN,                 !- Zone Name
    Attic,                    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    28.29,                    !- Vertex 2 Xcoordinate
    -0.6,                     !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    -0.6,                     !- Vertex 3 Xcoordinate
    -0.6,                     !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_soffit_west,        !- Name
    Floor,                    !- Surface Type
    Typical Attic Soffit,     !- Construction Name
    Attic ZN,                 !- Zone Name
    Attic,                    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.6,                     !- Vertex 1 Xcoordinate
    19.06,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    -0.6,                     !- Vertex 4 Xcoordinate
    -0.6,                     !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_ceiling,          !- Name
    Ceiling,                  !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1 Reversed,    !- Construction Name
    Core_ZN ZN,               !- Zone Name
    Core_ZN,                  !- Space Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_core,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_floor,            !- Name
    Floor,                    !- Surface Type
    Foundation F 126 Perim 0 Area 14966,    !- Construction Name
    Core_ZN ZN,               !- Zone Name
    Core_ZN,                  !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_wall_east,        !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Core_ZN ZN,               !- Zone Name
    Core_ZN,                  !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_2_wall_west,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_wall_north,       !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Core_ZN ZN,               !- Zone Name
    Core_ZN,                  !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_3_wall_south,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_wall_south,       !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Core_ZN ZN,               !- Zone Name
    Core_ZN,                  !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_1_wall_north,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_wall_west,        !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Core_ZN ZN,               !- Zone Name
    Core_ZN,                  !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_4_wall_east,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1 Reversed,    !- Construction Name
    Perimeter_ZN_1 ZN,        !- Zone Name
    Perimeter_ZN_1,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_perimeter_south,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_floor,     !- Name
    Floor,                    !- Surface Type
    Foundation F 126 Perim 2769 Area 11345,    !- Construction Name
    Perimeter_ZN_1 ZN,        !- Zone Name
    Perimeter_ZN_1,           !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_east,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_1 ZN,        !- Zone Name
    Perimeter_ZN_1,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_2_wall_south,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_north,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_1 ZN,        !- Zone Name
    Perimeter_ZN_1,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_wall_south,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_south,    !- Name
    Wall,                     !- Surface Type
    Typical Insulated Wood Framed Exterior Wall R-11.24,    !- Construction Name
    Perimeter_ZN_1 ZN,        !- Zone Name
    Perimeter_ZN_1,           !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_west,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_1 ZN,        !- Zone Name
    Perimeter_ZN_1,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_4_wall_south,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1 Reversed,    !- Construction Name
    Perimeter_ZN_2 ZN,        !- Zone Name
    Perimeter_ZN_2,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_perimeter_east,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_floor,     !- Name
    Floor,                    !- Surface Type
    Foundation F 126 Perim 1846 Area 673,    !- Construction Name
    Perimeter_ZN_2 ZN,        !- Zone Name
    Perimeter_ZN_2,           !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_east,    !- Name
    Wall,                     !- Surface Type
    Typical Insulated Wood Framed Exterior Wall R-11.24,    !- Construction Name
    Perimeter_ZN_2 ZN,        !- Zone Name
    Perimeter_ZN_2,           !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_north,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_2 ZN,        !- Zone Name
    Perimeter_ZN_2,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_3_wall_east,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_south,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_2 ZN,        !- Zone Name
    Perimeter_ZN_2,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_1_wall_east,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_west,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_2 ZN,        !- Zone Name
    Perimeter_ZN_2,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_wall_east,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1 Reversed,    !- Construction Name
    Perimeter_ZN_3 ZN,        !- Zone Name
    Perimeter_ZN_3,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_perimeter_north,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_floor,     !- Name
    Floor,                    !- Surface Type
    Foundation F 126 Perim 2769 Area 11345,    !- Construction Name
    Perimeter_ZN_3 ZN,        !- Zone Name
    Perimeter_ZN_3,           !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_east,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_3 ZN,        !- Zone Name
    Perimeter_ZN_3,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_2_wall_north,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_north,    !- Name
    Wall,                     !- Surface Type
    Typical Insulated Wood Framed Exterior Wall R-11.24,    !- Construction Name
    Perimeter_ZN_3 ZN,        !- Zone Name
    Perimeter_ZN_3,           !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_south,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_3 ZN,        !- Zone Name
    Perimeter_ZN_3,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_wall_north,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_west,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_3 ZN,        !- Zone Name
    Perimeter_ZN_3,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_4_wall_north,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Wood Joist Attic Floor R-37.04 1 Reversed,    !- Construction Name
    Perimeter_ZN_4 ZN,        !- Zone Name
    Perimeter_ZN_4,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_perimeter_west,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_floor,     !- Name
    Floor,                    !- Surface Type
    Foundation F 126 Perim 1846 Area 673,    !- Construction Name
    Perimeter_ZN_4 ZN,        !- Zone Name
    Perimeter_ZN_4,           !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_east,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_4 ZN,        !- Zone Name
    Perimeter_ZN_4,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_wall_west,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_north,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_4 ZN,        !- Zone Name
    Perimeter_ZN_4,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_3_wall_west,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_south,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Perimeter_ZN_4 ZN,        !- Zone Name
    Perimeter_ZN_4,           !- Space Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_1_wall_west,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_west,    !- Name
    Wall,                     !- Surface Type
    Typical Insulated Wood Framed Exterior Wall R-11.24,    !- Construction Name
    Perimeter_ZN_4 ZN,        !- Zone Name
    Perimeter_ZN_4,           !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_door,    !- Name
    GlassDoor,                !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23 2,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    12.93,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.134,                    !- Vertex 1 Zcoordinate
    12.93,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.76,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.76,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.134;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_1,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    1.39,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    1.39,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    3.22,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    3.22,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_2,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    6.01,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    6.01,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    7.84,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    7.84,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_3,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    10.62,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    10.62,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    12.45,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    12.45,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_4,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    17.07,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    17.07,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_5,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    19.85,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    19.85,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    21.68,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    21.68,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_6,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    24.47,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    24.47,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    26.3,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    26.3,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_1,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_2_wall_east,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    1.39,                     !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    1.39,                     !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    3.22,                     !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    3.22,                     !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_2,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_2_wall_east,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    6.01,                     !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    6.01,                     !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    7.84,                     !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    7.84,                     !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_3,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_2_wall_east,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    10.62,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    10.62,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    12.45,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    12.45,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_4,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_2_wall_east,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    15.24,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    15.24,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    17.07,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    17.07,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Door1,    !- Name
    Door,                     !- Surface Type
    Typical Insulated Metal Door R-2.7,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    14.911800279714,          !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    14.911800279714,          !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.997400279714,          !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.997400279714,          !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Door2,    !- Name
    Door,                     !- Surface Type
    Typical Insulated Metal Door R-2.7,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    19.131920148775,          !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    19.131920148775,          !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.217520148775,          !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.217520148775,          !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_1,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    26.3,                     !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    26.3,                     !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    24.47,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    24.47,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_2,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    21.68,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    21.68,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    19.85,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    19.85,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_3,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    17.07,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    17.07,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_4,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    12.45,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    12.45,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    10.62,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    10.62,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_5,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    7.84,                     !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    7.84,                     !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    6.01,                     !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    6.01,                     !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_6,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    3.22,                     !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    3.22,                     !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    1.39,                     !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    1.39,                     !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_1,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_4_wall_west,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    17.07,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    17.07,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.24,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.24,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_2,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_4_wall_west,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.45,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.45,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.62,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.62,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_3,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_4_wall_west,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.84,                     !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.84,                     !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.01,                     !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.01,                     !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_4,    !- Name
    Window,                   !- Surface Type
    U 0.5 SHGC 0.23 Simple Glazing Window U-0.5 SHGC 0.23,    !- Construction Name
    Perimeter_ZN_4_wall_west,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.22,                     !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.22,                     !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.39,                     !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.39,                     !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

InternalMass,
    Attic Mass,               !- Name
    InteriorFurnishings,      !- Construction Name
    Attic ZN,                 !- Zone or ZoneList Name
    Attic,                    !- Space or SpaceList Name
    1135.9548;                !- Surface Area

InternalMass,
    Core_ZN Mass,             !- Name
    InteriorFurnishings,      !- Construction Name
    Core_ZN ZN,               !- Zone or ZoneList Name
    Core_ZN,                  !- Space or SpaceList Name
    299.3148;                 !- Surface Area

InternalMass,
    Perimeter_ZN_1 Mass,      !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_1 ZN,        !- Zone or ZoneList Name
    Perimeter_ZN_1,           !- Space or SpaceList Name
    226.9;                    !- Surface Area

InternalMass,
    Perimeter_ZN_2 Mass,      !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_2 ZN,        !- Zone or ZoneList Name
    Perimeter_ZN_2,           !- Space or SpaceList Name
    134.6;                    !- Surface Area

InternalMass,
    Perimeter_ZN_3 Mass,      !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_3 ZN,        !- Zone or ZoneList Name
    Perimeter_ZN_3,           !- Space or SpaceList Name
    226.9;                    !- Surface Area

InternalMass,
    Perimeter_ZN_4 Mass,      !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_4 ZN,        !- Zone or ZoneList Name
    Perimeter_ZN_4,           !- Space or SpaceList Name
    134.6;                    !- Surface Area

PEOPLE,
    Office WholeBuilding - Sm Office People,    !- Name
    Office WholeBuilding - Sm Office,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_OCC_SCH,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0602778983335744,       !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    OfficeSmall ACTIVITY_SCH,    !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work Efficiency Schedule,    !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,        !- Clothing Insulation Schedule Name
    Air Velocity Schedule,    !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251,         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

Lights,
    Core_ZN-Office WholeBuilding - Sm Office Lights,    !- Name
    Core_ZN,                  !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_LIGHT_SCH_2013,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.88890266669422,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Perimeter_ZN_1-Office WholeBuilding - Sm Office Lights,    !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_LIGHT_SCH_2013,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.88890266669422,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Perimeter_ZN_2-Office WholeBuilding - Sm Office Lights,    !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_LIGHT_SCH_2013,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.88890266669422,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Perimeter_ZN_3-Office WholeBuilding - Sm Office Lights,    !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_LIGHT_SCH_2013,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.88890266669422,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Perimeter_ZN_4-Office WholeBuilding - Sm Office Lights,    !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_LIGHT_SCH_2013,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.88890266669422,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Office WholeBuilding - Sm Office Elec Equip,    !- Name
    Office WholeBuilding - Sm Office,    !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_EQUIP_SCH_2013,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.78126356252712,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

Daylighting:Controls,
    Perimeter_ZN_1 ZN DaylightingControls,    !- Name
    Perimeter_ZN_1 ZN,        !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_ZN_1 Daylt Sensor 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_ZN_1 Daylt Sensor 1,    !- Daylighting Reference Point 1 Name
    0.218,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_ZN_1 Daylt Sensor 2,    !- Daylighting Reference Point 2 Name
    0.056,                    !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_ZN_2 ZN DaylightingControls,    !- Name
    Perimeter_ZN_2 ZN,        !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_ZN_2 Daylt Sensor 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_ZN_2 Daylt Sensor 1,    !- Daylighting Reference Point 1 Name
    0.231,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_ZN_2 Daylt Sensor 2,    !- Daylighting Reference Point 2 Name
    0.051,                    !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_ZN_3 ZN DaylightingControls,    !- Name
    Perimeter_ZN_3 ZN,        !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_ZN_3 Daylt Sensor 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_ZN_3 Daylt Sensor 1,    !- Daylighting Reference Point 1 Name
    0.215,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_ZN_3 Daylt Sensor 2,    !- Daylighting Reference Point 2 Name
    0.056,                    !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_ZN_4 ZN DaylightingControls,    !- Name
    Perimeter_ZN_4 ZN,        !- Zone or Space Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_ZN_4 Daylt Sensor 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_ZN_4 Daylt Sensor 1,    !- Daylighting Reference Point 1 Name
    0.231,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_ZN_4 Daylt Sensor 2,    !- Daylighting Reference Point 2 Name
    0.051,                    !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:ReferencePoint,
    Perimeter_ZN_1 Daylt Sensor 1,    !- Name
    Perimeter_ZN_1 ZN,        !- Zone or Space Name
    2.305,                    !- XCoordinate of Reference Point
    1.59984,                  !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_ZN_1 Daylt Sensor 2,    !- Name
    Perimeter_ZN_1 ZN,        !- Zone or Space Name
    2.305,                    !- XCoordinate of Reference Point
    3.22392,                  !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_ZN_2 Daylt Sensor 1,    !- Name
    Perimeter_ZN_2 ZN,        !- Zone or Space Name
    26.09016,                 !- XCoordinate of Reference Point
    2.305,                    !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_ZN_2 Daylt Sensor 2,    !- Name
    Perimeter_ZN_2 ZN,        !- Zone or Space Name
    24.46608,                 !- XCoordinate of Reference Point
    2.305,                    !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_ZN_3 Daylt Sensor 1,    !- Name
    Perimeter_ZN_3 ZN,        !- Zone or Space Name
    25.385,                   !- XCoordinate of Reference Point
    16.86016,                 !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_ZN_3 Daylt Sensor 2,    !- Name
    Perimeter_ZN_3 ZN,        !- Zone or Space Name
    25.385,                   !- XCoordinate of Reference Point
    15.23608,                 !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_ZN_4 Daylt Sensor 1,    !- Name
    Perimeter_ZN_4 ZN,        !- Zone or Space Name
    1.59984,                  !- XCoordinate of Reference Point
    16.155,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_ZN_4 Daylt Sensor 2,    !- Name
    Perimeter_ZN_4 ZN,        !- Zone or Space Name
    3.22392,                  !- XCoordinate of Reference Point
    16.155,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

ZoneInfiltration:DesignFlowRate,
    attic Infiltration,       !- Name
    Attic,                    !- Zone or ZoneList or Space or SpaceList Name
    Always On,                !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.2001,                   !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    entry door Infiltration,    !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.129785425,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_1 Infiltration,    !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695733896,          !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_2 Infiltration,    !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695733896,          !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_3 Infiltration,    !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695733896,          !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_4 Infiltration,    !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0.0005695733896,          !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

Exterior:Lights,
    NonDimming Exterior Lights Def,    !- Name
    OfficeSmall Exterior_lighting_schedule_a,    !- Schedule Name
    50.7,                     !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Occ Sensing Exterior Lights Def,    !- Name
    OfficeSmall Exterior_lighting_schedule_b_2016,    !- Schedule Name
    560.6344,                 !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

DESIGNSPECIFICATION:OUTDOORAIR,
    Core_ZN ZN Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Perimeter_ZN_1 ZN Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Perimeter_ZN_2 ZN Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Perimeter_ZN_3 ZN Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    Perimeter_ZN_4 ZN Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Core_ZN ZN Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Perimeter_ZN_1 ZN Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Perimeter_ZN_2 ZN Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Perimeter_ZN_3 ZN Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    Perimeter_ZN_4 ZN Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

Sizing:Parameters,
    1.2,                      !- Heating Sizing Factor
    1.2,                      !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

SIZING:ZONE,
    Core_ZN ZN,               !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Core_ZN ZN Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Core_ZN ZN Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Perimeter_ZN_1 ZN,        !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Perimeter_ZN_1 ZN Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Perimeter_ZN_1 ZN Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Perimeter_ZN_2 ZN,        !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Perimeter_ZN_2 ZN Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Perimeter_ZN_2 ZN Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Perimeter_ZN_3 ZN,        !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Perimeter_ZN_3 ZN Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Perimeter_ZN_3 ZN Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:ZONE,
    Perimeter_ZN_4 ZN,        !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    Perimeter_ZN_4 ZN Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Perimeter_ZN_4 ZN Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

ZONECONTROL:THERMOSTAT,
    Core_ZN ZN Thermostat,    !- Name
    Core_ZN ZN,               !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Core_ZN ZN Dual SP,       !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Perimeter_ZN_1 ZN Thermostat,    !- Name
    Perimeter_ZN_1 ZN,        !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_ZN_1 ZN Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Perimeter_ZN_2 ZN Thermostat,    !- Name
    Perimeter_ZN_2 ZN,        !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_ZN_2 ZN Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Perimeter_ZN_3 ZN Thermostat,    !- Name
    Perimeter_ZN_3 ZN,        !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_ZN_3 ZN Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Perimeter_ZN_4 ZN Thermostat,    !- Name
    Perimeter_ZN_4 ZN,        !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_ZN_4 ZN Dual SP,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    Core_ZN ZN Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    Perimeter_ZN_1 ZN Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    Perimeter_ZN_2 ZN Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    Perimeter_ZN_3 ZN Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    Perimeter_ZN_4 ZN Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

THERMOSTATSETPOINT:DUALSETPOINT,
    Core_ZN ZN Dual SP,       !- Name
    AHST_Sch_Core_ZN_ZN,      !- Heating Setpoint Temperature Schedule Name
    ACST_Sch_Core_ZN_ZN;      !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    Perimeter_ZN_1 ZN Dual SP,    !- Name
    AHST_Sch_Perimeter_ZN_1_ZN,    !- Heating Setpoint Temperature Schedule Name
    ACST_Sch_Perimeter_ZN_1_ZN;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    Perimeter_ZN_2 ZN Dual SP,    !- Name
    AHST_Sch_Perimeter_ZN_2_ZN,    !- Heating Setpoint Temperature Schedule Name
    ACST_Sch_Perimeter_ZN_2_ZN;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    Perimeter_ZN_3 ZN Dual SP,    !- Name
    AHST_Sch_Perimeter_ZN_3_ZN,    !- Heating Setpoint Temperature Schedule Name
    ACST_Sch_Perimeter_ZN_3_ZN;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    Perimeter_ZN_4 ZN Dual SP,    !- Name
    AHST_Sch_Perimeter_ZN_4_ZN,    !- Heating Setpoint Temperature Schedule Name
    ACST_Sch_Perimeter_ZN_4_ZN;    !- Cooling Setpoint Temperature Schedule Name

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Core_ZN ZN VRF Indoor Unit,    !- Zone Terminal Unit Name
    On 24/7,                  !- Terminal Unit Availability Schedule
    Core_ZN ZN VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    Core_ZN ZN VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Core_ZN ZN VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Core_ZN ZN VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Core_ZN ZN VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Perimeter_ZN_1 ZN VRF Indoor Unit,    !- Zone Terminal Unit Name
    On 24/7,                  !- Terminal Unit Availability Schedule
    Perimeter_ZN_1 ZN VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    Perimeter_ZN_1 ZN VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Perimeter_ZN_1 ZN VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Perimeter_ZN_1 ZN VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Perimeter_ZN_1 ZN VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Perimeter_ZN_2 ZN VRF Indoor Unit,    !- Zone Terminal Unit Name
    On 24/7,                  !- Terminal Unit Availability Schedule
    Perimeter_ZN_2 ZN VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    Perimeter_ZN_2 ZN VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Perimeter_ZN_2 ZN VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Perimeter_ZN_2 ZN VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Perimeter_ZN_2 ZN VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Perimeter_ZN_3 ZN VRF Indoor Unit,    !- Zone Terminal Unit Name
    On 24/7,                  !- Terminal Unit Availability Schedule
    Perimeter_ZN_3 ZN VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    Perimeter_ZN_3 ZN VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Perimeter_ZN_3 ZN VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Perimeter_ZN_3 ZN VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Perimeter_ZN_3 ZN VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Perimeter_ZN_4 ZN VRF Indoor Unit,    !- Zone Terminal Unit Name
    On 24/7,                  !- Terminal Unit Availability Schedule
    Perimeter_ZN_4 ZN VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    Perimeter_ZN_4 ZN VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Perimeter_ZN_4 ZN VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Perimeter_ZN_4 ZN VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Perimeter_ZN_4 ZN VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:EQUIPMENTLIST,
    Core_ZN ZN Equipment,     !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Core_ZN ZN VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTLIST,
    Perimeter_ZN_1 ZN Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Perimeter_ZN_1 ZN VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTLIST,
    Perimeter_ZN_2 ZN Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Perimeter_ZN_2 ZN VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTLIST,
    Perimeter_ZN_3 ZN Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Perimeter_ZN_3 ZN VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTLIST,
    Perimeter_ZN_4 ZN Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Perimeter_ZN_4 ZN VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Core_ZN ZN,               !- Zone Name
    Core_ZN ZN Equipment,     !- Zone Conditioning Equipment List Name
    Core_ZN ZN Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Core_ZN ZN Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Core_ZN ZN Zone Air Node,    !- Zone Air Node Name
    Core_ZN ZN Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Perimeter_ZN_1 ZN,        !- Zone Name
    Perimeter_ZN_1 ZN Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_ZN_1 ZN Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Perimeter_ZN_1 ZN Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_1 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_ZN_1 ZN Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Perimeter_ZN_2 ZN,        !- Zone Name
    Perimeter_ZN_2 ZN Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_ZN_2 ZN Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Perimeter_ZN_2 ZN Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_2 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_ZN_2 ZN Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Perimeter_ZN_3 ZN,        !- Zone Name
    Perimeter_ZN_3 ZN Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_ZN_3 ZN Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Perimeter_ZN_3 ZN Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_3 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_ZN_3 ZN Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Perimeter_ZN_4 ZN,        !- Zone Name
    Perimeter_ZN_4 ZN Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_ZN_4 ZN Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Perimeter_ZN_4 ZN Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_4 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_ZN_4 ZN Return Outlet;    !- Zone Return Air Node or NodeList Name

FAN:CONSTANTVOLUME,
    Core_ZN ZN VRF Indoor Unit Supply Fan,    !- Name
    On 24/7,                  !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Core_ZN ZN VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    Core_ZN ZN VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Perimeter_ZN_1 ZN VRF Indoor Unit Supply Fan,    !- Name
    On 24/7,                  !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Perimeter_ZN_1 ZN VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    Perimeter_ZN_1 ZN VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Perimeter_ZN_2 ZN VRF Indoor Unit Supply Fan,    !- Name
    On 24/7,                  !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Perimeter_ZN_2 ZN VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    Perimeter_ZN_2 ZN VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Perimeter_ZN_3 ZN VRF Indoor Unit Supply Fan,    !- Name
    On 24/7,                  !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Perimeter_ZN_3 ZN VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    Perimeter_ZN_3 ZN VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Perimeter_ZN_4 ZN VRF Indoor Unit Supply Fan,    !- Name
    On 24/7,                  !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Perimeter_ZN_4 ZN VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    Perimeter_ZN_4 ZN VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Core_ZN ZN VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Core_ZN ZN VRF Indoor Unit Return,    !- Coil Air Inlet Node
    Core_ZN ZN VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Perimeter_ZN_1 ZN VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Perimeter_ZN_1 ZN VRF Indoor Unit Return,    !- Coil Air Inlet Node
    Perimeter_ZN_1 ZN VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Perimeter_ZN_2 ZN VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Perimeter_ZN_2 ZN VRF Indoor Unit Return,    !- Coil Air Inlet Node
    Perimeter_ZN_2 ZN VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Perimeter_ZN_3 ZN VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Perimeter_ZN_3 ZN VRF Indoor Unit Return,    !- Coil Air Inlet Node
    Perimeter_ZN_3 ZN VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Perimeter_ZN_4 ZN VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Perimeter_ZN_4 ZN VRF Indoor Unit Return,    !- Coil Air Inlet Node
    Perimeter_ZN_4 ZN VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Core_ZN ZN VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    Core_ZN ZN VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    Core_ZN ZN VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Perimeter_ZN_1 ZN VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    Perimeter_ZN_1 ZN VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    Perimeter_ZN_1 ZN VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Perimeter_ZN_2 ZN VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    Perimeter_ZN_2 ZN VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    Perimeter_ZN_2 ZN VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Perimeter_ZN_3 ZN VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    Perimeter_ZN_3 ZN VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    Perimeter_ZN_3 ZN VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Perimeter_ZN_4 ZN VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    Perimeter_ZN_4 ZN VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    Perimeter_ZN_4 ZN VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_Core_ZN ZN,    !- Heat Pump Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    2,                        !- Gross Rated Cooling COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    80,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    2.1,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    80,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_Core_ZN ZN Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_Core_ZN ZN Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -5.99,                    !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    80,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_Perimeter_ZN_1 ZN,    !- Heat Pump Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    2,                        !- Gross Rated Cooling COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    80,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    2.1,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    80,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_Perimeter_ZN_1 ZN Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_Perimeter_ZN_1 ZN Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -5.99,                    !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    80,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_Perimeter_ZN_2 ZN,    !- Heat Pump Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    2,                        !- Gross Rated Cooling COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    80,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    2.1,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    80,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_Perimeter_ZN_2 ZN Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_Perimeter_ZN_2 ZN Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -5.99,                    !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    80,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_Perimeter_ZN_3 ZN,    !- Heat Pump Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    2,                        !- Gross Rated Cooling COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    80,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    2.1,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    80,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_Perimeter_ZN_3 ZN Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_Perimeter_ZN_3 ZN Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -5.99,                    !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    80,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_Perimeter_ZN_4 ZN,    !- Heat Pump Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    2,                        !- Gross Rated Cooling COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    80,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    2.1,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    80,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_Perimeter_ZN_4 ZN Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_Perimeter_ZN_4 ZN Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -5.99,                    !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    80,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_Core_ZN ZN Zone List,    !- Zone Terminal Unit List Name
    Core_ZN ZN VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_Perimeter_ZN_1 ZN Zone List,    !- Zone Terminal Unit List Name
    Perimeter_ZN_1 ZN VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_Perimeter_ZN_2 ZN Zone List,    !- Zone Terminal Unit List Name
    Perimeter_ZN_2 ZN VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_Perimeter_ZN_3 ZN Zone List,    !- Zone Terminal Unit List Name
    Perimeter_ZN_3 ZN VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_Perimeter_ZN_4 ZN Zone List,    !- Zone Terminal Unit List Name
    Perimeter_ZN_4 ZN VRF Indoor Unit;    !- Zone Terminal Unit Name 1

NODELIST,
    Core_ZN ZN Air Inlet Node List,    !- Name
    Core_ZN ZN VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    Core_ZN ZN Air Exhaust Node List,    !- Name
    Core_ZN ZN VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    Perimeter_ZN_1 ZN Air Inlet Node List,    !- Name
    Perimeter_ZN_1 ZN VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    Perimeter_ZN_1 ZN Air Exhaust Node List,    !- Name
    Perimeter_ZN_1 ZN VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    Perimeter_ZN_2 ZN Air Inlet Node List,    !- Name
    Perimeter_ZN_2 ZN VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    Perimeter_ZN_2 ZN Air Exhaust Node List,    !- Name
    Perimeter_ZN_2 ZN VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    Perimeter_ZN_3 ZN Air Inlet Node List,    !- Name
    Perimeter_ZN_3 ZN VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    Perimeter_ZN_3 ZN Air Exhaust Node List,    !- Name
    Perimeter_ZN_3 ZN VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    Perimeter_ZN_4 ZN Air Inlet Node List,    !- Name
    Perimeter_ZN_4 ZN VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    Perimeter_ZN_4 ZN Air Exhaust Node List,    !- Name
    Perimeter_ZN_4 ZN VRF Indoor Unit Return;    !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_Core_ZN ZN Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_Perimeter_ZN_1 ZN Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_Perimeter_ZN_2 ZN Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_Perimeter_ZN_3 ZN Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_Perimeter_ZN_4 ZN Outdoor Air Node;    !- Node or NodeList Name 1

ENERGYMANAGEMENTSYSTEM:SENSOR,
    RMOT,                     !- Name
    Core_ZN Office WholeBuilding - Sm Office People,    !- OutputVariable or OutputMeter Index Key Name
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    PMOT,                     !- Name
    Core_ZN Office WholeBuilding - Sm Office People,    !- OutputVariable or OutputMeter Index Key Name
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Occ_count_Core_ZN,        !- Name
    Core_ZN Office WholeBuilding - Sm Office People,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Occ_count_Perimeter_ZN_1,    !- Name
    Perimeter_ZN_1 Office WholeBuilding - Sm Office People,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Occ_count_Perimeter_ZN_2,    !- Name
    Perimeter_ZN_2 Office WholeBuilding - Sm Office People,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Occ_count_Perimeter_ZN_3,    !- Name
    Perimeter_ZN_3 Office WholeBuilding - Sm Office People,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Occ_count_Perimeter_ZN_4,    !- Name
    Perimeter_ZN_4 Office WholeBuilding - Sm Office People,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Core_ZN_OpT,              !- Name
    Core_ZN ZN,               !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Core_ZN_WindSpeed,        !- Name
    Core_ZN ZN,               !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Core_ZN_OutT,             !- Name
    Core_ZN ZN,               !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_1_OpT,       !- Name
    Perimeter_ZN_1 ZN,        !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_1_WindSpeed,    !- Name
    Perimeter_ZN_1 ZN,        !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_1_OutT,      !- Name
    Perimeter_ZN_1 ZN,        !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_2_OpT,       !- Name
    Perimeter_ZN_2 ZN,        !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_2_WindSpeed,    !- Name
    Perimeter_ZN_2 ZN,        !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_2_OutT,      !- Name
    Perimeter_ZN_2 ZN,        !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_3_OpT,       !- Name
    Perimeter_ZN_3 ZN,        !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_3_WindSpeed,    !- Name
    Perimeter_ZN_3 ZN,        !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_3_OutT,      !- Name
    Perimeter_ZN_3 ZN,        !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_4_OpT,       !- Name
    Perimeter_ZN_4 ZN,        !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_4_WindSpeed,    !- Name
    Perimeter_ZN_4 ZN,        !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_4_OutT,      !- Name
    Perimeter_ZN_4 ZN,        !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    OutT,                     !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Core_ZN_CoolCoil,         !- Name
    Core_ZN ZN VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Core_ZN_HeatCoil,         !- Name
    Core_ZN ZN VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_1_CoolCoil,    !- Name
    Perimeter_ZN_1 ZN VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_1_HeatCoil,    !- Name
    Perimeter_ZN_1 ZN VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_2_CoolCoil,    !- Name
    Perimeter_ZN_2 ZN VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_2_HeatCoil,    !- Name
    Perimeter_ZN_2 ZN VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_3_CoolCoil,    !- Name
    Perimeter_ZN_3 ZN VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_3_HeatCoil,    !- Name
    Perimeter_ZN_3 ZN VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_4_CoolCoil,    !- Name
    Perimeter_ZN_4 ZN VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Perimeter_ZN_4_HeatCoil,    !- Name
    Perimeter_ZN_4 ZN VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    AHST_Act_Core_ZN_ZN,      !- Name
    AHST_Sch_Core_ZN_ZN,      !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    ACST_Act_Core_ZN_ZN,      !- Name
    ACST_Sch_Core_ZN_ZN,      !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    AHST_Act_Perimeter_ZN_1_ZN,    !- Name
    AHST_Sch_Perimeter_ZN_1_ZN,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    ACST_Act_Perimeter_ZN_1_ZN,    !- Name
    ACST_Sch_Perimeter_ZN_1_ZN,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    AHST_Act_Perimeter_ZN_2_ZN,    !- Name
    AHST_Sch_Perimeter_ZN_2_ZN,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    ACST_Act_Perimeter_ZN_2_ZN,    !- Name
    ACST_Sch_Perimeter_ZN_2_ZN,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    AHST_Act_Perimeter_ZN_3_ZN,    !- Name
    AHST_Sch_Perimeter_ZN_3_ZN,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    ACST_Act_Perimeter_ZN_3_ZN,    !- Name
    ACST_Sch_Perimeter_ZN_3_ZN,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    AHST_Act_Perimeter_ZN_4_ZN,    !- Name
    AHST_Sch_Perimeter_ZN_4_ZN,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    ACST_Act_Perimeter_ZN_4_ZN,    !- Name
    ACST_Sch_Perimeter_ZN_4_ZN,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetComfTemp,              !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetComfTemp;              !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_Core_ZN,       !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_Core_ZN;       !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_Perimeter_ZN_1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_Perimeter_ZN_1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_Perimeter_ZN_2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_Perimeter_ZN_2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_Perimeter_ZN_3,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_Perimeter_ZN_3;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_Perimeter_ZN_4,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_Perimeter_ZN_4;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetAppLimits,             !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetAppLimits;             !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyCAT,                 !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyCAT;                 !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetAST,                   !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetAST;                   !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetASTnoTol,              !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetASTnoTol;              !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_Core_ZN,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_Core_ZN;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarCore_ZN,         !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarCore_ZN;         !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_Perimeter_ZN_1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_Perimeter_ZN_1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarPerimeter_ZN_1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarPerimeter_ZN_1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_Perimeter_ZN_2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_Perimeter_ZN_2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarPerimeter_ZN_2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarPerimeter_ZN_2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_Perimeter_ZN_3,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_Perimeter_ZN_3;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarPerimeter_ZN_3,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarPerimeter_ZN_3;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_Perimeter_ZN_4,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_Perimeter_ZN_4;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarPerimeter_ZN_4,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarPerimeter_ZN_4;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetInputData,             !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetInputData;             !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetVOFinputData,          !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetVOFinputData;          !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetVST,                   !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetVST;                   !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_Core_ZN,         !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_Core_ZN;         !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_Perimeter_ZN_1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_Perimeter_ZN_1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_Perimeter_ZN_2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_Perimeter_ZN_2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_Perimeter_ZN_3,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_Perimeter_ZN_3;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_Perimeter_ZN_4,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_Perimeter_ZN_4;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetComfTemp,              !- Name
    if ComfStand == 99,       !- Program Line 1
    set ComfTemp = PMOT*m+n,    !- Program Line 2
    elseif ComfStand == 1,    !- Program Line 3
    set ComfTemp = RMOT*0.33+18.8,    !- Program Line 4
    elseif ComfStand == 2,    !- Program Line 5
    set ComfTemp = PMOT*0.31+17.8,    !- Program Line 6
    elseif ComfStand == 3,    !- Program Line 7
    set ComfTemp = PMOT*0.48+14.4,    !- Program Line 8
    elseif ComfStand == 4,    !- Program Line 9
    set ComfTemp = 0,         !- Program Line 10
    elseif ComfStand == 5,    !- Program Line 11
    set ComfTemp = 0,         !- Program Line 12
    elseif ComfStand == 6,    !- Program Line 13
    set ComfTemp = 0,         !- Program Line 14
    elseif ComfStand == 7,    !- Program Line 15
    set ComfTemp = PMOT*0.54+12.83,    !- Program Line 16
    elseif ComfStand == 8,    !- Program Line 17
    set ComfTemp = PMOT*0.28+17.87,    !- Program Line 18
    elseif ComfStand == 9,    !- Program Line 19
    set ComfTemp = PMOT*0.39+18.42,    !- Program Line 20
    elseif ComfStand == 10,    !- Program Line 21
    set ComfTemp = PMOT*0.42+17.6,    !- Program Line 22
    elseif ComfStand == 11,    !- Program Line 23
    set ComfTemp = PMOT*0.75+5.37,    !- Program Line 24
    elseif ComfStand == 12,    !- Program Line 25
    set ComfTemp = PMOT*0.25+19.7,    !- Program Line 26
    elseif ComfStand == 13,    !- Program Line 27
    set ComfTemp = PMOT*0.26+15.9,    !- Program Line 28
    elseif ComfStand == 14,    !- Program Line 29
    set ComfTemp = PMOT*0.26+16.75,    !- Program Line 30
    elseif ComfStand == 15,    !- Program Line 31
    set ComfTemp = PMOT*0.56+12.74,    !- Program Line 32
    elseif ComfStand == 16,    !- Program Line 33
    set ComfTemp = PMOT*0.09+22.32,    !- Program Line 34
    elseif ComfStand == 17,    !- Program Line 35
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 36
    set ComfTemp = PMOT*0.48+13.9,    !- Program Line 37
    else,                     !- Program Line 38
    set ComfTemp = PMOT*0.59+9.6,    !- Program Line 39
    endif,                    !- Program Line 40
    elseif ComfStand == 18,    !- Program Line 41
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 42
    set ComfTemp = PMOT*0.84+5.3,    !- Program Line 43
    else,                     !- Program Line 44
    set ComfTemp = PMOT*0.96-3.6,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif ComfStand == 19,    !- Program Line 47
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 48
    set ComfTemp = PMOT*0.27+17.9,    !- Program Line 49
    else,                     !- Program Line 50
    set ComfTemp = PMOT*0.53+10.3,    !- Program Line 51
    endif,                    !- Program Line 52
    elseif ComfStand == 20,    !- Program Line 53
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 54
    set ComfTemp = PMOT*0.38+15.7,    !- Program Line 55
    else,                     !- Program Line 56
    set ComfTemp = PMOT*0.47+9.07,    !- Program Line 57
    endif,                    !- Program Line 58
    elseif ComfStand == 21,    !- Program Line 59
    set ComfTemp = PMOT*0.678+13.51,    !- Program Line 60
    endif;                    !- Program Line 61

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_Core_ZN,       !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (Core_ZN_OpT <= ACSTnoTol),    !- Program Line 3
    if (Core_ZN_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_Core_ZN = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_Core_ZN = 0,    !- Program Line 6
    set DiscomfAppColdHours_Core_ZN = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_Core_ZN = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_Core_ZN = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (Core_ZN_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_Core_ZN = 0,    !- Program Line 12
    set DiscomfAppHotHours_Core_ZN = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_Core_ZN = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_Core_ZN = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_Core_ZN = 0,    !- Program Line 16
    elseif (Core_ZN_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_Core_ZN = 0,    !- Program Line 18
    set DiscomfAppHotHours_Core_ZN = 0,    !- Program Line 19
    set DiscomfAppColdHours_Core_ZN = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_Core_ZN = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_Core_ZN = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_Core_ZN = 0,    !- Program Line 25
    set DiscomfAppHotHours_Core_ZN = 0,    !- Program Line 26
    set DiscomfAppColdHours_Core_ZN = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_Core_ZN = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_Core_ZN = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_Core_ZN = 0,    !- Program Line 31
    set DiscomfAppHotHours_Core_ZN = 0,    !- Program Line 32
    set DiscomfAppColdHours_Core_ZN = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_Core_ZN = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_Core_ZN = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (Core_ZN_OpT <= ACSTnoTol),    !- Program Line 39
    if (Core_ZN_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_Core_ZN = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_Core_ZN = 0,    !- Program Line 42
    set DiscomfAppColdHours_Core_ZN = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_Core_ZN = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_Core_ZN = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (Core_ZN_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_Core_ZN = 0,    !- Program Line 48
    set DiscomfAppHotHours_Core_ZN = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_Core_ZN = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_Core_ZN = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_Core_ZN = 0,    !- Program Line 52
    elseif (Core_ZN_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_Core_ZN = 0,    !- Program Line 54
    set DiscomfAppHotHours_Core_ZN = 0,    !- Program Line 55
    set DiscomfAppColdHours_Core_ZN = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_Core_ZN = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_Core_ZN = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_Core_ZN = 0,    !- Program Line 61
    set DiscomfAppHotHours_Core_ZN = 0,    !- Program Line 62
    set DiscomfAppColdHours_Core_ZN = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_Core_ZN = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_Core_ZN = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_Core_ZN = 0,    !- Program Line 67
    set DiscomfAppHotHours_Core_ZN = 0,    !- Program Line 68
    set DiscomfAppColdHours_Core_ZN = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_Core_ZN = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_Core_ZN = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_Perimeter_ZN_1,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (Perimeter_ZN_1_OpT <= ACSTnoTol),    !- Program Line 3
    if (Perimeter_ZN_1_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_Perimeter_ZN_1 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_Perimeter_ZN_1 = 0,    !- Program Line 6
    set DiscomfAppColdHours_Perimeter_ZN_1 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_Perimeter_ZN_1 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_Perimeter_ZN_1 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (Perimeter_ZN_1_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_Perimeter_ZN_1 = 0,    !- Program Line 12
    set DiscomfAppHotHours_Perimeter_ZN_1 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_Perimeter_ZN_1 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_Perimeter_ZN_1 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_Perimeter_ZN_1 = 0,    !- Program Line 16
    elseif (Perimeter_ZN_1_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_Perimeter_ZN_1 = 0,    !- Program Line 18
    set DiscomfAppHotHours_Perimeter_ZN_1 = 0,    !- Program Line 19
    set DiscomfAppColdHours_Perimeter_ZN_1 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_Perimeter_ZN_1 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_Perimeter_ZN_1 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_Perimeter_ZN_1 = 0,    !- Program Line 25
    set DiscomfAppHotHours_Perimeter_ZN_1 = 0,    !- Program Line 26
    set DiscomfAppColdHours_Perimeter_ZN_1 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_Perimeter_ZN_1 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_Perimeter_ZN_1 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_Perimeter_ZN_1 = 0,    !- Program Line 31
    set DiscomfAppHotHours_Perimeter_ZN_1 = 0,    !- Program Line 32
    set DiscomfAppColdHours_Perimeter_ZN_1 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_Perimeter_ZN_1 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_Perimeter_ZN_1 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (Perimeter_ZN_1_OpT <= ACSTnoTol),    !- Program Line 39
    if (Perimeter_ZN_1_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_Perimeter_ZN_1 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_Perimeter_ZN_1 = 0,    !- Program Line 42
    set DiscomfAppColdHours_Perimeter_ZN_1 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_Perimeter_ZN_1 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_Perimeter_ZN_1 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (Perimeter_ZN_1_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_Perimeter_ZN_1 = 0,    !- Program Line 48
    set DiscomfAppHotHours_Perimeter_ZN_1 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_Perimeter_ZN_1 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_Perimeter_ZN_1 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_Perimeter_ZN_1 = 0,    !- Program Line 52
    elseif (Perimeter_ZN_1_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_Perimeter_ZN_1 = 0,    !- Program Line 54
    set DiscomfAppHotHours_Perimeter_ZN_1 = 0,    !- Program Line 55
    set DiscomfAppColdHours_Perimeter_ZN_1 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_Perimeter_ZN_1 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_Perimeter_ZN_1 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_Perimeter_ZN_1 = 0,    !- Program Line 61
    set DiscomfAppHotHours_Perimeter_ZN_1 = 0,    !- Program Line 62
    set DiscomfAppColdHours_Perimeter_ZN_1 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_Perimeter_ZN_1 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_Perimeter_ZN_1 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_Perimeter_ZN_1 = 0,    !- Program Line 67
    set DiscomfAppHotHours_Perimeter_ZN_1 = 0,    !- Program Line 68
    set DiscomfAppColdHours_Perimeter_ZN_1 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_Perimeter_ZN_1 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_Perimeter_ZN_1 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_Perimeter_ZN_2,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (Perimeter_ZN_2_OpT <= ACSTnoTol),    !- Program Line 3
    if (Perimeter_ZN_2_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_Perimeter_ZN_2 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_Perimeter_ZN_2 = 0,    !- Program Line 6
    set DiscomfAppColdHours_Perimeter_ZN_2 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_Perimeter_ZN_2 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_Perimeter_ZN_2 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (Perimeter_ZN_2_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_Perimeter_ZN_2 = 0,    !- Program Line 12
    set DiscomfAppHotHours_Perimeter_ZN_2 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_Perimeter_ZN_2 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_Perimeter_ZN_2 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_Perimeter_ZN_2 = 0,    !- Program Line 16
    elseif (Perimeter_ZN_2_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_Perimeter_ZN_2 = 0,    !- Program Line 18
    set DiscomfAppHotHours_Perimeter_ZN_2 = 0,    !- Program Line 19
    set DiscomfAppColdHours_Perimeter_ZN_2 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_Perimeter_ZN_2 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_Perimeter_ZN_2 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_Perimeter_ZN_2 = 0,    !- Program Line 25
    set DiscomfAppHotHours_Perimeter_ZN_2 = 0,    !- Program Line 26
    set DiscomfAppColdHours_Perimeter_ZN_2 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_Perimeter_ZN_2 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_Perimeter_ZN_2 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_Perimeter_ZN_2 = 0,    !- Program Line 31
    set DiscomfAppHotHours_Perimeter_ZN_2 = 0,    !- Program Line 32
    set DiscomfAppColdHours_Perimeter_ZN_2 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_Perimeter_ZN_2 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_Perimeter_ZN_2 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (Perimeter_ZN_2_OpT <= ACSTnoTol),    !- Program Line 39
    if (Perimeter_ZN_2_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_Perimeter_ZN_2 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_Perimeter_ZN_2 = 0,    !- Program Line 42
    set DiscomfAppColdHours_Perimeter_ZN_2 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_Perimeter_ZN_2 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_Perimeter_ZN_2 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (Perimeter_ZN_2_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_Perimeter_ZN_2 = 0,    !- Program Line 48
    set DiscomfAppHotHours_Perimeter_ZN_2 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_Perimeter_ZN_2 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_Perimeter_ZN_2 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_Perimeter_ZN_2 = 0,    !- Program Line 52
    elseif (Perimeter_ZN_2_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_Perimeter_ZN_2 = 0,    !- Program Line 54
    set DiscomfAppHotHours_Perimeter_ZN_2 = 0,    !- Program Line 55
    set DiscomfAppColdHours_Perimeter_ZN_2 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_Perimeter_ZN_2 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_Perimeter_ZN_2 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_Perimeter_ZN_2 = 0,    !- Program Line 61
    set DiscomfAppHotHours_Perimeter_ZN_2 = 0,    !- Program Line 62
    set DiscomfAppColdHours_Perimeter_ZN_2 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_Perimeter_ZN_2 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_Perimeter_ZN_2 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_Perimeter_ZN_2 = 0,    !- Program Line 67
    set DiscomfAppHotHours_Perimeter_ZN_2 = 0,    !- Program Line 68
    set DiscomfAppColdHours_Perimeter_ZN_2 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_Perimeter_ZN_2 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_Perimeter_ZN_2 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_Perimeter_ZN_3,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (Perimeter_ZN_3_OpT <= ACSTnoTol),    !- Program Line 3
    if (Perimeter_ZN_3_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_Perimeter_ZN_3 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_Perimeter_ZN_3 = 0,    !- Program Line 6
    set DiscomfAppColdHours_Perimeter_ZN_3 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_Perimeter_ZN_3 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_Perimeter_ZN_3 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (Perimeter_ZN_3_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_Perimeter_ZN_3 = 0,    !- Program Line 12
    set DiscomfAppHotHours_Perimeter_ZN_3 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_Perimeter_ZN_3 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_Perimeter_ZN_3 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_Perimeter_ZN_3 = 0,    !- Program Line 16
    elseif (Perimeter_ZN_3_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_Perimeter_ZN_3 = 0,    !- Program Line 18
    set DiscomfAppHotHours_Perimeter_ZN_3 = 0,    !- Program Line 19
    set DiscomfAppColdHours_Perimeter_ZN_3 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_Perimeter_ZN_3 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_Perimeter_ZN_3 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_Perimeter_ZN_3 = 0,    !- Program Line 25
    set DiscomfAppHotHours_Perimeter_ZN_3 = 0,    !- Program Line 26
    set DiscomfAppColdHours_Perimeter_ZN_3 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_Perimeter_ZN_3 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_Perimeter_ZN_3 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_Perimeter_ZN_3 = 0,    !- Program Line 31
    set DiscomfAppHotHours_Perimeter_ZN_3 = 0,    !- Program Line 32
    set DiscomfAppColdHours_Perimeter_ZN_3 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_Perimeter_ZN_3 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_Perimeter_ZN_3 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (Perimeter_ZN_3_OpT <= ACSTnoTol),    !- Program Line 39
    if (Perimeter_ZN_3_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_Perimeter_ZN_3 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_Perimeter_ZN_3 = 0,    !- Program Line 42
    set DiscomfAppColdHours_Perimeter_ZN_3 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_Perimeter_ZN_3 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_Perimeter_ZN_3 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (Perimeter_ZN_3_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_Perimeter_ZN_3 = 0,    !- Program Line 48
    set DiscomfAppHotHours_Perimeter_ZN_3 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_Perimeter_ZN_3 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_Perimeter_ZN_3 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_Perimeter_ZN_3 = 0,    !- Program Line 52
    elseif (Perimeter_ZN_3_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_Perimeter_ZN_3 = 0,    !- Program Line 54
    set DiscomfAppHotHours_Perimeter_ZN_3 = 0,    !- Program Line 55
    set DiscomfAppColdHours_Perimeter_ZN_3 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_Perimeter_ZN_3 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_Perimeter_ZN_3 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_Perimeter_ZN_3 = 0,    !- Program Line 61
    set DiscomfAppHotHours_Perimeter_ZN_3 = 0,    !- Program Line 62
    set DiscomfAppColdHours_Perimeter_ZN_3 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_Perimeter_ZN_3 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_Perimeter_ZN_3 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_Perimeter_ZN_3 = 0,    !- Program Line 67
    set DiscomfAppHotHours_Perimeter_ZN_3 = 0,    !- Program Line 68
    set DiscomfAppColdHours_Perimeter_ZN_3 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_Perimeter_ZN_3 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_Perimeter_ZN_3 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_Perimeter_ZN_4,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (Perimeter_ZN_4_OpT <= ACSTnoTol),    !- Program Line 3
    if (Perimeter_ZN_4_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_Perimeter_ZN_4 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_Perimeter_ZN_4 = 0,    !- Program Line 6
    set DiscomfAppColdHours_Perimeter_ZN_4 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_Perimeter_ZN_4 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_Perimeter_ZN_4 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (Perimeter_ZN_4_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_Perimeter_ZN_4 = 0,    !- Program Line 12
    set DiscomfAppHotHours_Perimeter_ZN_4 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_Perimeter_ZN_4 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_Perimeter_ZN_4 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_Perimeter_ZN_4 = 0,    !- Program Line 16
    elseif (Perimeter_ZN_4_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_Perimeter_ZN_4 = 0,    !- Program Line 18
    set DiscomfAppHotHours_Perimeter_ZN_4 = 0,    !- Program Line 19
    set DiscomfAppColdHours_Perimeter_ZN_4 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_Perimeter_ZN_4 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_Perimeter_ZN_4 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_Perimeter_ZN_4 = 0,    !- Program Line 25
    set DiscomfAppHotHours_Perimeter_ZN_4 = 0,    !- Program Line 26
    set DiscomfAppColdHours_Perimeter_ZN_4 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_Perimeter_ZN_4 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_Perimeter_ZN_4 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_Perimeter_ZN_4 = 0,    !- Program Line 31
    set DiscomfAppHotHours_Perimeter_ZN_4 = 0,    !- Program Line 32
    set DiscomfAppColdHours_Perimeter_ZN_4 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_Perimeter_ZN_4 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_Perimeter_ZN_4 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (Perimeter_ZN_4_OpT <= ACSTnoTol),    !- Program Line 39
    if (Perimeter_ZN_4_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_Perimeter_ZN_4 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_Perimeter_ZN_4 = 0,    !- Program Line 42
    set DiscomfAppColdHours_Perimeter_ZN_4 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_Perimeter_ZN_4 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_Perimeter_ZN_4 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (Perimeter_ZN_4_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_Perimeter_ZN_4 = 0,    !- Program Line 48
    set DiscomfAppHotHours_Perimeter_ZN_4 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_Perimeter_ZN_4 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_Perimeter_ZN_4 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_Perimeter_ZN_4 = 0,    !- Program Line 52
    elseif (Perimeter_ZN_4_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_Perimeter_ZN_4 = 0,    !- Program Line 54
    set DiscomfAppHotHours_Perimeter_ZN_4 = 0,    !- Program Line 55
    set DiscomfAppColdHours_Perimeter_ZN_4 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_Perimeter_ZN_4 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_Perimeter_ZN_4 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_Perimeter_ZN_4 = 0,    !- Program Line 61
    set DiscomfAppHotHours_Perimeter_ZN_4 = 0,    !- Program Line 62
    set DiscomfAppColdHours_Perimeter_ZN_4 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_Perimeter_ZN_4 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_Perimeter_ZN_4 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_Perimeter_ZN_4 = 0,    !- Program Line 67
    set DiscomfAppHotHours_Perimeter_ZN_4 = 0,    !- Program Line 68
    set DiscomfAppColdHours_Perimeter_ZN_4 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_Perimeter_ZN_4 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_Perimeter_ZN_4 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetAppLimits,             !- Name
    if ComfStand == 99,       !- Program Line 1
    set ACSTaul = 0,          !- Program Line 2
    set ACSTall = 0,          !- Program Line 3
    set AHSTaul = 0,          !- Program Line 4
    set AHSTall = 0,          !- Program Line 5
    elseif ComfStand == 1,    !- Program Line 6
    set ACSTaul = 30,         !- Program Line 7
    set ACSTall = 10,         !- Program Line 8
    set AHSTaul = 30,         !- Program Line 9
    set AHSTall = 10,         !- Program Line 10
    elseif ComfStand == 2 || ComfStand == 12,    !- Program Line 11
    set ACSTaul = 33.5,       !- Program Line 12
    set ACSTall = 10,         !- Program Line 13
    set AHSTaul = 33.5,       !- Program Line 14
    set AHSTall = 10,         !- Program Line 15
    elseif ComfStand == 3,    !- Program Line 16
    set ACSTaul = 30,         !- Program Line 17
    set ACSTall = 5,          !- Program Line 18
    set AHSTaul = 30,         !- Program Line 19
    set AHSTall = 5,          !- Program Line 20
    elseif (ComfStand == 4) || (ComfStand == 5),    !- Program Line 21
    if CAT == 1,              !- Program Line 22
    set ACSTaul = 28,         !- Program Line 23
    set ACSTall = 18,         !- Program Line 24
    set AHSTaul = 28,         !- Program Line 25
    set AHSTall = 18,         !- Program Line 26
    elseif CAT == 2,          !- Program Line 27
    set ACSTaul = 30,         !- Program Line 28
    set ACSTall = 18,         !- Program Line 29
    set AHSTaul = 28,         !- Program Line 30
    set AHSTall = 16,         !- Program Line 31
    else,                     !- Program Line 32
    set ACSTaul = 50,         !- Program Line 33
    set ACSTall = 50,         !- Program Line 34
    set AHSTaul = 50,         !- Program Line 35
    set AHSTall = 50,         !- Program Line 36
    endif,                    !- Program Line 37
    elseif ComfStand == 6,    !- Program Line 38
    set ACSTaul = 30,         !- Program Line 39
    set ACSTall = -7,         !- Program Line 40
    set AHSTaul = 30,         !- Program Line 41
    set AHSTall = -7,         !- Program Line 42
    elseif ComfStand == 7,    !- Program Line 43
    set ACSTaul = 31,         !- Program Line 44
    set ACSTall = 12.5,       !- Program Line 45
    set AHSTaul = 31,         !- Program Line 46
    set AHSTall = 12.5,       !- Program Line 47
    elseif ComfStand == 8,    !- Program Line 48
    set ACSTaul = 38.5,       !- Program Line 49
    set ACSTall = 13,         !- Program Line 50
    set AHSTaul = 38.5,       !- Program Line 51
    set AHSTall = 13,         !- Program Line 52
    elseif ComfStand == 9 || ComfStand == 10 || ComfStand == 11,    !- Program Line 53
    set ACSTaul = 33,         !- Program Line 54
    set ACSTall = 5.5,        !- Program Line 55
    set AHSTaul = 33,         !- Program Line 56
    set AHSTall = 5.5,        !- Program Line 57
    elseif ComfStand == 13,    !- Program Line 58
    set ACSTaul = 25,         !- Program Line 59
    set ACSTall = 10,         !- Program Line 60
    set AHSTaul = 25,         !- Program Line 61
    set AHSTall = 10,         !- Program Line 62
    elseif ComfStand == 14,    !- Program Line 63
    set ACSTaul = 27,         !- Program Line 64
    set ACSTall = 8,          !- Program Line 65
    set AHSTaul = 27,         !- Program Line 66
    set AHSTall = 8,          !- Program Line 67
    elseif ComfStand == 15,    !- Program Line 68
    set ACSTaul = 24.8,       !- Program Line 69
    set ACSTall = 16.9,       !- Program Line 70
    set AHSTaul = 24.8,       !- Program Line 71
    set AHSTall = 16.9,       !- Program Line 72
    elseif ComfStand == 16,    !- Program Line 73
    set ACSTaul = 25.7,       !- Program Line 74
    set ACSTall = 16.4,       !- Program Line 75
    set AHSTaul = 25.7,       !- Program Line 76
    set AHSTall = 16.4,       !- Program Line 77
    elseif ComfStand == 17,    !- Program Line 78
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 79
    set ACSTaul = 25.25,      !- Program Line 80
    set ACSTall = 11.25,      !- Program Line 81
    set AHSTaul = 25.25,      !- Program Line 82
    set AHSTall = 11.25,      !- Program Line 83
    else,                     !- Program Line 84
    set ACSTaul = 45,         !- Program Line 85
    set ACSTall = 23,         !- Program Line 86
    set AHSTaul = 45,         !- Program Line 87
    set AHSTall = 23,         !- Program Line 88
    endif,                    !- Program Line 89
    elseif ComfStand == 18,    !- Program Line 90
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 91
    set ACSTaul = 27.5,       !- Program Line 92
    set ACSTall = 15.5,       !- Program Line 93
    set AHSTaul = 27.5,       !- Program Line 94
    set AHSTall = 15.5,       !- Program Line 95
    else,                     !- Program Line 96
    set ACSTaul = 34,         !- Program Line 97
    set ACSTall = 23,         !- Program Line 98
    set AHSTaul = 34,         !- Program Line 99
    set AHSTall = 23,         !- Program Line 100
    endif,                    !- Program Line 101
    elseif ComfStand == 19,    !- Program Line 102
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 103
    set ACSTaul = 25.25,      !- Program Line 104
    set ACSTall = 5,          !- Program Line 105
    set AHSTaul = 25.25,      !- Program Line 106
    set AHSTall = 5,          !- Program Line 107
    else,                     !- Program Line 108
    set ACSTaul = 25.25,      !- Program Line 109
    set ACSTall = 11.75,      !- Program Line 110
    set AHSTaul = 25.25,      !- Program Line 111
    set AHSTall = 11.75,      !- Program Line 112
    endif,                    !- Program Line 113
    elseif ComfStand == 20,    !- Program Line 114
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 115
    set ACSTaul = 29.75,      !- Program Line 116
    set ACSTall = 13,         !- Program Line 117
    set AHSTaul = 29.75,      !- Program Line 118
    set AHSTall = 13,         !- Program Line 119
    else,                     !- Program Line 120
    set ACSTaul = 45,         !- Program Line 121
    set ACSTall = 23,         !- Program Line 122
    set AHSTaul = 45,         !- Program Line 123
    set AHSTall = 23,         !- Program Line 124
    endif,                    !- Program Line 125
    elseif ComfStand == 21,    !- Program Line 126
    set ACSTaul = 20,         !- Program Line 127
    set ACSTall = 6.5,        !- Program Line 128
    set AHSTaul = 20,         !- Program Line 129
    set AHSTall = 6.5,        !- Program Line 130
    else,                     !- Program Line 131
    set ACSTaul = 50,         !- Program Line 132
    set ACSTall = 50,         !- Program Line 133
    set AHSTaul = 50,         !- Program Line 134
    set AHSTall = 50,         !- Program Line 135
    endif;                    !- Program Line 136

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyCAT,                 !- Name
    set CATcoolOffset = 0,    !- Program Line 1
    set CATheatOffset = 0,    !- Program Line 2
    if ComfStand == 99,       !- Program Line 3
    set ACSToffset = 0 + 0,    !- Program Line 4
    set AHSToffset = 0 + 0,    !- Program Line 5
    elseif (ComfStand == 1 ),    !- Program Line 6
    if (CAT == 1),            !- Program Line 7
    set ACSToffset = 2+CATcoolOffset,    !- Program Line 8
    set AHSToffset = -3+CATheatOffset,    !- Program Line 9
    elseif (CAT == 2),        !- Program Line 10
    set ACSToffset = 3+CATcoolOffset,    !- Program Line 11
    set AHSToffset = -4+CATheatOffset,    !- Program Line 12
    elseif (CAT == 3),        !- Program Line 13
    set ACSToffset = 4+CATcoolOffset,    !- Program Line 14
    set AHSToffset = -5+CATheatOffset,    !- Program Line 15
    endif,                    !- Program Line 16
    elseif ComfStand == 2 || ComfStand == 3 || ComfStand == 11,    !- Program Line 17
    if (CAT == 90),           !- Program Line 18
    set ACSToffset = 2.5+CATcoolOffset,    !- Program Line 19
    set AHSToffset = -2.5+CATheatOffset,    !- Program Line 20
    elseif (CAT == 80),       !- Program Line 21
    set ACSToffset = 3.5+CATcoolOffset,    !- Program Line 22
    set AHSToffset = -3.5+CATheatOffset,    !- Program Line 23
    endif,                    !- Program Line 24
    elseif (ComfStand == 4 ) || (ComfStand == 5) || (ComfStand == 6),    !- Program Line 25
    set ACSToffset = 0+CATcoolOffset,    !- Program Line 26
    set AHSToffset = 0+CATheatOffset,    !- Program Line 27
    elseif (ComfStand == 7),    !- Program Line 28
    if (CAT == 90),           !- Program Line 29
    set ACSToffset = 2.4+CATcoolOffset,    !- Program Line 30
    set AHSToffset = -2.4+CATheatOffset,    !- Program Line 31
    elseif (CAT == 85),       !- Program Line 32
    set ACSToffset = 3.3+CATcoolOffset,    !- Program Line 33
    set AHSToffset = -3.3+CATheatOffset,    !- Program Line 34
    elseif (CAT == 80),       !- Program Line 35
    set ACSToffset = 4.1+CATcoolOffset,    !- Program Line 36
    set AHSToffset = -4.1+CATheatOffset,    !- Program Line 37
    endif,                    !- Program Line 38
    elseif (ComfStand == 8),    !- Program Line 39
    if (CAT == 90),           !- Program Line 40
    set ACSToffset = 3.5+CATcoolOffset,    !- Program Line 41
    set AHSToffset = -3.5+CATheatOffset,    !- Program Line 42
    elseif (CAT == 85),       !- Program Line 43
    set ACSToffset = 4.8+CATcoolOffset,    !- Program Line 44
    set AHSToffset = -4.8+CATheatOffset,    !- Program Line 45
    elseif (CAT == 80),       !- Program Line 46
    set ACSToffset = 5.9+CATcoolOffset,    !- Program Line 47
    set AHSToffset = -5.9+CATheatOffset,    !- Program Line 48
    endif,                    !- Program Line 49
    elseif ComfStand == 9 || ComfStand == 10,    !- Program Line 50
    if (CAT == 90),           !- Program Line 51
    set ACSToffset = 2.15+CATcoolOffset,    !- Program Line 52
    set AHSToffset = -2.15+CATheatOffset,    !- Program Line 53
    elseif (CAT == 80),       !- Program Line 54
    set ACSToffset = 3.6+CATcoolOffset,    !- Program Line 55
    set AHSToffset = -3.6+CATheatOffset,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif ComfStand == 12,    !- Program Line 58
    if (CAT == 90),           !- Program Line 59
    set ACSToffset = 1.7+CATcoolOffset,    !- Program Line 60
    set AHSToffset = -1.7+CATheatOffset,    !- Program Line 61
    elseif (CAT == 80),       !- Program Line 62
    set ACSToffset = 2.89+CATcoolOffset,    !- Program Line 63
    set AHSToffset = -2.89+CATheatOffset,    !- Program Line 64
    endif,                    !- Program Line 65
    elseif ComfStand == 13,    !- Program Line 66
    if (CAT == 90),           !- Program Line 67
    set ACSToffset = 3.45+CATcoolOffset,    !- Program Line 68
    set AHSToffset = -3.45+CATheatOffset,    !- Program Line 69
    elseif (CAT == 80),       !- Program Line 70
    set ACSToffset = 4.55+CATcoolOffset,    !- Program Line 71
    set AHSToffset = -4.55+CATheatOffset,    !- Program Line 72
    endif,                    !- Program Line 73
    elseif ComfStand == 14,    !- Program Line 74
    if (CAT == 90),           !- Program Line 75
    set ACSToffset = 3.5+CATcoolOffset,    !- Program Line 76
    set AHSToffset = -3.5+CATheatOffset,    !- Program Line 77
    elseif (CAT == 80),       !- Program Line 78
    set ACSToffset = 4.5+CATcoolOffset,    !- Program Line 79
    set AHSToffset = -4.5+CATheatOffset,    !- Program Line 80
    endif,                    !- Program Line 81
    elseif ComfStand == 15,    !- Program Line 82
    if (CAT == 90),           !- Program Line 83
    set ACSToffset = 2.8+CATcoolOffset,    !- Program Line 84
    set AHSToffset = -2.8+CATheatOffset,    !- Program Line 85
    elseif (CAT == 80),       !- Program Line 86
    set ACSToffset = 3.8+CATcoolOffset,    !- Program Line 87
    set AHSToffset = -3.8+CATheatOffset,    !- Program Line 88
    endif,                    !- Program Line 89
    elseif ComfStand == 16,    !- Program Line 90
    if (CAT == 90),           !- Program Line 91
    set ACSToffset = 1.1+CATcoolOffset,    !- Program Line 92
    set AHSToffset = -1.1+CATheatOffset,    !- Program Line 93
    elseif (CAT == 80),       !- Program Line 94
    set ACSToffset = 2.1+CATcoolOffset,    !- Program Line 95
    set AHSToffset = -2.1+CATheatOffset,    !- Program Line 96
    endif,                    !- Program Line 97
    elseif (ComfStand == 17) || (ComfStand == 18),    !- Program Line 98
    if CAT == 90,             !- Program Line 99
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 100
    set ACSToffset = 2+CATcoolOffset,    !- Program Line 101
    set AHSToffset = -2+CATheatOffset,    !- Program Line 102
    else,                     !- Program Line 103
    set ACSToffset = 2+CATcoolOffset,    !- Program Line 104
    set AHSToffset = -2+CATheatOffset,    !- Program Line 105
    endif,                    !- Program Line 106
    elseif CAT == 80,         !- Program Line 107
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 108
    set ACSToffset = 3+CATcoolOffset,    !- Program Line 109
    set AHSToffset = -3+CATheatOffset,    !- Program Line 110
    else,                     !- Program Line 111
    set ACSToffset = 3+CATcoolOffset,    !- Program Line 112
    set AHSToffset = -3+CATheatOffset,    !- Program Line 113
    endif,                    !- Program Line 114
    endif,                    !- Program Line 115
    elseif ComfStand == 19,    !- Program Line 116
    if CAT == 90,             !- Program Line 117
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 118
    set ACSToffset = 2+CATcoolOffset,    !- Program Line 119
    set AHSToffset = -2+CATheatOffset,    !- Program Line 120
    else,                     !- Program Line 121
    set ACSToffset = 1+CATcoolOffset,    !- Program Line 122
    set AHSToffset = -1+CATheatOffset,    !- Program Line 123
    endif,                    !- Program Line 124
    elseif CAT == 80,         !- Program Line 125
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 126
    set ACSToffset = 3+CATcoolOffset,    !- Program Line 127
    set AHSToffset = -3+CATheatOffset,    !- Program Line 128
    else,                     !- Program Line 129
    set ACSToffset = 2+CATcoolOffset,    !- Program Line 130
    set AHSToffset = -2+CATheatOffset,    !- Program Line 131
    endif,                    !- Program Line 132
    endif,                    !- Program Line 133
    elseif ComfStand == 20,    !- Program Line 134
    if CAT == 90,             !- Program Line 135
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 136
    set ACSToffset = 2+CATcoolOffset,    !- Program Line 137
    set AHSToffset = -2+CATheatOffset,    !- Program Line 138
    else,                     !- Program Line 139
    set ACSToffset = 5+CATcoolOffset,    !- Program Line 140
    set AHSToffset = -5+CATheatOffset,    !- Program Line 141
    endif,                    !- Program Line 142
    elseif CAT == 80,         !- Program Line 143
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 144
    set ACSToffset = 3+CATcoolOffset,    !- Program Line 145
    set AHSToffset = -3+CATheatOffset,    !- Program Line 146
    else,                     !- Program Line 147
    set ACSToffset = 6+CATcoolOffset,    !- Program Line 148
    set AHSToffset = -6+CATheatOffset,    !- Program Line 149
    endif,                    !- Program Line 150
    endif,                    !- Program Line 151
    elseif ComfStand == 21,    !- Program Line 152
    if (CAT == 90),           !- Program Line 153
    set ACSToffset = 2.5+CATcoolOffset,    !- Program Line 154
    set AHSToffset = -2.5+CATheatOffset,    !- Program Line 155
    elseif (CAT == 80),       !- Program Line 156
    set ACSToffset = 4+CATcoolOffset,    !- Program Line 157
    set AHSToffset = -4+CATheatOffset,    !- Program Line 158
    endif,                    !- Program Line 159
    endif;                    !- Program Line 160

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetAST,                   !- Name
    set SetpointAcc = 10000,    !- Program Line 1
    set m = 0,                !- Program Line 2
    set n = 0,                !- Program Line 3
    if CoolSeasonEnd > CoolSeasonStart,    !- Program Line 4
    if (DayOfYear >= CoolSeasonStart) && (DayOfYear < CoolSeasonEnd),    !- Program Line 5
    set CoolingSeason = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set CoolingSeason = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    elseif CoolSeasonStart > CoolSeasonEnd,    !- Program Line 10
    if (DayOfYear >= CoolSeasonStart) || (DayOfYear < CoolSeasonEnd),    !- Program Line 11
    set CoolingSeason = 1,    !- Program Line 12
    else,                     !- Program Line 13
    set CoolingSeason = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    endif,                    !- Program Line 16
    if (ComfStand == 99) && (ComfMod == 3),    !- Program Line 17
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 18
    set ACST = RMOT*m+n+ACSToffset+ACSTtol,    !- Program Line 19
    elseif RMOT < ACSTall,    !- Program Line 20
    set ACST = ACSTall*m+n+ACSToffset+ACSTtol,    !- Program Line 21
    elseif RMOT > ACSTaul,    !- Program Line 22
    set ACST = ACSTaulm+n+ACSToffset+ACSTtol,    !- Program Line 23
    endif,                    !- Program Line 24
    endif,                    !- Program Line 25
    if (ComfStand == 99) && (ComfMod == 3),    !- Program Line 26
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 27
    set AHST = RMOT*m+n+AHSToffset+AHSTtol,    !- Program Line 28
    elseif RMOT < AHSTall,    !- Program Line 29
    set AHST = AHSTall*m+n+AHSToffset+AHSTtol,    !- Program Line 30
    elseif RMOT > AHSTaul,    !- Program Line 31
    set AHST = AHSTaul*m+n+AHSToffset+AHSTtol,    !- Program Line 32
    endif,                    !- Program Line 33
    endif,                    !- Program Line 34
    if (ComfStand == 0) && (CurrentTime < 8),    !- Program Line 35
    set ACST = 27+ACSTtol,    !- Program Line 36
    set AHST = 17+AHSTtol,    !- Program Line 37
    elseif (ComfStand == 0) && (CurrentTime < 16),    !- Program Line 38
    set ACST = 25+ACSTtol,    !- Program Line 39
    set AHST = 20+AHSTtol,    !- Program Line 40
    elseif (ComfStand == 0) && (CurrentTime < 23),    !- Program Line 41
    set ACST = 25+ACSTtol,    !- Program Line 42
    set AHST = 20+AHSTtol,    !- Program Line 43
    elseif (ComfStand == 0) && (CurrentTime < 24),    !- Program Line 44
    set ACST = 27+ACSTtol,    !- Program Line 45
    set AHST = 17+AHSTtol,    !- Program Line 46
    endif,                    !- Program Line 47
    if (ComfStand == 1) && (ComfMod == 0),    !- Program Line 48
    if CoolingSeason == 1,    !- Program Line 49
    if (CAT==1),              !- Program Line 50
    set ACST = 25.5+ACSTtol,    !- Program Line 51
    elseif (CAT==2),          !- Program Line 52
    set ACST = 26+ACSTtol,    !- Program Line 53
    elseif (CAT==3),          !- Program Line 54
    set ACST = 27+ACSTtol,    !- Program Line 55
    endif,                    !- Program Line 56
    else,                     !- Program Line 57
    if (CAT==1),              !- Program Line 58
    set ACST = 25+ACSTtol,    !- Program Line 59
    elseif (CAT==2),          !- Program Line 60
    set ACST = 25+ACSTtol,    !- Program Line 61
    elseif (CAT==3),          !- Program Line 62
    set ACST = 25+ACSTtol,    !- Program Line 63
    endif,                    !- Program Line 64
    endif,                    !- Program Line 65
    endif,                    !- Program Line 66
    if (ComfStand == 1) && (ComfMod == 0),    !- Program Line 67
    if CoolingSeason == 1,    !- Program Line 68
    if (CAT==1),              !- Program Line 69
    set AHST = 23.5+AHSTtol,    !- Program Line 70
    elseif (CAT==2),          !- Program Line 71
    set AHST = 23+AHSTtol,    !- Program Line 72
    elseif (CAT==3),          !- Program Line 73
    set AHST = 22+AHSTtol,    !- Program Line 74
    endif,                    !- Program Line 75
    else,                     !- Program Line 76
    if (CAT==1),              !- Program Line 77
    set AHST = 21+AHSTtol,    !- Program Line 78
    elseif (CAT==2),          !- Program Line 79
    set AHST = 20+AHSTtol,    !- Program Line 80
    elseif (CAT==3),          !- Program Line 81
    set AHST = 18+AHSTtol,    !- Program Line 82
    endif,                    !- Program Line 83
    endif,                    !- Program Line 84
    endif,                    !- Program Line 85
    if (ComfStand == 1) && (ComfMod == 1),    !- Program Line 86
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 87
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 88
    elseif CurrentTime < 7,    !- Program Line 89
    set ACST = 27+ACSTtol,    !- Program Line 90
    elseif CurrentTime < 15,    !- Program Line 91
    set ACST = 50,            !- Program Line 92
    elseif CurrentTime < 23,    !- Program Line 93
    set ACST = 25+ACSTtol,    !- Program Line 94
    elseif CurrentTime < 24,    !- Program Line 95
    set ACST = 27+ACSTtol,    !- Program Line 96
    endif,                    !- Program Line 97
    endif,                    !- Program Line 98
    if (ComfStand == 1) && (ComfMod == 1),    !- Program Line 99
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 100
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 101
    elseif CurrentTime < 7,    !- Program Line 102
    set AHST = 17+AHSTtol,    !- Program Line 103
    elseif CurrentTime < 23,    !- Program Line 104
    set AHST = 20+AHSTtol,    !- Program Line 105
    elseif CurrentTime < 24,    !- Program Line 106
    set AHST = 17+AHSTtol,    !- Program Line 107
    endif,                    !- Program Line 108
    endif,                    !- Program Line 109
    if (ComfStand == 1) && (ComfMod == 2),    !- Program Line 110
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 111
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 112
    elseif (RMOT < ACSTall) && (CAT==1),    !- Program Line 113
    set ACST = 25+ACSTtol,    !- Program Line 114
    elseif (RMOT > ACSTaul) && (CAT==1),    !- Program Line 115
    set ACST = 25.5+ACSTtol,    !- Program Line 116
    elseif (RMOT < ACSTall) && (CAT==2),    !- Program Line 117
    set ACST = 25+ACSTtol,    !- Program Line 118
    elseif (RMOT > ACSTaul) && (CAT==2),    !- Program Line 119
    set ACST = 26+ACSTtol,    !- Program Line 120
    elseif (RMOT < ACSTall) && (CAT==3),    !- Program Line 121
    set ACST = 25+ACSTtol,    !- Program Line 122
    elseif (RMOT > ACSTaul) && (CAT==3),    !- Program Line 123
    set ACST = 27+ACSTtol,    !- Program Line 124
    endif,                    !- Program Line 125
    endif,                    !- Program Line 126
    if (ComfStand == 1) && (ComfMod == 2),    !- Program Line 127
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 128
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 129
    elseif (RMOT < AHSTall) && (CAT==1),    !- Program Line 130
    set AHST = 21+AHSTtol,    !- Program Line 131
    elseif (RMOT > AHSTaul) && (CAT==1),    !- Program Line 132
    set AHST = 23.5+AHSTtol,    !- Program Line 133
    elseif (RMOT < AHSTall) && (CAT==2),    !- Program Line 134
    set AHST = 20+AHSTtol,    !- Program Line 135
    elseif (RMOT > AHSTaul) && (CAT==2),    !- Program Line 136
    set AHST = 23+AHSTtol,    !- Program Line 137
    elseif (RMOT < AHSTall) && (CAT==3),    !- Program Line 138
    set AHST = 18+AHSTtol,    !- Program Line 139
    elseif (RMOT > AHSTaul) && (CAT==3),    !- Program Line 140
    set AHST = 22+AHSTtol,    !- Program Line 141
    endif,                    !- Program Line 142
    endif,                    !- Program Line 143
    if (ComfStand == 1) && (ComfMod == 3),    !- Program Line 144
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 145
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 146
    elseif RMOT < ACSTall,    !- Program Line 147
    set ACST = ACSTall*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 148
    elseif RMOT > ACSTaul,    !- Program Line 149
    set ACST = ACSTaul*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 150
    endif,                    !- Program Line 151
    endif,                    !- Program Line 152
    if (ComfStand == 1) && (ComfMod == 3),    !- Program Line 153
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 154
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 155
    elseif RMOT < AHSTall,    !- Program Line 156
    set AHST = AHSTall*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 157
    elseif RMOT > AHSTaul,    !- Program Line 158
    set AHST = AHSTaul*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 159
    endif,                    !- Program Line 160
    endif,                    !- Program Line 161
    if (ComfStand == 2) && (ComfMod == 0),    !- Program Line 162
    if CoolingSeason == 1,    !- Program Line 163
    if (CAT==80),             !- Program Line 164
    set ACST = 27+ACSTtol,    !- Program Line 165
    elseif (CAT==90),         !- Program Line 166
    set ACST = 26+ACSTtol,    !- Program Line 167
    endif,                    !- Program Line 168
    else,                     !- Program Line 169
    if (CAT==80),             !- Program Line 170
    set ACST = 25+ACSTtol,    !- Program Line 171
    elseif (CAT==90),         !- Program Line 172
    set ACST = 24+ACSTtol,    !- Program Line 173
    endif,                    !- Program Line 174
    endif,                    !- Program Line 175
    endif,                    !- Program Line 176
    if (ComfStand == 2) && (ComfMod == 0),    !- Program Line 177
    if CoolingSeason == 1,    !- Program Line 178
    if (CAT==80),             !- Program Line 179
    set AHST = 22+AHSTtol,    !- Program Line 180
    elseif (CAT==90),         !- Program Line 181
    set AHST = 23+AHSTtol,    !- Program Line 182
    endif,                    !- Program Line 183
    else,                     !- Program Line 184
    if (CAT==80),             !- Program Line 185
    set AHST = 19+AHSTtol,    !- Program Line 186
    elseif (CAT==90),         !- Program Line 187
    set AHST = 20+AHSTtol,    !- Program Line 188
    endif,                    !- Program Line 189
    endif,                    !- Program Line 190
    endif,                    !- Program Line 191
    if (ComfStand == 2) && (ComfMod == 1),    !- Program Line 192
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 193
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 194
    elseif CurrentTime < 7,    !- Program Line 195
    set ACST = 27+ACSTtol,    !- Program Line 196
    elseif CurrentTime < 15,    !- Program Line 197
    set ACST = 50,            !- Program Line 198
    elseif CurrentTime < 23,    !- Program Line 199
    set ACST = 25+ACSTtol,    !- Program Line 200
    elseif CurrentTime < 24,    !- Program Line 201
    set ACST = 27+ACSTtol,    !- Program Line 202
    endif,                    !- Program Line 203
    endif,                    !- Program Line 204
    if (ComfStand == 2) && (ComfMod == 1),    !- Program Line 205
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 206
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 207
    elseif CurrentTime < 7,    !- Program Line 208
    set AHST = 17+AHSTtol,    !- Program Line 209
    elseif CurrentTime < 23,    !- Program Line 210
    set AHST = 20+AHSTtol,    !- Program Line 211
    elseif CurrentTime < 24,    !- Program Line 212
    set AHST = 17+AHSTtol,    !- Program Line 213
    endif,                    !- Program Line 214
