! File generated by DesignBuilder - 7.0.2.006 13/11/2023 - 11:26:59
! Source file: D:\OneDrive - UNIVERSIDAD DE SEVILLA\Papers OneDrive\Próximos papers\aPMV in EnergyPlus\aPMV_testing.dsb

! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

Version, 9.4;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Untitled (01-01:31-12),                        !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ESP_GRANADA_SWEC.epw

Site:Location,Untitled (01-01:31-12)  (01-01:31-12),  !- Location Name
   37.18,                                         !- Latitude
   -3.78,                                         !- Longitude
   1,                                             !- Time Zone
   570;                                           !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   7.53,                                          !- January FCfactorMethod ground temperature {C}
   6.81,                                          !- Februry FCfactorMethod ground temperature {C}
   8.09,                                          !- March FCfactorMethod ground temperature {C}
   10.09,                                         !- April FCfactorMethod ground temperature {C}
   15.31,                                         !- May FCfactorMethod ground temperature {C}
   19.34,                                         !- June FCfactorMethod ground temperature {C}
   22.06,                                         !- July FCfactorMethod ground temperature {C}
   22.89,                                         !- August FCfactorMethod ground temperature {C}
   21.48,                                         !- September FCfactorMethod ground temperature {C}
   18.35,                                         !- October FCfactorMethod ground temperature {C}
   14.16,                                         !- November FCfactorMethod ground temperature {C}
   10.28;                                         !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   Yes,                                           !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Jun,  !- Design Day Name
   6,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   37.5,                                          !- Maximum Dry-Bulb Temperature {C}
   19.6,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   19.6,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   94662.2,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   39.9,                                          !- Maximum Dry-Bulb Temperature {C}
   20.5,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   22.5,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   94662.2,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Aug,  !- Design Day Name
   8,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   39.1,                                          !- Maximum Dry-Bulb Temperature {C}
   20,                                            !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   21.5,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   94662.2,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Sep,  !- Design Day Name
   9,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   35.1,                                          !- Maximum Dry-Bulb Temperature {C}
   18.6,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   19.5,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   94662.2,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in Untitled (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -3.7,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -3.7,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   94662.2,                                       !- Barometric Pressure {N/M**2}
   0.4,                                           !- Wind Speed {M/Sec}
   210,                                           !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 10;                                     !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Heating set point schedule
Schedule:Compact, 
Heating set point schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   20 ;


! Schedule: Cooling set point schedule
Schedule:Compact, 
Cooling set point schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   24 ;


! Schedule: Control type schedule: Always 4
Schedule:Compact, 
Control type schedule: Always 4, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,    4 ;


! Schedule: Relative humidity setpoint schedule: Always 50.00
Schedule:Compact, 
Relative humidity setpoint schedule: Always 50.00, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   50 ;


! Schedule: Heating Fanger comfort setpoint: Always -0.5
Schedule:Compact, 
Heating Fanger comfort setpoint: Always -0.5, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,  -0.5;


! Schedule: Cooling Fanger comfort setpoint: Always  0.1
Schedule:Compact, 
Cooling Fanger comfort setpoint: Always  0.1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1;


! Schedule: Zone CO2 setpoint: Always 900ppm
Schedule:Compact,
Zone CO2 setpoint: Always 900ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  900  ;


! Schedule: Min CO2 concentration: Always 600ppm
Schedule:Compact,
Min CO2 concentration: Always 600ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  600  ;


! Schedule: Generic contaminant setpoint: Always 0.5ppm
Schedule:Compact,
Generic contaminant setpoint: Always 0.5ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0.5  ;


! Schedule: Air distribution effectiveness (always 1)
Schedule:Compact, 
Air distribution effectiveness (always 1), 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 1;


! Schedule: Office_OpenOff_Occ
Schedule:Compact,
Office_OpenOff_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Equip
Schedule:Compact,
Office_OpenOff_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05394,
Until: 20:00, 1,
Until: 24:00, 0.05394,
For: Weekends,
Until: 24:00, 0.05394,
For: Holidays,
Until: 24:00, 0.05394,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Light
Schedule:Compact,
Office_OpenOff_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Max CO2 concentration: Always 900ppm
Schedule:Compact,
Max CO2 concentration: Always 900ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  900  ;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: Cooling fraction schedule
Schedule:Compact,
Cooling fraction schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1 ;


! Schedule: Heating fraction schedule
Schedule:Compact,
Heating fraction schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1 ;


! Schedule: PMV_H_SP
Schedule:Compact, 
PMV_H_SP, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, -0.5;


! Schedule: PMV_C_SP
Schedule:Compact, 
PMV_C_SP, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0.1;


WindowMaterial:Gas,1002,                          !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .013;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1002,           !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .0065;                                        !- Thickness {m}



WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,38,                        !- Generic PYR B CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .740,                                          !- Solar transmittance at normal incidence
   .090,                                          !- Solar reflectance at normal incidence: front side
   .100,                                          !- Solar reflectance at normal incidence: back side
   .820,                                          !- Visible transmittance at normal incidence
   .110,                                          !- Visible reflectance at normal incidence: front side
   .120,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .20,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! Urea Formaldehyde Foam- thickness 0.1327
Material, Urea Formaldehyde Foam_.1327,
   Rough,                                         !- Roughness
   .1327,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   10,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cast Concrete- thickness 0.1
Material, Cast Concrete_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07
Material, Floor/Roof Screed_.07,
   Rough,                                         !- Roughness
   .07,                                           !- Thickness {m}
   0.41,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.73,                                          !- Solar Absorptance
   0.73;                                          !- Visible Absorptance

! Timber Flooring- thickness 0.03
Material, Timber Flooring_.03,
   Rough,                                         !- Roughness
   .03,                                           !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Asphalt 1- thickness 0.01
Material, Asphalt 1_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.7,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1445
Material, MW Glass Wool (rolls)_.1445,
   Rough,                                         !- Roughness
   .1445,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Plasterboard- thickness 0.013
Material, Plasterboard_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   2800,                                          !- Density {kg/m3}
   896,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork Outer- thickness 0.1
Material, Brickwork Outer_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795
Material, XPS Extruded Polystyrene  - CO2 Blowing_.0795,
   Rough,                                         !- Roughness
   .0795,                                         !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1
Material, Concrete Block (Medium)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material, Gypsum Plastering_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025
Material, Gypsum Plasterboard_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance


! Project ground floor
Construction, Project ground floor,
   Urea Formaldehyde Foam_.1327,                  !- .1327m
   Cast Concrete_.1,                              !- .1m
   Floor/Roof Screed_.07,                         !- .07m
   Timber Flooring_.03;                           !- .03m

! <Previous reversed>
Construction, Project ground floor_Rev,
   Timber Flooring_.03,                           !- .03m
   Floor/Roof Screed_.07,                         !- .07m
   Cast Concrete_.1,                              !- .1m
   Urea Formaldehyde Foam_.1327;                  !- .1327m

! Special material to represent an R-value for the next construction
Material:NoMass, 3_RVAL_3,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Project flat roof
Construction, Project flat roof,
   Asphalt 1_.01,                                 !- .01m
   MW Glass Wool (rolls)_.1445,                   !- .1445m
   3_RVAL_3,                                      !- R-value
   Plasterboard_.013;                             !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 4_RVAL_2,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Project flat roof_Rev,
   Plasterboard_.013,                             !- .013m
   4_RVAL_2,                                      !- R-value
   MW Glass Wool (rolls)_.1445,                   !- .1445m
   Asphalt 1_.01;                                 !- .01m

! Project wall
Construction, Project wall,
   Brickwork Outer_.1,                            !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_.0795, !- .0795m
   Concrete Block (Medium)_.1,                    !- .1m
   Gypsum Plastering_.013;                        !- .013m

! <Previous reversed>
Construction, Project wall_Rev,
   Gypsum Plastering_.013,                        !- .013m
   Concrete Block (Medium)_.1,                    !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_.0795, !- .0795m
   Brickwork Outer_.1;                            !- .1m

! Special material to represent an R-value for the next construction
Material:NoMass, 7_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Project partition
Construction, Project partition,
   Gypsum Plasterboard_.025,                      !- .025m
   7_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 8_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Project partition_Rev,
   Gypsum Plasterboard_.025,                      !- .025m
   8_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m



Construction,Project external glazing - 1001,     !- Project external glazing - Material layer names follow:
   38,                                            !- Generic PYR B CLEAR 3MM
   1002,                                          !- AIR 13MM
   2;                                             !- Generic CLEAR 3MM

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! Block 1 - Zone 2
Zone, Block1:Zone2,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    317.415,                                      !- Zone volume
    90.69,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block1:Zone2,                   !- Name
      Block1:Zone2,                               !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 19,                       !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 19,                       !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 19,        !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 19,        !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:Zone2 General lighting,         !- Name
      Block1:Zone2,                               !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:Zone2#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Block1:Zone2 Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      Block1:Zone2,                               !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, Block1:Zone2 Infiltration,  !- Name
      Block1:Zone2,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .06172,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 1, Zone 2, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone2_GroundFloor_0_0_0,             !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      Block1:Zone2,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.4850040906, 3.1075468375, 0,              !- Vertex 1
      -10.4850040906, 3.1075468375, 0,            !- Vertex 2
      -10.4850040906, 13.1075468375, 0,           !- Vertex 3
      -.4850040906, 13.1075468375, 0;             !- Vertex 4

   ! Block 1, Zone 2, Roof - 100.000 m2, Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone2_Roof_1_0_0,                    !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      Block1:Zone2,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -10.4850040906, 3.1075468375, 3.5,          !- Vertex 1
      -.4850040906, 3.1075468375, 3.5,            !- Vertex 2
      -.4850040906, 13.1075468375, 3.5,           !- Vertex 3
      -10.4850040906, 13.1075468375, 3.5;         !- Vertex 4

   ! Block 1, Zone 2, Wall - 35.000 m2 - 90.0°, Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone2_Wall_2_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:Zone2,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.4850040906, 3.1075468375, 0,              !- Vertex 1
      -.4850040906, 13.1075468375, 0,             !- Vertex 2
      -.4850040906, 13.1075468375, 3.5,           !- Vertex 3
      -.4850040906, 3.1075468375, 3.5;            !- Vertex 4

      ! Window, 9.461m2
      FenestrationSurface:Detailed, Block1:Zone2_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Block1:Zone2_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.4850040906, 4.66742184, .84,           !- Vertex 1
         -.4850040906, 11.33017184, .84,          !- Vertex 2
         -.4850040906, 11.33017184, 2.26,         !- Vertex 3
         -.4850040906, 4.66742184, 2.26;          !- Vertex 4

   ! Block 1, Zone 2, Wall - 35.000 m2 - 0.0°, Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone2_Wall_3_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:Zone2,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.4850040906, 13.1075468375, 0,             !- Vertex 1
      -10.4850040906, 13.1075468375, 0,           !- Vertex 2
      -10.4850040906, 13.1075468375, 3.5,         !- Vertex 3
      -.4850040906, 13.1075468375, 3.5;           !- Vertex 4

      ! Window, 9.245m2
      FenestrationSurface:Detailed, Block1:Zone2_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Block1:Zone2_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.22975409, 13.1075468375, .84,         !- Vertex 1
         -8.74025409, 13.1075468375, .84,         !- Vertex 2
         -8.74025409, 13.1075468375, 2.26,        !- Vertex 3
         -2.22975409, 13.1075468375, 2.26;        !- Vertex 4

   ! Block 1, Zone 2, Wall - 35.000 m2 - 270.0°, Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone2_Wall_4_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:Zone2,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -10.4850040906, 13.1075468375, 0,           !- Vertex 1
      -10.4850040906, 3.1075468375, 0,            !- Vertex 2
      -10.4850040906, 3.1075468375, 3.5,          !- Vertex 3
      -10.4850040906, 13.1075468375, 3.5;         !- Vertex 4

      ! Window, 9.461m2
      FenestrationSurface:Detailed, Block1:Zone2_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Block1:Zone2_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -10.4850040906, 11.33017184, .84,        !- Vertex 1
         -10.4850040906, 4.66742184, .84,         !- Vertex 2
         -10.4850040906, 4.66742184, 2.26,        !- Vertex 3
         -10.4850040906, 11.33017184, 2.26;       !- Vertex 4

   ! Block 1, Zone 2, Partition - 35.000 m2 (Block 1, Zone 1), Surface Area: 35
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone2_Partition_5_0_0,               !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:Zone2,                               !- Zone Name
      Surface, Block1:Zone1_Partition_3_0_10000,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -10.48500409, 3.1075468375, 0,              !- Vertex 1
      -.48500409, 3.1075468375, 0,                !- Vertex 2
      -.48500409, 3.1075468375, 3.5,              !- Vertex 3
      -10.48500409, 3.1075468375, 3.5;            !- Vertex 4

   ! Block 1, Zone 2, Partition - 35.000 m2 (Block 1, Zone 1), Surface Area: 35 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:Zone1_Partition_3_0_10000,           !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Surface, Block1:Zone2_Partition_5_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.48500409, 3.1075468375, 0,                !- Vertex 1
      -10.48500409, 3.1075468375, 0,              !- Vertex 2
      -10.48500409, 3.1075468375, 3.5,            !- Vertex 3
      -.48500409, 3.1075468375, 3.5;              !- Vertex 4


! Block 1 - Zone 1
Zone, Block1:Zone1,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    317.415,                                      !- Zone volume
    90.69,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block1:Zone1,                   !- Name
      Block1:Zone1,                               !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 26,                       !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 26,                       !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 26,        !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 26,        !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:Zone1 General lighting,         !- Name
      Block1:Zone1,                               !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Block1:Zone1 Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      Block1:Zone1,                               !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, Block1:Zone1 Infiltration,  !- Name
      Block1:Zone1,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .06172,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 1, Zone 1, Ground floor - 100.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_GroundFloor_0_0_0,             !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.4850040906,-6.8924531625, 0,              !- Vertex 1
      -10.4850040906,-6.8924531625, 0,            !- Vertex 2
      -10.4850040906, 3.1075468375, 0,            !- Vertex 3
      -.4850040906, 3.1075468375, 0;              !- Vertex 4

   ! Block 1, Zone 1, Roof - 100.000 m2, Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Roof_1_0_0,                    !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -10.4850040906,-6.8924531625, 3.5,          !- Vertex 1
      -.4850040906,-6.8924531625, 3.5,            !- Vertex 2
      -.4850040906, 3.1075468375, 3.5,            !- Vertex 3
      -10.4850040906, 3.1075468375, 3.5;          !- Vertex 4

   ! Block 1, Zone 1, Wall - 35.000 m2 - 90.0°, Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_2_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.4850040906,-6.8924531625, 0,              !- Vertex 1
      -.4850040906, 3.1075468375, 0,              !- Vertex 2
      -.4850040906, 3.1075468375, 3.5,            !- Vertex 3
      -.4850040906,-6.8924531625, 3.5;            !- Vertex 4

      ! Window, 9.461m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Block1:Zone1_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.4850040906,-5.11507816, .84,           !- Vertex 1
         -.4850040906, 1.54767184, .84,           !- Vertex 2
         -.4850040906, 1.54767184, 2.26,          !- Vertex 3
         -.4850040906,-5.11507816, 2.26;          !- Vertex 4

   ! Block 1, Zone 1, Wall - 35.000 m2 - 270.0°, Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_4_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -10.4850040906, 3.1075468375, 0,            !- Vertex 1
      -10.4850040906,-6.8924531625, 0,            !- Vertex 2
      -10.4850040906,-6.8924531625, 3.5,          !- Vertex 3
      -10.4850040906, 3.1075468375, 3.5;          !- Vertex 4

      ! Window, 9.461m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Block1:Zone1_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -10.4850040906, 1.54767184, .84,         !- Vertex 1
         -10.4850040906,-5.11507816, .84,         !- Vertex 2
         -10.4850040906,-5.11507816, 2.26,        !- Vertex 3
         -10.4850040906, 1.54767184, 2.26;        !- Vertex 4

   ! Block 1, Zone 1, Wall - 35.000 m2 - 180.0°, Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_5_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -10.4850040906,-6.8924531625, 0,            !- Vertex 1
      -.4850040906,-6.8924531625, 0,              !- Vertex 2
      -.4850040906,-6.8924531625, 3.5,            !- Vertex 3
      -10.4850040906,-6.8924531625, 3.5;          !- Vertex 4

      ! Window, 9.245m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Block1:Zone1_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -8.74025409,-6.8924531625, .84,          !- Vertex 1
         -2.22975409,-6.8924531625, .84,          !- Vertex 2
         -2.22975409,-6.8924531625, 2.26,         !- Vertex 3
         -8.74025409,-6.8924531625, 2.26;         !- Vertex 4




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.04,                                          !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

Site:WaterMainsTemperature,                       !- Defines site mains water temperature
   Correlation,                                   !- Calculation Method
   ,                                              !- Schedule Name
   10,                                            !- Annual Average Outdoor Air Temperature
   20;                                            !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ZoneControl:Thermostat:ThermalComfort,            !- Defines zone fanger temperature control type
   Block1:Zone2 Comfort Control,                  !- Name
   Block1:Zone2,                                  !- Zone
   PeopleAverage,                                 !- Averaging Method
   ,                                              !- Specific People Name
   12.8,                                          !- Minimum Dry-Bulb Temperature Setpoint {C}
   40.0,                                          !- Maximum Dry-Bulb Temperature Setpoint {C}
   Zone Comfort Control Type Sched,               !- Thermal Comfort Control Type Schedule Name
   ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,  !- Thermal Comfort Control 1 Object Type
   Block1:Zone2 Dual Comfort Setpoint;            !- Thermal Comfort Control 1 Name


ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,
   Block1:Zone2 Dual Comfort Setpoint,            !- Name
   PMV_H_SP,
   PMV_C_SP;


ZoneControl:Thermostat:ThermalComfort,            !- Defines zone fanger temperature control type
   Block1:Zone1 Comfort Control,                  !- Name
   Block1:Zone1,                                  !- Zone
   PeopleAverage,                                 !- Averaging Method
   ,                                              !- Specific People Name
   12.8,                                          !- Minimum Dry-Bulb Temperature Setpoint {C}
   40.0,                                          !- Maximum Dry-Bulb Temperature Setpoint {C}
   Zone Comfort Control Type Sched,               !- Thermal Comfort Control Type Schedule Name
   ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,  !- Thermal Comfort Control 1 Object Type
   Block1:Zone1 Dual Comfort Setpoint;            !- Thermal Comfort Control 1 Name


ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,
   Block1:Zone1 Dual Comfort Setpoint,            !- Name
   PMV_H_SP,
   PMV_C_SP;



! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.
Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   10;                                            !- Time steps in averaging window

! Curve: DefaultFanEffRatioCurve
Curve:Cubic,
   DefaultFanEffRatioCurve,                       !- name
   0.33856828,                                    !- Coefficient 1
   1.72644131,                                    !- Coefficient 2
   -1.49280132,                                   !- Coefficient 3
   0.42776208,                                    !- Coefficient 4
   0.5,                                           !- Minimum X
   1.5,                                           !- Maximum X
   0.3,                                           !- Minimum Curve Output
   1.0,                                           !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: DefaultFanPowerRatioCurve
Curve:Exponent,
   DefaultFanPowerRatioCurve,                     !- name
   0,                                             !- Coefficient 1
   1,                                             !- Coefficient 2
   3,                                             !- Coefficient 3
   0,                                             !- Minimum X
   1.5,                                           !- Maximum X
   0.01,                                          !- Minimum Curve Output
   1.5,                                           !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: VRFTUCoolCapFT
Curve:Cubic,
   VRFTUCoolCapFT,                                !- name
   0.504547273506488,                             !- Coefficient 1
   0.0288891279198444,                            !- Coefficient 2
   -0.000010819418650677,                         !- Coefficient 3
   0.0000101359395177008,                         !- Coefficient 4
   0.0,                                           !- Minimum X
   50.0,                                          !- Maximum X
   0.5,                                           !- Minimum Curve Output
   1.5,                                           !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   Dimensionless;                                 !- Output Units

! Curve: VRFACCoolCapFFF
Curve:Quadratic,
   VRFACCoolCapFFF,                               !- name
   0.8,                                           !- Coefficient 1
   0.2,                                           !- Coefficient 2
   0.0,                                           !- Coefficient 3
   0.5,                                           !- Minimum X
   1.5,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: VRFTUHeatCapFT
Curve:Cubic,
   VRFTUHeatCapFT,                                !- name
   -0.390708928227928,                            !- Coefficient 1
   0.261815023760162,                             !- Coefficient 2
   -0.0130431603151873,                           !- Coefficient 3
   0.000178131745997821,                          !- Coefficient 4
   0.0,                                           !- Minimum X
   50.0,                                          !- Maximum X
   0.5,                                           !- Minimum Curve Output
   1.5,                                           !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   Dimensionless;                                 !- Output Units

! Curve: VRFCoolCapFT
Curve:Biquadratic,
   VRFCoolCapFT,                                  !- name
   0.576882692,                                   !- Coefficient 1
   0.017447952,                                   !- Coefficient 2
   0.000583269,                                   !- Coefficient 3
   -1.76324E-06,                                  !- Coefficient 4
   -7.474E-09,                                    !- Coefficient 5
   -1.30413E-07,                                  !- Coefficient 6
   15,                                            !- Minimum X
   24,                                            !- Maximum X
   -5,                                            !- Minimum Y
   23,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRFCoolCapFTBoundary
Curve:Cubic,
   VRFCoolCapFTBoundary,                          !- name
   25.73473775,                                   !- Coefficient 1
   -0.03150043,                                   !- Coefficient 2
   -0.01416595,                                   !- Coefficient 3
   0,                                             !- Coefficient 4
   11,                                            !- Minimum X
   30,                                            !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   ;                                              !- Output Units

! Curve: VRFCoolCapFTHi
Curve:Biquadratic,
   VRFCoolCapFTHi,                                !- name
   0.6867358,                                     !- Coefficient 1
   0.0207631,                                     !- Coefficient 2
   0.0005447,                                     !- Coefficient 3
   -0.0016218,                                    !- Coefficient 4
   -4.259E-07,                                    !- Coefficient 5
   -0.0003392,                                    !- Coefficient 6
   15,                                            !- Minimum X
   24,                                            !- Maximum X
   16,                                            !- Minimum Y
   43,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRFCoolEIRFT
Curve:Biquadratic,
   VRFCoolEIRFT,                                  !- name
   0.989010541,                                   !- Coefficient 1
   -0.02347967,                                   !- Coefficient 2
   0.000199711,                                   !- Coefficient 3
   0.005968336,                                   !- Coefficient 4
   -1.0289E-07,                                   !- Coefficient 5
   -0.00015686,                                   !- Coefficient 6
   15,                                            !- Minimum X
   24,                                            !- Maximum X
   -5,                                            !- Minimum Y
   23,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRFCoolEIRFTBoundary
Curve:Cubic,
   VRFCoolEIRFTBoundary,                          !- name
   25.73473775,                                   !- Coefficient 1
   -0.03150043,                                   !- Coefficient 2
   -0.01416595,                                   !- Coefficient 3
   0,                                             !- Coefficient 4
   15,                                            !- Minimum X
   24,                                            !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   ;                                              !- Output Units

! Curve: VRFCoolEIRFTHi
Curve:Biquadratic,
   VRFCoolEIRFTHi,                                !- name
   0.14351470,                                    !- Coefficient 1
   0.01860035,                                    !- Coefficient 2
   -0.0003954,                                    !- Coefficient 3
   0.02485219,                                    !- Coefficient 4
   0.00016329,                                    !- Coefficient 5
   -0.0006244,                                    !- Coefficient 6
   15,                                            !- Minimum X
   24,                                            !- Maximum X
   16,                                            !- Minimum Y
   43,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: CoolingEIRLowPLR
Curve:Cubic,
   CoolingEIRLowPLR,                              !- name
   0.4628123,                                     !- Coefficient 1
   -1.0402406,                                    !- Coefficient 2
   2.17490997,                                    !- Coefficient 3
   -0.5974817,                                    !- Coefficient 4
   0,                                             !- Minimum X
   1,                                             !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   Capacity;                                      !- Output Units

! Curve: CoolingEIRHiPLR
Curve:Quadratic,
   CoolingEIRHiPLR,                               !- name
   1.0,                                           !- Coefficient 1
   0.0,                                           !- Coefficient 2
   0.0,                                           !- Coefficient 3
   1.0,                                           !- Minimum X
   1.5,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: CoolingCombRatio
Curve:Linear,
   CoolingCombRatio,                              !- name
   0.618055,                                      !- Coefficient 1
   0.381945,                                      !- Coefficient 2
   1.0,                                           !- Minimum X
   1.5,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: VRFCPLFFPLR
Curve:Quadratic,
   VRFCPLFFPLR,                                   !- name
   0.85,                                          !- Coefficient 1
   0.15,                                          !- Coefficient 2
   0.0,                                           !- Coefficient 3
   0.0,                                           !- Minimum X
   1.0,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: VRFHeatCapFT
Curve:Biquadratic,
   VRFHeatCapFT,                                  !- name
   1.014599599,                                   !- Coefficient 1
   -0.002506703,                                  !- Coefficient 2
   -0.000141599,                                  !- Coefficient 3
   0.026931595,                                   !- Coefficient 4
   1.83538E-06,                                   !- Coefficient 5
   -0.000358147,                                  !- Coefficient 6
   15,                                            !- Minimum X
   27,                                            !- Maximum X
   -20,                                           !- Minimum Y
   15,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRFHeatCapFTBoundary
Curve:Cubic,
   VRFHeatCapFTBoundary,                          !- name
   -7.6000882,                                    !- Coefficient 1
   3.05090016,                                    !- Coefficient 2
   -0.1162844,                                    !- Coefficient 3
   0.0,                                           !- Coefficient 4
   15,                                            !- Minimum X
   27,                                            !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   ;                                              !- Output Units

! Curve: VRFHeatCapFTHi
Curve:Biquadratic,
   VRFHeatCapFTHi,                                !- name
   1.161134821,                                   !- Coefficient 1
   0.027478868,                                   !- Coefficient 2
   -0.00168795,                                   !- Coefficient 3
   0.001783378,                                   !- Coefficient 4
   2.03208E-06,                                   !- Coefficient 5
   -6.8969E-05,                                   !- Coefficient 6
   15,                                            !- Minimum X
   27,                                            !- Maximum X
   -10,                                           !- Minimum Y
   15,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRFHeatEIRFT
Curve:Biquadratic,
   VRFHeatEIRFT,                                  !- name
   0.87465501,                                    !- Coefficient 1
   -0.01319754,                                   !- Coefficient 2
   0.00110307,                                    !- Coefficient 3
   -0.0133118,                                    !- Coefficient 4
   0.00089017,                                    !- Coefficient 5
   -0.00012766,                                   !- Coefficient 6
   15,                                            !- Minimum X
   27,                                            !- Maximum X
   -20,                                           !- Minimum Y
   12,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRFHeatEIRFTBoundary
Curve:Cubic,
   VRFHeatEIRFTBoundary,                          !- name
   -7.6000882,                                    !- Coefficient 1
   3.05090016,                                    !- Coefficient 2
   -0.1162844,                                    !- Coefficient 3
   0.0,                                           !- Coefficient 4
   15,                                            !- Minimum X
   27,                                            !- Maximum X
   -20,                                           !- Minimum Curve Output
   15,                                            !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   ;                                              !- Output Units

! Curve: VRFHeatEIRFTHi
Curve:Biquadratic,
   VRFHeatEIRFTHi,                                !- name
   2.504005146,                                   !- Coefficient 1
   -0.05736767,                                   !- Coefficient 2
   4.07336E-05,                                   !- Coefficient 3
   -0.12959669,                                   !- Coefficient 4
   0.00135839,                                    !- Coefficient 5
   0.00317047,                                    !- Coefficient 6
   15,                                            !- Minimum X
   27,                                            !- Maximum X
   -10,                                           !- Minimum Y
   15,                                            !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: HeatingEIRLowPLR
Curve:Cubic,
   HeatingEIRLowPLR,                              !- name
   0.1400093,                                     !- Coefficient 1
   0.6415002,                                     !- Coefficient 2
   0.1339047,                                     !- Coefficient 3
   0.0845859,                                     !- Coefficient 4
   0,                                             !- Minimum X
   1,                                             !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Dimensionless,                                 !- Input Units X
   Dimensionless;                                 !- Output Units

! Curve: HeatingEIRHiPLR
Curve:Quadratic,
   HeatingEIRHiPLR,                               !- name
   2.4294355,                                     !- Coefficient 1
   -2.235887,                                     !- Coefficient 2
   0.8064516,                                     !- Coefficient 3
   1.0,                                           !- Minimum X
   1.5,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: HeatingCombRatio
Curve:Linear,
   HeatingCombRatio,                              !- name
   0.96034,                                       !- Coefficient 1
   0.03966,                                       !- Coefficient 2
   1.0,                                           !- Minimum X
   1.5,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: CoolingLengthCorrectionFactor
Curve:Biquadratic,
   CoolingLengthCorrectionFactor,                 !- name
   1.0693794,                                     !- Coefficient 1
   -0.0014951,                                    !- Coefficient 2
   2.56E-06,                                      !- Coefficient 3
   -0.1151104,                                    !- Coefficient 4
   0.0511169,                                     !- Coefficient 5
   -0.0004369,                                    !- Coefficient 6
   8,                                             !- Minimum X
   175,                                           !- Maximum X
   0.5,                                           !- Minimum Y
   1.5,                                           !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRF Piping Correction Factor for Length in Heating Mode
Curve:Biquadratic,
   VRF Piping Correction Factor for Length in Heating Mode,  !- name
   .989916,                                       !- Coefficient 1
   .001961,                                       !- Coefficient 2
   -.000036,                                      !- Coefficient 3
   0,                                             !- Coefficient 4
   0,                                             !- Coefficient 5
   0,                                             !- Coefficient 6
   7,                                             !- Minimum X
   106.5,                                         !- Maximum X
   1,                                             !- Minimum Y
   1,                                             !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Distance,                                      !- Input UnitsX
   Dimensionless,                                 !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRF Heat Recovery Cooling Capacity Modifier
Curve:Biquadratic,
   VRF Heat Recovery Cooling Capacity Modifier,   !- name
   .9,                                            !- Coefficient 1
   0,                                             !- Coefficient 2
   0,                                             !- Coefficient 3
   0,                                             !- Coefficient 4
   0,                                             !- Coefficient 5
   0,                                             !- Coefficient 6
   -100,                                          !- Minimum X
   100,                                           !- Maximum X
   -100,                                          !- Minimum Y
   100,                                           !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRF Heat Recovery Cooling Energy Modifier
Curve:Biquadratic,
   VRF Heat Recovery Cooling Energy Modifier,     !- name
   1.1,                                           !- Coefficient 1
   0,                                             !- Coefficient 2
   0,                                             !- Coefficient 3
   0,                                             !- Coefficient 4
   0,                                             !- Coefficient 5
   0,                                             !- Coefficient 6
   -100,                                          !- Minimum X
   100,                                           !- Maximum X
   -100,                                          !- Minimum Y
   100,                                           !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRF Heat Recovery Heating Capacity Modifier
Curve:Biquadratic,
   VRF Heat Recovery Heating Capacity Modifier,   !- name
   .9,                                            !- Coefficient 1
   0,                                             !- Coefficient 2
   0,                                             !- Coefficient 3
   0,                                             !- Coefficient 4
   0,                                             !- Coefficient 5
   0,                                             !- Coefficient 6
   -100,                                          !- Minimum X
   100,                                           !- Maximum X
   -100,                                          !- Minimum Y
   100,                                           !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: VRF Heat Recovery Heating Energy Modifier
Curve:Biquadratic,
   VRF Heat Recovery Heating Energy Modifier,     !- name
   1.1,                                           !- Coefficient 1
   0,                                             !- Coefficient 2
   0,                                             !- Coefficient 3
   0,                                             !- Coefficient 4
   0,                                             !- Coefficient 5
   0,                                             !- Coefficient 6
   -100,                                          !- Minimum X
   100,                                           !- Maximum X
   -100,                                          !- Minimum Y
   100,                                           !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

CurrencyType,
   EUR;                                           !- Monetary Unit


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, CommaAndHTML,JtoKWH;

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2



OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator



Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;

! Start detailed HVAC data definition



AirConditioner:VariableRefrigerantFlow,
   VRF Outdoor Unit,                                                                                   ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total cooling Capacity (W)
   3.300,                                                                                              ! - Gross rated cooling COP
   -80.00,                                                                                             ! - Minimum outdoor temperature in cooling mode (C)
   80.00,                                                                                              ! - Maximum outdoor temperature in cooling mode (C)
   VRFCoolCapFT,                                                                                       ! - Cooling capacity ratio modifier function of low temperature curve
   VRFCoolCapFTBoundary,                                                                               ! - Cooling capacity ratio boundary curve
   VRFCoolCapFTHi,                                                                                     ! - Cooling capacity ratio modifier function of high temperature curve
   VRFCoolEIRFT,                                                                                       ! - Cooling energy input ratio modifier function of low temperature curve
   VRFCoolEIRFTBoundary,                                                                               ! - Cooling energy input ratio boundary curve
   VRFCoolEIRFTHi,                                                                                     ! - Cooling energy input ratio modifier function of high temperature curve
   CoolingEIRLowPLR,                                                                                   ! - Cooling energy input ratio modifier function of low part load ratio curve
   CoolingEIRHiPLR,                                                                                    ! - Cooling energy input ratio modifier function of high part load ratio curve
   CoolingCombRatio,                                                                                   ! - Cooling combination ratio correction factor curve
   VRFCPLFFPLR,                                                                                        ! - Cooling part load fraction correlation curve
   autosize,                                                                                           ! - Gross rated heating capacity (W)
   1.00,                                                                                               ! - Rated heating capacity sizing ratio
   3.400,                                                                                              ! - Gross rated heating COP
   -80.00,                                                                                             ! - Minimum outdoor temperature in heating mode (C)
   80.00,                                                                                              ! - Maximum outdoor temperature in heating mode (C)
   VRFHeatCapFT,                                                                                       ! - Heating capacity ratio modifier function of low temperature curve
   VRFHeatCapFTBoundary,                                                                               ! - Heating capacity ratio boundary curve
   VRFHeatCapFTHi,                                                                                     ! - Heating capacity ratio modifier function of high temperature curve
   VRFHeatEIRFT,                                                                                       ! - Heating energy input ratio modifier function of low temperature curve
   VRFHeatEIRFTBoundary,                                                                               ! - Heating energy input ratio boundary curve
   VRFHeatEIRFTHi,                                                                                     ! - Heating energy input ratio modifier function of high temperature curve
   WetBulbTemperature,                                                                                 ! - Heating performance curve outdoor temperature type
   HeatingEIRLowPLR,                                                                                   ! - Heating energy input ratio modifier function of low part load ratio curve
   HeatingEIRHiPLR,                                                                                    ! - Heating energy input ratio modifier function of high part load ratio curve
   HeatingCombRatio,                                                                                   ! - Heating combination ratio correction factor curve
   VRFCPLFFPLR,                                                                                        ! - Heating part load fraction correlation curve
   0.20,                                                                                               ! - Minimum heat pump part load ratio
   ,                                                                                                   ! - Zone name for master thermostat location
   LoadPriority,                                                                                       ! - Master thermostat priority control type
   ,                                                                                                   ! - Thermostat priority schedule
   VRF Outdoor Unit Zone List,                                                                         ! - Zone terminal unit list
   Yes,                                                                                                ! - Heat pump waste heat recovery
   50.00,                                                                                              ! - Equivalent piping length used for piping correction factor in cooling mode (m)
   15.00,                                                                                              ! - Vertical height used for piping correction factor (m)
   CoolingLengthCorrectionFactor,                                                                      ! - Piping correction factor for length in cooling mode curve
   -0.00,                                                                                              ! - Piping correction factor for height in cooling mode coefficient
   50.00,                                                                                              ! - Equivalent piping length used for piping correction factor in heating mode
   VRF Piping Correction Factor for Length in Heating Mode,                                            ! - Piping correction factor for length in heating mode curve
   0.0000,                                                                                             ! - Piping correction factor for height in heating mode coefficient
   15.000,                                                                                             ! - Crankcase heater power per compressor (W)
   2,                                                                                                  ! - Number of compressors
   0.5000,                                                                                             ! - Ratio of compressor size to total compressor capacity
   5.00,                                                                                               ! - Maximum outdoor dry-bulb temperature for crankcase heater
   Resistive,                                                                                          ! - Defrost strategy
   Timed,                                                                                              ! - Defrost control
   ,                                                                                                   ! - Defrost energy input ratio modifier function of temperature curve
   0.0000,                                                                                             ! - Defrost time period fraction
   autosize,                                                                                           ! - Resistive defrost heater capacity (W)
   5.00,                                                                                               ! - Maximum outdoor dry-bulb temperature for defrost operation (C)
   AirCooled,                                                                                          ! - Condenser type
   VRF Outdoor Unit Outdoor Air Node,                                                                  ! - Condenser inlet node name
   ,                                                                                                   ! - Condenser outlet node name
   autosize,                                                                                           ! - Water condenser volume flow rate (m3/s)
   0.9000,                                                                                             ! - Evaporative condenser effectiveness
   autosize,                                                                                           ! - Evaporative condenser air flow rate (m3/s)
   autosize,                                                                                           ! - Evaporative condenser pump rated power consumption (W)
   ,                                                                                                   ! - Supply water storage tank
   0.000,                                                                                              ! - Basin heater capacity (W)
   2.00,                                                                                               ! - Basin heater setpoint temperature (C)
   On 24/7,                                                                                            ! - Basin heater operating schedule
   Electricity,                                                                                        ! - Fuel type
   -10.00,                                                                                             ! - Minimum outdoor temperature in heat recovery mode (C)
   40.00,                                                                                              ! - Maximum outdoor temperature in heat recovery mode (C)
   VRF Heat Recovery Cooling Capacity Modifier,                                                        ! - Heat recovery cooling capacity modifier curve
   0.50,                                                                                               ! - Initial heat recovery cooling capacity fraction
   0.1500,                                                                                             ! - Heat recovery cooling capacity time constant
   VRF Heat Recovery Cooling Energy Modifier,                                                          ! - Heat recovery cooling energy modifier curve
   1.0000,                                                                                             ! - Initial heat recovery cooling energy fraction
   0.0000,                                                                                             ! - Heat recovery cooling energy time constant
   VRF Heat Recovery Heating Capacity Modifier,                                                        ! - Heat recovery heating capacity modifier curve
   1.0000,                                                                                             ! - Initial heat recovery heating capacity fraction
   0.1500,                                                                                             ! - Heat recovery heating capacity time constant
   VRF Heat Recovery Heating Energy Modifier,                                                          ! - Heat recovery heating energy modifier curve
   1.0000,                                                                                             ! - Initial heat recovery heating energy fraction
   0.0000;                                                                                             ! - Heat recovery heating energy time constant

OutdoorAir:NodeList,
   VRF Outdoor Unit Outdoor Air Node;                                                                  ! - Condenser outdoor air node

ZoneTerminalUnitList,
   VRF Outdoor Unit Zone List,                                                                         ! - Zone terminal unit list name
   Block1:Zone2 VRF Indoor Unit,                                                                       ! - Zone terminal unit name 1
   Block1:Zone1 VRF Indoor Unit;                                                                       ! - Zone terminal unit name 2

ZoneControl:Thermostat,
   Block1:Zone2 Thermostat,                                                                            ! - Name
   Block1:Zone2,                                                                                       ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   Block1:Zone2 Dual SP;                                                                               ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   Block1:Zone2 Dual SP,                                                                               ! - Name
   Heating set point schedule,                                                                         ! - Heating setpoint temperature schedule name
   Cooling set point schedule;                                                                         ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   Block1:Zone2,                                                                                       ! - Zone group name
   TemperatureDifference,                                                                              ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   1.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   TemperatureDifference,                                                                              ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   1.00,                                                                                               ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   Block1:Zone2 Design Specification Outdoor Air Object,                                               ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   Block1:Zone2 Design Specification Zone Air Distribution Object,                                     ! - Design specification zone air distribution object name
   Yes,                                                                                                ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   Block1:Zone2 Design Specification Outdoor Air Object,                                               ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.009440,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   Block1:Zone2 Design Specification Zone Air Distribution Object,                                     ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

NodeList,
   Block1:Zone2 Air Inlet Node List,                                                                   ! - Name of zone air inlet node list
   Block1:Zone2 VRF Indoor Unit Supply Outlet;                                                         ! - Name of zone air inlet node

NodeList,
   Block1:Zone2 Air Exhaust Node List,                                                                 ! - Name of zone air exhaust node list
   Block1:Zone2 VRF Indoor Unit Return;                                                                ! - Name of zone air exhaust node

ZoneHVAC:EquipmentConnections,
   Block1:Zone2,                                                                                       ! - Zone Name
   Block1:Zone2 Equipment,                                                                             ! - Zone Conditioning Equipment List Name
   Block1:Zone2 Air Inlet Node List,                                                                   ! - Zone Air Inlet Node or Nodelist Name
   Block1:Zone2 Air Exhaust Node List,                                                                 ! - Zone Air Exhaust Node or Nodelist Name
   Block1:Zone2 Zone Air Node,                                                                         ! - Zone Air Node Name
   Block1:Zone2 Return Outlet;                                                                         ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   Block1:Zone2 Equipment,                                                                             ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,                                                      ! - Block1:Zone2 Equipment,
   Block1:Zone2 VRF Indoor Unit,                                                                       ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
   Block1:Zone2 VRF Indoor Unit,                                                                       ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   Block1:Zone2 VRF Indoor Unit Return,                                                                ! - Air inlet node to heat pump; also a zone exhaust node
   Block1:Zone2 VRF Indoor Unit Supply Outlet,                                                         ! - Air outlet node to heat pump; also a zone inlet node
   autosize,                                                                                           ! - Supply air flow rate during cooling operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no cooling is needed (m3/s)
   autosize,                                                                                           ! - Supply air flow rate during heating operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no heating is needed (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during cooling operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during heating operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
   On 24/7,                                                                                            ! - Supply air fan operating mode schedule
   DrawThrough,                                                                                        ! - Fan placement
   Fan:ConstantVolume,                                                                                 ! - Type of supply fan
   Block1:Zone2 VRF Indoor Unit Supply Fan,                                                            ! - Name of supply fan
   ,                                                                                                   ! - Outdoor air mixer object type
   ,                                                                                                   ! - Outdoor air mixer name
   Coil:Cooling:DX:VariableRefrigerantFlow,                                                            ! - DX cooling coil object type
   Block1:Zone2 VRF Indoor Unit DX Cooling Coil,                                                       ! - Name of DX cooling coil
   Coil:Heating:DX:VariableRefrigerantFlow,                                                            ! - DX heating coil object type
   Block1:Zone2 VRF Indoor Unit DX Heating Coil,                                                       ! - Name of DX heating coil
   30.0000,                                                                                            ! - Zone terminal unit on parasitic electric energy use (W)
   20.0000,                                                                                            ! - Zone terminal unit off parasitic electric energy use (W)
   ,                                                                                                   ! - Rated total heating capacity sizing ratio (W/W)
   ;                                                                                                   ! - Availability manager list name

Coil:Cooling:DX:VariableRefrigerantFlow,
   Block1:Zone2 VRF Indoor Unit DX Cooling Coil,                                                       ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total cooling capacity (W)
   autosize,                                                                                           ! - Gross ratio sensible heat ratio
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   VRFTUCoolCapFT,                                                                                     ! - Cooling capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF,                                                                                    ! - Cooling capacity modifier curve function of flow fraction
   Block1:Zone2 VRF Indoor Unit Return,                                                                ! - Air inlet node name
   Block1:Zone2 VRF Indoor Unit DX Cooling Coil Outlet,                                                ! - Air outlet node name
   ;                                                                                                   ! - Name of water storage tank for condensate collection

Coil:Heating:DX:VariableRefrigerantFlow,
   Block1:Zone2 VRF Indoor Unit DX Heating Coil,                                                       ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total heating capacity (W)
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   Block1:Zone2 VRF Indoor Unit DX Cooling Coil Outlet,                                                ! - Air inlet node name
   Block1:Zone2 VRF Indoor Unit DX Heating Coil Outlet,                                                ! - Air outlet node name
   VRFTUHeatCapFT,                                                                                     ! - Heating capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF;                                                                                    ! - Heating capacity modifier curve function of flow fraction

Fan:ConstantVolume,
   Block1:Zone2 VRF Indoor Unit Supply Fan,                                                            ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   0.700000,                                                                                           ! - Fan efficiency
   100.00,                                                                                             ! - Pressure rise (Pa)
   autosize,                                                                                           ! - Max flow rate (m3/s)
   0.900000,                                                                                           ! - Motor efficiency
   1.00,                                                                                               ! - Motor in air stream fraction
   Block1:Zone2 VRF Indoor Unit DX Heating Coil Outlet,                                                ! - Air inlet node name
   Block1:Zone2 VRF Indoor Unit Supply Outlet,                                                         ! - Air outlet node name
   General;                                                                                            ! - End Use Sub-Category

ZoneControl:Thermostat,
   Block1:Zone1 Thermostat,                                                                            ! - Name
   Block1:Zone1,                                                                                       ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   Block1:Zone1 Dual SP;                                                                               ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   Block1:Zone1 Dual SP,                                                                               ! - Name
   Heating set point schedule,                                                                         ! - Heating setpoint temperature schedule name
   Cooling set point schedule;                                                                         ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   Block1:Zone1,                                                                                       ! - Zone group name
   TemperatureDifference,                                                                              ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   1.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   TemperatureDifference,                                                                              ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   1.00,                                                                                               ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   Block1:Zone1 Design Specification Outdoor Air Object,                                               ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   Block1:Zone1 Design Specification Zone Air Distribution Object,                                     ! - Design specification zone air distribution object name
   Yes,                                                                                                ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   Block1:Zone1 Design Specification Outdoor Air Object,                                               ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.009440,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   Block1:Zone1 Design Specification Zone Air Distribution Object,                                     ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

NodeList,
   Block1:Zone1 Air Inlet Node List,                                                                   ! - Name of zone air inlet node list
   Block1:Zone1 VRF Indoor Unit Supply Outlet;                                                         ! - Name of zone air inlet node

NodeList,
   Block1:Zone1 Air Exhaust Node List,                                                                 ! - Name of zone air exhaust node list
   Block1:Zone1 VRF Indoor Unit Return;                                                                ! - Name of zone air exhaust node

ZoneHVAC:EquipmentConnections,
   Block1:Zone1,                                                                                       ! - Zone Name
   Block1:Zone1 Equipment,                                                                             ! - Zone Conditioning Equipment List Name
   Block1:Zone1 Air Inlet Node List,                                                                   ! - Zone Air Inlet Node or Nodelist Name
   Block1:Zone1 Air Exhaust Node List,                                                                 ! - Zone Air Exhaust Node or Nodelist Name
   Block1:Zone1 Zone Air Node,                                                                         ! - Zone Air Node Name
   Block1:Zone1 Return Outlet;                                                                         ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   Block1:Zone1 Equipment,                                                                             ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,                                                      ! - Block1:Zone1 Equipment,
   Block1:Zone1 VRF Indoor Unit,                                                                       ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
   Block1:Zone1 VRF Indoor Unit,                                                                       ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   Block1:Zone1 VRF Indoor Unit Return,                                                                ! - Air inlet node to heat pump; also a zone exhaust node
   Block1:Zone1 VRF Indoor Unit Supply Outlet,                                                         ! - Air outlet node to heat pump; also a zone inlet node
   autosize,                                                                                           ! - Supply air flow rate during cooling operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no cooling is needed (m3/s)
   autosize,                                                                                           ! - Supply air flow rate during heating operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no heating is needed (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during cooling operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during heating operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
   On 24/7,                                                                                            ! - Supply air fan operating mode schedule
   DrawThrough,                                                                                        ! - Fan placement
   Fan:ConstantVolume,                                                                                 ! - Type of supply fan
   Block1:Zone1 VRF Indoor Unit Supply Fan,                                                            ! - Name of supply fan
   ,                                                                                                   ! - Outdoor air mixer object type
   ,                                                                                                   ! - Outdoor air mixer name
   Coil:Cooling:DX:VariableRefrigerantFlow,                                                            ! - DX cooling coil object type
   Block1:Zone1 VRF Indoor Unit DX Cooling Coil,                                                       ! - Name of DX cooling coil
   Coil:Heating:DX:VariableRefrigerantFlow,                                                            ! - DX heating coil object type
   Block1:Zone1 VRF Indoor Unit DX Heating Coil,                                                       ! - Name of DX heating coil
   30.0000,                                                                                            ! - Zone terminal unit on parasitic electric energy use (W)
   20.0000,                                                                                            ! - Zone terminal unit off parasitic electric energy use (W)
   ,                                                                                                   ! - Rated total heating capacity sizing ratio (W/W)
   ;                                                                                                   ! - Availability manager list name

Coil:Cooling:DX:VariableRefrigerantFlow,
   Block1:Zone1 VRF Indoor Unit DX Cooling Coil,                                                       ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total cooling capacity (W)
   autosize,                                                                                           ! - Gross ratio sensible heat ratio
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   VRFTUCoolCapFT,                                                                                     ! - Cooling capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF,                                                                                    ! - Cooling capacity modifier curve function of flow fraction
   Block1:Zone1 VRF Indoor Unit Return,                                                                ! - Air inlet node name
   Block1:Zone1 VRF Indoor Unit DX Cooling Coil Outlet,                                                ! - Air outlet node name
   ;                                                                                                   ! - Name of water storage tank for condensate collection

Coil:Heating:DX:VariableRefrigerantFlow,
   Block1:Zone1 VRF Indoor Unit DX Heating Coil,                                                       ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Gross rated total heating capacity (W)
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   Block1:Zone1 VRF Indoor Unit DX Cooling Coil Outlet,                                                ! - Air inlet node name
   Block1:Zone1 VRF Indoor Unit DX Heating Coil Outlet,                                                ! - Air outlet node name
   VRFTUHeatCapFT,                                                                                     ! - Heating capacity ratio modifier function of temperature curve
   VRFACCoolCapFFF;                                                                                    ! - Heating capacity modifier curve function of flow fraction

Fan:ConstantVolume,
   Block1:Zone1 VRF Indoor Unit Supply Fan,                                                            ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   0.700000,                                                                                           ! - Fan efficiency
   100.00,                                                                                             ! - Pressure rise (Pa)
   autosize,                                                                                           ! - Max flow rate (m3/s)
   0.900000,                                                                                           ! - Motor efficiency
   1.00,                                                                                               ! - Motor in air stream fraction
   Block1:Zone1 VRF Indoor Unit DX Heating Coil Outlet,                                                ! - Air inlet node name
   Block1:Zone1 VRF Indoor Unit Supply Outlet,                                                         ! - Air outlet node name
   General;                                                                                            ! - End Use Sub-Category

! End detailed HVAC data definition

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort Fanger Model PMV,    !- Variable Name
    Hourly,                !- Reporting Frequency
    ;                         !- Schedule Name

OutputControl:Files,
  Yes, ! CSV
  Yes, ! MTR
  Yes, ! ESO