<!DOCTYPE html>
<html class="writer-html5" lang="en" >
<head>
  <meta charset="utf-8" /><meta name="generator" content="Docutils 0.18.1: http://docutils.sourceforge.net/" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Full example of adaptive setpoint temperature simulation: IBPSA webinar &mdash; accim  documentation</title>
      <link rel="stylesheet" href="../../_static/pygments.css" type="text/css" />
      <link rel="stylesheet" href="../../_static/css/theme.css" type="text/css" />
      <link rel="stylesheet" href="../../_static/nbsphinx-code-cells.css" type="text/css" />
  <!--[if lt IE 9]>
    <script src="../../_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script src="../../_static/jquery.js"></script>
        <script src="../../_static/_sphinx_javascript_frameworks_compat.js"></script>
        <script data-url_root="../../" id="documentation_options" src="../../_static/documentation_options.js"></script>
        <script src="../../_static/doctools.js"></script>
        <script src="../../_static/sphinx_highlight.js"></script>
        <script crossorigin="anonymous" integrity="sha256-Ae2Vz/4ePdIu6ZyI/5ZGsYnb+m0JlOmKPjt6XZ9JJkA=" src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.4/require.min.js"></script>
        <script>window.MathJax = {"tex": {"inlineMath": [["$", "$"], ["\\(", "\\)"]], "processEscapes": true}, "options": {"ignoreHtmlClass": "tex2jax_ignore|mathjax_ignore|document", "processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
        <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <script src="../../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../../genindex.html" />
    <link rel="search" title="Search" href="../../search.html" />
    <link rel="next" title="Using rename_epw_files() to rename the EPWs for proper data analysis after simulation" href="../rename_epw_files/using_rename_epw_files.html" />
    <link rel="prev" title="Using addAccis() to apply adaptive setpoint temperatures" href="../addAccis/using_addAccis.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../index.html" class="icon icon-home">
            accim
          </a>
              <div class="version">
                0.7.2
              </div>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">Tutorial:</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../../1_requirements.html">1. Requirements</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../2_installation.html">2. Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../3_quick%20tutorial.html">3. Quick tutorial</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../4_detailed%20use.html">4. Detailed use and explanation of arguments</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../5_troubleshooting.html">5. Troubleshooting</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../6_citation.html">6. Citation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../7_credits.html">7. Credits</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">How-to Guides:</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../addAccis/using_addAccis.html">Using <code class="docutils literal notranslate"><span class="pre">addAccis()</span></code> to apply adaptive setpoint temperatures</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">Full example of adaptive setpoint temperature simulation: IBPSA webinar</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#1.-Data-pre-processing">1. Data pre-processing</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#1.1.-Implementing-ACCIS-(using-addAccis())">1.1. Implementing ACCIS (using <code class="docutils literal notranslate"><span class="pre">addAccis()</span></code>)</a></li>
<li class="toctree-l3"><a class="reference internal" href="#1.2.-Preparing-EPW-files-(using-rename_epw_files())">1.2. Preparing EPW files (using <code class="docutils literal notranslate"><span class="pre">rename_epw_files()</span></code>)</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#2.-Running-the-simulation-(using-runEp())">2. Running the simulation (using <code class="docutils literal notranslate"><span class="pre">runEp()</span></code>)</a></li>
<li class="toctree-l2"><a class="reference internal" href="#3.-Data-post-processing">3. Data post-processing</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#3.1-Visualizing-the-data">3.1 Visualizing the data</a></li>
<li class="toctree-l3"><a class="reference internal" href="#3.2-Analysing-the-data">3.2 Analysing the data</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../rename_epw_files/using_rename_epw_files.html">Using <code class="docutils literal notranslate"><span class="pre">rename_epw_files()</span></code> to rename the EPWs for proper data analysis after simulation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../runEp/using_runEp.html">Using <code class="docutils literal notranslate"><span class="pre">runEp()</span></code> to directly run simulations with EnergyPlus</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Table/using_Table.html">Using the class <code class="docutils literal notranslate"><span class="pre">Table()</span></code> for data analysis</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">Further information:</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../../modules.html">accim</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">Documentation for previous versions:</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../../8_pdfs_for_prev_versions.html">Documentation for previous versions</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../index.html">accim</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../../index.html" class="icon icon-home" aria-label="Home"></a></li>
      <li class="breadcrumb-item active">Full example of adaptive setpoint temperature simulation: IBPSA webinar</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../../_sources/jupyter_notebooks/full_example_IBPSA/full_example_IBPSA.ipynb.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="Full-example-of-adaptive-setpoint-temperature-simulation:-IBPSA-webinar">
<h1>Full example of adaptive setpoint temperature simulation: IBPSA webinar<a class="headerlink" href="#Full-example-of-adaptive-setpoint-temperature-simulation:-IBPSA-webinar" title="Permalink to this heading"></a></h1>
<p>In this section, we’re going to run a simulation with adaptive setpoint temperatures. Say we want to run some simulations using a <a class="reference external" href="https://linkinghub.elsevier.com/retrieve/pii/S0378778817331079">Brazilian local comfort model</a> developed by Ricardo Forgiarini Rupp et al [1] in some locations in Brazil, and also we want to <strong>analyse and visualize the data</strong>. First of all, given EnergyPlus (any version between 9.1 and 23.1 included) is installed, and accim has been installed by entering ‘pip
install accim’ in the CMD terminal, let’s prepare the files we need: the IDF(s) and the EPW(s). Let’s see what file we have in the folder and then we’ll continue with the IDF(s).</p>
<p>[1] R.F. Rupp, R. de Dear, E. Ghisi, Field study of mixed-mode office buildings in Southern Brazil using an adaptive thermal comfort framework, Energy and Buildings. 158 (2018) 1475–1486. <a class="reference external" href="https://doi.org/10.1016/j.enbuild.2017.11.047">https://doi.org/10.1016/j.enbuild.2017.11.047</a>.</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[1]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">os</span> <span class="kn">import</span> <span class="n">listdir</span>
<span class="n">input_files</span> <span class="o">=</span> <span class="p">[</span><span class="n">i</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">listdir</span><span class="p">()]</span>
<span class="nb">print</span><span class="p">(</span><span class="o">*</span><span class="n">input_files</span><span class="p">,</span> <span class="n">sep</span><span class="o">=</span><span class="s1">&#39;</span><span class="se">\n</span><span class="s1">&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
.ipynb_checkpoints
backup
Current_GC07_Chapeco.epw
Current_GC20_Palmas.epw
full_example_IBPSA.ipynb
RCP852100_GC07_Chapeco.epw
RCP852100_GC20_Palmas.epw
TestModel.idf
__init__.py
</pre></div></div>
</div>
<p>The building energy model used is a simple 2-zone model done in DesignBuilder with all parameters by default. We only set the natural ventilation to calculated, and allowed natural ventilation in the HVAC tab for the 2 zones. If you want to have a look at the IDF, you can load it in <a class="reference external" href="https://www.ladybug.tools/spider-2020/spider-idf-viewer/v-2020-10-09/spider-idf-viewer.html">Ladybug’s Spider IDF Viewer</a>.</p>
<p>At this point, the methodology is composed of the following sections and subsections: - <strong>1. Data pre-processing</strong> - <strong>1.1. Implementing ACCIS</strong> - <strong>1.2. Preparing EPW files</strong> - <strong>2. Running simulations</strong> - <strong>3. Data post-processing</strong> - <strong>3.1 Visualizing the data</strong> - <strong>3.2 Analysing the data</strong></p>
<p>Useful links: - Web repository: <a class="reference external" href="https://github.com/dsanchez-garcia/accim">https://github.com/dsanchez-garcia/accim</a> - Documentation: <a class="reference external" href="https://accim.readthedocs.io/en/master/">https://accim.readthedocs.io/en/master/</a> - Project at Python Package Index: <a class="reference external" href="https://pypi.org/project/accim/">https://pypi.org/project/accim/</a></p>
<section id="1.-Data-pre-processing">
<h2>1. Data pre-processing<a class="headerlink" href="#1.-Data-pre-processing" title="Permalink to this heading"></a></h2>
<section id="1.1.-Implementing-ACCIS-(using-addAccis())">
<h3>1.1. Implementing ACCIS (using <code class="docutils literal notranslate"><span class="pre">addAccis()</span></code>)<a class="headerlink" href="#1.1.-Implementing-ACCIS-(using-addAccis())" title="Permalink to this heading"></a></h3>
<p>Say we have one or multiple IDF files, with an existing HVAC system (in this case, the use of mixed-mode ScriptType ‘ex_mm’ is not recommended; only full air-conditioning) or with no HVAC system at all (in this case, any of the ‘vrf_ac’ or ‘vrf_mm’ ScriptTypes are recommended). In this example, we are going to use an IDF without HVAC system, and we are going to use ‘vrf_mm’ so that accim adds a generic VRF system.</p>
<p>Let’s see what IDFs we do have in our folder:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[2]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">input_idfs</span> <span class="o">=</span> <span class="p">[</span><span class="n">i</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">listdir</span><span class="p">()</span> <span class="k">if</span> <span class="n">i</span><span class="o">.</span><span class="n">endswith</span><span class="p">(</span><span class="s1">&#39;.idf&#39;</span><span class="p">)]</span>
<span class="nb">print</span><span class="p">(</span><span class="n">input_idfs</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
[&#39;TestModel.idf&#39;]
</pre></div></div>
</div>
<p>So now, we’re going to generate building energy models with setpoint temperatures based on the Brazilian comfort model (i.e. ComfStand takes the value 15). We’re going to select the 80% acceptability levels (i.e. CAT takes the value 80), and we’re going to select the setpoint behaviour to horizontally extend the setpoint temperatures (or comfort limits) when applicability limits are exceeded (i.e. ComfMod takes the value 3), and the fully static setpoint temperatures (i.e. ComfMod takes the
value 0). There are 2 methods to apply adaptive setpoint temperatures: - Short method, which is running the following to lines of code:</p>
<div class="highlight-none notranslate"><div class="highlight"><pre><span></span>from accim.sim import accis
accis.addAccis()
</pre></div>
</div>
<p>When we run the 2 lines of code above, accim is going to ask us to enter some information it needs to generate the output IDFs. The data we’re going to input, in the same order, is: - Enter the ScriptType: <strong>vrf_mm</strong> - Enter the SupplyAirTempInputMethod: <strong>temperature difference</strong> - Do you want to keep the existing outputs (true or false)?: <strong>false</strong> - Enter the Output type (standard, simplified or detailed): <strong>standard</strong> - Enter the Output frequencies separated by space (timestep, hourly,
daily, monthly, runperiod): <strong>hourly</strong> - Enter the EnergyPlus version (9.1 to 23.1): <strong>23.1</strong> - Enter the Temperature Control method (temperature or pmv): <strong>temperature</strong></p>
<p>After that, accim will let us know the information we have entered, and it will start the generic IDF generation process. Lots of actions are going to be performed, and all of them will be printed on screen. Once this process is done, accim will let us know if any of the IDFs is not going to work for any reason, and then it will start the output IDF files generation process. Then, accim will ask us again to enter some information, this time to generate the output IDF(s). The data we are going to
enter now is:</p>
<ul class="simple">
<li><p>Enter the Comfort Standard numbers separated by space: <strong>15</strong></p></li>
<li><p>Enter the Category numbers separated by space: <strong>80</strong></p></li>
<li><p>Enter the Comfort Mode numbers separated by space: <strong>0 3</strong> (where 0 and 3 are respectively static and adaptive setpoints)</p></li>
<li><p>Enter the HVAC Mode numbers separated by space: <strong>1 2</strong> (in this case we have also selected 1 for naturally ventilated, to see the difference with mixed-mode)</p></li>
<li><p>Enter the Ventilation Control numbers separated by space: <strong>0</strong></p></li>
</ul>
<p>For all the remaining arguments, we’re going to hit enter to omit it and take the default value. Finally, accim will let us know the list of output IDFs and will ask for confirmation to proceed:</p>
<ul class="simple">
<li><p>Do you still want to run ACCIS? [y/n]: <strong>y</strong></p></li>
</ul>
<p>Alternatively, we could specify all the arguments when calling the function, as shown in the cell below. You can find the definition and explanation of the arguments in documentation’s <a class="reference external" href="https://accim.readthedocs.io/en/latest/4_detailed%20use.html#">Detailed use section</a>, and the values for the adaptive setpoints in the <a class="reference external" href="https://htmlpreview.github.io/?https://github.com/dsanchez-garcia/accim/blob/master/accim/docs/html_files/full_setpoint_table.html">full setpoint temperatures table</a></p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[3]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">accim.sim</span> <span class="kn">import</span> <span class="n">accis</span>
<span class="n">add_accis_instance</span> <span class="o">=</span> <span class="n">accis</span><span class="o">.</span><span class="n">addAccis</span><span class="p">(</span>
    <span class="n">ScriptType</span><span class="o">=</span><span class="s1">&#39;vrf_mm&#39;</span><span class="p">,</span>
    <span class="n">SupplyAirTempInputMethod</span><span class="o">=</span><span class="s1">&#39;temperature difference&#39;</span><span class="p">,</span>
    <span class="n">Output_keep_existing</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span>
    <span class="n">Output_type</span><span class="o">=</span><span class="s1">&#39;standard&#39;</span><span class="p">,</span>
    <span class="n">Output_freqs</span><span class="o">=</span><span class="p">[</span><span class="s1">&#39;hourly&#39;</span><span class="p">],</span>
    <span class="n">EnergyPlus_version</span><span class="o">=</span><span class="s1">&#39;23.1&#39;</span><span class="p">,</span>
    <span class="n">TempCtrl</span><span class="o">=</span><span class="s1">&#39;temperature&#39;</span><span class="p">,</span>
    <span class="n">ComfStand</span><span class="o">=</span><span class="p">[</span><span class="mi">15</span><span class="p">],</span>
    <span class="n">CAT</span><span class="o">=</span><span class="p">[</span><span class="mi">80</span><span class="p">],</span>
    <span class="n">ComfMod</span><span class="o">=</span><span class="p">[</span><span class="mi">0</span><span class="p">,</span> <span class="mi">3</span><span class="p">],</span>
    <span class="n">SetpointAcc</span><span class="o">=</span><span class="mi">1000</span><span class="p">,</span>
    <span class="n">HVACmode</span><span class="o">=</span><span class="p">[</span><span class="mi">1</span><span class="p">,</span> <span class="mi">2</span><span class="p">],</span>
    <span class="n">VentCtrl</span><span class="o">=</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span>
    <span class="n">VSToffset</span><span class="o">=</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span>
    <span class="n">MinOToffset</span><span class="o">=</span><span class="p">[</span><span class="mi">50</span><span class="p">],</span>
    <span class="n">MaxWindSpeed</span><span class="o">=</span><span class="p">[</span><span class="mi">50</span><span class="p">],</span>
    <span class="n">ASTtol_steps</span><span class="o">=</span><span class="mf">0.1</span><span class="p">,</span>
    <span class="n">ASTtol_start</span><span class="o">=</span><span class="mf">0.1</span><span class="p">,</span>
    <span class="n">ASTtol_end_input</span><span class="o">=</span><span class="mf">0.1</span><span class="p">,</span>
    <span class="n">confirmGen</span><span class="o">=</span><span class="kc">True</span>
<span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>

--------------------------------------------------------
Adaptive-Comfort-Control-Implemented Model (ACCIM) v0.7.1
--------------------------------------------------------

This tool allows to apply adaptive setpoint temperatures.
For further information, please read the documentation:
https://accim.readthedocs.io/en/master/
For a visual understanding of the tool, please visit the following jupyter notebooks:
-    Using addAccis() to apply adaptive setpoint temperatures
https://accim.readthedocs.io/en/master/jupyter_notebooks/addAccis/using_addAccis.html
-    Using rename_epw_files() to rename the EPWs for proper data analysis after simulation
https://accim.readthedocs.io/en/master/jupyter_notebooks/rename_epw_files/using_rename_epw_files.html
-    Using runEp() to directly run simulations with EnergyPlus
https://accim.readthedocs.io/en/master/jupyter_notebooks/runEp/using_runEp.html
-    Using the class Table() for data analysis
https://accim.readthedocs.io/en/master/jupyter_notebooks/Table/using_Table.html
-    Full example
https://accim.readthedocs.io/en/master/jupyter_notebooks/full_example/full_example.html

Starting with the process.
Basic input data:
ScriptType is: vrf_mm
Supply Air Temperature Input Method is: temperature difference
Output type is: standard
Output frequencies are:
[&#39;hourly&#39;]
EnergyPlus version is: 23.1
Temperature Control method is: temperature

=======================START OF GENERIC IDF FILE GENERATION PROCESS=======================

Starting with file:
TestModel
IDD location is: C:\EnergyPlusV23-1-0\Energy+.idd
The occupied zones in the model TestModel are:
BLOCK1:ZONE2
BLOCK1:ZONE1
The windows and doors in the model TestModel are:
Block1_Zone2_Wall_3_0_0_0_0_0_Win
Block1_Zone2_Wall_4_0_0_0_0_0_Win
Block1_Zone2_Wall_5_0_0_0_0_0_Win
Block1_Zone1_Wall_2_0_0_0_0_0_Win
Block1_Zone1_Wall_3_0_0_0_0_0_Win
Block1_Zone1_Wall_5_0_0_0_0_0_Win
The zones in the model TestModel are:
BLOCK1_ZONE2
BLOCK1_ZONE1
The people objects in the model have been amended.
BLOCK1:ZONE2 Thermostat has been added
BLOCK1:ZONE1 Thermostat has been added
On Schedule already was in the model
TypOperativeTempControlSch Schedule already was in the model
All ZoneHVAC:IdealLoadsAirSystem Heating and Cooling availability schedules has been set to on
On 24/7 Schedule already was in the model
Control type schedule: Always 4 Schedule has been added
Relative humidity setpoint schedule: Always 50.00 Schedule has been added
Heating Fanger comfort setpoint: Always -0.5 Schedule has been added
Cooling Fanger comfort setpoint: Always  0.1 Schedule has been added
Zone CO2 setpoint: Always 900ppm Schedule has been added
Min CO2 concentration: Always 600ppm Schedule has been added
Generic contaminant setpoint: Always 0.5ppm Schedule has been added
Air distribution effectiveness (always 1) Schedule has been added
VRF Heating Cooling (Northern Hemisphere) Schedule has been added
DefaultFanEffRatioCurve Curve:Cubic Object has been added
VRFTUCoolCapFT Curve:Cubic Object has been added
VRFTUHeatCapFT Curve:Cubic Object has been added
VRFCoolCapFTBoundary Curve:Cubic Object has been added
VRFCoolEIRFTBoundary Curve:Cubic Object has been added
CoolingEIRLowPLR Curve:Cubic Object has been added
VRFHeatCapFTBoundary Curve:Cubic Object has been added
VRFHeatEIRFTBoundary Curve:Cubic Object has been added
HeatingEIRLowPLR Curve:Cubic Object has been added
DefaultFanPowerRatioCurve Curve:Exponent Object has been added
DXHtgCoilDefrostEIRFT Curve:Biquadratic Object has been added
VRFCoolCapFT Curve:Biquadratic Object has been added
VRFCoolCapFTHi Curve:Biquadratic Object has been added
VRFCoolEIRFT Curve:Biquadratic Object has been added
VRFCoolEIRFTHi Curve:Biquadratic Object has been added
VRFHeatCapFT Curve:Biquadratic Object has been added
VRFHeatCapFTHi Curve:Biquadratic Object has been added
VRFHeatEIRFT Curve:Biquadratic Object has been added
VRFHeatEIRFTHi Curve:Biquadratic Object has been added
CoolingLengthCorrectionFactor Curve:Biquadratic Object has been added
VRF Piping Correction Factor for Length in Heating Mode Curve:Biquadratic Object has been added
VRF Heat Recovery Cooling Capacity Modifier Curve:Biquadratic Object has been added
VRF Heat Recovery Cooling Energy Modifier Curve:Biquadratic Object has been added
VRF Heat Recovery Heating Capacity Modifier Curve:Biquadratic Object has been added
VRF Heat Recovery Heating Energy Modifier Curve:Biquadratic Object has been added
VRFACCoolCapFFF Curve:Quadratic Object has been added
CoolingEIRHiPLR Curve:Quadratic Object has been added
VRFCPLFFPLR Curve:Quadratic Object has been added
HeatingEIRHiPLR Curve:Quadratic Object has been added
CoolingCombRatio Curve:Linear Object has been added
HeatingCombRatio Curve:Linear Object has been added
VRF Outdoor Unit_BLOCK1:ZONE2 AirConditioner:VariableRefrigerantFlow Object has been added
VRF Outdoor Unit_BLOCK1:ZONE1 AirConditioner:VariableRefrigerantFlow Object has been added
VRF Outdoor Unit_BLOCK1:ZONE2 Outdoor Air Node Object has been added
VRF Outdoor Unit_BLOCK1:ZONE2 Zone List Object has been added
VRF Outdoor Unit_BLOCK1:ZONE1 Outdoor Air Node Object has been added
VRF Outdoor Unit_BLOCK1:ZONE1 Zone List Object has been added
BLOCK1:ZONE2 Sizing:Zone Object has been added
BLOCK1:ZONE1 Sizing:Zone Object has been added
BLOCK1:ZONE2 Design Specification Outdoor Air Object has been added
BLOCK1:ZONE1 Design Specification Outdoor Air Object has been added
BLOCK1:ZONE2 Design Specification Zone Air Distribution Object has been added
BLOCK1:ZONE1 Design Specification Zone Air Distribution Object has been added
BLOCK1:ZONE2 Nodelist Objects has been added
BLOCK1:ZONE1 Nodelist Objects has been added
BLOCK1:ZONE2 ZoneHVAC:EquipmentConnections Objects has been added
BLOCK1:ZONE1 ZoneHVAC:EquipmentConnections Objects has been added
BLOCK1:ZONE2 ZoneHVAC:EquipmentList Objects has been added
BLOCK1:ZONE1 ZoneHVAC:EquipmentList Objects has been added
BLOCK1:ZONE2 ZoneHVAC:TerminalUnit:VariableRefrigerantFlow Object has been added
BLOCK1:ZONE1 ZoneHVAC:TerminalUnit:VariableRefrigerantFlow Object has been added
BLOCK1:ZONE2 Coil:Cooling:DX:VariableRefrigerantFlow Object has been added
BLOCK1:ZONE1 Coil:Cooling:DX:VariableRefrigerantFlow Object has been added
BLOCK1:ZONE2 Coil:Heating:DX:VariableRefrigerantFlow Object has been added
BLOCK1:ZONE1 Coil:Heating:DX:VariableRefrigerantFlow Object has been added
BLOCK1:ZONE2 Fan:ConstantVolume Object has been added
BLOCK1:ZONE1 Fan:ConstantVolume Object has been added
Vent_SP_temp Schedule has been added
AHST_Sch_BLOCK1_ZONE2 Schedule has been added
ACST_Sch_BLOCK1_ZONE2 Schedule has been added
AHST_Sch_BLOCK1_ZONE1 Schedule has been added
ACST_Sch_BLOCK1_ZONE1 Schedule has been added
Added - SetComfTemp Program
Added - CountHours_BLOCK1_ZONE2 Program
Added - CountHours_BLOCK1_ZONE1 Program
Added - SetAppLimits Program
Added - ApplyCAT Program
Added - SetAST Program
Added - SetASTnoTol Program
Added - CountHoursNoApp_BLOCK1_ZONE2 Program
Added - SetGeoVarBLOCK1_ZONE2 Program
Added - CountHoursNoApp_BLOCK1_ZONE1 Program
Added - SetGeoVarBLOCK1_ZONE1 Program
Added - SetInputData Program
Added - SetVOFinputData Program
Added - SetVST Program
Added - ApplyAST_BLOCK1_ZONE2 Program
Added - ApplyAST_BLOCK1_ZONE1 Program
Added - SetMyVOF_Block1_Zone2_Wall_3_0_0_0_0_0_Win Program
Added - SetWindowOperation_Block1_Zone2_Wall_3_0_0_0_0_0_Win Program
Added - SetMyVOF_Block1_Zone2_Wall_4_0_0_0_0_0_Win Program
Added - SetWindowOperation_Block1_Zone2_Wall_4_0_0_0_0_0_Win Program
Added - SetMyVOF_Block1_Zone2_Wall_5_0_0_0_0_0_Win Program
Added - SetWindowOperation_Block1_Zone2_Wall_5_0_0_0_0_0_Win Program
Added - SetMyVOF_Block1_Zone1_Wall_2_0_0_0_0_0_Win Program
Added - SetWindowOperation_Block1_Zone1_Wall_2_0_0_0_0_0_Win Program
Added - SetMyVOF_Block1_Zone1_Wall_3_0_0_0_0_0_Win Program
Added - SetWindowOperation_Block1_Zone1_Wall_3_0_0_0_0_0_Win Program
Added - SetMyVOF_Block1_Zone1_Wall_5_0_0_0_0_0_Win Program
Added - SetWindowOperation_Block1_Zone1_Wall_5_0_0_0_0_0_Win Program
Added - Comfort Temperature Output Variable
Added - Adaptive Cooling Setpoint Temperature Output Variable
Added - Adaptive Heating Setpoint Temperature Output Variable
Added - Adaptive Cooling Setpoint Temperature_No Tolerance Output Variable
Added - Adaptive Heating Setpoint Temperature_No Tolerance Output Variable
Added - Ventilation Setpoint Temperature Output Variable
Added - Minimum Outdoor Temperature for ventilation Output Variable
Added - Minimum Outdoor Temperature Difference for ventilation Output Variable
Added - Maximum Outdoor Temperature Difference for ventilation Output Variable
Added - Multiplier for Ventilation Opening Factor Output Variable
Added - Comfortable Hours_No Applicability_BLOCK1_ZONE2 Output Variable
Added - Comfortable Hours_No Applicability_BLOCK1_ZONE1 Output Variable
Added - Comfortable Hours_Applicability_BLOCK1_ZONE2 Output Variable
Added - Comfortable Hours_Applicability_BLOCK1_ZONE1 Output Variable
Added - Discomfortable Applicable Hot Hours_BLOCK1_ZONE2 Output Variable
Added - Discomfortable Applicable Hot Hours_BLOCK1_ZONE1 Output Variable
Added - Discomfortable Applicable Cold Hours_BLOCK1_ZONE2 Output Variable
Added - Discomfortable Applicable Cold Hours_BLOCK1_ZONE1 Output Variable
Added - Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE2 Output Variable
Added - Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE1 Output Variable
Added - Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE2 Output Variable
Added - Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE1 Output Variable
Added - Zone Floor Area_BLOCK1_ZONE2 Output Variable
Added - Zone Floor Area_BLOCK1_ZONE1 Output Variable
Added - Zone Air Volume_BLOCK1_ZONE2 Output Variable
Added - Zone Air Volume_BLOCK1_ZONE1 Output Variable
Added - Ventilation Hours_BLOCK1_ZONE2 Output Variable
Added - Ventilation Hours_BLOCK1_ZONE1 Output Variable
Global variables objects have been added
Internal variables objects have been added
Added - RMOT Sensor
Added - PMOT Sensor
Added - BLOCK1_ZONE2_OpT Sensor
Added - BLOCK1_ZONE2_WindSpeed Sensor
Added - BLOCK1_ZONE2_OutT Sensor
Added - BLOCK1_ZONE1_OpT Sensor
Added - BLOCK1_ZONE1_WindSpeed Sensor
Added - BLOCK1_ZONE1_OutT Sensor
Added - Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT Sensor
Added - Block1_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed Sensor
Added - Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT Sensor
Added - Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT Sensor
Added - Block1_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed Sensor
Added - Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT Sensor
Added - Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT Sensor
Added - Block1_Zone2_Wall_5_0_0_0_0_0_Win_WindSpeed Sensor
Added - Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT Sensor
Added - Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT Sensor
Added - Block1_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed Sensor
Added - Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT Sensor
Added - Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT Sensor
Added - Block1_Zone1_Wall_3_0_0_0_0_0_Win_WindSpeed Sensor
Added - Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT Sensor
Added - Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT Sensor
Added - Block1_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed Sensor
Added - Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT Sensor
Added - OutT Sensor
Added - AHST_Act_BLOCK1_ZONE2 Actuator
Added - ACST_Act_BLOCK1_ZONE2 Actuator
Added - AHST_Act_BLOCK1_ZONE1 Actuator
Added - ACST_Act_BLOCK1_ZONE1 Actuator
Added - Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact Actuator
Added - Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact Actuator
Added - Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact Actuator
Added - Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact Actuator
Added - Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact Actuator
Added - Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact Actuator
Added - BLOCK1_ZONE2_CoolCoil Sensor
Added - BLOCK1_ZONE2_HeatCoil Sensor
Added - BLOCK1_ZONE1_CoolCoil Sensor
Added - BLOCK1_ZONE1_HeatCoil Sensor
Added - Block1_Zone2_Wall_3_0_0_0_0_0_Win_CoolCoil Sensor
Added - Block1_Zone2_Wall_3_0_0_0_0_0_Win_HeatCoil Sensor
Added - Block1_Zone2_Wall_4_0_0_0_0_0_Win_CoolCoil Sensor
Added - Block1_Zone2_Wall_4_0_0_0_0_0_Win_HeatCoil Sensor
Added - Block1_Zone2_Wall_5_0_0_0_0_0_Win_CoolCoil Sensor
Added - Block1_Zone2_Wall_5_0_0_0_0_0_Win_HeatCoil Sensor
Added - Block1_Zone1_Wall_2_0_0_0_0_0_Win_CoolCoil Sensor
Added - Block1_Zone1_Wall_2_0_0_0_0_0_Win_HeatCoil Sensor
Added - Block1_Zone1_Wall_3_0_0_0_0_0_Win_CoolCoil Sensor
Added - Block1_Zone1_Wall_3_0_0_0_0_0_Win_HeatCoil Sensor
Added - Block1_Zone1_Wall_5_0_0_0_0_0_Win_CoolCoil Sensor
Added - Block1_Zone1_Wall_5_0_0_0_0_0_Win_HeatCoil Sensor
Added - SetComfTemp Program Calling Manager
Added - CountHours_BLOCK1_ZONE2 Program Calling Manager
Added - CountHours_BLOCK1_ZONE1 Program Calling Manager
Added - SetAppLimits Program Calling Manager
Added - ApplyCAT Program Calling Manager
Added - SetAST Program Calling Manager
Added - SetASTnoTol Program Calling Manager
Added - CountHoursNoApp_BLOCK1_ZONE2 Program Calling Manager
Added - SetGeoVarBLOCK1_ZONE2 Program Calling Manager
Added - CountHoursNoApp_BLOCK1_ZONE1 Program Calling Manager
Added - SetGeoVarBLOCK1_ZONE1 Program Calling Manager
Added - SetInputData Program Calling Manager
Added - SetVOFinputData Program Calling Manager
Added - SetVST Program Calling Manager
Added - ApplyAST_BLOCK1_ZONE2 Program Calling Manager
Added - ApplyAST_BLOCK1_ZONE1 Program Calling Manager
Added - SetMyVOF_Block1_Zone2_Wall_3_0_0_0_0_0_Win Program Calling Manager
Added - SetWindowOperation_Block1_Zone2_Wall_3_0_0_0_0_0_Win Program Calling Manager
Added - SetMyVOF_Block1_Zone2_Wall_4_0_0_0_0_0_Win Program Calling Manager
Added - SetWindowOperation_Block1_Zone2_Wall_4_0_0_0_0_0_Win Program Calling Manager
Added - SetMyVOF_Block1_Zone2_Wall_5_0_0_0_0_0_Win Program Calling Manager
Added - SetWindowOperation_Block1_Zone2_Wall_5_0_0_0_0_0_Win Program Calling Manager
Added - SetMyVOF_Block1_Zone1_Wall_2_0_0_0_0_0_Win Program Calling Manager
Added - SetWindowOperation_Block1_Zone1_Wall_2_0_0_0_0_0_Win Program Calling Manager
Added - SetMyVOF_Block1_Zone1_Wall_3_0_0_0_0_0_Win Program Calling Manager
Added - SetWindowOperation_Block1_Zone1_Wall_3_0_0_0_0_0_Win Program Calling Manager
Added - SetMyVOF_Block1_Zone1_Wall_5_0_0_0_0_0_Win Program Calling Manager
Added - SetWindowOperation_Block1_Zone1_Wall_5_0_0_0_0_0_Win Program Calling Manager
Added - Comfort Temperature Reporting FrequencyHourly Output:Variable data
Added - Adaptive Cooling Setpoint Temperature Reporting FrequencyHourly Output:Variable data
Added - Adaptive Heating Setpoint Temperature Reporting FrequencyHourly Output:Variable data
Added - Adaptive Cooling Setpoint Temperature_No Tolerance Reporting FrequencyHourly Output:Variable data
Added - Adaptive Heating Setpoint Temperature_No Tolerance Reporting FrequencyHourly Output:Variable data
Added - Ventilation Setpoint Temperature Reporting FrequencyHourly Output:Variable data
Added - Minimum Outdoor Temperature for ventilation Reporting FrequencyHourly Output:Variable data
Added - Minimum Outdoor Temperature Difference for ventilation Reporting FrequencyHourly Output:Variable data
Added - Maximum Outdoor Temperature Difference for ventilation Reporting FrequencyHourly Output:Variable data
Added - Multiplier for Ventilation Opening Factor Reporting FrequencyHourly Output:Variable data
Added - Comfortable Hours_No Applicability_BLOCK1_ZONE2 Reporting FrequencyHourly Output:Variable data
Added - Comfortable Hours_No Applicability_BLOCK1_ZONE1 Reporting FrequencyHourly Output:Variable data
Added - Comfortable Hours_Applicability_BLOCK1_ZONE2 Reporting FrequencyHourly Output:Variable data
Added - Comfortable Hours_Applicability_BLOCK1_ZONE1 Reporting FrequencyHourly Output:Variable data
Added - Discomfortable Applicable Hot Hours_BLOCK1_ZONE2 Reporting FrequencyHourly Output:Variable data
Added - Discomfortable Applicable Hot Hours_BLOCK1_ZONE1 Reporting FrequencyHourly Output:Variable data
Added - Discomfortable Applicable Cold Hours_BLOCK1_ZONE2 Reporting FrequencyHourly Output:Variable data
Added - Discomfortable Applicable Cold Hours_BLOCK1_ZONE1 Reporting FrequencyHourly Output:Variable data
Added - Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE2 Reporting FrequencyHourly Output:Variable data
Added - Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE1 Reporting FrequencyHourly Output:Variable data
Added - Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE2 Reporting FrequencyHourly Output:Variable data
Added - Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE1 Reporting FrequencyHourly Output:Variable data
Added - Zone Floor Area_BLOCK1_ZONE2 Reporting FrequencyHourly Output:Variable data
Added - Zone Floor Area_BLOCK1_ZONE1 Reporting FrequencyHourly Output:Variable data
Added - Zone Air Volume_BLOCK1_ZONE2 Reporting FrequencyHourly Output:Variable data
Added - Zone Air Volume_BLOCK1_ZONE1 Reporting FrequencyHourly Output:Variable data
Added - Ventilation Hours_BLOCK1_ZONE2 Reporting FrequencyHourly Output:Variable data
Added - Ventilation Hours_BLOCK1_ZONE1 Reporting FrequencyHourly Output:Variable data
Added - Zone Operative Temperature Reporting FrequencyHourly Output:Variable data
Added - Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature Reporting FrequencyHourly Output:Variable data
Added - Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature Reporting FrequencyHourly Output:Variable data
Added - Cooling Coil Total Cooling Rate Reporting FrequencyHourly Output:Variable data
Added - Heating Coil Heating Rate Reporting FrequencyHourly Output:Variable data
Added - Facility Total HVAC Electric Demand Power Reporting FrequencyHourly Output:Variable data
Added - Facility Total HVAC Electricity Demand Rate Reporting FrequencyHourly Output:Variable data
Added - AFN Surface Venting Window or Door Opening Factor Reporting FrequencyHourly Output:Variable data
Added - AFN Zone Infiltration Air Change Rate Reporting FrequencyHourly Output:Variable data
Added - AFN Zone Infiltration Volume Reporting FrequencyHourly Output:Variable data
Added - AFN Zone Ventilation Air Change Rate Reporting FrequencyHourly Output:Variable data
Added - AFN Zone Ventilation Volume Reporting FrequencyHourly Output:Variable data
Added - Site Outdoor Air Drybulb Temperature Reporting FrequencyHourly Output:Variable data
Added - Site Wind Speed Reporting FrequencyHourly Output:Variable data
Added - Site Outdoor Air Relative Humidity Reporting FrequencyHourly Output:Variable data
Added - AHST_Sch_BLOCK1_ZONE2 Reporting FrequencyHourly Output:Variable data
Added - ACST_Sch_BLOCK1_ZONE2 Reporting FrequencyHourly Output:Variable data
Added - AHST_Sch_BLOCK1_ZONE1 Reporting FrequencyHourly Output:Variable data
Added - ACST_Sch_BLOCK1_ZONE1 Reporting FrequencyHourly Output:Variable data
Added - VRF Heat Pump Cooling Electricity Energy Reporting FrequencyHourly Output:Variable data
Added - VRF Heat Pump Heating Electricity Energy Reporting FrequencyHourly Output:Variable data
Added - BLOCK1_ZONE2 VRF Indoor Unit DX Cooling Coil Reporting FrequencyHourly Output:Variable data
Added - BLOCK1_ZONE2 VRF Indoor Unit DX Heating Coil Reporting Frequency Hourly Output:Variable data
Added - BLOCK1_ZONE1 VRF Indoor Unit DX Cooling Coil Reporting FrequencyHourly Output:Variable data
Added - BLOCK1_ZONE1 VRF Indoor Unit DX Heating Coil Reporting Frequency Hourly Output:Variable data
IDF has been saved
Ending with file:
TestModel

=======================END OF GENERIC IDF FILE GENERATION PROCESS=======================

The following IDFs will not work, and therefore these will be deleted:
None

=======================START OF OUTPUT IDF FILES GENERATION PROCESS=======================

The list of output IDFs is going to be:
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
And the total number of output IDFs is going to be 4
Generating the following output IDF files:
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf

=======================END OF OUTPUT IDF FILES GENERATION PROCESS=======================

</pre></div></div>
</div>
<p>So, now let’s see the list of output IDFs we have generated</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[4]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">output_idfs</span> <span class="o">=</span> <span class="p">[</span><span class="n">i</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">listdir</span><span class="p">()</span> <span class="k">if</span> <span class="n">i</span><span class="o">.</span><span class="n">endswith</span><span class="p">(</span><span class="s1">&#39;.idf&#39;</span><span class="p">)</span> <span class="ow">and</span> <span class="n">i</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">input_idfs</span><span class="p">]</span>
<span class="nb">print</span><span class="p">(</span><span class="o">*</span><span class="n">output_idfs</span><span class="p">,</span> <span class="n">sep</span><span class="o">=</span><span class="s1">&#39;</span><span class="se">\n</span><span class="s1">&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
</pre></div></div>
</div>
<p>Now, let’s have a look at the internal variables which have been stored in the <code class="docutils literal notranslate"><span class="pre">addAccis</span></code> instance we have done:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[5]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="p">[</span><span class="n">i</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">dir</span><span class="p">(</span><span class="n">add_accis_instance</span><span class="p">)</span> <span class="k">if</span> <span class="s1">&#39;__&#39;</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">i</span><span class="p">]</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[5]:
</pre></div>
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
[&#39;arguments&#39;,
 &#39;input_idfs&#39;,
 &#39;occupied_zones&#39;,
 &#39;occupied_zones_original_name&#39;,
 &#39;output_idfs&#39;,
 &#39;windows_and_doors&#39;,
 &#39;windows_and_doors_original_name&#39;]
</pre></div></div>
</div>
<p>For instance, in arguments, you can see the arguments you have previously specified.</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[6]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">add_accis_instance</span><span class="o">.</span><span class="n">arguments</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[6]:
</pre></div>
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
{&#39;ScriptType&#39;: &#39;vrf_mm&#39;,
 &#39;SupplyAirTempInputMethod&#39;: &#39;temperature difference&#39;,
 &#39;Output_type&#39;: &#39;standard&#39;,
 &#39;Output_freqs&#39;: [&#39;hourly&#39;],
 &#39;Output_keep_existing&#39;: False,
 &#39;Output_gen_dataframe&#39;: None,
 &#39;Output_take_dataframe&#39;: None,
 &#39;EnergyPlus_version&#39;: &#39;23.1&#39;,
 &#39;TempCtrl&#39;: &#39;temperature&#39;,
 &#39;ComfStand&#39;: [15],
 &#39;CAT&#39;: [80],
 &#39;ComfMod&#39;: [0, 3],
 &#39;SetpointAcc&#39;: 1000,
 &#39;CoolSeasonStart&#39;: 121,
 &#39;CoolSeasonEnd&#39;: 274,
 &#39;HVACmode&#39;: [1, 2],
 &#39;VentCtrl&#39;: [0],
 &#39;MaxTempDiffVOF&#39;: 20,
 &#39;MinTempDiffVOF&#39;: 0.5,
 &#39;MultiplierVOF&#39;: 0.25,
 &#39;VSToffset&#39;: [0],
 &#39;MinOToffset&#39;: [50],
 &#39;MaxWindSpeed&#39;: [50],
 &#39;ASTtol_start&#39;: 0.1,
 &#39;ASTtol_end_input&#39;: 0.1,
 &#39;ASTtol_steps&#39;: 0.1,
 &#39;NameSuffix&#39;: &#39;&#39;,
 &#39;verboseMode&#39;: True,
 &#39;confirmGen&#39;: True}
</pre></div></div>
</div>
<p>In variables <code class="docutils literal notranslate"><span class="pre">occupied_zones</span></code>, <code class="docutils literal notranslate"><span class="pre">occupied_zones_original_name</span></code>, <code class="docutils literal notranslate"><span class="pre">windows_and_doors</span></code> and <code class="docutils literal notranslate"><span class="pre">windows_and_doors_original_name</span></code> you can see the zones and windows and doors within the input idfs:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[7]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">add_accis_instance</span><span class="o">.</span><span class="n">occupied_zones</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[7]:
</pre></div>
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
{&#39;TestModel&#39;: [&#39;BLOCK1_ZONE2&#39;, &#39;BLOCK1_ZONE1&#39;]}
</pre></div></div>
</div>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[8]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">add_accis_instance</span><span class="o">.</span><span class="n">windows_and_doors</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[8]:
</pre></div>
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
{&#39;TestModel&#39;: [&#39;Block1_Zone2_Wall_3_0_0_0_0_0_Win&#39;,
  &#39;Block1_Zone2_Wall_4_0_0_0_0_0_Win&#39;,
  &#39;Block1_Zone2_Wall_5_0_0_0_0_0_Win&#39;,
  &#39;Block1_Zone1_Wall_2_0_0_0_0_0_Win&#39;,
  &#39;Block1_Zone1_Wall_3_0_0_0_0_0_Win&#39;,
  &#39;Block1_Zone1_Wall_5_0_0_0_0_0_Win&#39;]}
</pre></div></div>
</div>
<p>In variables <code class="docutils literal notranslate"><span class="pre">input_idfs</span></code> and <code class="docutils literal notranslate"><span class="pre">output_idfs</span></code> you can inspect the input and output idfs using <a class="reference external" href="https://pypi.org/project/eppy/#description">eppy</a>:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[9]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">add_accis_instance</span><span class="o">.</span><span class="n">input_idfs</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[9]:
</pre></div>
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
{&#39;TestModel&#39;: &lt;eppy.modeleditor.IDF at 0x236703bb400&gt;}
</pre></div></div>
</div>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[10]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">add_accis_instance</span><span class="o">.</span><span class="n">input_idfs</span><span class="p">[</span><span class="s1">&#39;TestModel&#39;</span><span class="p">]</span><span class="o">.</span><span class="n">idfobjects</span><span class="p">[</span><span class="s1">&#39;Schedule:Compact&#39;</span><span class="p">]</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[10]:
</pre></div>
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
[
Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4
,
Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4
,
Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4
,
Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4
,
Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
,
Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7
,
Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7
,
Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7
,
Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7
,
Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4
,
Schedule:Compact,
    Office_OpenOff_Occ,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    0.75,                     !- Field 12
    Until: 17:00,             !- Field 13
    1,                        !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29
,
Schedule:Compact,
    Office_OpenOff_Equip,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05394,                  !- Field 4
    Until: 20:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.05394,                  !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0.05394,                  !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0.05394,                  !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17
,
Schedule:Compact,
    Office_OpenOff_Light,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17
,
Schedule:Compact,
    Default Air Velocity for Comfort Calculations,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1370;                   !- Field 4
,
Schedule:Compact,
    20001,                    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends SummerDesignDays,    !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WinterDesignDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 24:00,             !- Field 9
    24;                       !- Field 10
,
Schedule:Compact,
    Activity Schedule 19,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4
,
Schedule:Compact,
    Clothing Schedule 19,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12
,
Schedule:Compact,
    DHW Supply Temperature Block1:Zone2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4
,
Schedule:Compact,
    DHW Mains Temperature Block1:Zone2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4
,
Schedule:Compact,
    Activity Schedule 26,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4
,
Schedule:Compact,
    Clothing Schedule 26,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12
,
Schedule:Compact,
    DHW Supply Temperature Block1:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4
,
Schedule:Compact,
    DHW Mains Temperature Block1:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4
,
Schedule:Compact,
    Block1:Zone2 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20
,
Schedule:Compact,
    Block1:Zone2 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20
,
Schedule:Compact,
    Block1:Zone2 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17
,
Schedule:Compact,
    Block1:Zone2 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17
,
Schedule:Compact,
    Block1:Zone1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20
,
Schedule:Compact,
    Block1:Zone1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20
,
Schedule:Compact,
    Block1:Zone1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17
,
Schedule:Compact,
    Block1:Zone1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17
]
</pre></div></div>
</div>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[11]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">add_accis_instance</span><span class="o">.</span><span class="n">input_idfs</span><span class="p">[</span><span class="s1">&#39;TestModel&#39;</span><span class="p">]</span><span class="o">.</span><span class="n">idfobjects</span><span class="p">[</span><span class="s1">&#39;EnergyManagementSystem:Program&#39;</span><span class="p">]</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[11]:
</pre></div>
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
[]
</pre></div></div>
</div>
<p>Now, let’s see the variable <code class="docutils literal notranslate"><span class="pre">output_idfs</span></code></p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[12]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">add_accis_instance</span><span class="o">.</span><span class="n">output_idfs</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[12]:
</pre></div>
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
{&#39;TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf&#39;: &lt;eppy.modeleditor.IDF at 0x236703bb3a0&gt;,
 &#39;TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf&#39;: &lt;eppy.modeleditor.IDF at 0x236703bb3a0&gt;,
 &#39;TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf&#39;: &lt;eppy.modeleditor.IDF at 0x236703bb3a0&gt;,
 &#39;TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf&#39;: &lt;eppy.modeleditor.IDF at 0x236703bb3a0&gt;}
</pre></div></div>
</div>
<p>And let’s read the first one:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[13]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">first_model</span> <span class="o">=</span> <span class="s1">&#39;TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf&#39;</span>
<span class="n">add_accis_instance</span><span class="o">.</span><span class="n">output_idfs</span><span class="p">[</span><span class="n">first_model</span><span class="p">]</span><span class="o">.</span><span class="n">idfobjects</span><span class="p">[</span><span class="s1">&#39;EnergyManagementSystem:Program&#39;</span><span class="p">]</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[13]:
</pre></div>
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
[
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetComfTemp,              !- Name
    if ComfStand == 1,        !- Program Line 1
    set ComfTemp = RMOT*0.33+18.8,    !- Program Line 2
    elseif ComfStand == 2,    !- Program Line 3
    set ComfTemp = PMOT*0.31+17.8,    !- Program Line 4
    elseif ComfStand == 3,    !- Program Line 5
    set ComfTemp = PMOT*0.48+14.4,    !- Program Line 6
    elseif ComfStand == 4,    !- Program Line 7
    set ComfTemp = 0,         !- Program Line 8
    elseif ComfStand == 5,    !- Program Line 9
    set ComfTemp = 0,         !- Program Line 10
    elseif ComfStand == 6,    !- Program Line 11
    set ComfTemp = 0,         !- Program Line 12
    elseif ComfStand == 7,    !- Program Line 13
    set ComfTemp = PMOT*0.54+12.83,    !- Program Line 14
    elseif ComfStand == 8,    !- Program Line 15
    set ComfTemp = PMOT*0.28+17.87,    !- Program Line 16
    elseif ComfStand == 9,    !- Program Line 17
    set ComfTemp = PMOT*0.39+18.42,    !- Program Line 18
    elseif ComfStand == 10,    !- Program Line 19
    set ComfTemp = PMOT*0.42+17.6,    !- Program Line 20
    elseif ComfStand == 11,    !- Program Line 21
    set ComfTemp = PMOT*0.75+5.37,    !- Program Line 22
    elseif ComfStand == 12,    !- Program Line 23
    set ComfTemp = PMOT*0.25+19.7,    !- Program Line 24
    elseif ComfStand == 13,    !- Program Line 25
    set ComfTemp = PMOT*0.26+15.9,    !- Program Line 26
    elseif ComfStand == 14,    !- Program Line 27
    set ComfTemp = PMOT*0.26+16.75,    !- Program Line 28
    elseif ComfStand == 15,    !- Program Line 29
    set ComfTemp = PMOT*0.56+12.74,    !- Program Line 30
    elseif ComfStand == 16,    !- Program Line 31
    set ComfTemp = PMOT*0.09+22.32,    !- Program Line 32
    elseif ComfStand == 17,    !- Program Line 33
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 34
    set ComfTemp = PMOT*0.48+13.9,    !- Program Line 35
    else,                     !- Program Line 36
    set ComfTemp = PMOT*0.59+9.6,    !- Program Line 37
    endif,                    !- Program Line 38
    elseif ComfStand == 18,    !- Program Line 39
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 40
    set ComfTemp = PMOT*0.84+5.3,    !- Program Line 41
    else,                     !- Program Line 42
    set ComfTemp = PMOT*0.96-3.6,    !- Program Line 43
    endif,                    !- Program Line 44
    elseif ComfStand == 19,    !- Program Line 45
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 46
    set ComfTemp = PMOT*0.27+17.9,    !- Program Line 47
    else,                     !- Program Line 48
    set ComfTemp = PMOT*0.53+10.3,    !- Program Line 49
    endif,                    !- Program Line 50
    elseif ComfStand == 20,    !- Program Line 51
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 52
    set ComfTemp = PMOT*0.38+15.7,    !- Program Line 53
    else,                     !- Program Line 54
    set ComfTemp = PMOT*0.47+9.07,    !- Program Line 55
    endif,                    !- Program Line 56
    elseif ComfStand == 21,    !- Program Line 57
    set ComfTemp = PMOT*0.678+13.51,    !- Program Line 58
    endif;                    !- Program Line 59
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOCK1_ZONE2,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT &gt;= AHSTall) &amp;&amp; (RMOT &lt;= ACSTaul),    !- Program Line 2
    if (BLOCK1_ZONE2_OpT &lt;= ACSTnoTol),    !- Program Line 3
    if (BLOCK1_ZONE2_OpT &gt;= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOCK1_ZONE2_OpT &gt; ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 16
    elseif (BLOCK1_ZONE2_OpT &lt; AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT &gt; ACSTaul),    !- Program Line 24
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 29
    elseif (RMOT &lt; AHSTall),    !- Program Line 30
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 38
    if (BLOCK1_ZONE2_OpT &lt;= ACSTnoTol),    !- Program Line 39
    if (BLOCK1_ZONE2_OpT &gt;= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOCK1_ZONE2_OpT &gt; ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 52
    elseif (BLOCK1_ZONE2_OpT &lt; AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT &gt; ACSTaul),    !- Program Line 60
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 65
    elseif (PMOT &lt; AHSTall),    !- Program Line 66
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOCK1_ZONE1,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT &gt;= AHSTall) &amp;&amp; (RMOT &lt;= ACSTaul),    !- Program Line 2
    if (BLOCK1_ZONE1_OpT &lt;= ACSTnoTol),    !- Program Line 3
    if (BLOCK1_ZONE1_OpT &gt;= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOCK1_ZONE1_OpT &gt; ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 16
    elseif (BLOCK1_ZONE1_OpT &lt; AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT &gt; ACSTaul),    !- Program Line 24
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 29
    elseif (RMOT &lt; AHSTall),    !- Program Line 30
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 38
    if (BLOCK1_ZONE1_OpT &lt;= ACSTnoTol),    !- Program Line 39
    if (BLOCK1_ZONE1_OpT &gt;= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOCK1_ZONE1_OpT &gt; ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 52
    elseif (BLOCK1_ZONE1_OpT &lt; AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT &gt; ACSTaul),    !- Program Line 60
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 65
    elseif (PMOT &lt; AHSTall),    !- Program Line 66
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetAppLimits,             !- Name
    If ComfStand == 1,        !- Program Line 1
    set ACSTaul = 30,         !- Program Line 2
    set ACSTall = 10,         !- Program Line 3
    set AHSTaul = 30,         !- Program Line 4
    set AHSTall = 10,         !- Program Line 5
    elseif ComfStand == 2 || ComfStand == 12,    !- Program Line 6
    set ACSTaul = 33.5,       !- Program Line 7
    set ACSTall = 10,         !- Program Line 8
    set AHSTaul = 33.5,       !- Program Line 9
    set AHSTall = 10,         !- Program Line 10
    elseif ComfStand == 3,    !- Program Line 11
    set ACSTaul = 30,         !- Program Line 12
    set ACSTall = 5,          !- Program Line 13
    set AHSTaul = 30,         !- Program Line 14
    set AHSTall = 5,          !- Program Line 15
    elseif (ComfStand == 4) || (ComfStand == 5),    !- Program Line 16
    if CAT == 1,              !- Program Line 17
    set ACSTaul = 28,         !- Program Line 18
    set ACSTall = 18,         !- Program Line 19
    set AHSTaul = 28,         !- Program Line 20
    set AHSTall = 18,         !- Program Line 21
    elseif CAT == 2,          !- Program Line 22
    set ACSTaul = 30,         !- Program Line 23
    set ACSTall = 18,         !- Program Line 24
    set AHSTaul = 28,         !- Program Line 25
    set AHSTall = 16,         !- Program Line 26
    else,                     !- Program Line 27
    set ACSTaul = 50,         !- Program Line 28
    set ACSTall = 50,         !- Program Line 29
    set AHSTaul = 50,         !- Program Line 30
    set AHSTall = 50,         !- Program Line 31
    endif,                    !- Program Line 32
    elseif ComfStand == 6,    !- Program Line 33
    set ACSTaul = 30,         !- Program Line 34
    set ACSTall = -7,         !- Program Line 35
    set AHSTaul = 30,         !- Program Line 36
    set AHSTall = -7,         !- Program Line 37
    elseif ComfStand == 7,    !- Program Line 38
    set ACSTaul = 31,         !- Program Line 39
    set ACSTall = 12.5,       !- Program Line 40
    set AHSTaul = 31,         !- Program Line 41
    set AHSTall = 12.5,       !- Program Line 42
    elseif ComfStand == 8,    !- Program Line 43
    set ACSTaul = 38.5,       !- Program Line 44
    set ACSTall = 13,         !- Program Line 45
    set AHSTaul = 38.5,       !- Program Line 46
    set AHSTall = 13,         !- Program Line 47
    elseif ComfStand == 9 || ComfStand == 10 || ComfStand == 11,    !- Program Line 48
    set ACSTaul = 33,         !- Program Line 49
    set ACSTall = 5.5,        !- Program Line 50
    set AHSTaul = 33,         !- Program Line 51
    set AHSTall = 5.5,        !- Program Line 52
    elseif ComfStand == 13,    !- Program Line 53
    set ACSTaul = 25,         !- Program Line 54
    set ACSTall = 10,         !- Program Line 55
    set AHSTaul = 25,         !- Program Line 56
    set AHSTall = 10,         !- Program Line 57
    elseif ComfStand == 14,    !- Program Line 58
    set ACSTaul = 27,         !- Program Line 59
    set ACSTall = 8,          !- Program Line 60
    set AHSTaul = 27,         !- Program Line 61
    set AHSTall = 8,          !- Program Line 62
    elseif ComfStand == 15,    !- Program Line 63
    set ACSTaul = 24.8,       !- Program Line 64
    set ACSTall = 16.9,       !- Program Line 65
    set AHSTaul = 24.8,       !- Program Line 66
    set AHSTall = 16.9,       !- Program Line 67
    elseif ComfStand == 16,    !- Program Line 68
    set ACSTaul = 25.7,       !- Program Line 69
    set ACSTall = 16.4,       !- Program Line 70
    set AHSTaul = 25.7,       !- Program Line 71
    set AHSTall = 16.4,       !- Program Line 72
    elseif ComfStand == 17,    !- Program Line 73
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 74
    set ACSTaul = 25.25,      !- Program Line 75
    set ACSTall = 11.25,      !- Program Line 76
    set AHSTaul = 25.25,      !- Program Line 77
    set AHSTall = 11.25,      !- Program Line 78
    else,                     !- Program Line 79
    set ACSTaul = 45,         !- Program Line 80
    set ACSTall = 23,         !- Program Line 81
    set AHSTaul = 45,         !- Program Line 82
    set AHSTall = 23,         !- Program Line 83
    endif,                    !- Program Line 84
    elseif ComfStand == 18,    !- Program Line 85
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 86
    set ACSTaul = 27.5,       !- Program Line 87
    set ACSTall = 15.5,       !- Program Line 88
    set AHSTaul = 27.5,       !- Program Line 89
    set AHSTall = 15.5,       !- Program Line 90
    else,                     !- Program Line 91
    set ACSTaul = 34,         !- Program Line 92
    set ACSTall = 23,         !- Program Line 93
    set AHSTaul = 34,         !- Program Line 94
    set AHSTall = 23,         !- Program Line 95
    endif,                    !- Program Line 96
    elseif ComfStand == 19,    !- Program Line 97
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 98
    set ACSTaul = 25.25,      !- Program Line 99
    set ACSTall = 5,          !- Program Line 100
    set AHSTaul = 25.25,      !- Program Line 101
    set AHSTall = 5,          !- Program Line 102
    else,                     !- Program Line 103
    set ACSTaul = 25.25,      !- Program Line 104
    set ACSTall = 11.75,      !- Program Line 105
    set AHSTaul = 25.25,      !- Program Line 106
    set AHSTall = 11.75,      !- Program Line 107
    endif,                    !- Program Line 108
    elseif ComfStand == 20,    !- Program Line 109
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 110
    set ACSTaul = 29.75,      !- Program Line 111
    set ACSTall = 13,         !- Program Line 112
    set AHSTaul = 29.75,      !- Program Line 113
    set AHSTall = 13,         !- Program Line 114
    else,                     !- Program Line 115
    set ACSTaul = 45,         !- Program Line 116
    set ACSTall = 23,         !- Program Line 117
    set AHSTaul = 45,         !- Program Line 118
    set AHSTall = 23,         !- Program Line 119
    endif,                    !- Program Line 120
    elseif ComfStand == 21,    !- Program Line 121
    set ACSTaul = 20,         !- Program Line 122
    set ACSTall = 6.5,        !- Program Line 123
    set AHSTaul = 20,         !- Program Line 124
    set AHSTall = 6.5,        !- Program Line 125
    else,                     !- Program Line 126
    set ACSTaul = 50,         !- Program Line 127
    set ACSTall = 50,         !- Program Line 128
    set AHSTaul = 50,         !- Program Line 129
    set AHSTall = 50,         !- Program Line 130
    endif;                    !- Program Line 131
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyCAT,                 !- Name
    if (ComfStand == 1 ),     !- Program Line 1
    if (CAT == 1),            !- Program Line 2
    set ACSToffset = 2,       !- Program Line 3
    set AHSToffset = -3,      !- Program Line 4
    elseif (CAT == 2),        !- Program Line 5
    set ACSToffset = 3,       !- Program Line 6
    set AHSToffset = -4,      !- Program Line 7
    elseif (CAT == 3),        !- Program Line 8
    set ACSToffset = 4,       !- Program Line 9
    set AHSToffset = -5,      !- Program Line 10
    endif,                    !- Program Line 11
    elseif ComfStand == 2 || ComfStand == 3 || ComfStand == 11,    !- Program Line 12
    if (CAT == 90),           !- Program Line 13
    set ACSToffset = 2.5,     !- Program Line 14
    set AHSToffset = -2.5,    !- Program Line 15
    elseif (CAT == 80),       !- Program Line 16
    set ACSToffset = 3.5,     !- Program Line 17
    set AHSToffset = -3.5,    !- Program Line 18
    endif,                    !- Program Line 19
    elseif (ComfStand == 4 ) || (ComfStand == 5) || (ComfStand == 6),    !- Program Line 20
    set ACSToffset = 0,       !- Program Line 21
    set AHSToffset = 0,       !- Program Line 22
    elseif (ComfStand == 7),    !- Program Line 23
    if (CAT == 90),           !- Program Line 24
    set ACSToffset = 2.4,     !- Program Line 25
    set AHSToffset = -2.4,    !- Program Line 26
    elseif (CAT == 85),       !- Program Line 27
    set ACSToffset = 3.3,     !- Program Line 28
    set AHSToffset = -3.3,    !- Program Line 29
    elseif (CAT == 80),       !- Program Line 30
    set ACSToffset = 4.1,     !- Program Line 31
    set AHSToffset = -4.1,    !- Program Line 32
    endif,                    !- Program Line 33
    elseif (ComfStand == 8),    !- Program Line 34
    if (CAT == 90),           !- Program Line 35
    set ACSToffset = 3.5,     !- Program Line 36
    set AHSToffset = -3.5,    !- Program Line 37
    elseif (CAT == 85),       !- Program Line 38
    set ACSToffset = 4.8,     !- Program Line 39
    set AHSToffset = -4.8,    !- Program Line 40
    elseif (CAT == 80),       !- Program Line 41
    set ACSToffset = 5.9,     !- Program Line 42
    set AHSToffset = -5.9,    !- Program Line 43
    endif,                    !- Program Line 44
    elseif ComfStand == 9 || ComfStand == 10,    !- Program Line 45
    if (CAT == 90),           !- Program Line 46
    set ACSToffset = 2.15,    !- Program Line 47
    set AHSToffset = -2.15,    !- Program Line 48
    elseif (CAT == 80),       !- Program Line 49
    set ACSToffset = 3.6,     !- Program Line 50
    set AHSToffset = -3.6,    !- Program Line 51
    endif,                    !- Program Line 52
    elseif ComfStand == 12,    !- Program Line 53
    if (CAT == 90),           !- Program Line 54
    set ACSToffset = 1.7,     !- Program Line 55
    set AHSToffset = -1.7,    !- Program Line 56
    elseif (CAT == 80),       !- Program Line 57
    set ACSToffset = 2.89,    !- Program Line 58
    set AHSToffset = -2.89,    !- Program Line 59
    endif,                    !- Program Line 60
    elseif ComfStand == 13,    !- Program Line 61
    if (CAT == 90),           !- Program Line 62
    set ACSToffset = 3.45,    !- Program Line 63
    set AHSToffset = -3.45,    !- Program Line 64
    elseif (CAT == 80),       !- Program Line 65
    set ACSToffset = 4.55,    !- Program Line 66
    set AHSToffset = -4.55,    !- Program Line 67
    endif,                    !- Program Line 68
    elseif ComfStand == 14,    !- Program Line 69
    if (CAT == 90),           !- Program Line 70
    set ACSToffset = 3.5,     !- Program Line 71
    set AHSToffset = -3.5,    !- Program Line 72
    elseif (CAT == 80),       !- Program Line 73
    set ACSToffset = 4.5,     !- Program Line 74
    set AHSToffset = -4.5,    !- Program Line 75
    endif,                    !- Program Line 76
    elseif ComfStand == 15,    !- Program Line 77
    if (CAT == 90),           !- Program Line 78
    set ACSToffset = 2.8,     !- Program Line 79
    set AHSToffset = -2.8,    !- Program Line 80
    elseif (CAT == 80),       !- Program Line 81
    set ACSToffset = 3.8,     !- Program Line 82
    set AHSToffset = -3.8,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif ComfStand == 16,    !- Program Line 85
    if (CAT == 90),           !- Program Line 86
    set ACSToffset = 1.1,     !- Program Line 87
    set AHSToffset = -1.1,    !- Program Line 88
    elseif (CAT == 80),       !- Program Line 89
    set ACSToffset = 2.1,     !- Program Line 90
    set AHSToffset = -2.1,    !- Program Line 91
    endif,                    !- Program Line 92
    elseif (ComfStand == 17) || (ComfStand == 18),    !- Program Line 93
    if CAT == 90,             !- Program Line 94
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 95
    set ACSToffset = 2,       !- Program Line 96
    set AHSToffset = -2,      !- Program Line 97
    else,                     !- Program Line 98
    set ACSToffset = 2,       !- Program Line 99
    set AHSToffset = -2,      !- Program Line 100
    endif,                    !- Program Line 101
    elseif CAT == 80,         !- Program Line 102
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 103
    set ACSToffset = 3,       !- Program Line 104
    set AHSToffset = -3,      !- Program Line 105
    else,                     !- Program Line 106
    set ACSToffset = 3,       !- Program Line 107
    set AHSToffset = -3,      !- Program Line 108
    endif,                    !- Program Line 109
    endif,                    !- Program Line 110
    elseif ComfStand == 19,    !- Program Line 111
    if CAT == 90,             !- Program Line 112
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 113
    set ACSToffset = 2,       !- Program Line 114
    set AHSToffset = -2,      !- Program Line 115
    else,                     !- Program Line 116
    set ACSToffset = 1,       !- Program Line 117
    set AHSToffset = -1,      !- Program Line 118
    endif,                    !- Program Line 119
    elseif CAT == 80,         !- Program Line 120
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 121
    set ACSToffset = 3,       !- Program Line 122
    set AHSToffset = -3,      !- Program Line 123
    else,                     !- Program Line 124
    set ACSToffset = 2,       !- Program Line 125
    set AHSToffset = -2,      !- Program Line 126
    endif,                    !- Program Line 127
    endif,                    !- Program Line 128
    elseif ComfStand == 20,    !- Program Line 129
    if CAT == 90,             !- Program Line 130
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 131
    set ACSToffset = 2,       !- Program Line 132
    set AHSToffset = -2,      !- Program Line 133
    else,                     !- Program Line 134
    set ACSToffset = 5,       !- Program Line 135
    set AHSToffset = -5,      !- Program Line 136
    endif,                    !- Program Line 137
    elseif CAT == 80,         !- Program Line 138
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 139
    set ACSToffset = 3,       !- Program Line 140
    set AHSToffset = -3,      !- Program Line 141
    else,                     !- Program Line 142
    set ACSToffset = 6,       !- Program Line 143
    set AHSToffset = -6,      !- Program Line 144
    endif,                    !- Program Line 145
    endif,                    !- Program Line 146
    elseif ComfStand == 21,    !- Program Line 147
    if (CAT == 90),           !- Program Line 148
    set ACSToffset = 2.5,     !- Program Line 149
    set AHSToffset = -2.5,    !- Program Line 150
    elseif (CAT == 80),       !- Program Line 151
    set ACSToffset = 4,       !- Program Line 152
    set AHSToffset = -4,      !- Program Line 153
    endif,                    !- Program Line 154
    endif;                    !- Program Line 155
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetAST,                   !- Name
    set SetpointAcc = 1000,    !- Program Line 1
    if CoolSeasonEnd &gt; CoolSeasonStart,    !- Program Line 2
    if (DayOfYear &gt;= CoolSeasonStart) &amp;&amp; (DayOfYear &lt; CoolSeasonEnd),    !- Program Line 3
    set CoolingSeason = 1,    !- Program Line 4
    else,                     !- Program Line 5
    set CoolingSeason = 0,    !- Program Line 6
    endif,                    !- Program Line 7
    elseif CoolSeasonStart &gt; CoolSeasonEnd,    !- Program Line 8
    if (DayOfYear &gt;= CoolSeasonStart) || (DayOfYear &lt; CoolSeasonEnd),    !- Program Line 9
    set CoolingSeason = 1,    !- Program Line 10
    else,                     !- Program Line 11
    set CoolingSeason = 0,    !- Program Line 12
    endif,                    !- Program Line 13
    endif,                    !- Program Line 14
    if (ComfStand == 0) &amp;&amp; (CurrentTime &lt; 8),    !- Program Line 15
    set ACST = 27+ACSTtol,    !- Program Line 16
    set AHST = 17+AHSTtol,    !- Program Line 17
    elseif (ComfStand == 0) &amp;&amp; (CurrentTime &lt; 16),    !- Program Line 18
    set ACST = 25+ACSTtol,    !- Program Line 19
    set AHST = 20+AHSTtol,    !- Program Line 20
    elseif (ComfStand == 0) &amp;&amp; (CurrentTime &lt; 23),    !- Program Line 21
    set ACST = 25+ACSTtol,    !- Program Line 22
    set AHST = 20+AHSTtol,    !- Program Line 23
    elseif (ComfStand == 0) &amp;&amp; (CurrentTime &lt; 24),    !- Program Line 24
    set ACST = 27+ACSTtol,    !- Program Line 25
    set AHST = 17+AHSTtol,    !- Program Line 26
    endif,                    !- Program Line 27
    if (ComfStand == 1) &amp;&amp; (ComfMod == 0),    !- Program Line 28
    if CoolingSeason == 1,    !- Program Line 29
    if (CAT==1),              !- Program Line 30
    set ACST = 25.5+ACSTtol,    !- Program Line 31
    elseif (CAT==2),          !- Program Line 32
    set ACST = 26+ACSTtol,    !- Program Line 33
    elseif (CAT==3),          !- Program Line 34
    set ACST = 27+ACSTtol,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (CAT==1),              !- Program Line 38
    set ACST = 25+ACSTtol,    !- Program Line 39
    elseif (CAT==2),          !- Program Line 40
    set ACST = 25+ACSTtol,    !- Program Line 41
    elseif (CAT==3),          !- Program Line 42
    set ACST = 25+ACSTtol,    !- Program Line 43
    endif,                    !- Program Line 44
    endif,                    !- Program Line 45
    endif,                    !- Program Line 46
    if (ComfStand == 1) &amp;&amp; (ComfMod == 0),    !- Program Line 47
    if CoolingSeason == 1,    !- Program Line 48
    if (CAT==1),              !- Program Line 49
    set AHST = 23.5+AHSTtol,    !- Program Line 50
    elseif (CAT==2),          !- Program Line 51
    set AHST = 23+AHSTtol,    !- Program Line 52
    elseif (CAT==3),          !- Program Line 53
    set AHST = 22+AHSTtol,    !- Program Line 54
    endif,                    !- Program Line 55
    else,                     !- Program Line 56
    if (CAT==1),              !- Program Line 57
    set AHST = 21+AHSTtol,    !- Program Line 58
    elseif (CAT==2),          !- Program Line 59
    set AHST = 20+AHSTtol,    !- Program Line 60
    elseif (CAT==3),          !- Program Line 61
    set AHST = 18+AHSTtol,    !- Program Line 62
    endif,                    !- Program Line 63
    endif,                    !- Program Line 64
    endif,                    !- Program Line 65
    if (ComfStand == 1) &amp;&amp; (ComfMod == 1),    !- Program Line 66
    if (RMOT &gt;= ACSTall) &amp;&amp; (RMOT &lt;= ACSTaul),    !- Program Line 67
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 68
    elseif CurrentTime &lt; 7,    !- Program Line 69
    set ACST = 27+ACSTtol,    !- Program Line 70
    elseif CurrentTime &lt; 15,    !- Program Line 71
    set ACST = 50,            !- Program Line 72
    elseif CurrentTime &lt; 23,    !- Program Line 73
    set ACST = 25+ACSTtol,    !- Program Line 74
    elseif CurrentTime &lt; 24,    !- Program Line 75
    set ACST = 27+ACSTtol,    !- Program Line 76
    endif,                    !- Program Line 77
    endif,                    !- Program Line 78
    if (ComfStand == 1) &amp;&amp; (ComfMod == 1),    !- Program Line 79
    if (RMOT &gt;= AHSTall) &amp;&amp; (RMOT &lt;= AHSTaul),    !- Program Line 80
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 81
    elseif CurrentTime &lt; 7,    !- Program Line 82
    set AHST = 17+AHSTtol,    !- Program Line 83
    elseif CurrentTime &lt; 23,    !- Program Line 84
    set AHST = 20+AHSTtol,    !- Program Line 85
    elseif CurrentTime &lt; 24,    !- Program Line 86
    set AHST = 17+AHSTtol,    !- Program Line 87
    endif,                    !- Program Line 88
    endif,                    !- Program Line 89
    if (ComfStand == 1) &amp;&amp; (ComfMod == 2),    !- Program Line 90
    if (RMOT &gt;= ACSTall) &amp;&amp; (RMOT &lt;= ACSTaul),    !- Program Line 91
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 92
    elseif (RMOT &lt; ACSTall) &amp;&amp; (CAT==1),    !- Program Line 93
    set ACST = 25+ACSTtol,    !- Program Line 94
    elseif (RMOT &gt; ACSTaul) &amp;&amp; (CAT==1),    !- Program Line 95
    set ACST = 25.5+ACSTtol,    !- Program Line 96
    elseif (RMOT &lt; ACSTall) &amp;&amp; (CAT==2),    !- Program Line 97
    set ACST = 25+ACSTtol,    !- Program Line 98
    elseif (RMOT &gt; ACSTaul) &amp;&amp; (CAT==2),    !- Program Line 99
    set ACST = 26+ACSTtol,    !- Program Line 100
    elseif (RMOT &lt; ACSTall) &amp;&amp; (CAT==3),    !- Program Line 101
    set ACST = 25+ACSTtol,    !- Program Line 102
    elseif (RMOT &gt; ACSTaul) &amp;&amp; (CAT==3),    !- Program Line 103
    set ACST = 27+ACSTtol,    !- Program Line 104
    endif,                    !- Program Line 105
    endif,                    !- Program Line 106
    if (ComfStand == 1) &amp;&amp; (ComfMod == 2),    !- Program Line 107
    if (RMOT &gt;= AHSTall) &amp;&amp; (RMOT &lt;= AHSTaul),    !- Program Line 108
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 109
    elseif (RMOT &lt; AHSTall) &amp;&amp; (CAT==1),    !- Program Line 110
    set AHST = 21+AHSTtol,    !- Program Line 111
    elseif (RMOT &gt; AHSTaul) &amp;&amp; (CAT==1),    !- Program Line 112
    set AHST = 23.5+AHSTtol,    !- Program Line 113
    elseif (RMOT &lt; AHSTall) &amp;&amp; (CAT==2),    !- Program Line 114
    set AHST = 20+AHSTtol,    !- Program Line 115
    elseif (RMOT &gt; AHSTaul) &amp;&amp; (CAT==2),    !- Program Line 116
    set AHST = 23+AHSTtol,    !- Program Line 117
    elseif (RMOT &lt; AHSTall) &amp;&amp; (CAT==3),    !- Program Line 118
    set AHST = 18+AHSTtol,    !- Program Line 119
    elseif (RMOT &gt; AHSTaul) &amp;&amp; (CAT==3),    !- Program Line 120
    set AHST = 22+AHSTtol,    !- Program Line 121
    endif,                    !- Program Line 122
    endif,                    !- Program Line 123
    if (ComfStand == 1) &amp;&amp; (ComfMod == 3),    !- Program Line 124
    if (RMOT &gt;= ACSTall) &amp;&amp; (RMOT &lt;= ACSTaul),    !- Program Line 125
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 126
    elseif RMOT &lt; ACSTall,    !- Program Line 127
    set ACST = ACSTall*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 128
    elseif RMOT &gt; ACSTaul,    !- Program Line 129
    set ACST = ACSTaul*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 130
    endif,                    !- Program Line 131
    endif,                    !- Program Line 132
    if (ComfStand == 1) &amp;&amp; (ComfMod == 3),    !- Program Line 133
    if (RMOT &gt;= AHSTall) &amp;&amp; (RMOT &lt;= AHSTaul),    !- Program Line 134
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 135
    elseif RMOT &lt; AHSTall,    !- Program Line 136
    set AHST = AHSTall*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 137
    elseif RMOT &gt; AHSTaul,    !- Program Line 138
    set AHST = AHSTaul*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 139
    endif,                    !- Program Line 140
    endif,                    !- Program Line 141
    if (ComfStand == 2) &amp;&amp; (ComfMod == 0),    !- Program Line 142
    if CoolingSeason == 1,    !- Program Line 143
    if (CAT==80),             !- Program Line 144
    set ACST = 27+ACSTtol,    !- Program Line 145
    elseif (CAT==90),         !- Program Line 146
    set ACST = 26+ACSTtol,    !- Program Line 147
    endif,                    !- Program Line 148
    else,                     !- Program Line 149
    if (CAT==80),             !- Program Line 150
    set ACST = 25+ACSTtol,    !- Program Line 151
    elseif (CAT==90),         !- Program Line 152
    set ACST = 24+ACSTtol,    !- Program Line 153
    endif,                    !- Program Line 154
    endif,                    !- Program Line 155
    endif,                    !- Program Line 156
    if (ComfStand == 2) &amp;&amp; (ComfMod == 0),    !- Program Line 157
    if CoolingSeason == 1,    !- Program Line 158
    if (CAT==80),             !- Program Line 159
    set AHST = 22+AHSTtol,    !- Program Line 160
    elseif (CAT==90),         !- Program Line 161
    set AHST = 23+AHSTtol,    !- Program Line 162
    endif,                    !- Program Line 163
    else,                     !- Program Line 164
    if (CAT==80),             !- Program Line 165
    set AHST = 19+AHSTtol,    !- Program Line 166
    elseif (CAT==90),         !- Program Line 167
    set AHST = 20+AHSTtol,    !- Program Line 168
    endif,                    !- Program Line 169
    endif,                    !- Program Line 170
    endif,                    !- Program Line 171
    if (ComfStand == 2) &amp;&amp; (ComfMod == 1),    !- Program Line 172
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 173
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 174
    elseif CurrentTime &lt; 7,    !- Program Line 175
    set ACST = 27+ACSTtol,    !- Program Line 176
    elseif CurrentTime &lt; 15,    !- Program Line 177
    set ACST = 50,            !- Program Line 178
    elseif CurrentTime &lt; 23,    !- Program Line 179
    set ACST = 25+ACSTtol,    !- Program Line 180
    elseif CurrentTime &lt; 24,    !- Program Line 181
    set ACST = 27+ACSTtol,    !- Program Line 182
    endif,                    !- Program Line 183
    endif,                    !- Program Line 184
    if (ComfStand == 2) &amp;&amp; (ComfMod == 1),    !- Program Line 185
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 186
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 187
    elseif CurrentTime &lt; 7,    !- Program Line 188
    set AHST = 17+AHSTtol,    !- Program Line 189
    elseif CurrentTime &lt; 23,    !- Program Line 190
    set AHST = 20+AHSTtol,    !- Program Line 191
    elseif CurrentTime &lt; 24,    !- Program Line 192
    set AHST = 17+AHSTtol,    !- Program Line 193
    endif,                    !- Program Line 194
    endif,                    !- Program Line 195
    if (ComfStand == 2) &amp;&amp; (ComfMod == 2),    !- Program Line 196
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 197
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 198
    elseif CAT==80,           !- Program Line 199
    if PMOT &lt; ACSTall,        !- Program Line 200
    set ACST = 25+ACSTtol,    !- Program Line 201
    elseif PMOT &gt; ACSTaul,    !- Program Line 202
    set ACST = 27+ACSTtol,    !- Program Line 203
    endif,                    !- Program Line 204
    elseif CAT==90,           !- Program Line 205
    if PMOT &lt; ACSTall,        !- Program Line 206
    set ACST = 24+ACSTtol,    !- Program Line 207
    elseif PMOT &gt; ACSTaul,    !- Program Line 208
    set ACST = 26+ACSTtol,    !- Program Line 209
    endif,                    !- Program Line 210
    endif,                    !- Program Line 211
    endif,                    !- Program Line 212
    if (ComfStand == 2) &amp;&amp; (ComfMod == 2),    !- Program Line 213
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 214
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 215
    elseif CAT==80,           !- Program Line 216
    if PMOT &lt; AHSTall,        !- Program Line 217
    set AHST = 19+AHSTtol,    !- Program Line 218
    elseif PMOT &gt; AHSTaul,    !- Program Line 219
    set AHST = 22+AHSTtol,    !- Program Line 220
    endif,                    !- Program Line 221
    elseif CAT==90,           !- Program Line 222
    if PMOT &lt; AHSTall,        !- Program Line 223
    set AHST = 20+AHSTtol,    !- Program Line 224
    elseif PMOT &gt; AHSTaul,    !- Program Line 225
    set AHST = 23+AHSTtol,    !- Program Line 226
    endif,                    !- Program Line 227
    endif,                    !- Program Line 228
    endif,                    !- Program Line 229
    if (ComfStand == 2) &amp;&amp; (ComfMod == 3),    !- Program Line 230
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 231
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 232
    elseif PMOT &lt; ACSTall,    !- Program Line 233
    set ACST = ACSTall*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 234
    elseif PMOT &gt; ACSTaul,    !- Program Line 235
    set ACST = ACSTaul*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 236
    endif,                    !- Program Line 237
    endif,                    !- Program Line 238
    if (ComfStand == 2) &amp;&amp; (ComfMod == 3),    !- Program Line 239
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 240
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 241
    elseif PMOT &lt; AHSTall,    !- Program Line 242
    set AHST = AHSTall*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 243
    elseif PMOT &gt; AHSTaul,    !- Program Line 244
    set AHST = AHSTaul*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 245
    endif,                    !- Program Line 246
    endif,                    !- Program Line 247
    if (ComfStand == 3) &amp;&amp; (ComfMod == 0),    !- Program Line 248
    if (CAT==80),             !- Program Line 249
    set ACST = 28+ACSTtol,    !- Program Line 250
    elseif (CAT==90),         !- Program Line 251
    set ACST = 27+ACSTtol,    !- Program Line 252
    endif,                    !- Program Line 253
    endif,                    !- Program Line 254
    if (ComfStand == 3) &amp;&amp; (ComfMod == 0),    !- Program Line 255
    if (CAT==80),             !- Program Line 256
    set AHST = 18+AHSTtol,    !- Program Line 257
    elseif (CAT==90),         !- Program Line 258
    set AHST = 19+AHSTtol,    !- Program Line 259
    endif,                    !- Program Line 260
    endif,                    !- Program Line 261
    if (ComfStand == 3) &amp;&amp; (ComfMod == 1),    !- Program Line 262
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 263
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 264
    elseif CAT==80,           !- Program Line 265
    if PMOT &lt; ACSTall,        !- Program Line 266
    set ACST = 28+ACSTtol,    !- Program Line 267
    elseif PMOT &gt; ACSTaul,    !- Program Line 268
    set ACST = 28+ACSTtol,    !- Program Line 269
    endif,                    !- Program Line 270
    elseif CAT==90,           !- Program Line 271
    if PMOT &lt; ACSTall,        !- Program Line 272
    set ACST = 27+ACSTtol,    !- Program Line 273
    elseif PMOT &gt; ACSTaul,    !- Program Line 274
    set ACST = 27+ACSTtol,    !- Program Line 275
    endif,                    !- Program Line 276
    endif,                    !- Program Line 277
    endif,                    !- Program Line 278
    if (ComfStand == 3) &amp;&amp; (ComfMod == 1),    !- Program Line 279
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 280
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 281
    elseif CAT==80,           !- Program Line 282
    if PMOT &lt; AHSTall,        !- Program Line 283
    set AHST = 18+AHSTtol,    !- Program Line 284
    elseif PMOT &gt; AHSTaul,    !- Program Line 285
    set AHST = 18+AHSTtol,    !- Program Line 286
    endif,                    !- Program Line 287
    elseif CAT==90,           !- Program Line 288
    if PMOT &lt; AHSTall,        !- Program Line 289
    set AHST = 19+AHSTtol,    !- Program Line 290
    elseif PMOT &gt; AHSTaul,    !- Program Line 291
    set AHST = 19+AHSTtol,    !- Program Line 292
    endif,                    !- Program Line 293
    endif,                    !- Program Line 294
    endif,                    !- Program Line 295
    if (ComfStand == 3) &amp;&amp; (ComfMod == 2),    !- Program Line 296
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 297
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 298
    elseif CAT==80,           !- Program Line 299
    if PMOT &lt; ACSTall,        !- Program Line 300
    set ACST = 25+ACSTtol,    !- Program Line 301
    elseif PMOT &gt; ACSTaul,    !- Program Line 302
    set ACST = 27+ACSTtol,    !- Program Line 303
    endif,                    !- Program Line 304
    elseif CAT==90,           !- Program Line 305
    if PMOT &lt; ACSTall,        !- Program Line 306
    set ACST = 24+ACSTtol,    !- Program Line 307
    elseif PMOT &gt; ACSTaul,    !- Program Line 308
    set ACST = 26+ACSTtol,    !- Program Line 309
    endif,                    !- Program Line 310
    endif,                    !- Program Line 311
    endif,                    !- Program Line 312
    if (ComfStand == 3) &amp;&amp; (ComfMod == 2),    !- Program Line 313
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 314
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 315
    elseif CAT==80,           !- Program Line 316
    if PMOT &lt; AHSTall,        !- Program Line 317
    set AHST = 19+AHSTtol,    !- Program Line 318
    elseif PMOT &gt; AHSTaul,    !- Program Line 319
    set AHST = 22+AHSTtol,    !- Program Line 320
    endif,                    !- Program Line 321
    elseif CAT==90,           !- Program Line 322
    if PMOT &lt; AHSTall,        !- Program Line 323
    set AHST = 20+AHSTtol,    !- Program Line 324
    elseif PMOT &gt; AHSTaul,    !- Program Line 325
    set AHST = 23+AHSTtol,    !- Program Line 326
    endif,                    !- Program Line 327
    endif,                    !- Program Line 328
    endif,                    !- Program Line 329
    if (ComfStand == 3) &amp;&amp; (ComfMod == 3),    !- Program Line 330
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 331
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 332
    elseif PMOT &lt; ACSTall,    !- Program Line 333
    set ACST = ACSTall*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 334
    elseif PMOT &gt; ACSTaul,    !- Program Line 335
    set ACST = ACSTaul*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 336
    endif,                    !- Program Line 337
    endif,                    !- Program Line 338
    if (ComfStand == 3) &amp;&amp; (ComfMod == 3),    !- Program Line 339
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 340
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 341
    elseif PMOT &lt; AHSTall,    !- Program Line 342
    set AHST = AHSTall*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 343
    elseif PMOT &gt; AHSTaul,    !- Program Line 344
    set AHST = AHSTaul*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 345
    endif,                    !- Program Line 346
    endif,                    !- Program Line 347
    if (ComfStand == 4) &amp;&amp; (ComfMod == 3),    !- Program Line 348
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 349
    if CAT == 1,              !- Program Line 350
    set ACST = PMOT*0.77+12.04+ACSTtol,    !- Program Line 351
    elseif CAT == 2,          !- Program Line 352
    set ACST = PMOT*0.73+15.28+ACSTtol,    !- Program Line 353
    endif,                    !- Program Line 354
    elseif PMOT &lt; ACSTall,    !- Program Line 355
    if CAT == 1,              !- Program Line 356
    set ACST = ACSTall*0.77+12.04+ACSTtol,    !- Program Line 357
    elseif CAT == 2,          !- Program Line 358
    set ACST = ACSTall*0.73+15.28+ACSTtol,    !- Program Line 359
    endif,                    !- Program Line 360
    elseif PMOT &gt; ACSTaul,    !- Program Line 361
    if CAT == 1,              !- Program Line 362
    set ACST = ACSTaul*0.77+12.04+ACSTtol,    !- Program Line 363
    elseif CAT == 2,          !- Program Line 364
    set ACST = ACSTaul*0.73+15.28+ACSTtol,    !- Program Line 365
    endif,                    !- Program Line 366
    endif,                    !- Program Line 367
    endif,                    !- Program Line 368
    if (ComfStand == 4) &amp;&amp; (ComfMod == 3),    !- Program Line 369
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 370
    if CAT == 1,              !- Program Line 371
    set AHST = PMOT*0.87+2.76+AHSTtol,    !- Program Line 372
    elseif CAT == 2,          !- Program Line 373
    set AHST = PMOT*0.91-0.48+AHSTtol,    !- Program Line 374
    endif,                    !- Program Line 375
    elseif PMOT &lt; AHSTall,    !- Program Line 376
    if CAT == 1,              !- Program Line 377
    set AHST = AHSTall*0.87+2.76+AHSTtol,    !- Program Line 378
    elseif CAT == 2,          !- Program Line 379
    set AHST = AHSTall*0.91-0.48+AHSTtol,    !- Program Line 380
    endif,                    !- Program Line 381
    elseif PMOT &gt; AHSTaul,    !- Program Line 382
    if CAT == 1,              !- Program Line 383
    set AHST = AHSTaul*0.87+2.76+AHSTtol,    !- Program Line 384
    elseif CAT == 2,          !- Program Line 385
    set AHST = AHSTaul*0.91-0.48+AHSTtol,    !- Program Line 386
    endif,                    !- Program Line 387
    endif,                    !- Program Line 388
    endif,                    !- Program Line 389
    if (ComfStand == 5) &amp;&amp; (ComfMod == 3),    !- Program Line 390
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 391
    if CAT == 1,              !- Program Line 392
    set ACST = PMOT*0.77+9.34+ACSTtol,    !- Program Line 393
    elseif CAT == 2,          !- Program Line 394
    set ACST = PMOT*0.73+12.72+ACSTtol,    !- Program Line 395
    endif,                    !- Program Line 396
    elseif PMOT &lt; ACSTall,    !- Program Line 397
    if CAT == 1,              !- Program Line 398
    set ACST = ACSTall*0.77+9.34+ACSTtol,    !- Program Line 399
    elseif CAT == 2,          !- Program Line 400
    set ACST = ACSTall*0.73+12.72+ACSTtol,    !- Program Line 401
    endif,                    !- Program Line 402
    elseif PMOT &gt; ACSTaul,    !- Program Line 403
    if CAT == 1,              !- Program Line 404
    set ACST = ACSTaul*0.77+9.34+ACSTtol,    !- Program Line 405
    elseif CAT == 2,          !- Program Line 406
    set ACST = ACSTaul*0.73+12.72+ACSTtol,    !- Program Line 407
    endif,                    !- Program Line 408
    endif,                    !- Program Line 409
    endif,                    !- Program Line 410
    if (ComfStand == 5) &amp;&amp; (ComfMod == 3),    !- Program Line 411
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 412
    if CAT == 1,              !- Program Line 413
    set AHST = PMOT*0.87-0.31+AHSTtol,    !- Program Line 414
    elseif CAT == 2,          !- Program Line 415
    set AHST = PMOT*0.91-3.69+AHSTtol,    !- Program Line 416
    endif,                    !- Program Line 417
    elseif PMOT &lt; AHSTall,    !- Program Line 418
    if CAT == 1,              !- Program Line 419
    set AHST = AHSTall*0.87-0.31+AHSTtol,    !- Program Line 420
    elseif CAT == 2,          !- Program Line 421
    set AHST = AHSTall*0.91-3.69+AHSTtol,    !- Program Line 422
    endif,                    !- Program Line 423
    elseif PMOT &gt; AHSTaul,    !- Program Line 424
    if CAT == 1,              !- Program Line 425
    set AHST = AHSTaul*0.87-0.31+AHSTtol,    !- Program Line 426
    elseif CAT == 2,          !- Program Line 427
    set AHST = AHSTaul*0.91-3.69+AHSTtol,    !- Program Line 428
    endif,                    !- Program Line 429
    endif,                    !- Program Line 430
    endif,                    !- Program Line 431
    if (ComfStand == 6) &amp;&amp; (ComfMod == 2),    !- Program Line 432
    if CAT==80,               !- Program Line 433
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 434
    set ACST = PMOT*0.30+25.9+ACSTtol,    !- Program Line 435
    elseif PMOT &lt; ACSTall,    !- Program Line 436
    set ACST = 25+ACSTtol,    !- Program Line 437
    elseif PMOT &gt; ACSTaul,    !- Program Line 438
    set ACST = 27+ACSTtol,    !- Program Line 439
    endif,                    !- Program Line 440
    elseif CAT==90,           !- Program Line 441
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 442
    set ACST = PMOT*0.30+23.6+ACSTtol,    !- Program Line 443
    elseif PMOT &lt; ACSTall,    !- Program Line 444
    set ACST = 24+ACSTtol,    !- Program Line 445
    elseif PMOT &gt; ACSTaul,    !- Program Line 446
    set ACST = 26+ACSTtol,    !- Program Line 447
    endif,                    !- Program Line 448
    endif,                    !- Program Line 449
    endif,                    !- Program Line 450
    if (ComfStand == 6) &amp;&amp; (ComfMod == 2),    !- Program Line 451
    if CAT==80,               !- Program Line 452
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 453
    set AHST = PMOT*0.30+25.9+AHSTtol,    !- Program Line 454
    elseif PMOT &lt; AHSTall,    !- Program Line 455
    set AHST = 19+AHSTtol,    !- Program Line 456
    elseif PMOT &gt; AHSTaul,    !- Program Line 457
    set AHST = 22+AHSTtol,    !- Program Line 458
    endif,                    !- Program Line 459
    elseif CAT==90,           !- Program Line 460
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 461
    set AHST = PMOT*0.30+23.6+AHSTtol,    !- Program Line 462
    elseif PMOT &lt; AHSTall,    !- Program Line 463
    set AHST = 20+AHSTtol,    !- Program Line 464
    elseif PMOT &gt; AHSTaul,    !- Program Line 465
    set AHST = 23+AHSTtol,    !- Program Line 466
    endif,                    !- Program Line 467
    endif,                    !- Program Line 468
    endif,                    !- Program Line 469
    if (ComfStand == 6) &amp;&amp; (ComfMod == 3),    !- Program Line 470
    if CAT == 80,             !- Program Line 471
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 472
    set ACST = PMOT*0.30+25.9+ACSTtol,    !- Program Line 473
    elseif (PMOT &lt; ACSTall),    !- Program Line 474
    set ACST = ACSTall*0.30+25.9+ACSTtol,    !- Program Line 475
    elseif (PMOT &gt; ACSTaul),    !- Program Line 476
    set ACST = ACSTaul*0.30+25.9+ACSTtol,    !- Program Line 477
    endif,                    !- Program Line 478
    elseif CAT == 90,         !- Program Line 479
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 480
    set ACST = PMOT*0.30+23.6+ACSTtol,    !- Program Line 481
    elseif (PMOT &lt; ACSTall),    !- Program Line 482
    set ACST = ACSTall*0.30+23.6+ACSTtol,    !- Program Line 483
    elseif (PMOT &gt; ACSTaul),    !- Program Line 484
    set ACST = ACSTaul*0.30+23.6+ACSTtol,    !- Program Line 485
    endif,                    !- Program Line 486
    endif,                    !- Program Line 487
    endif,                    !- Program Line 488
    if (ComfStand == 6) &amp;&amp; (ComfMod == 3),    !- Program Line 489
    if CAT == 80,             !- Program Line 490
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 491
    set AHST = PMOT*0.32+14.88+AHSTtol,    !- Program Line 492
    elseif (PMOT &lt; AHSTall),    !- Program Line 493
    set AHST = AHSTall*0.32+14.88+AHSTtol,    !- Program Line 494
    elseif (PMOT &gt; AHSTaul),    !- Program Line 495
    set AHST = AHSTaul*0.32+14.88+AHSTtol,    !- Program Line 496
    endif,                    !- Program Line 497
    elseif CAT == 90,         !- Program Line 498
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 499
    set AHST = PMOT*0.31+17.14+AHSTtol,    !- Program Line 500
    elseif (PMOT &lt; AHSTall),    !- Program Line 501
    set AHST = AHSTall*0.31+17.14+AHSTtol,    !- Program Line 502
    elseif (PMOT &gt; AHSTaul),    !- Program Line 503
    set AHST = AHSTaul*0.31+17.14+AHSTtol,    !- Program Line 504
    endif,                    !- Program Line 505
    endif,                    !- Program Line 506
    endif,                    !- Program Line 507
    if ComfStand == 7 || ComfStand == 8 || ComfStand == 9 || ComfStand == 10,    !- Program Line 508
    if (ComfMod == 0),        !- Program Line 509
    if CAT==80,               !- Program Line 510
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 511
    elseif CAT==85,           !- Program Line 512
    set ACST = PMOT*0.078+23.25+2.11+ACSTtol,    !- Program Line 513
    elseif CAT==90,           !- Program Line 514
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 515
    endif,                    !- Program Line 516
    endif,                    !- Program Line 517
    endif,                    !- Program Line 518
    if ComfStand == 7 || ComfStand == 8 || ComfStand == 9 || ComfStand == 10,    !- Program Line 519
    if (ComfMod == 0),        !- Program Line 520
    if CAT==80,               !- Program Line 521
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 522
    elseif CAT==85,           !- Program Line 523
    set AHST = PMOT*0.078+23.25-2.11+AHSTtol,    !- Program Line 524
    elseif CAT==90,           !- Program Line 525
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 526
    endif,                    !- Program Line 527
    endif,                    !- Program Line 528
    endif,                    !- Program Line 529
    if (ComfStand == 7) &amp;&amp; (ComfMod == 1),    !- Program Line 530
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 531
    set ACST = PMOT*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 532
    else,                     !- Program Line 533
    if CAT==80,               !- Program Line 534
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 535
    elseif CAT==85,           !- Program Line 536
    set ACST = PMOT*0.078+23.25+2.11+ACSTtol,    !- Program Line 537
    elseif CAT==90,           !- Program Line 538
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 539
    endif,                    !- Program Line 540
    endif,                    !- Program Line 541
    endif,                    !- Program Line 542
    if (ComfStand == 7) &amp;&amp; (ComfMod == 1),    !- Program Line 543
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 544
    set AHST = PMOT*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 545
    else,                     !- Program Line 546
    if CAT==80,               !- Program Line 547
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 548
    elseif CAT==85,           !- Program Line 549
    set AHST = PMOT*0.078+23.25-2.11+AHSTtol,    !- Program Line 550
    elseif CAT==90,           !- Program Line 551
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 552
    endif,                    !- Program Line 553
    endif,                    !- Program Line 554
    endif,                    !- Program Line 555
    if (ComfStand == 7) &amp;&amp; (ComfMod == 2),    !- Program Line 556
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 557
    set ACST = PMOT*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 558
    elseif CAT==80,           !- Program Line 559
    if PMOT &lt; ACSTall,        !- Program Line 560
    set ACST = 25+ACSTtol,    !- Program Line 561
    elseif PMOT &gt; ACSTaul,    !- Program Line 562
    set ACST = 27+ACSTtol,    !- Program Line 563
    endif,                    !- Program Line 564
    elseif CAT==85,           !- Program Line 565
    if PMOT &lt; ACSTall,        !- Program Line 566
    set ACST = 25.72+ACSTtol,    !- Program Line 567
    elseif PMOT &gt; ACSTaul,    !- Program Line 568
    set ACST = 27.89+ACSTtol,    !- Program Line 569
    endif,                    !- Program Line 570
    elseif CAT==90,           !- Program Line 571
    if PMOT &lt; ACSTall,        !- Program Line 572
    set ACST = 24+ACSTtol,    !- Program Line 573
    elseif PMOT &gt; ACSTaul,    !- Program Line 574
    set ACST = 26+ACSTtol,    !- Program Line 575
    endif,                    !- Program Line 576
    endif,                    !- Program Line 577
    endif,                    !- Program Line 578
    if (ComfStand == 7) &amp;&amp; (ComfMod == 2),    !- Program Line 579
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 580
    set AHST = PMOT*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 581
    elseif CAT==80,           !- Program Line 582
    if PMOT &lt; AHSTall,        !- Program Line 583
    set AHST = 19+AHSTtol,    !- Program Line 584
    elseif PMOT &gt; AHSTaul,    !- Program Line 585
    set AHST = 22+AHSTtol,    !- Program Line 586
    endif,                    !- Program Line 587
    elseif CAT==85,           !- Program Line 588
    if PMOT &lt; AHSTall,        !- Program Line 589
    set AHST = 20.77+AHSTtol,    !- Program Line 590
    elseif PMOT &gt; AHSTaul,    !- Program Line 591
    set AHST = 24.26+AHSTtol,    !- Program Line 592
    endif,                    !- Program Line 593
    elseif CAT==90,           !- Program Line 594
    if PMOT &lt; AHSTall,        !- Program Line 595
    set AHST = 20+AHSTtol,    !- Program Line 596
    elseif PMOT &gt; AHSTaul,    !- Program Line 597
    set AHST = 23+AHSTtol,    !- Program Line 598
    endif,                    !- Program Line 599
    endif,                    !- Program Line 600
    endif,                    !- Program Line 601
    if (ComfStand == 7) &amp;&amp; (ComfMod == 3),    !- Program Line 602
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 603
    set ACST = PMOT*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 604
    elseif PMOT &lt; ACSTall,    !- Program Line 605
    set ACST = ACSTall*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 606
    elseif PMOT &gt; ACSTaul,    !- Program Line 607
    set ACST = ACSTaul*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 608
    endif,                    !- Program Line 609
    endif,                    !- Program Line 610
    if (ComfStand == 7) &amp;&amp; (ComfMod == 3),    !- Program Line 611
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 612
    set AHST = PMOT*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 613
    elseif PMOT &lt; AHSTall,    !- Program Line 614
    set AHST = AHSTall*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 615
    elseif PMOT &gt; AHSTaul,    !- Program Line 616
    set AHST = AHSTaul*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 617
    endif,                    !- Program Line 618
    endif,                    !- Program Line 619
    if (ComfStand == 8) &amp;&amp; (ComfMod == 1),    !- Program Line 620
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 621
    set ACST = PMOT*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 622
    else,                     !- Program Line 623
    if CAT==80,               !- Program Line 624
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 625
    elseif CAT==85,           !- Program Line 626
    set ACST = PMOT*0.078+23.25+2.11+ACSTtol,    !- Program Line 627
    elseif CAT==90,           !- Program Line 628
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 629
    endif,                    !- Program Line 630
    endif,                    !- Program Line 631
    endif,                    !- Program Line 632
    if (ComfStand == 8) &amp;&amp; (ComfMod == 1),    !- Program Line 633
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 634
    set AHST = PMOT*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 635
    else,                     !- Program Line 636
    if CAT==80,               !- Program Line 637
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 638
    elseif CAT==85,           !- Program Line 639
    set AHST = PMOT*0.078+23.25-2.11+AHSTtol,    !- Program Line 640
    elseif CAT==90,           !- Program Line 641
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 642
    endif,                    !- Program Line 643
    endif,                    !- Program Line 644
    endif,                    !- Program Line 645
    if (ComfStand == 8) &amp;&amp; (ComfMod == 2),    !- Program Line 646
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 647
    set ACST = PMOT*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 648
    elseif CAT==80,           !- Program Line 649
    if PMOT &lt; ACSTall,        !- Program Line 650
    set ACST = 25+ACSTtol,    !- Program Line 651
    elseif PMOT &gt; ACSTaul,    !- Program Line 652
    set ACST = 27+ACSTtol,    !- Program Line 653
    endif,                    !- Program Line 654
    elseif CAT==85,           !- Program Line 655
    if PMOT &lt; ACSTall,        !- Program Line 656
    set ACST = 25.72+ACSTtol,    !- Program Line 657
    elseif PMOT &gt; ACSTaul,    !- Program Line 658
    set ACST = 27.89+ACSTtol,    !- Program Line 659
    endif,                    !- Program Line 660
    elseif CAT==90,           !- Program Line 661
    if PMOT &lt; ACSTall,        !- Program Line 662
    set ACST = 24+ACSTtol,    !- Program Line 663
    elseif PMOT &gt; ACSTaul,    !- Program Line 664
    set ACST = 26+ACSTtol,    !- Program Line 665
    endif,                    !- Program Line 666
    endif,                    !- Program Line 667
    endif,                    !- Program Line 668
    if (ComfStand == 8) &amp;&amp; (ComfMod == 2),    !- Program Line 669
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 670
    set AHST = PMOT*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 671
    elseif CAT==80,           !- Program Line 672
    if PMOT &lt; AHSTall,        !- Program Line 673
    set AHST = 19+AHSTtol,    !- Program Line 674
    elseif PMOT &gt; AHSTaul,    !- Program Line 675
    set AHST = 22+AHSTtol,    !- Program Line 676
    endif,                    !- Program Line 677
    elseif CAT==85,           !- Program Line 678
    if PMOT &lt; AHSTall,        !- Program Line 679
    set AHST = 20.77+AHSTtol,    !- Program Line 680
    elseif PMOT &gt; AHSTaul,    !- Program Line 681
    set AHST = 24.26+AHSTtol,    !- Program Line 682
    endif,                    !- Program Line 683
    elseif CAT==90,           !- Program Line 684
    if PMOT &lt; AHSTall,        !- Program Line 685
    set AHST = 20+AHSTtol,    !- Program Line 686
    elseif PMOT &gt; AHSTaul,    !- Program Line 687
    set AHST = 23+AHSTtol,    !- Program Line 688
    endif,                    !- Program Line 689
    endif,                    !- Program Line 690
    endif,                    !- Program Line 691
    if (ComfStand == 8) &amp;&amp; (ComfMod == 3),    !- Program Line 692
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 693
    set ACST = PMOT*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 694
    elseif PMOT &lt; ACSTall,    !- Program Line 695
    set ACST = ACSTall*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 696
    elseif PMOT &gt; ACSTaul,    !- Program Line 697
    set ACST = ACSTaul*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 698
    endif,                    !- Program Line 699
    endif,                    !- Program Line 700
    if (ComfStand == 8) &amp;&amp; (ComfMod == 3),    !- Program Line 701
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 702
    set AHST = PMOT*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 703
    elseif PMOT &lt; AHSTall,    !- Program Line 704
    set AHST = AHSTall*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 705
    elseif PMOT &gt; AHSTaul,    !- Program Line 706
    set AHST = AHSTaul*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 707
    endif,                    !- Program Line 708
    endif,                    !- Program Line 709
    if (ComfStand == 9) &amp;&amp; (ComfMod == 1),    !- Program Line 710
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 711
    set ACST = PMOT*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 712
    else,                     !- Program Line 713
    if CAT==80,               !- Program Line 714
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 715
    elseif CAT==90,           !- Program Line 716
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 717
    endif,                    !- Program Line 718
    endif,                    !- Program Line 719
    endif,                    !- Program Line 720
    if (ComfStand == 9) &amp;&amp; (ComfMod == 1),    !- Program Line 721
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 722
    set AHST = PMOT*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 723
    else,                     !- Program Line 724
    if CAT==80,               !- Program Line 725
    set AHST = PMOT*0.078+23.25+2.72+AHSTtol,    !- Program Line 726
    elseif CAT==90,           !- Program Line 727
    set AHST = PMOT*0.078+23.25+1.5+AHSTtol,    !- Program Line 728
    endif,                    !- Program Line 729
    endif,                    !- Program Line 730
    endif,                    !- Program Line 731
    if (ComfStand == 9) &amp;&amp; (ComfMod == 2),    !- Program Line 732
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 733
    set ACST = PMOT*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 734
    elseif CAT==80,           !- Program Line 735
    if PMOT &lt; ACSTall,        !- Program Line 736
    set ACST = 25+ACSTtol,    !- Program Line 737
    elseif PMOT &gt; ACSTaul,    !- Program Line 738
    set ACST = 27+ACSTtol,    !- Program Line 739
    endif,                    !- Program Line 740
    elseif CAT==90,           !- Program Line 741
    if PMOT &lt; ACSTall,        !- Program Line 742
    set ACST = 24+ACSTtol,    !- Program Line 743
    elseif PMOT &gt; ACSTaul,    !- Program Line 744
    set ACST = 26+ACSTtol,    !- Program Line 745
    endif,                    !- Program Line 746
    endif,                    !- Program Line 747
    endif,                    !- Program Line 748
    if (ComfStand == 9) &amp;&amp; (ComfMod == 2),    !- Program Line 749
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 750
    set AHST = PMOT*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 751
    elseif CAT==80,           !- Program Line 752
    if PMOT &lt; AHSTall,        !- Program Line 753
    set AHST = 19+AHSTtol,    !- Program Line 754
    elseif PMOT &gt; AHSTaul,    !- Program Line 755
    set AHST = 22+AHSTtol,    !- Program Line 756
    endif,                    !- Program Line 757
    elseif CAT==90,           !- Program Line 758
    if PMOT &lt; AHSTall,        !- Program Line 759
    set AHST = 20+AHSTtol,    !- Program Line 760
    elseif PMOT &gt; AHSTaul,    !- Program Line 761
    set AHST = 23+AHSTtol,    !- Program Line 762
    endif,                    !- Program Line 763
    endif,                    !- Program Line 764
    endif,                    !- Program Line 765
    if (ComfStand == 9) &amp;&amp; (ComfMod == 3),    !- Program Line 766
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 767
    set ACST = PMOT*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 768
    elseif PMOT &lt; ACSTall,    !- Program Line 769
    set ACST = ACSTall*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 770
    elseif PMOT &gt; ACSTaul,    !- Program Line 771
    set ACST = ACSTaul*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 772
    endif,                    !- Program Line 773
    endif,                    !- Program Line 774
    if (ComfStand == 9) &amp;&amp; (ComfMod == 3),    !- Program Line 775
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 776
    set AHST = PMOT*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 777
    elseif PMOT &lt; AHSTall,    !- Program Line 778
    set AHST = AHSTall*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 779
    elseif PMOT &gt; AHSTaul,    !- Program Line 780
    set AHST = AHSTaul*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 781
    endif,                    !- Program Line 782
    endif,                    !- Program Line 783
    if (ComfStand == 10) &amp;&amp; (ComfMod == 1),    !- Program Line 784
    if (RMOT &gt;= ACSTall) &amp;&amp; (RMOT &lt;= ACSTaul),    !- Program Line 785
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 786
    else,                     !- Program Line 787
    if CAT==80,               !- Program Line 788
    set ACST = RMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 789
    elseif CAT==90,           !- Program Line 790
    set ACST = RMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 791
    endif,                    !- Program Line 792
    endif,                    !- Program Line 793
    endif,                    !- Program Line 794
    if (ComfStand == 10) &amp;&amp; (ComfMod == 1),    !- Program Line 795
    if (RMOT &gt;= AHSTall) &amp;&amp; (RMOT &lt;= AHSTaul),    !- Program Line 796
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 797
    else,                     !- Program Line 798
    if CAT==80,               !- Program Line 799
    set AHST = RMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 800
    elseif CAT==90,           !- Program Line 801
    set AHST = RMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 802
    endif,                    !- Program Line 803
    endif,                    !- Program Line 804
    endif,                    !- Program Line 805
    if (ComfStand == 10) &amp;&amp; (ComfMod == 2),    !- Program Line 806
    if (RMOT &gt;= ACSTall) &amp;&amp; (RMOT &lt;= ACSTaul),    !- Program Line 807
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 808
    elseif CAT==80,           !- Program Line 809
    if RMOT &lt; ACSTall,        !- Program Line 810
    set ACST = 25+ACSTtol,    !- Program Line 811
    elseif RMOT &gt; ACSTaul,    !- Program Line 812
    set ACST = 27+ACSTtol,    !- Program Line 813
    endif,                    !- Program Line 814
    elseif CAT==90,           !- Program Line 815
    if RMOT &lt; ACSTall,        !- Program Line 816
    set ACST = 24+ACSTtol,    !- Program Line 817
    elseif RMOT &gt; ACSTaul,    !- Program Line 818
    set ACST = 26+ACSTtol,    !- Program Line 819
    endif,                    !- Program Line 820
    endif,                    !- Program Line 821
    endif,                    !- Program Line 822
    if (ComfStand == 10) &amp;&amp; (ComfMod == 2),    !- Program Line 823
    if (RMOT &gt;= AHSTall) &amp;&amp; (RMOT &lt;= AHSTaul),    !- Program Line 824
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 825
    elseif CAT==80,           !- Program Line 826
    if RMOT &lt; AHSTall,        !- Program Line 827
    set AHST = 19+AHSTtol,    !- Program Line 828
    elseif RMOT &gt; AHSTaul,    !- Program Line 829
    set AHST = 22+AHSTtol,    !- Program Line 830
    endif,                    !- Program Line 831
    elseif CAT==90,           !- Program Line 832
    if RMOT &lt; AHSTall,        !- Program Line 833
    set AHST = 20+AHSTtol,    !- Program Line 834
    elseif RMOT &gt; AHSTaul,    !- Program Line 835
    set AHST = 23+AHSTtol,    !- Program Line 836
    endif,                    !- Program Line 837
    endif,                    !- Program Line 838
    endif,                    !- Program Line 839
    if (ComfStand == 10) &amp;&amp; (ComfMod == 3),    !- Program Line 840
    if (RMOT &gt;= ACSTall) &amp;&amp; (RMOT &lt;= ACSTaul),    !- Program Line 841
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 842
    elseif RMOT &lt; ACSTall,    !- Program Line 843
    set ACST = ACSTall*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 844
    elseif RMOT &gt; ACSTaul,    !- Program Line 845
    set ACST = ACSTaul*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 846
    endif,                    !- Program Line 847
    endif,                    !- Program Line 848
    if (ComfStand == 10) &amp;&amp; (ComfMod == 3),    !- Program Line 849
    if (RMOT &gt;= AHSTall) &amp;&amp; (RMOT &lt;= AHSTaul),    !- Program Line 850
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 851
    elseif RMOT &lt; AHSTall,    !- Program Line 852
    set AHST = AHSTall*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 853
    elseif RMOT &gt; AHSTaul,    !- Program Line 854
    set AHST = AHSTaul*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 855
    endif,                    !- Program Line 856
    endif,                    !- Program Line 857
    if (ComfStand == 11) &amp;&amp; (ComfMod == 1),    !- Program Line 858
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 859
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 860
    else,                     !- Program Line 861
    if CAT==80,               !- Program Line 862
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 863
    elseif CAT==90,           !- Program Line 864
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 865
    endif,                    !- Program Line 866
    endif,                    !- Program Line 867
    endif,                    !- Program Line 868
    if (ComfStand == 11) &amp;&amp; (ComfMod == 1),    !- Program Line 869
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 870
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 871
    else,                     !- Program Line 872
    if CAT==80,               !- Program Line 873
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 874
    elseif CAT==90,           !- Program Line 875
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 876
    endif,                    !- Program Line 877
    endif,                    !- Program Line 878
    endif,                    !- Program Line 879
    if (ComfStand == 11) &amp;&amp; (ComfMod == 2),    !- Program Line 880
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 881
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 882
    elseif CAT==80,           !- Program Line 883
    if PMOT &lt; ACSTall,        !- Program Line 884
    set ACST = 25+ACSTtol,    !- Program Line 885
    elseif PMOT &gt; ACSTaul,    !- Program Line 886
    set ACST = 27+ACSTtol,    !- Program Line 887
    endif,                    !- Program Line 888
    elseif CAT==90,           !- Program Line 889
    if PMOT &lt; ACSTall,        !- Program Line 890
    set ACST = 24+ACSTtol,    !- Program Line 891
    elseif PMOT &gt; ACSTaul,    !- Program Line 892
    set ACST = 26+ACSTtol,    !- Program Line 893
    endif,                    !- Program Line 894
    endif,                    !- Program Line 895
    endif,                    !- Program Line 896
    if (ComfStand == 11) &amp;&amp; (ComfMod == 2),    !- Program Line 897
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 898
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 899
    elseif CAT==80,           !- Program Line 900
    if PMOT &lt; AHSTall,        !- Program Line 901
    set AHST = 19+AHSTtol,    !- Program Line 902
    elseif PMOT &gt; AHSTaul,    !- Program Line 903
    set AHST = 22+AHSTtol,    !- Program Line 904
    endif,                    !- Program Line 905
    elseif CAT==90,           !- Program Line 906
    if PMOT &lt; AHSTall,        !- Program Line 907
    set AHST = 20+AHSTtol,    !- Program Line 908
    elseif PMOT &gt; AHSTaul,    !- Program Line 909
    set AHST = 23+AHSTtol,    !- Program Line 910
    endif,                    !- Program Line 911
    endif,                    !- Program Line 912
    endif,                    !- Program Line 913
    if (ComfStand == 11) &amp;&amp; (ComfMod == 3),    !- Program Line 914
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 915
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 916
    elseif PMOT &lt; ACSTall,    !- Program Line 917
    set ACST = ACSTall*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 918
    elseif PMOT &gt; ACSTaul,    !- Program Line 919
    set ACST = ACSTaul*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 920
    endif,                    !- Program Line 921
    endif,                    !- Program Line 922
    if (ComfStand == 11) &amp;&amp; (ComfMod == 3),    !- Program Line 923
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 924
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 925
    elseif PMOT &lt; AHSTall,    !- Program Line 926
    set AHST = AHSTall*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 927
    elseif PMOT &gt; AHSTaul,    !- Program Line 928
    set AHST = AHSTaul*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 929
    endif,                    !- Program Line 930
    endif,                    !- Program Line 931
    if (ComfStand == 12) &amp;&amp; (ComfMod == 0),    !- Program Line 932
    if (CAT==80),             !- Program Line 933
    set ACST = 27+ACSTtol,    !- Program Line 934
    elseif (CAT==90),         !- Program Line 935
    set ACST = 25.5+ACSTtol,    !- Program Line 936
    endif,                    !- Program Line 937
    endif,                    !- Program Line 938
    if (ComfStand == 12) &amp;&amp; (ComfMod == 0),    !- Program Line 939
    if (CAT==80),             !- Program Line 940
    set AHST = 20+AHSTtol,    !- Program Line 941
    elseif (CAT==90),         !- Program Line 942
    set AHST = 21.5+AHSTtol,    !- Program Line 943
    endif,                    !- Program Line 944
    endif,                    !- Program Line 945
    if (ComfStand == 12) &amp;&amp; (ComfMod == 1),    !- Program Line 946
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 947
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 948
    elseif CAT==80,           !- Program Line 949
    if PMOT &lt; ACSTall,        !- Program Line 950
    set ACST = 27+ACSTtol,    !- Program Line 951
    elseif PMOT &gt; ACSTaul,    !- Program Line 952
    set ACST = 27+ACSTtol,    !- Program Line 953
    endif,                    !- Program Line 954
    elseif CAT==90,           !- Program Line 955
    if PMOT &lt; ACSTall,        !- Program Line 956
    set ACST = 25.5+ACSTtol,    !- Program Line 957
    elseif PMOT &gt; ACSTaul,    !- Program Line 958
    set ACST = 25.5+ACSTtol,    !- Program Line 959
    endif,                    !- Program Line 960
    endif,                    !- Program Line 961
    endif,                    !- Program Line 962
    if (ComfStand == 12) &amp;&amp; (ComfMod == 1),    !- Program Line 963
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 964
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 965
    elseif CAT==80,           !- Program Line 966
    if PMOT &lt; AHSTall,        !- Program Line 967
    set AHST = 20+AHSTtol,    !- Program Line 968
    elseif PMOT &gt; AHSTaul,    !- Program Line 969
    set AHST = 20+AHSTtol,    !- Program Line 970
    endif,                    !- Program Line 971
    elseif CAT==90,           !- Program Line 972
    if PMOT &lt; AHSTall,        !- Program Line 973
    set AHST = 21.5+AHSTtol,    !- Program Line 974
    elseif PMOT &gt; AHSTaul,    !- Program Line 975
    set AHST = 21.5+AHSTtol,    !- Program Line 976
    endif,                    !- Program Line 977
    endif,                    !- Program Line 978
    endif,                    !- Program Line 979
    if (ComfStand == 12) &amp;&amp; (ComfMod == 2),    !- Program Line 980
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 981
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 982
    elseif CAT==80,           !- Program Line 983
    if PMOT &lt; ACSTall,        !- Program Line 984
    set ACST = 25+ACSTtol,    !- Program Line 985
    elseif PMOT &gt; ACSTaul,    !- Program Line 986
    set ACST = 27+ACSTtol,    !- Program Line 987
    endif,                    !- Program Line 988
    elseif CAT==90,           !- Program Line 989
    if PMOT &lt; ACSTall,        !- Program Line 990
    set ACST = 24+ACSTtol,    !- Program Line 991
    elseif PMOT &gt; ACSTaul,    !- Program Line 992
    set ACST = 26+ACSTtol,    !- Program Line 993
    endif,                    !- Program Line 994
    endif,                    !- Program Line 995
    endif,                    !- Program Line 996
    if (ComfStand == 12) &amp;&amp; (ComfMod == 2),    !- Program Line 997
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 998
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 999
    elseif CAT==80,           !- Program Line 1000
    if PMOT &lt; AHSTall,        !- Program Line 1001
    set AHST = 19+AHSTtol,    !- Program Line 1002
    elseif PMOT &gt; AHSTaul,    !- Program Line 1003
    set AHST = 22+AHSTtol,    !- Program Line 1004
    endif,                    !- Program Line 1005
    elseif CAT==90,           !- Program Line 1006
    if PMOT &lt; AHSTall,        !- Program Line 1007
    set AHST = 20+AHSTtol,    !- Program Line 1008
    elseif PMOT &gt; AHSTaul,    !- Program Line 1009
    set AHST = 23+AHSTtol,    !- Program Line 1010
    endif,                    !- Program Line 1011
    endif,                    !- Program Line 1012
    endif,                    !- Program Line 1013
    if (ComfStand == 12) &amp;&amp; (ComfMod == 3),    !- Program Line 1014
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1015
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1016
    elseif PMOT &lt; ACSTall,    !- Program Line 1017
    set ACST = ACSTall*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1018
    elseif PMOT &gt; ACSTaul,    !- Program Line 1019
    set ACST = ACSTaul*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1020
    endif,                    !- Program Line 1021
    endif,                    !- Program Line 1022
    if (ComfStand == 12) &amp;&amp; (ComfMod == 3),    !- Program Line 1023
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1024
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1025
    elseif PMOT &lt; AHSTall,    !- Program Line 1026
    set AHST = AHSTall*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1027
    elseif PMOT &gt; AHSTaul,    !- Program Line 1028
    set AHST = AHSTaul*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1029
    endif,                    !- Program Line 1030
    endif,                    !- Program Line 1031
    if (ComfStand == 13) || (ComfStand == 14),    !- Program Line 1032
    if (CAT==80),             !- Program Line 1033
    if (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23),    !- Program Line 1034
    if (ComfMod == 0.1),      !- Program Line 1035
    set ACST = 27+ACSTtol,    !- Program Line 1036
    elseif (ComfMod == 0.2),    !- Program Line 1037
    set ACST = 26+ACSTtol,    !- Program Line 1038
    elseif (ComfMod == 0.3),    !- Program Line 1039
    set ACST = 25+ACSTtol,    !- Program Line 1040
    elseif (ComfMod == 0.4),    !- Program Line 1041
    set ACST = 24+ACSTtol,    !- Program Line 1042
    elseif (ComfMod == 0.5),    !- Program Line 1043
    set ACST = 23+ACSTtol,    !- Program Line 1044
    endif,                    !- Program Line 1045
    else,                     !- Program Line 1046
    set ACST = 24+ACSTtol,    !- Program Line 1047
    endif,                    !- Program Line 1048
    elseif (CAT==90),         !- Program Line 1049
    if (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23),    !- Program Line 1050
    if (ComfMod == 0.1),      !- Program Line 1051
    set ACST = 26+ACSTtol,    !- Program Line 1052
    elseif (ComfMod == 0.2),    !- Program Line 1053
    set ACST = 25+ACSTtol,    !- Program Line 1054
    elseif (ComfMod == 0.3),    !- Program Line 1055
    set ACST = 24+ACSTtol,    !- Program Line 1056
    elseif (ComfMod == 0.4),    !- Program Line 1057
    set ACST = 23+ACSTtol,    !- Program Line 1058
    elseif (ComfMod == 0.5),    !- Program Line 1059
    set ACST = 22+ACSTtol,    !- Program Line 1060
    endif,                    !- Program Line 1061
    else,                     !- Program Line 1062
    set ACST = 23+ACSTtol,    !- Program Line 1063
    endif,                    !- Program Line 1064
    endif,                    !- Program Line 1065
    endif,                    !- Program Line 1066
    if (ComfStand == 13) || (ComfStand == 14),    !- Program Line 1067
    if (ComfMod == 0.1) || (ComfMod == 0.2) || (ComfMod == 0.3) || (ComfMod == 0.4) || (ComfMod == 0.5),    !- Program Line 1068
    if (CAT==80),             !- Program Line 1069
    if (CurrentTime &gt;6) &amp;&amp; (CurrentTime &lt; 12),    !- Program Line 1070
    set AHST = 20+AHSTtol,    !- Program Line 1071
    else,                     !- Program Line 1072
    set AHST = 18+AHSTtol,    !- Program Line 1073
    endif,                    !- Program Line 1074
    elseif (CAT==90),         !- Program Line 1075
    if (CurrentTime &gt;6) &amp;&amp; (CurrentTime &lt; 12),    !- Program Line 1076
    set AHST = 21+AHSTtol,    !- Program Line 1077
    else,                     !- Program Line 1078
    set AHST = 19+AHSTtol,    !- Program Line 1079
    endif,                    !- Program Line 1080
    endif,                    !- Program Line 1081
    endif,                    !- Program Line 1082
    endif,                    !- Program Line 1083
    if (ComfStand == 13),     !- Program Line 1084
    if (ComfMod == 1.1) || (ComfMod == 1.2) || (ComfMod == 1.3) || (ComfMod == 1.4) || (ComfMod == 1.5),    !- Program Line 1085
    if CAT == 80,             !- Program Line 1086
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1087
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1088
    elseif (PMOT &lt; ACSTall) || (PMOT &gt; ACSTaul),    !- Program Line 1089
    if (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.1),    !- Program Line 1090
    set ACST = 27+ACSTtol,    !- Program Line 1091
    elseif (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.2),    !- Program Line 1092
    set ACST = 26+ACSTtol,    !- Program Line 1093
    elseif (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.3),    !- Program Line 1094
    set ACST = 25+ACSTtol,    !- Program Line 1095
    elseif (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.4),    !- Program Line 1096
    set ACST = 24+ACSTtol,    !- Program Line 1097
    elseif (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.5),    !- Program Line 1098
    set ACST = 23+ACSTtol,    !- Program Line 1099
    else,                     !- Program Line 1100
    set ACST = 24+ACSTtol,    !- Program Line 1101
    endif,                    !- Program Line 1102
    endif,                    !- Program Line 1103
    elseif CAT==90,           !- Program Line 1104
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1105
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1106
    elseif (PMOT &lt; ACSTall) || (PMOT &gt; ACSTaul),    !- Program Line 1107
    if (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.1),    !- Program Line 1108
    set ACST = 26+ACSTtol,    !- Program Line 1109
    elseif (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.2),    !- Program Line 1110
    set ACST = 25+ACSTtol,    !- Program Line 1111
    elseif (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.3),    !- Program Line 1112
    set ACST = 24+ACSTtol,    !- Program Line 1113
    elseif (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.4),    !- Program Line 1114
    set ACST = 23+ACSTtol,    !- Program Line 1115
    elseif (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.5),    !- Program Line 1116
    set ACST = 22+ACSTtol,    !- Program Line 1117
    else,                     !- Program Line 1118
    set ACST = 23+ACSTtol,    !- Program Line 1119
    endif,                    !- Program Line 1120
    endif,                    !- Program Line 1121
    endif,                    !- Program Line 1122
    endif,                    !- Program Line 1123
    endif,                    !- Program Line 1124
    if (ComfStand == 13),     !- Program Line 1125
    if (ComfMod == 1.1) || (ComfMod == 1.2) || (ComfMod == 1.3) || (ComfMod == 1.4) || (ComfMod == 1.5),    !- Program Line 1126
    if CAT == 80,             !- Program Line 1127
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1128
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1129
    elseif (PMOT &lt; AHSTall) || (PMOT &gt; AHSTaul),    !- Program Line 1130
    if (CurrentTime &gt;6) &amp;&amp; (CurrentTime &lt; 12),    !- Program Line 1131
    set AHST = 20+AHSTtol,    !- Program Line 1132
    else,                     !- Program Line 1133
    set AHST = 18+AHSTtol,    !- Program Line 1134
    endif,                    !- Program Line 1135
    endif,                    !- Program Line 1136
    elseif CAT==90,           !- Program Line 1137
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1138
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1139
    elseif (PMOT &lt; AHSTall) || (PMOT &gt; AHSTaul),    !- Program Line 1140
    if (CurrentTime &gt;6) &amp;&amp; (CurrentTime &lt; 12),    !- Program Line 1141
    set AHST = 21+AHSTtol,    !- Program Line 1142
    else,                     !- Program Line 1143
    set AHST = 19+AHSTtol,    !- Program Line 1144
    endif,                    !- Program Line 1145
    endif,                    !- Program Line 1146
    endif,                    !- Program Line 1147
    endif,                    !- Program Line 1148
    endif,                    !- Program Line 1149
    if (ComfStand == 13) &amp;&amp; (ComfMod == 2),    !- Program Line 1150
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1151
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1152
    elseif CAT==80,           !- Program Line 1153
    if PMOT &lt; ACSTall,        !- Program Line 1154
    set ACST = 25+ACSTtol,    !- Program Line 1155
    elseif PMOT &gt; ACSTaul,    !- Program Line 1156
    set ACST = 27+ACSTtol,    !- Program Line 1157
    endif,                    !- Program Line 1158
    elseif CAT==90,           !- Program Line 1159
    if PMOT &lt; ACSTall,        !- Program Line 1160
    set ACST = 24+ACSTtol,    !- Program Line 1161
    elseif PMOT &gt; ACSTaul,    !- Program Line 1162
    set ACST = 26+ACSTtol,    !- Program Line 1163
    endif,                    !- Program Line 1164
    endif,                    !- Program Line 1165
    endif,                    !- Program Line 1166
    if (ComfStand == 13) &amp;&amp; (ComfMod == 2),    !- Program Line 1167
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1168
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1169
    elseif CAT==80,           !- Program Line 1170
    if PMOT &lt; AHSTall,        !- Program Line 1171
    set AHST = 19+AHSTtol,    !- Program Line 1172
    elseif PMOT &gt; AHSTaul,    !- Program Line 1173
    set AHST = 22+AHSTtol,    !- Program Line 1174
    endif,                    !- Program Line 1175
    elseif CAT==90,           !- Program Line 1176
    if PMOT &lt; AHSTall,        !- Program Line 1177
    set AHST = 20+AHSTtol,    !- Program Line 1178
    elseif PMOT &gt; AHSTaul,    !- Program Line 1179
    set AHST = 23+AHSTtol,    !- Program Line 1180
    endif,                    !- Program Line 1181
    endif,                    !- Program Line 1182
    endif,                    !- Program Line 1183
    if (ComfStand == 13) &amp;&amp; (ComfMod == 3),    !- Program Line 1184
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1185
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1186
    elseif PMOT &lt; ACSTall,    !- Program Line 1187
    set ACST = ACSTall*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1188
    elseif PMOT &gt; ACSTaul,    !- Program Line 1189
    set ACST = ACSTaul*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1190
    endif,                    !- Program Line 1191
    endif,                    !- Program Line 1192
    if (ComfStand == 13) &amp;&amp; (ComfMod == 3),    !- Program Line 1193
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1194
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1195
    elseif PMOT &lt; AHSTall,    !- Program Line 1196
    set AHST = AHSTall*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1197
    elseif PMOT &gt; AHSTaul,    !- Program Line 1198
    set AHST = AHSTaul*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1199
    endif,                    !- Program Line 1200
    endif,                    !- Program Line 1201
    if (ComfStand == 14),     !- Program Line 1202
    if (ComfMod == 1.1) || (ComfMod == 1.2) || (ComfMod == 1.3) || (ComfMod == 1.4) || (ComfMod == 1.5),    !- Program Line 1203
    if CAT == 80,             !- Program Line 1204
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1205
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1206
    elseif (PMOT &lt; ACSTall) || (PMOT &gt; ACSTaul),    !- Program Line 1207
    if (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.1),    !- Program Line 1208
    set ACST = 27+ACSTtol,    !- Program Line 1209
    elseif (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.2),    !- Program Line 1210
    set ACST = 26+ACSTtol,    !- Program Line 1211
    elseif (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.3),    !- Program Line 1212
    set ACST = 25+ACSTtol,    !- Program Line 1213
    elseif (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.4),    !- Program Line 1214
    set ACST = 24+ACSTtol,    !- Program Line 1215
    elseif (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.5),    !- Program Line 1216
    set ACST = 23+ACSTtol,    !- Program Line 1217
    else,                     !- Program Line 1218
    set ACST = 24+ACSTtol,    !- Program Line 1219
    endif,                    !- Program Line 1220
    endif,                    !- Program Line 1221
    elseif CAT==90,           !- Program Line 1222
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1223
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1224
    elseif (PMOT &lt; ACSTall) || (PMOT &gt; ACSTaul),    !- Program Line 1225
    if (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.1),    !- Program Line 1226
    set ACST = 26+ACSTtol,    !- Program Line 1227
    elseif (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.2),    !- Program Line 1228
    set ACST = 25+ACSTtol,    !- Program Line 1229
    elseif (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.3),    !- Program Line 1230
    set ACST = 24+ACSTtol,    !- Program Line 1231
    elseif (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.4),    !- Program Line 1232
    set ACST = 23+ACSTtol,    !- Program Line 1233
    elseif (CurrentTime &gt; 6) &amp;&amp; (CurrentTime &lt; 23) &amp;&amp; (ComfMod == 1.5),    !- Program Line 1234
    set ACST = 22+ACSTtol,    !- Program Line 1235
    else,                     !- Program Line 1236
    set ACST = 23+ACSTtol,    !- Program Line 1237
    endif,                    !- Program Line 1238
    endif,                    !- Program Line 1239
    endif,                    !- Program Line 1240
    endif,                    !- Program Line 1241
    endif,                    !- Program Line 1242
    if (ComfStand == 14),     !- Program Line 1243
    if (ComfMod == 1.1) || (ComfMod == 1.2) || (ComfMod == 1.3) || (ComfMod == 1.4) || (ComfMod == 1.5),    !- Program Line 1244
    if CAT == 80,             !- Program Line 1245
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1246
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1247
    elseif (PMOT &lt; AHSTall) || (PMOT &gt; AHSTaul),    !- Program Line 1248
    if (CurrentTime &gt;6) &amp;&amp; (CurrentTime &lt; 12),    !- Program Line 1249
    set AHST = 20+AHSTtol,    !- Program Line 1250
    else,                     !- Program Line 1251
    set AHST = 18+AHSTtol,    !- Program Line 1252
    endif,                    !- Program Line 1253
    endif,                    !- Program Line 1254
    elseif CAT==90,           !- Program Line 1255
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1256
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1257
    elseif (PMOT &lt; AHSTall) || (PMOT &gt; AHSTaul),    !- Program Line 1258
    if (CurrentTime &gt;6) &amp;&amp; (CurrentTime &lt; 12),    !- Program Line 1259
    set AHST = 21+AHSTtol,    !- Program Line 1260
    else,                     !- Program Line 1261
    set AHST = 19+AHSTtol,    !- Program Line 1262
    endif,                    !- Program Line 1263
    endif,                    !- Program Line 1264
    endif,                    !- Program Line 1265
    endif,                    !- Program Line 1266
    endif,                    !- Program Line 1267
    if (ComfStand == 14) &amp;&amp; (ComfMod == 2),    !- Program Line 1268
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1269
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1270
    elseif CAT==80,           !- Program Line 1271
    if PMOT &lt; ACSTall,        !- Program Line 1272
    set ACST = 25+ACSTtol,    !- Program Line 1273
    elseif PMOT &gt; ACSTaul,    !- Program Line 1274
    set ACST = 27+ACSTtol,    !- Program Line 1275
    endif,                    !- Program Line 1276
    elseif CAT==90,           !- Program Line 1277
    if PMOT &lt; ACSTall,        !- Program Line 1278
    set ACST = 24+ACSTtol,    !- Program Line 1279
    elseif PMOT &gt; ACSTaul,    !- Program Line 1280
    set ACST = 26+ACSTtol,    !- Program Line 1281
    endif,                    !- Program Line 1282
    endif,                    !- Program Line 1283
    endif,                    !- Program Line 1284
    if (ComfStand == 14) &amp;&amp; (ComfMod == 2),    !- Program Line 1285
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1286
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1287
    elseif CAT==80,           !- Program Line 1288
    if PMOT &lt; AHSTall,        !- Program Line 1289
    set AHST = 19+AHSTtol,    !- Program Line 1290
    elseif PMOT &gt; AHSTaul,    !- Program Line 1291
    set AHST = 22+AHSTtol,    !- Program Line 1292
    endif,                    !- Program Line 1293
    elseif CAT==90,           !- Program Line 1294
    if PMOT &lt; AHSTall,        !- Program Line 1295
    set AHST = 20+AHSTtol,    !- Program Line 1296
    elseif PMOT &gt; AHSTaul,    !- Program Line 1297
    set AHST = 23+AHSTtol,    !- Program Line 1298
    endif,                    !- Program Line 1299
    endif,                    !- Program Line 1300
    endif,                    !- Program Line 1301
    if (ComfStand == 14) &amp;&amp; (ComfMod == 3),    !- Program Line 1302
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1303
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1304
    elseif PMOT &lt; ACSTall,    !- Program Line 1305
    set ACST = ACSTall*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1306
    elseif PMOT &gt; ACSTaul,    !- Program Line 1307
    set ACST = ACSTaul*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1308
    endif,                    !- Program Line 1309
    endif,                    !- Program Line 1310
    if (ComfStand == 14) &amp;&amp; (ComfMod == 3),    !- Program Line 1311
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1312
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1313
    elseif PMOT &lt; AHSTall,    !- Program Line 1314
    set AHST = AHSTall*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1315
    elseif PMOT &gt; AHSTaul,    !- Program Line 1316
    set AHST = AHSTaul*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1317
    endif,                    !- Program Line 1318
    endif,                    !- Program Line 1319
    if (ComfStand == 15) || (ComfStand == 16),    !- Program Line 1320
    if (ComfMod == 0),        !- Program Line 1321
    if (CAT==80),             !- Program Line 1322
    if PMOT &lt; 20,             !- Program Line 1323
    set ACST = 23.5+ACSTtol,    !- Program Line 1324
    set AHST = 21+ACSTtol,    !- Program Line 1325
    else,                     !- Program Line 1326
    set ACST = 25.5+ACSTtol,    !- Program Line 1327
    set AHST = 22.5+ACSTtol,    !- Program Line 1328
    endif,                    !- Program Line 1329
    elseif (CAT==90),         !- Program Line 1330
    if PMOT &lt; 20,             !- Program Line 1331
    set ACST = 23+ACSTtol,    !- Program Line 1332
    set AHST = 21.5+ACSTtol,    !- Program Line 1333
    else,                     !- Program Line 1334
    set ACST = 25+ACSTtol,    !- Program Line 1335
    set AHST = 23+ACSTtol,    !- Program Line 1336
    endif,                    !- Program Line 1337
    endif,                    !- Program Line 1338
    endif,                    !- Program Line 1339
    endif,                    !- Program Line 1340
    if (ComfStand == 15) &amp;&amp; (ComfMod == 1),    !- Program Line 1341
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1342
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1343
    elseif CAT==80,           !- Program Line 1344
    if PMOT &lt; ACSTall,        !- Program Line 1345
    set ACST = 23.5+ACSTtol,    !- Program Line 1346
    elseif PMOT &gt; ACSTaul,    !- Program Line 1347
    set ACST = 25.5+ACSTtol,    !- Program Line 1348
    endif,                    !- Program Line 1349
    elseif CAT==90,           !- Program Line 1350
    if PMOT &lt; ACSTall,        !- Program Line 1351
    set ACST = 23+ACSTtol,    !- Program Line 1352
    elseif PMOT &gt; ACSTaul,    !- Program Line 1353
    set ACST = 25+ACSTtol,    !- Program Line 1354
    endif,                    !- Program Line 1355
    endif,                    !- Program Line 1356
    endif,                    !- Program Line 1357
    if (ComfStand == 15) &amp;&amp; (ComfMod == 1),    !- Program Line 1358
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1359
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1360
    elseif CAT==80,           !- Program Line 1361
    if PMOT &lt; AHSTall,        !- Program Line 1362
    set AHST = 21+AHSTtol,    !- Program Line 1363
    elseif PMOT &gt; AHSTaul,    !- Program Line 1364
    set AHST = 22.5+AHSTtol,    !- Program Line 1365
    endif,                    !- Program Line 1366
    elseif CAT==90,           !- Program Line 1367
    if PMOT &lt; AHSTall,        !- Program Line 1368
    set AHST = 23+AHSTtol,    !- Program Line 1369
    elseif PMOT &gt; AHSTaul,    !- Program Line 1370
    set AHST = 23+AHSTtol,    !- Program Line 1371
    endif,                    !- Program Line 1372
    endif,                    !- Program Line 1373
    endif,                    !- Program Line 1374
    if (ComfStand == 15) &amp;&amp; (ComfMod == 2),    !- Program Line 1375
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1376
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1377
    elseif CAT==80,           !- Program Line 1378
    if PMOT &lt; ACSTall,        !- Program Line 1379
    set ACST = 25+ACSTtol,    !- Program Line 1380
    elseif PMOT &gt; ACSTaul,    !- Program Line 1381
    set ACST = 27+ACSTtol,    !- Program Line 1382
    endif,                    !- Program Line 1383
    elseif CAT==90,           !- Program Line 1384
    if PMOT &lt; ACSTall,        !- Program Line 1385
    set ACST = 24+ACSTtol,    !- Program Line 1386
    elseif PMOT &gt; ACSTaul,    !- Program Line 1387
    set ACST = 26+ACSTtol,    !- Program Line 1388
    endif,                    !- Program Line 1389
    endif,                    !- Program Line 1390
    endif,                    !- Program Line 1391
    if (ComfStand == 15) &amp;&amp; (ComfMod == 2),    !- Program Line 1392
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1393
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1394
    elseif CAT==80,           !- Program Line 1395
    if PMOT &lt; AHSTall,        !- Program Line 1396
    set AHST = 19+AHSTtol,    !- Program Line 1397
    elseif PMOT &gt; AHSTaul,    !- Program Line 1398
    set AHST = 22+AHSTtol,    !- Program Line 1399
    endif,                    !- Program Line 1400
    elseif CAT==90,           !- Program Line 1401
    if PMOT &lt; AHSTall,        !- Program Line 1402
    set AHST = 20+AHSTtol,    !- Program Line 1403
    elseif PMOT &gt; AHSTaul,    !- Program Line 1404
    set AHST = 23+AHSTtol,    !- Program Line 1405
    endif,                    !- Program Line 1406
    endif,                    !- Program Line 1407
    endif,                    !- Program Line 1408
    if (ComfStand == 15) &amp;&amp; (ComfMod == 3),    !- Program Line 1409
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1410
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1411
    elseif PMOT &lt; ACSTall,    !- Program Line 1412
    set ACST = ACSTall*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1413
    elseif PMOT &gt; ACSTaul,    !- Program Line 1414
    set ACST = ACSTaul*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1415
    endif,                    !- Program Line 1416
    endif,                    !- Program Line 1417
    if (ComfStand == 15) &amp;&amp; (ComfMod == 3),    !- Program Line 1418
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1419
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1420
    elseif PMOT &lt; AHSTall,    !- Program Line 1421
    set AHST = AHSTall*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1422
    elseif PMOT &gt; AHSTaul,    !- Program Line 1423
    set AHST = AHSTaul*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1424
    endif,                    !- Program Line 1425
    endif,                    !- Program Line 1426
    if (ComfStand == 16) &amp;&amp; (ComfMod == 1),    !- Program Line 1427
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1428
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1429
    elseif CAT==80,           !- Program Line 1430
    if PMOT &lt; ACSTall,        !- Program Line 1431
    set ACST = 23.5+ACSTtol,    !- Program Line 1432
    elseif PMOT &gt; ACSTaul,    !- Program Line 1433
    set ACST = 25.5+ACSTtol,    !- Program Line 1434
    endif,                    !- Program Line 1435
    elseif CAT==90,           !- Program Line 1436
    if PMOT &lt; ACSTall,        !- Program Line 1437
    set ACST = 23+ACSTtol,    !- Program Line 1438
    elseif PMOT &gt; ACSTaul,    !- Program Line 1439
    set ACST = 25+ACSTtol,    !- Program Line 1440
    endif,                    !- Program Line 1441
    endif,                    !- Program Line 1442
    endif,                    !- Program Line 1443
    if (ComfStand == 16) &amp;&amp; (ComfMod == 1),    !- Program Line 1444
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1445
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1446
    elseif CAT==80,           !- Program Line 1447
    if PMOT &lt; AHSTall,        !- Program Line 1448
    set AHST = 21+AHSTtol,    !- Program Line 1449
    elseif PMOT &gt; AHSTaul,    !- Program Line 1450
    set AHST = 22.5+AHSTtol,    !- Program Line 1451
    endif,                    !- Program Line 1452
    elseif CAT==90,           !- Program Line 1453
    if PMOT &lt; AHSTall,        !- Program Line 1454
    set AHST = 23+AHSTtol,    !- Program Line 1455
    elseif PMOT &gt; AHSTaul,    !- Program Line 1456
    set AHST = 23+AHSTtol,    !- Program Line 1457
    endif,                    !- Program Line 1458
    endif,                    !- Program Line 1459
    endif,                    !- Program Line 1460
    if (ComfStand == 16) &amp;&amp; (ComfMod == 2),    !- Program Line 1461
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1462
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1463
    elseif CAT==80,           !- Program Line 1464
    if PMOT &lt; ACSTall,        !- Program Line 1465
    set ACST = 25+ACSTtol,    !- Program Line 1466
    elseif PMOT &gt; ACSTaul,    !- Program Line 1467
    set ACST = 27+ACSTtol,    !- Program Line 1468
    endif,                    !- Program Line 1469
    elseif CAT==90,           !- Program Line 1470
    if PMOT &lt; ACSTall,        !- Program Line 1471
    set ACST = 24+ACSTtol,    !- Program Line 1472
    elseif PMOT &gt; ACSTaul,    !- Program Line 1473
    set ACST = 26+ACSTtol,    !- Program Line 1474
    endif,                    !- Program Line 1475
    endif,                    !- Program Line 1476
    endif,                    !- Program Line 1477
    if (ComfStand == 16) &amp;&amp; (ComfMod == 2),    !- Program Line 1478
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1479
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1480
    elseif CAT==80,           !- Program Line 1481
    if PMOT &lt; AHSTall,        !- Program Line 1482
    set AHST = 19+AHSTtol,    !- Program Line 1483
    elseif PMOT &gt; AHSTaul,    !- Program Line 1484
    set AHST = 22+AHSTtol,    !- Program Line 1485
    endif,                    !- Program Line 1486
    elseif CAT==90,           !- Program Line 1487
    if PMOT &lt; AHSTall,        !- Program Line 1488
    set AHST = 20+AHSTtol,    !- Program Line 1489
    elseif PMOT &gt; AHSTaul,    !- Program Line 1490
    set AHST = 23+AHSTtol,    !- Program Line 1491
    endif,                    !- Program Line 1492
    endif,                    !- Program Line 1493
    endif,                    !- Program Line 1494
    if (ComfStand == 16) &amp;&amp; (ComfMod == 3),    !- Program Line 1495
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1496
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1497
    elseif PMOT &lt; ACSTall,    !- Program Line 1498
    set ACST = ACSTall*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1499
    elseif PMOT &gt; ACSTaul,    !- Program Line 1500
    set ACST = ACSTaul*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1501
    endif,                    !- Program Line 1502
    endif,                    !- Program Line 1503
    if (ComfStand == 16) &amp;&amp; (ComfMod == 3),    !- Program Line 1504
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1505
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1506
    elseif PMOT &lt; AHSTall,    !- Program Line 1507
    set AHST = AHSTall*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1508
    elseif PMOT &gt; AHSTaul,    !- Program Line 1509
    set AHST = AHSTaul*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1510
    endif,                    !- Program Line 1511
    endif,                    !- Program Line 1512
    if (ComfStand == 17) || (ComfStand == 18) || (ComfStand == 19) || (ComfStand == 20),    !- Program Line 1513
    if ComfMod == 0,          !- Program Line 1514
    set ACST = 25+ACSTtol,    !- Program Line 1515
    set AHST = 20+AHSTtol,    !- Program Line 1516
    endif,                    !- Program Line 1517
    endif,                    !- Program Line 1518
    if (ComfStand == 17) &amp;&amp; (ComfMod == 1),    !- Program Line 1519
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1520
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1521
    set ACST = PMOT*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1522
    else,                     !- Program Line 1523
    set ACST = 25+ACSTtol,    !- Program Line 1524
    endif,                    !- Program Line 1525
    else,                     !- Program Line 1526
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1527
    set ACST = PMOT*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1528
    else,                     !- Program Line 1529
    set ACST = 25+ACSTtol,    !- Program Line 1530
    endif,                    !- Program Line 1531
    endif,                    !- Program Line 1532
    endif,                    !- Program Line 1533
    if (ComfStand == 17) &amp;&amp; (ComfMod == 1),    !- Program Line 1534
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1535
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1536
    set AHST = PMOT*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1537
    else,                     !- Program Line 1538
    set AHST = 20+AHSTtol,    !- Program Line 1539
    endif,                    !- Program Line 1540
    else,                     !- Program Line 1541
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1542
    set AHST = PMOT*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1543
    else,                     !- Program Line 1544
    set AHST = 20+AHSTtol,    !- Program Line 1545
    endif,                    !- Program Line 1546
    endif,                    !- Program Line 1547
    endif,                    !- Program Line 1548
    if (ComfStand == 17) &amp;&amp; (ComfMod == 2),    !- Program Line 1549
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1550
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1551
    set ACST = PMOT*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1552
    elseif PMOT &lt; ACSTall,    !- Program Line 1553
    if CAT == 90,             !- Program Line 1554
    set ACST = 24+ACSTtol,    !- Program Line 1555
    elseif CAT == 80,         !- Program Line 1556
    set ACST = 25+ACSTtol,    !- Program Line 1557
    endif,                    !- Program Line 1558
    elseif PMOT &gt; ACSTaul,    !- Program Line 1559
    if CAT == 90,             !- Program Line 1560
    set ACST = 26+ACSTtol,    !- Program Line 1561
    elseif CAT == 80,         !- Program Line 1562
    set ACST = 27+ACSTtol,    !- Program Line 1563
    endif,                    !- Program Line 1564
    endif,                    !- Program Line 1565
    else,                     !- Program Line 1566
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1567
    set ACST = PMOT*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1568
    elseif PMOT &lt; ACSTall,    !- Program Line 1569
    if CAT == 90,             !- Program Line 1570
    set ACST = 24+ACSTtol,    !- Program Line 1571
    elseif CAT == 80,         !- Program Line 1572
    set ACST = 25+ACSTtol,    !- Program Line 1573
    endif,                    !- Program Line 1574
    elseif PMOT &gt; ACSTaul,    !- Program Line 1575
    if CAT == 90,             !- Program Line 1576
    set ACST = 26+ACSTtol,    !- Program Line 1577
    elseif CAT == 80,         !- Program Line 1578
    set ACST = 27+ACSTtol,    !- Program Line 1579
    endif,                    !- Program Line 1580
    endif,                    !- Program Line 1581
    endif,                    !- Program Line 1582
    endif,                    !- Program Line 1583
    if (ComfStand == 17) &amp;&amp; (ComfMod == 2),    !- Program Line 1584
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1585
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1586
    set AHST = PMOT*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1587
    elseif PMOT &lt; AHSTall,    !- Program Line 1588
    if CAT == 90,             !- Program Line 1589
    set AHST = 20+AHSTtol,    !- Program Line 1590
    elseif CAT == 80,         !- Program Line 1591
    set AHST = 19+AHSTtol,    !- Program Line 1592
    endif,                    !- Program Line 1593
    elseif PMOT &gt; AHSTaul,    !- Program Line 1594
    if CAT == 90,             !- Program Line 1595
    set AHST = 23+AHSTtol,    !- Program Line 1596
    elseif CAT == 80,         !- Program Line 1597
    set AHST = 22+AHSTtol,    !- Program Line 1598
    endif,                    !- Program Line 1599
    endif,                    !- Program Line 1600
    else,                     !- Program Line 1601
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1602
    set AHST = PMOT*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1603
    elseif PMOT &lt; AHSTall,    !- Program Line 1604
    if CAT == 90,             !- Program Line 1605
    set AHST = 20+AHSTtol,    !- Program Line 1606
    elseif CAT == 80,         !- Program Line 1607
    set AHST = 19+AHSTtol,    !- Program Line 1608
    endif,                    !- Program Line 1609
    elseif PMOT &gt; AHSTaul,    !- Program Line 1610
    if CAT == 90,             !- Program Line 1611
    set AHST = 23+AHSTtol,    !- Program Line 1612
    elseif CAT == 80,         !- Program Line 1613
    set AHST = 22+AHSTtol,    !- Program Line 1614
    endif,                    !- Program Line 1615
    endif,                    !- Program Line 1616
    endif,                    !- Program Line 1617
    endif,                    !- Program Line 1618
    if (ComfStand == 17) &amp;&amp; (ComfMod == 3),    !- Program Line 1619
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1620
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1621
    set ACST = PMOT*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1622
    elseif PMOT &lt; ACSTall,    !- Program Line 1623
    set ACST = ACSTall*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1624
    elseif PMOT &gt; ACSTaul,    !- Program Line 1625
    set ACST = ACSTaul*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1626
    endif,                    !- Program Line 1627
    else,                     !- Program Line 1628
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1629
    set ACST = PMOT*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1630
    elseif PMOT &lt; ACSTall,    !- Program Line 1631
    set ACST = ACSTall*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1632
    elseif PMOT &gt; ACSTaul,    !- Program Line 1633
    set ACST = ACSTaul*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1634
    endif,                    !- Program Line 1635
    endif,                    !- Program Line 1636
    endif,                    !- Program Line 1637
    if (ComfStand == 17) &amp;&amp; (ComfMod == 3),    !- Program Line 1638
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1639
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1640
    set AHST = PMOT*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1641
    elseif PMOT &lt; AHSTall,    !- Program Line 1642
    set AHST = AHSTall*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1643
    elseif PMOT &gt; AHSTaul,    !- Program Line 1644
    set AHST = AHSTaul*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1645
    endif,                    !- Program Line 1646
    else,                     !- Program Line 1647
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1648
    set AHST = PMOT*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1649
    elseif PMOT &lt; AHSTall,    !- Program Line 1650
    set AHST = AHSTall*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1651
    elseif PMOT &gt; AHSTaul,    !- Program Line 1652
    set AHST = AHSTaul*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1653
    endif,                    !- Program Line 1654
    endif,                    !- Program Line 1655
    endif,                    !- Program Line 1656
    if (ComfStand == 18) &amp;&amp; (ComfMod == 1),    !- Program Line 1657
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1658
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1659
    set ACST = PMOT*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1660
    else,                     !- Program Line 1661
    set ACST = 25+ACSTtol,    !- Program Line 1662
    endif,                    !- Program Line 1663
    else,                     !- Program Line 1664
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1665
    set ACST = PMOT*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1666
    else,                     !- Program Line 1667
    set ACST = 25+ACSTtol,    !- Program Line 1668
    endif,                    !- Program Line 1669
    endif,                    !- Program Line 1670
    endif,                    !- Program Line 1671
    if (ComfStand == 18) &amp;&amp; (ComfMod == 1),    !- Program Line 1672
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1673
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1674
    set AHST = PMOT*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1675
    else,                     !- Program Line 1676
    set AHST = 20+AHSTtol,    !- Program Line 1677
    endif,                    !- Program Line 1678
    else,                     !- Program Line 1679
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1680
    set AHST = PMOT*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1681
    else,                     !- Program Line 1682
    set AHST = 20+AHSTtol,    !- Program Line 1683
    endif,                    !- Program Line 1684
    endif,                    !- Program Line 1685
    endif,                    !- Program Line 1686
    if (ComfStand == 18) &amp;&amp; (ComfMod == 2),    !- Program Line 1687
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1688
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1689
    set ACST = PMOT*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1690
    elseif PMOT &lt; ACSTall,    !- Program Line 1691
    if CAT == 90,             !- Program Line 1692
    set ACST = 24+ACSTtol,    !- Program Line 1693
    elseif CAT == 80,         !- Program Line 1694
    set ACST = 25+ACSTtol,    !- Program Line 1695
    endif,                    !- Program Line 1696
    elseif PMOT &gt; ACSTaul,    !- Program Line 1697
    if CAT == 90,             !- Program Line 1698
    set ACST = 26+ACSTtol,    !- Program Line 1699
    elseif CAT == 80,         !- Program Line 1700
    set ACST = 27+ACSTtol,    !- Program Line 1701
    endif,                    !- Program Line 1702
    endif,                    !- Program Line 1703
    else,                     !- Program Line 1704
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1705
    set ACST = PMOT*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1706
    elseif PMOT &lt; ACSTall,    !- Program Line 1707
    if CAT == 90,             !- Program Line 1708
    set ACST = 24+ACSTtol,    !- Program Line 1709
    elseif CAT == 80,         !- Program Line 1710
    set ACST = 25+ACSTtol,    !- Program Line 1711
    endif,                    !- Program Line 1712
    elseif PMOT &gt; ACSTaul,    !- Program Line 1713
    if CAT == 90,             !- Program Line 1714
    set ACST = 26+ACSTtol,    !- Program Line 1715
    elseif CAT == 80,         !- Program Line 1716
    set ACST = 27+ACSTtol,    !- Program Line 1717
    endif,                    !- Program Line 1718
    endif,                    !- Program Line 1719
    endif,                    !- Program Line 1720
    endif,                    !- Program Line 1721
    if (ComfStand == 18) &amp;&amp; (ComfMod == 2),    !- Program Line 1722
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1723
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1724
    set AHST = PMOT*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1725
    elseif PMOT &lt; AHSTall,    !- Program Line 1726
    if CAT == 90,             !- Program Line 1727
    set AHST = 20+AHSTtol,    !- Program Line 1728
    elseif CAT == 80,         !- Program Line 1729
    set AHST = 19+AHSTtol,    !- Program Line 1730
    endif,                    !- Program Line 1731
    elseif PMOT &gt; AHSTaul,    !- Program Line 1732
    if CAT == 90,             !- Program Line 1733
    set AHST = 23+AHSTtol,    !- Program Line 1734
    elseif CAT == 80,         !- Program Line 1735
    set AHST = 22+AHSTtol,    !- Program Line 1736
    endif,                    !- Program Line 1737
    endif,                    !- Program Line 1738
    else,                     !- Program Line 1739
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1740
    set AHST = PMOT*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1741
    elseif PMOT &lt; AHSTall,    !- Program Line 1742
    if CAT == 90,             !- Program Line 1743
    set AHST = 20+AHSTtol,    !- Program Line 1744
    elseif CAT == 80,         !- Program Line 1745
    set AHST = 19+AHSTtol,    !- Program Line 1746
    endif,                    !- Program Line 1747
    elseif PMOT &gt; AHSTaul,    !- Program Line 1748
    if CAT == 90,             !- Program Line 1749
    set AHST = 23+AHSTtol,    !- Program Line 1750
    elseif CAT == 80,         !- Program Line 1751
    set AHST = 22+AHSTtol,    !- Program Line 1752
    endif,                    !- Program Line 1753
    endif,                    !- Program Line 1754
    endif,                    !- Program Line 1755
    endif,                    !- Program Line 1756
    if (ComfStand == 18) &amp;&amp; (ComfMod == 3),    !- Program Line 1757
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1758
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1759
    set ACST = PMOT*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1760
    elseif PMOT &lt; ACSTall,    !- Program Line 1761
    set ACST = ACSTall*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1762
    elseif PMOT &gt; ACSTaul,    !- Program Line 1763
    set ACST = ACSTaul*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1764
    endif,                    !- Program Line 1765
    else,                     !- Program Line 1766
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1767
    set ACST = PMOT*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1768
    elseif PMOT &lt; ACSTall,    !- Program Line 1769
    set ACST = ACSTall*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1770
    elseif PMOT &gt; ACSTaul,    !- Program Line 1771
    set ACST = ACSTaul*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1772
    endif,                    !- Program Line 1773
    endif,                    !- Program Line 1774
    endif,                    !- Program Line 1775
    if (ComfStand == 18) &amp;&amp; (ComfMod == 3),    !- Program Line 1776
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1777
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1778
    set AHST = PMOT*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1779
    elseif PMOT &lt; AHSTall,    !- Program Line 1780
    set AHST = AHSTall*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1781
    elseif PMOT &gt; AHSTaul,    !- Program Line 1782
    set AHST = AHSTaul*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1783
    endif,                    !- Program Line 1784
    else,                     !- Program Line 1785
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1786
    set AHST = PMOT*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1787
    elseif PMOT &lt; AHSTall,    !- Program Line 1788
    set AHST = AHSTall*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1789
    elseif PMOT &gt; AHSTaul,    !- Program Line 1790
    set AHST = AHSTaul*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1791
    endif,                    !- Program Line 1792
    endif,                    !- Program Line 1793
    endif,                    !- Program Line 1794
    if (ComfStand == 19) &amp;&amp; (ComfMod == 1),    !- Program Line 1795
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1796
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1797
    set ACST = PMOT*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1798
    else,                     !- Program Line 1799
    set ACST = 25+ACSTtol,    !- Program Line 1800
    endif,                    !- Program Line 1801
    else,                     !- Program Line 1802
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1803
    set ACST = PMOT*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1804
    else,                     !- Program Line 1805
    set ACST = 25+ACSTtol,    !- Program Line 1806
    endif,                    !- Program Line 1807
    endif,                    !- Program Line 1808
    endif,                    !- Program Line 1809
    if (ComfStand == 19) &amp;&amp; (ComfMod == 1),    !- Program Line 1810
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1811
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1812
    set AHST = PMOT*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1813
    else,                     !- Program Line 1814
    set AHST = 20+AHSTtol,    !- Program Line 1815
    endif,                    !- Program Line 1816
    else,                     !- Program Line 1817
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1818
    set AHST = PMOT*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1819
    else,                     !- Program Line 1820
    set AHST = 20+AHSTtol,    !- Program Line 1821
    endif,                    !- Program Line 1822
    endif,                    !- Program Line 1823
    endif,                    !- Program Line 1824
    if (ComfStand == 19) &amp;&amp; (ComfMod == 2),    !- Program Line 1825
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1826
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1827
    set ACST = PMOT*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1828
    elseif PMOT &lt; ACSTall,    !- Program Line 1829
    if CAT == 90,             !- Program Line 1830
    set ACST = 24+ACSTtol,    !- Program Line 1831
    elseif CAT == 80,         !- Program Line 1832
    set ACST = 25+ACSTtol,    !- Program Line 1833
    endif,                    !- Program Line 1834
    elseif PMOT &gt; ACSTaul,    !- Program Line 1835
    if CAT == 90,             !- Program Line 1836
    set ACST = 26+ACSTtol,    !- Program Line 1837
    elseif CAT == 80,         !- Program Line 1838
    set ACST = 27+ACSTtol,    !- Program Line 1839
    endif,                    !- Program Line 1840
    endif,                    !- Program Line 1841
    else,                     !- Program Line 1842
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1843
    set ACST = PMOT*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1844
    elseif PMOT &lt; ACSTall,    !- Program Line 1845
    if CAT == 90,             !- Program Line 1846
    set ACST = 24+ACSTtol,    !- Program Line 1847
    elseif CAT == 80,         !- Program Line 1848
    set ACST = 25+ACSTtol,    !- Program Line 1849
    endif,                    !- Program Line 1850
    elseif PMOT &gt; ACSTaul,    !- Program Line 1851
    if CAT == 90,             !- Program Line 1852
    set ACST = 26+ACSTtol,    !- Program Line 1853
    elseif CAT == 80,         !- Program Line 1854
    set ACST = 27+ACSTtol,    !- Program Line 1855
    endif,                    !- Program Line 1856
    endif,                    !- Program Line 1857
    endif,                    !- Program Line 1858
    endif,                    !- Program Line 1859
    if (ComfStand == 19) &amp;&amp; (ComfMod == 2),    !- Program Line 1860
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1861
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1862
    set AHST = PMOT*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1863
    elseif PMOT &lt; AHSTall,    !- Program Line 1864
    if CAT == 90,             !- Program Line 1865
    set AHST = 20+AHSTtol,    !- Program Line 1866
    elseif CAT == 80,         !- Program Line 1867
    set AHST = 19+AHSTtol,    !- Program Line 1868
    endif,                    !- Program Line 1869
    elseif PMOT &gt; AHSTaul,    !- Program Line 1870
    if CAT == 90,             !- Program Line 1871
    set AHST = 23+AHSTtol,    !- Program Line 1872
    elseif CAT == 80,         !- Program Line 1873
    set AHST = 22+AHSTtol,    !- Program Line 1874
    endif,                    !- Program Line 1875
    endif,                    !- Program Line 1876
    else,                     !- Program Line 1877
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1878
    set AHST = PMOT*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1879
    elseif PMOT &lt; AHSTall,    !- Program Line 1880
    if CAT == 90,             !- Program Line 1881
    set AHST = 20+AHSTtol,    !- Program Line 1882
    elseif CAT == 80,         !- Program Line 1883
    set AHST = 19+AHSTtol,    !- Program Line 1884
    endif,                    !- Program Line 1885
    elseif PMOT &gt; AHSTaul,    !- Program Line 1886
    if CAT == 90,             !- Program Line 1887
    set AHST = 23+AHSTtol,    !- Program Line 1888
    elseif CAT == 80,         !- Program Line 1889
    set AHST = 22+AHSTtol,    !- Program Line 1890
    endif,                    !- Program Line 1891
    endif,                    !- Program Line 1892
    endif,                    !- Program Line 1893
    endif,                    !- Program Line 1894
    if (ComfStand == 19) &amp;&amp; (ComfMod == 3),    !- Program Line 1895
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1896
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1897
    set ACST = PMOT*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1898
    elseif PMOT &lt; ACSTall,    !- Program Line 1899
    set ACST = ACSTall*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1900
    elseif PMOT &gt; ACSTaul,    !- Program Line 1901
    set ACST = ACSTaul*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1902
    endif,                    !- Program Line 1903
    else,                     !- Program Line 1904
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1905
    set ACST = PMOT*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1906
    elseif PMOT &lt; ACSTall,    !- Program Line 1907
    set ACST = ACSTall*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1908
    elseif PMOT &gt; ACSTaul,    !- Program Line 1909
    set ACST = ACSTaul*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1910
    endif,                    !- Program Line 1911
    endif,                    !- Program Line 1912
    endif,                    !- Program Line 1913
    if (ComfStand == 19) &amp;&amp; (ComfMod == 3),    !- Program Line 1914
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1915
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1916
    set AHST = PMOT*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1917
    elseif PMOT &lt; AHSTall,    !- Program Line 1918
    set AHST = AHSTall*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1919
    elseif PMOT &gt; AHSTaul,    !- Program Line 1920
    set AHST = AHSTaul*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1921
    endif,                    !- Program Line 1922
    else,                     !- Program Line 1923
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1924
    set AHST = PMOT*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1925
    elseif PMOT &lt; AHSTall,    !- Program Line 1926
    set AHST = AHSTall*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1927
    elseif PMOT &gt; AHSTaul,    !- Program Line 1928
    set AHST = AHSTaul*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1929
    endif,                    !- Program Line 1930
    endif,                    !- Program Line 1931
    endif,                    !- Program Line 1932
    if (ComfStand == 20) &amp;&amp; (ComfMod == 1),    !- Program Line 1933
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1934
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1935
    set ACST = PMOT*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 1936
    else,                     !- Program Line 1937
    set ACST = 25+ACSTtol,    !- Program Line 1938
    endif,                    !- Program Line 1939
    else,                     !- Program Line 1940
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1941
    set ACST = PMOT*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 1942
    else,                     !- Program Line 1943
    set ACST = 25+ACSTtol,    !- Program Line 1944
    endif,                    !- Program Line 1945
    endif,                    !- Program Line 1946
    endif,                    !- Program Line 1947
    if (ComfStand == 20) &amp;&amp; (ComfMod == 1),    !- Program Line 1948
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1949
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1950
    set AHST = PMOT*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 1951
    else,                     !- Program Line 1952
    set AHST = 20+AHSTtol,    !- Program Line 1953
    endif,                    !- Program Line 1954
    else,                     !- Program Line 1955
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 1956
    set AHST = PMOT*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 1957
    else,                     !- Program Line 1958
    set AHST = 20+AHSTtol,    !- Program Line 1959
    endif,                    !- Program Line 1960
    endif,                    !- Program Line 1961
    endif,                    !- Program Line 1962
    if (ComfStand == 20) &amp;&amp; (ComfMod == 2),    !- Program Line 1963
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1964
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1965
    set ACST = PMOT*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 1966
    elseif PMOT &lt; ACSTall,    !- Program Line 1967
    if CAT == 90,             !- Program Line 1968
    set ACST = 24+ACSTtol,    !- Program Line 1969
    elseif CAT == 80,         !- Program Line 1970
    set ACST = 25+ACSTtol,    !- Program Line 1971
    endif,                    !- Program Line 1972
    elseif PMOT &gt; ACSTaul,    !- Program Line 1973
    if CAT == 90,             !- Program Line 1974
    set ACST = 26+ACSTtol,    !- Program Line 1975
    elseif CAT == 80,         !- Program Line 1976
    set ACST = 27+ACSTtol,    !- Program Line 1977
    endif,                    !- Program Line 1978
    endif,                    !- Program Line 1979
    else,                     !- Program Line 1980
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 1981
    set ACST = PMOT*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 1982
    elseif PMOT &lt; ACSTall,    !- Program Line 1983
    if CAT == 90,             !- Program Line 1984
    set ACST = 24+ACSTtol,    !- Program Line 1985
    elseif CAT == 80,         !- Program Line 1986
    set ACST = 25+ACSTtol,    !- Program Line 1987
    endif,                    !- Program Line 1988
    elseif PMOT &gt; ACSTaul,    !- Program Line 1989
    if CAT == 90,             !- Program Line 1990
    set ACST = 26+ACSTtol,    !- Program Line 1991
    elseif CAT == 80,         !- Program Line 1992
    set ACST = 27+ACSTtol,    !- Program Line 1993
    endif,                    !- Program Line 1994
    endif,                    !- Program Line 1995
    endif,                    !- Program Line 1996
    endif,                    !- Program Line 1997
    if (ComfStand == 20) &amp;&amp; (ComfMod == 2),    !- Program Line 1998
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 1999
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 2000
    set AHST = PMOT*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 2001
    elseif PMOT &lt; AHSTall,    !- Program Line 2002
    if CAT == 90,             !- Program Line 2003
    set AHST = 20+AHSTtol,    !- Program Line 2004
    elseif CAT == 80,         !- Program Line 2005
    set AHST = 19+AHSTtol,    !- Program Line 2006
    endif,                    !- Program Line 2007
    elseif PMOT &gt; AHSTaul,    !- Program Line 2008
    if CAT == 90,             !- Program Line 2009
    set AHST = 23+AHSTtol,    !- Program Line 2010
    elseif CAT == 80,         !- Program Line 2011
    set AHST = 22+AHSTtol,    !- Program Line 2012
    endif,                    !- Program Line 2013
    endif,                    !- Program Line 2014
    else,                     !- Program Line 2015
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 2016
    set AHST = PMOT*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 2017
    elseif PMOT &lt; AHSTall,    !- Program Line 2018
    if CAT == 90,             !- Program Line 2019
    set AHST = 20+AHSTtol,    !- Program Line 2020
    elseif CAT == 80,         !- Program Line 2021
    set AHST = 19+AHSTtol,    !- Program Line 2022
    endif,                    !- Program Line 2023
    elseif PMOT &gt; AHSTaul,    !- Program Line 2024
    if CAT == 90,             !- Program Line 2025
    set AHST = 23+AHSTtol,    !- Program Line 2026
    elseif CAT == 80,         !- Program Line 2027
    set AHST = 22+AHSTtol,    !- Program Line 2028
    endif,                    !- Program Line 2029
    endif,                    !- Program Line 2030
    endif,                    !- Program Line 2031
    endif,                    !- Program Line 2032
    if (ComfStand == 20) &amp;&amp; (ComfMod == 3),    !- Program Line 2033
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 2034
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 2035
    set ACST = PMOT*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 2036
    elseif PMOT &lt; ACSTall,    !- Program Line 2037
    set ACST = ACSTall*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 2038
    elseif PMOT &gt; ACSTaul,    !- Program Line 2039
    set ACST = ACSTaul*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 2040
    endif,                    !- Program Line 2041
    else,                     !- Program Line 2042
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 2043
    set ACST = PMOT*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 2044
    elseif PMOT &lt; ACSTall,    !- Program Line 2045
    set ACST = ACSTall*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 2046
    elseif PMOT &gt; ACSTaul,    !- Program Line 2047
    set ACST = ACSTaul*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 2048
    endif,                    !- Program Line 2049
    endif,                    !- Program Line 2050
    endif,                    !- Program Line 2051
    if (ComfStand == 20) &amp;&amp; (ComfMod == 3),    !- Program Line 2052
    if (DayOfYear &lt;= 121) || (DayOfYear &gt; 295),    !- Program Line 2053
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 2054
    set AHST = PMOT*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 2055
    elseif PMOT &lt; AHSTall,    !- Program Line 2056
    set AHST = AHSTall*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 2057
    elseif PMOT &gt; AHSTaul,    !- Program Line 2058
    set AHST = AHSTaul*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 2059
    endif,                    !- Program Line 2060
    else,                     !- Program Line 2061
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 2062
    set AHST = PMOT*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 2063
    elseif PMOT &lt; AHSTall,    !- Program Line 2064
    set AHST = AHSTall*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 2065
    elseif PMOT &gt; AHSTaul,    !- Program Line 2066
    set AHST = AHSTaul*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 2067
    endif,                    !- Program Line 2068
    endif,                    !- Program Line 2069
    endif,                    !- Program Line 2070
    if (ComfStand == 21) &amp;&amp; (ComfMod == 2),    !- Program Line 2071
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 2072
    set ACST = PMOT*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 2073
    elseif CAT==80,           !- Program Line 2074
    if PMOT &lt; ACSTall,        !- Program Line 2075
    set ACST = 25+ACSTtol,    !- Program Line 2076
    elseif PMOT &gt; ACSTaul,    !- Program Line 2077
    set ACST = 27+ACSTtol,    !- Program Line 2078
    endif,                    !- Program Line 2079
    elseif CAT==90,           !- Program Line 2080
    if PMOT &lt; ACSTall,        !- Program Line 2081
    set ACST = 24+ACSTtol,    !- Program Line 2082
    elseif PMOT &gt; ACSTaul,    !- Program Line 2083
    set ACST = 26+ACSTtol,    !- Program Line 2084
    endif,                    !- Program Line 2085
    endif,                    !- Program Line 2086
    endif,                    !- Program Line 2087
    if (ComfStand == 21) &amp;&amp; (ComfMod == 2),    !- Program Line 2088
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 2089
    set AHST = PMOT*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 2090
    elseif CAT==80,           !- Program Line 2091
    if PMOT &lt; AHSTall,        !- Program Line 2092
    set AHST = 19+AHSTtol,    !- Program Line 2093
    elseif PMOT &gt; AHSTaul,    !- Program Line 2094
    set AHST = 22+AHSTtol,    !- Program Line 2095
    endif,                    !- Program Line 2096
    elseif CAT==90,           !- Program Line 2097
    if PMOT &lt; AHSTall,        !- Program Line 2098
    set AHST = 20+AHSTtol,    !- Program Line 2099
    elseif PMOT &gt; AHSTaul,    !- Program Line 2100
    set AHST = 23+AHSTtol,    !- Program Line 2101
    endif,                    !- Program Line 2102
    endif,                    !- Program Line 2103
    endif,                    !- Program Line 2104
    if (ComfStand == 21) &amp;&amp; (ComfMod == 3),    !- Program Line 2105
    if (PMOT &gt;= ACSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 2106
    set ACST = PMOT*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 2107
    elseif PMOT &lt; ACSTall,    !- Program Line 2108
    set ACST = ACSTall*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 2109
    elseif PMOT &gt; ACSTaul,    !- Program Line 2110
    set ACST = ACSTaul*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 2111
    endif,                    !- Program Line 2112
    endif,                    !- Program Line 2113
    if (ComfStand == 21) &amp;&amp; (ComfMod == 3),    !- Program Line 2114
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= AHSTaul),    !- Program Line 2115
    set AHST = PMOT*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 2116
    elseif PMOT &lt; AHSTall,    !- Program Line 2117
    set AHST = AHSTall*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 2118
    elseif PMOT &gt; AHSTaul,    !- Program Line 2119
    set AHST = AHSTaul*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 2120
    endif,                    !- Program Line 2121
    endif,                    !- Program Line 2122
    if (ComfStand == 22),     !- Program Line 2123
    if CoolingSeason == 1,    !- Program Line 2124
    if (CAT==3),              !- Program Line 2125
    set ACST = 24.5+2.5+ACSTtol,    !- Program Line 2126
    elseif (CAT==2),          !- Program Line 2127
    set ACST = 24.5+1.5+ACSTtol,    !- Program Line 2128
    elseif (CAT==1),          !- Program Line 2129
    set ACST = 24.5+1+ACSTtol,    !- Program Line 2130
    endif,                    !- Program Line 2131
    else,                     !- Program Line 2132
    if (CAT==3),              !- Program Line 2133
    set ACST = 22+3+ACSTtol,    !- Program Line 2134
    elseif (CAT==2),          !- Program Line 2135
    set ACST = 22+2+ACSTtol,    !- Program Line 2136
    elseif (CAT==1),          !- Program Line 2137
    set ACST = 22+1+ACSTtol,    !- Program Line 2138
    endif,                    !- Program Line 2139
    endif,                    !- Program Line 2140
    endif,                    !- Program Line 2141
    if (ComfStand == 22),     !- Program Line 2142
    if CoolingSeason == 1,    !- Program Line 2143
    if (CAT==3),              !- Program Line 2144
    set AHST = 24.5-2.5+AHSTtol,    !- Program Line 2145
    elseif (CAT==2),          !- Program Line 2146
    set AHST = 24.5-1.5+AHSTtol,    !- Program Line 2147
    elseif (CAT==1),          !- Program Line 2148
    set AHST = 24.5-1+AHSTtol,    !- Program Line 2149
    endif,                    !- Program Line 2150
    else,                     !- Program Line 2151
    if (CAT==3),              !- Program Line 2152
    set AHST = 22-3+AHSTtol,    !- Program Line 2153
    elseif (CAT==2),          !- Program Line 2154
    set AHST = 22-2+AHSTtol,    !- Program Line 2155
    elseif (CAT==1),          !- Program Line 2156
    set AHST = 22-1+AHSTtol,    !- Program Line 2157
    endif,                    !- Program Line 2158
    endif,                    !- Program Line 2159
    endif,                    !- Program Line 2160
    set ACSTx2 = ACST*SetpointAcc,    !- Program Line 2161
    set AHSTx2 = AHST*SetpointAcc,    !- Program Line 2162
    set roundedACSTx2 = @Round ACSTx2,    !- Program Line 2163
    set roundedAHSTx2 = @Round AHSTx2,    !- Program Line 2164
    if roundedACSTx2 - ACSTx2 &lt; 0,    !- Program Line 2165
    set ACSTroundedUp = 0,    !- Program Line 2166
    else,                     !- Program Line 2167
    set ACSTroundedUp = 1,    !- Program Line 2168
    endif,                    !- Program Line 2169
    if roundedAHSTx2 - AHSTx2 &lt; 0,    !- Program Line 2170
    set AHSTroundedUp = 0,    !- Program Line 2171
    else,                     !- Program Line 2172
    set AHSTroundedUp = 1,    !- Program Line 2173
    endif,                    !- Program Line 2174
    if ACSTroundedUp == 0,    !- Program Line 2175
    set roundedACST = roundedACSTx2 / SetpointAcc,    !- Program Line 2176
    else,                     !- Program Line 2177
    set roundedACST = (roundedACSTx2 - 1) / SetpointAcc,    !- Program Line 2178
    endif,                    !- Program Line 2179
    if AHSTroundedUp == 0,    !- Program Line 2180
    set roundedAHST = (roundedAHSTx2 + 1) / SetpointAcc,    !- Program Line 2181
    else,                     !- Program Line 2182
    set roundedAHST = roundedAHSTx2 / SetpointAcc,    !- Program Line 2183
    endif;                    !- Program Line 2184
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetASTnoTol,              !- Name
    set ACSTnoTol = ACST-ACSTtol,    !- Program Line 1
    set AHSTnoTol = AHST-AHSTtol;    !- Program Line 2
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK1_ZONE2,    !- Name
    if (BLOCK1_ZONE2_OpT &lt;= ACSTnoTol),    !- Program Line 1
    if (BLOCK1_ZONE2_OpT &gt;= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK1_ZONE2  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK1_ZONE2 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK1_ZONE2 = 0,    !- Program Line 8
    endif;                    !- Program Line 9
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK1_ZONE2,    !- Name
    set ZoneFloorArea_BLOCK1_ZONE2 = ZFA_BLOCK1_ZONE2/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK1_ZONE2 = ZAV_BLOCK1_ZONE2/2;    !- Program Line 2
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK1_ZONE1,    !- Name
    if (BLOCK1_ZONE1_OpT &lt;= ACSTnoTol),    !- Program Line 1
    if (BLOCK1_ZONE1_OpT &gt;= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK1_ZONE1  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK1_ZONE1 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK1_ZONE1 = 0,    !- Program Line 8
    endif;                    !- Program Line 9
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK1_ZONE1,    !- Name
    set ZoneFloorArea_BLOCK1_ZONE1 = ZFA_BLOCK1_ZONE1/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK1_ZONE1 = ZAV_BLOCK1_ZONE1/2;    !- Program Line 2
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetInputData,             !- Name
    set ComfStand = 15,       !- Program Line 1
    set CAT = 80,             !- Program Line 2
    set ComfMod = 3,          !- Program Line 3
    set HVACmode = 2,         !- Program Line 4
    set VentCtrl = 0,         !- Program Line 5
    set VSToffset = 0.0,      !- Program Line 6
    set MinOToffset = 50.0,    !- Program Line 7
    set MaxWindSpeed = 50.0,    !- Program Line 8
    set ACSTtol = -0.1,       !- Program Line 9
    set AHSTtol = 0.1,        !- Program Line 10
    set CoolSeasonStart = 121,    !- Program Line 11
    set CoolSeasonEnd = 274;    !- Program Line 12
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetVOFinputData,          !- Name
    set MaxTempDiffVOF = 7.5,    !- Program Line 1
    set MinTempDiffVOF = 0,    !- Program Line 2
    set MultiplierVOF = 0.25;    !- Program Line 3
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetVST,                   !- Name
    set MinOutTemp = roundedAHST - MinOToffset,    !- Program Line 1
    if (VentCtrl == 0) || (VentCtrl==2),    !- Program Line 2
    if ComfStand == 0,        !- Program Line 3
    if (CurrentTime &lt; 7),     !- Program Line 4
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 5
    elseif (CurrentTime &lt; 15),    !- Program Line 6
    set VST = 22.5+VSToffset,    !- Program Line 7
    elseif (CurrentTime &lt; 23),    !- Program Line 8
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 9
    elseif (CurrentTime &lt; 24),    !- Program Line 10
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 11
    endif,                    !- Program Line 12
    elseif ComfStand == 1 || ComfStand == 10,    !- Program Line 13
    if (RMOT &gt;= AHSTall) &amp;&amp; (RMOT &lt;= ACSTaul),    !- Program Line 14
    set VST = ComfTemp+VSToffset,    !- Program Line 15
    else,                     !- Program Line 16
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 17
    endif,                    !- Program Line 18
    elseif ComfStand == 4 || ComfStand == 5 || ComfStand == 6,    !- Program Line 19
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 20
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 21
    else,                     !- Program Line 22
    set VST = 0,              !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    if (PMOT &gt;= AHSTall) &amp;&amp; (PMOT &lt;= ACSTaul),    !- Program Line 26
    set VST = ComfTemp+VSToffset,    !- Program Line 27
    else,                     !- Program Line 28
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 29
    endif,                    !- Program Line 30
    endif,                    !- Program Line 31
    elseif (VentCtrl == 1) || (VentCtrl==3),    !- Program Line 32
    set VST = roundedAHST+VSToffset,    !- Program Line 33
    endif;                    !- Program Line 34
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK1_ZONE2,    !- Name
    if BLOCK1_ZONE2_CoolCoil==0,    !- Program Line 1
    if BLOCK1_ZONE2_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOCK1_ZONE2_OpT&lt;roundedACST,    !- Program Line 10
    if BLOCK1_ZONE2_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 11
    if BLOCK1_ZONE2_OutT&gt;MinOutTemp,    !- Program Line 12
    if BLOCK1_ZONE2_OutT &lt; BLOCK1_ZONE2_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) &amp;&amp; (meets_base_reqs == 1),    !- Program Line 27
    if BLOCK1_ZONE2_OpT&gt;VST,    !- Program Line 28
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if BLOCK1_ZONE2_OutT &lt; BLOCK1_ZONE2_OpT,    !- Program Line 37
    if BLOCK1_ZONE2_OutT&gt;MinOutTemp,    !- Program Line 38
    if BLOCK1_ZONE2_OpT &gt; VST,    !- Program Line 39
    if BLOCK1_ZONE2_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if BLOCK1_ZONE2_OutT&lt;BLOCK1_ZONE2_OpT,    !- Program Line 55
    if BLOCK1_ZONE2_OutT&gt;MinOutTemp,    !- Program Line 56
    if BLOCK1_ZONE2_OpT &gt; ACSTnoTol,    !- Program Line 57
    if BLOCK1_ZONE2_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    set ACST_Act_BLOCK1_ZONE2 = roundedACST,    !- Program Line 74
    set AHST_Act_BLOCK1_ZONE2 = roundedAHST,    !- Program Line 75
    elseif HVACmode == 1,     !- Program Line 76
    Set ACST_Act_BLOCK1_ZONE2 = 100,    !- Program Line 77
    Set AHST_Act_BLOCK1_ZONE2 = -100,    !- Program Line 78
    if Ventilates_HVACmode1_BLOCK1_ZONE2 == 1,    !- Program Line 79
    set VentHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 80
    else,                     !- Program Line 81
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 82
    endif,                    !- Program Line 83
    elseif HVACmode == 2,     !- Program Line 84
    if Ventilates_HVACmode2_BLOCK1_ZONE2 == 1,    !- Program Line 85
    set VentHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 86
    elseif Ventilates_HVACmode2_BLOCK1_ZONE2 == 0,    !- Program Line 87
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 88
    set ACST_Act_BLOCK1_ZONE2 = roundedACST,    !- Program Line 89
    set AHST_Act_BLOCK1_ZONE2 = roundedAHST,    !- Program Line 90
    endif,                    !- Program Line 91
    endif;                    !- Program Line 92
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK1_ZONE1,    !- Name
    if BLOCK1_ZONE1_CoolCoil==0,    !- Program Line 1
    if BLOCK1_ZONE1_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BLOCK1_ZONE1_OpT&lt;roundedACST,    !- Program Line 10
    if BLOCK1_ZONE1_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 11
    if BLOCK1_ZONE1_OutT&gt;MinOutTemp,    !- Program Line 12
    if BLOCK1_ZONE1_OutT &lt; BLOCK1_ZONE1_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) &amp;&amp; (meets_base_reqs == 1),    !- Program Line 27
    if BLOCK1_ZONE1_OpT&gt;VST,    !- Program Line 28
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if BLOCK1_ZONE1_OutT &lt; BLOCK1_ZONE1_OpT,    !- Program Line 37
    if BLOCK1_ZONE1_OutT&gt;MinOutTemp,    !- Program Line 38
    if BLOCK1_ZONE1_OpT &gt; VST,    !- Program Line 39
    if BLOCK1_ZONE1_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if BLOCK1_ZONE1_OutT&lt;BLOCK1_ZONE1_OpT,    !- Program Line 55
    if BLOCK1_ZONE1_OutT&gt;MinOutTemp,    !- Program Line 56
    if BLOCK1_ZONE1_OpT &gt; ACSTnoTol,    !- Program Line 57
    if BLOCK1_ZONE1_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    set ACST_Act_BLOCK1_ZONE1 = roundedACST,    !- Program Line 74
    set AHST_Act_BLOCK1_ZONE1 = roundedAHST,    !- Program Line 75
    elseif HVACmode == 1,     !- Program Line 76
    Set ACST_Act_BLOCK1_ZONE1 = 100,    !- Program Line 77
    Set AHST_Act_BLOCK1_ZONE1 = -100,    !- Program Line 78
    if Ventilates_HVACmode1_BLOCK1_ZONE1 == 1,    !- Program Line 79
    set VentHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 80
    else,                     !- Program Line 81
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 82
    endif,                    !- Program Line 83
    elseif HVACmode == 2,     !- Program Line 84
    if Ventilates_HVACmode2_BLOCK1_ZONE1 == 1,    !- Program Line 85
    set VentHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 86
    elseif Ventilates_HVACmode2_BLOCK1_ZONE1 == 0,    !- Program Line 87
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 88
    set ACST_Act_BLOCK1_ZONE1 = roundedACST,    !- Program Line 89
    set AHST_Act_BLOCK1_ZONE1 = roundedAHST,    !- Program Line 90
    endif,                    !- Program Line 91
    endif;                    !- Program Line 92
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_Block1_Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT &gt; 0,    !- Program Line 2
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT - Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT + Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT &gt; Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_TempDiffVOF &gt; MaxTempDiffVOF,    !- Program Line 10
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif Block1_Zone2_Wall_3_0_0_0_0_0_Win_TempDiffVOF &lt; MinTempDiffVOF,    !- Program Line 12
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_MyVOF = slope*Block1_Zone2_Wall_3_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT&lt;roundedACST,    !- Program Line 10
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 11
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT&gt;MinOutTemp,    !- Program Line 12
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT &lt; Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) &amp;&amp; (meets_base_reqs == 1),    !- Program Line 27
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT&gt;VST,    !- Program Line 28
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT &lt; Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 37
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT&gt;MinOutTemp,    !- Program Line 38
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT &gt; VST,    !- Program Line 39
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT&lt;Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 55
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT&gt;MinOutTemp,    !- Program Line 56
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT &gt; ACSTnoTol,    !- Program Line 57
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 74
    elseif HVACmode == 1,     !- Program Line 75
    if Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 76
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = Block1_Zone2_Wall_3_0_0_0_0_0_Win_MyVOF,    !- Program Line 77
    else,                     !- Program Line 78
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 2,     !- Program Line 81
    if Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 82
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 83
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 84
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 85
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = Block1_Zone2_Wall_3_0_0_0_0_0_Win_MyVOF,    !- Program Line 86
    endif,                    !- Program Line 87
    else,                     !- Program Line 88
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 89
    endif,                    !- Program Line 90
    endif;                    !- Program Line 91
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_Block1_Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT &gt; 0,    !- Program Line 2
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT - Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT + Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT &gt; Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_TempDiffVOF &gt; MaxTempDiffVOF,    !- Program Line 10
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif Block1_Zone2_Wall_4_0_0_0_0_0_Win_TempDiffVOF &lt; MinTempDiffVOF,    !- Program Line 12
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_MyVOF = slope*Block1_Zone2_Wall_4_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT&lt;roundedACST,    !- Program Line 10
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 11
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT&gt;MinOutTemp,    !- Program Line 12
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT &lt; Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) &amp;&amp; (meets_base_reqs == 1),    !- Program Line 27
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT&gt;VST,    !- Program Line 28
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT &lt; Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 37
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT&gt;MinOutTemp,    !- Program Line 38
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT &gt; VST,    !- Program Line 39
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT&lt;Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 55
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT&gt;MinOutTemp,    !- Program Line 56
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT &gt; ACSTnoTol,    !- Program Line 57
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 74
    elseif HVACmode == 1,     !- Program Line 75
    if Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 76
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = Block1_Zone2_Wall_4_0_0_0_0_0_Win_MyVOF,    !- Program Line 77
    else,                     !- Program Line 78
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 2,     !- Program Line 81
    if Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 82
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 83
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 84
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 85
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = Block1_Zone2_Wall_4_0_0_0_0_0_Win_MyVOF,    !- Program Line 86
    endif,                    !- Program Line 87
    else,                     !- Program Line 88
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 89
    endif,                    !- Program Line 90
    endif;                    !- Program Line 91
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_Block1_Zone2_Wall_5_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT &gt; 0,    !- Program Line 2
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT - Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT + Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT &gt; Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_TempDiffVOF &gt; MaxTempDiffVOF,    !- Program Line 10
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif Block1_Zone2_Wall_5_0_0_0_0_0_Win_TempDiffVOF &lt; MinTempDiffVOF,    !- Program Line 12
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_MyVOF = slope*Block1_Zone2_Wall_5_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone2_Wall_5_0_0_0_0_0_Win,    !- Name
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT&lt;roundedACST,    !- Program Line 10
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 11
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT&gt;MinOutTemp,    !- Program Line 12
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT &lt; Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) &amp;&amp; (meets_base_reqs == 1),    !- Program Line 27
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT&gt;VST,    !- Program Line 28
    set Ventilates_HVACmode2_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT &lt; Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 37
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT&gt;MinOutTemp,    !- Program Line 38
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT &gt; VST,    !- Program Line 39
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT&lt;Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 55
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT&gt;MinOutTemp,    !- Program Line 56
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT &gt; ACSTnoTol,    !- Program Line 57
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 74
    elseif HVACmode == 1,     !- Program Line 75
    if Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 76
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact = Block1_Zone2_Wall_5_0_0_0_0_0_Win_MyVOF,    !- Program Line 77
    else,                     !- Program Line 78
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 2,     !- Program Line 81
    if Ventilates_HVACmode2_Block1_Zone2_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 82
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 83
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 84
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 85
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact = Block1_Zone2_Wall_5_0_0_0_0_0_Win_MyVOF,    !- Program Line 86
    endif,                    !- Program Line 87
    else,                     !- Program Line 88
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 89
    endif,                    !- Program Line 90
    endif;                    !- Program Line 91
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_Block1_Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT &gt; 0,    !- Program Line 2
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT - Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT + Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT &gt; Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_TempDiffVOF &gt; MaxTempDiffVOF,    !- Program Line 10
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif Block1_Zone1_Wall_2_0_0_0_0_0_Win_TempDiffVOF &lt; MinTempDiffVOF,    !- Program Line 12
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_MyVOF = slope*Block1_Zone1_Wall_2_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT&lt;roundedACST,    !- Program Line 10
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 11
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT&gt;MinOutTemp,    !- Program Line 12
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT &lt; Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) &amp;&amp; (meets_base_reqs == 1),    !- Program Line 27
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT&gt;VST,    !- Program Line 28
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT &lt; Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 37
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT&gt;MinOutTemp,    !- Program Line 38
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT &gt; VST,    !- Program Line 39
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT&lt;Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 55
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT&gt;MinOutTemp,    !- Program Line 56
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT &gt; ACSTnoTol,    !- Program Line 57
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 74
    elseif HVACmode == 1,     !- Program Line 75
    if Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 76
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = Block1_Zone1_Wall_2_0_0_0_0_0_Win_MyVOF,    !- Program Line 77
    else,                     !- Program Line 78
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 2,     !- Program Line 81
    if Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 82
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 83
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 84
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 85
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = Block1_Zone1_Wall_2_0_0_0_0_0_Win_MyVOF,    !- Program Line 86
    endif,                    !- Program Line 87
    else,                     !- Program Line 88
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 89
    endif,                    !- Program Line 90
    endif;                    !- Program Line 91
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_Block1_Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT &gt; 0,    !- Program Line 2
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT - Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT + Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT &gt; Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_TempDiffVOF &gt; MaxTempDiffVOF,    !- Program Line 10
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif Block1_Zone1_Wall_3_0_0_0_0_0_Win_TempDiffVOF &lt; MinTempDiffVOF,    !- Program Line 12
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_MyVOF = slope*Block1_Zone1_Wall_3_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT&lt;roundedACST,    !- Program Line 10
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 11
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT&gt;MinOutTemp,    !- Program Line 12
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT &lt; Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) &amp;&amp; (meets_base_reqs == 1),    !- Program Line 27
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT&gt;VST,    !- Program Line 28
    set Ventilates_HVACmode2_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT &lt; Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 37
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT&gt;MinOutTemp,    !- Program Line 38
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT &gt; VST,    !- Program Line 39
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT&lt;Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 55
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT&gt;MinOutTemp,    !- Program Line 56
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT &gt; ACSTnoTol,    !- Program Line 57
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 74
    elseif HVACmode == 1,     !- Program Line 75
    if Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 76
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact = Block1_Zone1_Wall_3_0_0_0_0_0_Win_MyVOF,    !- Program Line 77
    else,                     !- Program Line 78
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 2,     !- Program Line 81
    if Ventilates_HVACmode2_Block1_Zone1_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 82
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 83
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 84
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 85
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact = Block1_Zone1_Wall_3_0_0_0_0_0_Win_MyVOF,    !- Program Line 86
    endif,                    !- Program Line 87
    else,                     !- Program Line 88
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 89
    endif,                    !- Program Line 90
    endif;                    !- Program Line 91
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetMyVOF_Block1_Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    set slope = (1 - MultiplierVOF) / (MinTempDiffVOF - MaxTempDiffVOF),    !- Program Line 1
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT &gt; 0,    !- Program Line 2
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT - Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT,    !- Program Line 3
    else,                     !- Program Line 4
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_TempDiffVOF = Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT + Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT,    !- Program Line 5
    endif,                    !- Program Line 6
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT &gt; Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 7
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_MyVOF = 0,    !- Program Line 8
    else,                     !- Program Line 9
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_TempDiffVOF &gt; MaxTempDiffVOF,    !- Program Line 10
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_MyVOF = MultiplierVOF,    !- Program Line 11
    elseif Block1_Zone1_Wall_5_0_0_0_0_0_Win_TempDiffVOF &lt; MinTempDiffVOF,    !- Program Line 12
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_MyVOF = 1.0,    !- Program Line 13
    else,                     !- Program Line 14
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_MyVOF = slope*Block1_Zone1_Wall_5_0_0_0_0_0_Win_TempDiffVOF - slope*MinTempDiffVOF + 1,    !- Program Line 15
    endif,                    !- Program Line 16
    endif;                    !- Program Line 17
,
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 1
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT&lt;roundedACST,    !- Program Line 10
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 11
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT&gt;MinOutTemp,    !- Program Line 12
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT &lt; Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) &amp;&amp; (meets_base_reqs == 1),    !- Program Line 27
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT&gt;VST,    !- Program Line 28
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT &lt; Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 37
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT&gt;MinOutTemp,    !- Program Line 38
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT &gt; VST,    !- Program Line 39
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT&lt;Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 55
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT&gt;MinOutTemp,    !- Program Line 56
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT &gt; ACSTnoTol,    !- Program Line 57
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed &lt;= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 74
    elseif HVACmode == 1,     !- Program Line 75
    if Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 76
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = Block1_Zone1_Wall_5_0_0_0_0_0_Win_MyVOF,    !- Program Line 77
    else,                     !- Program Line 78
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 2,     !- Program Line 81
    if Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 82
    if (VentCtrl==0) || (VentCtrl==1),    !- Program Line 83
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 84
    elseif (VentCtrl==2) || (VentCtrl==3),    !- Program Line 85
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = Block1_Zone1_Wall_5_0_0_0_0_0_Win_MyVOF,    !- Program Line 86
    endif,                    !- Program Line 87
    else,                     !- Program Line 88
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 89
    endif,                    !- Program Line 90
    endif;                    !- Program Line 91
]
</pre></div></div>
</div>
<p>As you can see, in this case there are a couple of EMS Program objects, which compose ACCIS.</p>
<p>In this case, we have generated more IDFs than we need, so let’s remove the others. We only want a single naturally ventilated IDF, to compare the indoor temperature with the mixed-mode IDF with adaptive setpoints. IDFs are NV when HVACmode takes the value 1.</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[14]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">idfs_to_be_removed</span> <span class="o">=</span> <span class="p">[</span><span class="n">i</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">listdir</span><span class="p">()</span> <span class="k">if</span> <span class="n">i</span><span class="o">.</span><span class="n">endswith</span><span class="p">(</span><span class="s1">&#39;.idf&#39;</span><span class="p">)</span> <span class="ow">and</span> <span class="s1">&#39;HM_1&#39;</span> <span class="ow">in</span> <span class="n">i</span> <span class="ow">and</span> <span class="s1">&#39;CS_BRA Rupp NV[CA_80[CM_3[HM_1&#39;</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">i</span><span class="p">]</span>
<span class="nb">print</span><span class="p">(</span><span class="o">*</span><span class="n">idfs_to_be_removed</span><span class="p">,</span> <span class="n">sep</span><span class="o">=</span><span class="s1">&#39;</span><span class="se">\n</span><span class="s1">&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
</pre></div></div>
</div>
<div class="nbinput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[15]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">os</span> <span class="kn">import</span> <span class="n">remove</span>
<span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">idfs_to_be_removed</span><span class="p">:</span>
    <span class="n">remove</span><span class="p">(</span><span class="n">i</span><span class="p">)</span>
</pre></div>
</div>
</div>
<p>Let’s see what IDFs we do finally have:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[16]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">output_idfs</span> <span class="o">=</span> <span class="p">[</span><span class="n">i</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">listdir</span><span class="p">()</span> <span class="k">if</span> <span class="n">i</span><span class="o">.</span><span class="n">endswith</span><span class="p">(</span><span class="s1">&#39;.idf&#39;</span><span class="p">)</span> <span class="ow">and</span> <span class="n">i</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">input_idfs</span><span class="p">]</span>
<span class="nb">print</span><span class="p">(</span><span class="o">*</span><span class="n">output_idfs</span><span class="p">,</span> <span class="n">sep</span><span class="o">=</span><span class="s1">&#39;</span><span class="se">\n</span><span class="s1">&#39;</span><span class="p">)</span>
<br/></pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
</pre></div></div>
</div>
<p>So, we’re done with the IDFs. You can see these have been named based on the input data, separated by the character ‘[’. Let’s move to the EPWs.</p>
</section>
<section id="1.2.-Preparing-EPW-files-(using-rename_epw_files())">
<h3>1.2. Preparing EPW files (using <code class="docutils literal notranslate"><span class="pre">rename_epw_files()</span></code>)<a class="headerlink" href="#1.2.-Preparing-EPW-files-(using-rename_epw_files())" title="Permalink to this heading"></a></h3>
<p>Let’s see the EPWs we are going to use for the simulations:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[17]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">original_epws</span> <span class="o">=</span> <span class="p">[</span><span class="n">i</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">listdir</span><span class="p">()</span> <span class="k">if</span> <span class="n">i</span><span class="o">.</span><span class="n">endswith</span><span class="p">(</span><span class="s1">&#39;.epw&#39;</span><span class="p">)]</span>
<span class="nb">print</span><span class="p">(</span><span class="o">*</span><span class="n">original_epws</span><span class="p">,</span> <span class="n">sep</span><span class="o">=</span><span class="s1">&#39;</span><span class="se">\n</span><span class="s1">&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
Current_GC07_Chapeco.epw
Current_GC20_Palmas.epw
RCP852100_GC07_Chapeco.epw
RCP852100_GC20_Palmas.epw
</pre></div></div>
</div>
<p>Now, we’re going to rename them. We want them to follow the pattern “Country_City_RCPscenario-Year”. But, why is that? Because later, when we run the simulations and read the CSV files, we will be able to analyse them considering the fields Country, City, RCPscenario and Year as categorical variables. So let’s rename them running the code in the cell below.</p>
<p>First, accim will try to rename them based on the original name and the geolocation. If no match between those is found, accim will assign the string ‘UNKNOWN’ to the city. Then, accim will ask you if you want to edit some of the new names. If so, you’ll need to enter the IDs: - If any of the city or subcountry names needs some amendment (if you are not happy with any of the available options, you can exclude it from renaming at the next stage), please enter the EPW IDs separated by space:<strong>(hit
enter)</strong></p>
<p>Afterwards, you’ll be asked to enter the new city name for each ID you previously entered (in this case, 0 1 2 3). So, - Regarding the file ID: 0 … Please enter the amended city or subcountry, which must be unique: <strong>Chapeco</strong> - Regarding the file ID: 1 … Please enter the amended city or subcountry, which must be unique: <strong>Palmas</strong> - Regarding the file ID: 2 … Please enter the amended city or subcountry, which must be unique: <strong>Chapeco</strong> - Regarding the file ID: 3 … Please enter the
amended city or subcountry, which must be unique: <strong>Palmas</strong></p>
<p>Then, accim will let you know the old names, and the new named after amendments. Next, accim will ask you if you want to exclude some EPW from renaming. In this case, we’re just going to hit enter to continue because we don’t want to exclude any: - If you want to exclude some EPWs from renaming, please enter the new names separated by space, otherwise, hit enter to continue:</p>
<p>Finally, accim will ask for confirmation to proceed with the renaming: Do you want to rename the file or files? [y/n]:<strong>y</strong></p>
<p>At this point, accim will make a copy of the EPWs and rename them. Afterwards, we would be asked if we want to delete the older EPWs. In this case, we won’t because the deletion has been already set to False in the arguments.</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[18]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">accim.data.data_preprocessing</span> <span class="kn">import</span> <span class="n">rename_epw_files</span>
<span class="n">rename_epw_files</span><span class="p">(</span>
    <span class="n">rename_dict</span><span class="o">=</span><span class="p">{</span>
        <span class="s1">&#39;Chapeco&#39;</span><span class="p">:</span> <span class="s1">&#39;Chapeco&#39;</span><span class="p">,</span>
        <span class="s1">&#39;Palmas&#39;</span><span class="p">:</span> <span class="s1">&#39;Palmas&#39;</span>
    <span class="p">},</span>
    <span class="n">confirm_deletion</span><span class="o">=</span><span class="kc">False</span>
<span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nboutput docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area stderr docutils container">
<div class="highlight"><pre>
C:\users\sanga\appdata\local\programs\python\python39\lib\site-packages\accim\data\data_preprocessing.py:181: FutureWarning: The default value of regex will change from True to False in a future version.
  epw_df[&#39;EPW_names&#39;] = epw_df[&#39;EPW_file_names&#39;].str.replace(&#39;.epw&#39;, &#39;&#39;)
C:\users\sanga\appdata\local\programs\python\python39\lib\site-packages\accim\data\data_preprocessing.py:183: FutureWarning: The default value of regex will change from True to False in a future version. In addition, single character regular expressions will*not* be treated as literal strings when regex=True.
  epw_df[&#39;EPW_mod&#39;] = epw_df[&#39;EPW_names&#39;].str.replace(&#39;-&#39;, &#39;_&#39;).str.replace(&#39;.&#39;, &#39;_&#39;).str.split(&#39;_&#39;)
C:\users\sanga\appdata\local\programs\python\python39\lib\site-packages\accim\data\data_preprocessing.py:185: FutureWarning: The default value of regex will change from True to False in a future version. In addition, single character regular expressions will*not* be treated as literal strings when regex=True.
  epw_df[&#39;EPW_mod_filtered&#39;] = epw_df[&#39;EPW_names&#39;].str.replace(&#39;-&#39;, &#39;_&#39;).str.replace(&#39;.&#39;, &#39;_&#39;).str.split(&#39;_&#39;)
</pre></div></div>
</div>
<div class="nboutput docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
Since no match has been found between RCP scenario Year and EPW file name, Present year has been assigned to the following EPW files:
Current_GC07_Chapeco.epw
Current_GC20_Palmas.epw
The geolocation process has taken: 2.1 seconds (0.53 s/EPW)

The previous and new names of the EPW files and their unique IDs are:
ID: 0 / Current_GC07_Chapeco / Brazil_Chapeco_Present
ID: 1 / Current_GC20_Palmas / Brazil_Palmas_Present
ID: 2 / RCP852100_GC07_Chapeco / Brazil_Chapeco_RCP85-2100
ID: 3 / RCP852100_GC20_Palmas / Brazil_Palmas_RCP85-2100

If any of the city or subcountry names needs some amendment (if you are not happy with any of the available options, you can exclude it from renaming at the next stage), please enter the EPW IDs separated by space; otherwise, hit enter to omit:

The final list of previous and new names of the EPW files and their unique IDs is:
ID: 0 / Current_GC07_Chapeco / Brazil_Chapeco_Present
ID: 1 / Current_GC20_Palmas / Brazil_Palmas_Present
ID: 2 / RCP852100_GC07_Chapeco / Brazil_Chapeco_RCP85-2100
ID: 3 / RCP852100_GC20_Palmas / Brazil_Palmas_RCP85-2100

If you want to exclude some EPWs from renaming, please enter the IDs separated by space, otherwise, hit enter to continue:

Do you want to copy and rename the file or files? [y/n]:y
The file Current_GC07_Chapeco has been renamed to Brazil_Chapeco_Present
The file Current_GC20_Palmas has been renamed to Brazil_Palmas_Present
The file RCP852100_GC07_Chapeco has been renamed to Brazil_Chapeco_RCP85-2100
The file RCP852100_GC20_Palmas has been renamed to Brazil_Palmas_RCP85-2100
</pre></div></div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[18]:
</pre></div>
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
&lt;accim.data.data_preprocessing.rename_epw_files at 0x236128b9cd0&gt;
</pre></div></div>
</div>
<p><code class="docutils literal notranslate"><span class="pre">rename_epw_files</span></code> uses OpenStreetMap to extract the address from coordinates. If you get an SSL certificate error, you might need to find a different way to rename the files. You could also proceed without renaming them, but you could only make comparisons based on the entire EPW filename. IMPORTANT: PLEASE, ONLY RUN THE NEXT CELL IF YOU GOT AN SSL ERROR IN THE PREVIOUS ONE:</p>
<div class="nbinput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[ ]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">os</span>
<span class="kn">import</span> <span class="nn">shutil</span>

<span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">original_epws</span><span class="p">:</span>
    <span class="n">shutil</span><span class="o">.</span><span class="n">copy</span><span class="p">(</span><span class="n">i</span><span class="p">,</span> <span class="n">i</span><span class="o">.</span><span class="n">split</span><span class="p">(</span><span class="s1">&#39;.epw&#39;</span><span class="p">)[</span><span class="mi">0</span><span class="p">]</span><span class="o">+</span><span class="s1">&#39;_new.epw&#39;</span><span class="p">)</span>

<span class="n">renaming_epws</span> <span class="o">=</span> <span class="p">{</span>
    <span class="s1">&#39;Current_GC07_Chapeco_new.epw&#39;</span><span class="p">:</span> <span class="s1">&#39;Brazil_Chapeco_Present.epw&#39;</span><span class="p">,</span>
    <span class="s1">&#39;Current_GC20_Palmas_new.epw&#39;</span><span class="p">:</span> <span class="s1">&#39;Brazil_Palmas_Present.epw&#39;</span><span class="p">,</span>
    <span class="s1">&#39;RCP852100_GC07_Chapeco_new.epw&#39;</span><span class="p">:</span> <span class="s1">&#39;Brazil_Chapeco_RCP85-2100.epw&#39;</span><span class="p">,</span>
    <span class="s1">&#39;RCP852100_GC20_Palmas_new.epw&#39;</span><span class="p">:</span> <span class="s1">&#39;Brazil_Palmas_RCP85-2100.epw&#39;</span><span class="p">,</span>
<span class="p">}</span>

<span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">renaming_epws</span><span class="p">:</span>
    <span class="n">os</span><span class="o">.</span><span class="n">rename</span><span class="p">(</span><span class="n">i</span><span class="p">,</span> <span class="n">renaming_epws</span><span class="p">[</span><span class="n">i</span><span class="p">])</span>
</pre></div>
</div>
</div>
<p>Now, let’s see what EPWs we do have:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[19]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">all_epws</span> <span class="o">=</span> <span class="p">[</span><span class="n">i</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">listdir</span><span class="p">()</span> <span class="k">if</span> <span class="n">i</span><span class="o">.</span><span class="n">endswith</span><span class="p">(</span><span class="s1">&#39;.epw&#39;</span><span class="p">)]</span>
<span class="nb">print</span><span class="p">(</span><span class="o">*</span><span class="n">all_epws</span><span class="p">,</span> <span class="n">sep</span><span class="o">=</span><span class="s1">&#39;</span><span class="se">\n</span><span class="s1">&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
Brazil_Chapeco_Present.epw
Brazil_Chapeco_RCP85-2100.epw
Brazil_Palmas_Present.epw
Brazil_Palmas_RCP85-2100.epw
Current_GC07_Chapeco.epw
Current_GC20_Palmas.epw
RCP852100_GC07_Chapeco.epw
RCP852100_GC20_Palmas.epw
</pre></div></div>
</div>
<p>We can see the new EPWs are:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[20]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">new_epws</span> <span class="o">=</span> <span class="p">[</span><span class="n">i</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">listdir</span><span class="p">()</span> <span class="k">if</span> <span class="n">i</span><span class="o">.</span><span class="n">endswith</span><span class="p">(</span><span class="s1">&#39;.epw&#39;</span><span class="p">)</span> <span class="k">if</span> <span class="n">i</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">original_epws</span><span class="p">]</span>
<span class="nb">print</span><span class="p">(</span><span class="o">*</span><span class="n">new_epws</span><span class="p">,</span> <span class="n">sep</span><span class="o">=</span><span class="s1">&#39;</span><span class="se">\n</span><span class="s1">&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
Brazil_Chapeco_Present.epw
Brazil_Chapeco_RCP85-2100.epw
Brazil_Palmas_Present.epw
Brazil_Palmas_RCP85-2100.epw
</pre></div></div>
</div>
<p>EPWs are correctly renamed, so now let’s move the old EPWs to a different folder to save them as a backup.</p>
<div class="nbinput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[21]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">shutil</span>
<span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">original_epws</span><span class="p">:</span>
    <span class="n">shutil</span><span class="o">.</span><span class="n">move</span><span class="p">(</span><span class="n">i</span><span class="p">,</span> <span class="sa">f</span><span class="s1">&#39;backup/</span><span class="si">{</span><span class="n">i</span><span class="si">}</span><span class="s1">&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<p>Now, we can move to the next stage.</p>
</section>
</section>
<section id="2.-Running-the-simulation-(using-runEp())">
<h2>2. Running the simulation (using <code class="docutils literal notranslate"><span class="pre">runEp()</span></code>)<a class="headerlink" href="#2.-Running-the-simulation-(using-runEp())" title="Permalink to this heading"></a></h2>
<p>At this point, we have prepared the IDF(s) we are going to simulate, which are</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[22]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="nb">print</span><span class="p">(</span><span class="o">*</span><span class="n">output_idfs</span><span class="p">,</span> <span class="n">sep</span><span class="o">=</span><span class="s1">&#39;</span><span class="se">\n</span><span class="s1">&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
</pre></div></div>
</div>
<p>as well as the locations where we are going to run those simulations, whose EPWs are:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[23]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="nb">print</span><span class="p">(</span><span class="o">*</span><span class="n">new_epws</span><span class="p">,</span> <span class="n">sep</span><span class="o">=</span><span class="s1">&#39;</span><span class="se">\n</span><span class="s1">&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
Brazil_Chapeco_Present.epw
Brazil_Chapeco_RCP85-2100.epw
Brazil_Palmas_Present.epw
Brazil_Palmas_RCP85-2100.epw
</pre></div></div>
</div>
<p>So, we are going to simulate all IDF(s) with all EPW(s). When we run later the simulations using accim, the output files (i.e. the CSVs) will be named following the pattern <strong>‘idf[epw’</strong>, where the character ‘[’ is used as a separator for later data analysis, so that CSV rows can be grouped by EPW location. You may have noticed the same character is used as a separator in the IDF name, in order to group the CSV rows depending on the input data.</p>
<p>To run the simulations, 2 methods can be used: - the shorter, in which the following 2 lines of code needs to be run: <code class="docutils literal notranslate"><span class="pre">from</span> <span class="pre">accim.run</span> <span class="pre">import</span> <span class="pre">run</span>&#160;&#160;&#160;&#160; <span class="pre">run.runEp()</span></code> After this, you’ll be asked to enter the EnergyPlus version (which should coincide with the IDF EnergyPlus version): - Please enter the desired EnergyPlus version: <strong>23.1</strong></p>
<p>Then, you will need to say if you want to run only output IDFs of accim, or otherwise all existing IDFs in the folder: - Do you want to run only ACCIM output IDFs? [y or n]: <strong>y</strong></p>
<p>Next, accim will tell you the IDF(s) and EPW(s) it’s going to use for the simulations, and finally all the simulations it’s going to run based on the name pattern ‘idf[epw’. Finally, it will ask for confirmation to proceed with the simulation: - Do you still want to proceed? [y or n]:<strong>y</strong> - the longer method, in which the parameters are specified when calling the function. We’ll use the longer method, so let’s run the cell below. Since there are a few simulations, it might take a few minutes.</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[24]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">accim.run</span> <span class="kn">import</span> <span class="n">run</span>
<span class="n">run</span><span class="o">.</span><span class="n">runEp</span><span class="p">(</span>
    <span class="n">runOnlyAccim</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span> <span class="c1">#only runs output IDFs, that is, IDFs with &quot;[&quot; in its name</span>
    <span class="n">confirmRun</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span> <span class="c1">#to skip confirmation</span>
    <span class="n">num_CPUs</span><span class="o">=</span><span class="mi">4</span><span class="p">,</span> <span class="c1">#to specify the number of CPUs to be used</span>
    <span class="n">EnergyPlus_version</span><span class="o">=</span><span class="s1">&#39;23.1&#39;</span><span class="p">,</span> <span class="c1">#to specify the EnergyPlus version of the IDF, and the version of EnergyPlus you are going to run</span>
<span class="p">)</span>

<span class="nb">print</span><span class="p">(</span><span class="s1">&#39;The simulations are done.&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
The IDFs we are going to run are:
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
 and the No. of IDFs is going to be 3
The sample_EPWs we are going to run are:
Brazil_Chapeco_Present.epw
Brazil_Chapeco_RCP85-2100.epw
Brazil_Palmas_Present.epw
Brazil_Palmas_RCP85-2100.epw
 and the No. of sample_EPWs is going to be 4
Therefore, the simulations are going to be:
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100
 and the No. of simulations is going to be 12
The simulations are done.
</pre></div></div>
</div>
<p>So simulations are done. Let’s see the CSV data we have now:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[25]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">csvs</span> <span class="o">=</span> <span class="p">[</span><span class="n">i</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">listdir</span><span class="p">()</span> <span class="k">if</span> <span class="n">i</span><span class="o">.</span><span class="n">endswith</span><span class="p">(</span><span class="s1">&#39;.csv&#39;</span><span class="p">)</span> <span class="ow">and</span> <span class="s1">&#39;Zsz.csv&#39;</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">i</span> <span class="ow">and</span> <span class="s1">&#39;Table.csv&#39;</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">i</span><span class="p">]</span>
<span class="nb">print</span><span class="p">(</span><span class="o">*</span><span class="n">csvs</span><span class="p">,</span> <span class="n">sep</span><span class="o">=</span><span class="s1">&#39;</span><span class="se">\n</span><span class="s1">&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.csv
</pre></div></div>
</div>
<p>Now, we can move to the last stage, in which data will be analysed and visualized.</p>
</section>
<section id="3.-Data-post-processing">
<h2>3. Data post-processing<a class="headerlink" href="#3.-Data-post-processing" title="Permalink to this heading"></a></h2>
<p>In order to analyse and visualize the data, we need to make a pandas DataFrame out of the CSVs. We will do this by using the <code class="docutils literal notranslate"><span class="pre">Table()</span></code> class. It will concatenate all the CSVs we specify into a single pandas DataFrame. The class <code class="docutils literal notranslate"><span class="pre">Table</span></code> also has some internal variables we can see. These are explained in the <a class="reference external" href="https://accim.readthedocs.io/en/latest/accim.data.html#accim.data.data_postprocessing.Table">documentation</a></p>
<p>To use this method, a minimum knowledge and experience with Python programming is needed, so if this is not your case, you may struggle to make it work.</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[1]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">accim.data.data_postprocessing</span> <span class="kn">import</span> <span class="n">Table</span>
<span class="n">dataset_hourly</span> <span class="o">=</span> <span class="n">Table</span><span class="p">(</span>
    <span class="c1">#datasets=list</span>
    <span class="c1"># This argument expects a list of csv file names.</span>
    <span class="c1"># Since we are not specifying any list, it will use all available CSVs in the folder</span>
    <span class="c1"># that meet certain conditions in the file name</span>

    <span class="n">source_frequency</span><span class="o">=</span><span class="s1">&#39;hourly&#39;</span><span class="p">,</span>
    <span class="c1"># This argument tells accim which is the frequency of the input CSVs.</span>
    <span class="c1"># Input CSVs with multiple frequencies are also allowed.</span>
    <span class="c1"># It can be &#39;timestep&#39;, &#39;hourly&#39;, &#39;daily&#39;, &#39;monthly&#39; and &#39;runperiod&#39;.</span>

    <span class="n">frequency</span><span class="o">=</span><span class="s1">&#39;hourly&#39;</span><span class="p">,</span>
    <span class="c1"># This argument tells accim which is the frequency for the resulting dataframe.</span>
    <span class="c1"># If we entered &#39;daily&#39;, accim would aggregate the rows in days.</span>
    <span class="c1"># It can be &#39;hourly&#39;, &#39;daily&#39;, &#39;monthly&#39; and &#39;runperiod&#39;.</span>
    <span class="c1"># For instance, if we entered &#39;runperiod&#39;, since in this case, it&#39;s going to concatenate 12 csvs,</span>
    <span class="c1"># the resulting dataframe would have 12 rows;</span>
    <span class="c1"># If we entered &#39;daily&#39;, the number of rows would be 365 times 12.</span>

    <span class="n">frequency_agg_func</span><span class="o">=</span><span class="s1">&#39;sum&#39;</span><span class="p">,</span>
    <span class="c1"># This argument tells accim the function to be used when the rows are aggregated; can be &#39;sum&#39; or &#39;mean&#39;</span>

    <span class="n">standard_outputs</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
    <span class="c1"># Used to work with a certain selection of output variables</span>

    <span class="n">level</span><span class="o">=</span><span class="p">[</span><span class="s1">&#39;building&#39;</span><span class="p">],</span>
    <span class="c1"># accim first tries to detect the hierarchy of zones, belonging to blocks, belonging to building.</span>
    <span class="c1"># after that, accim will aggregate the output variables into new columns for block and/or building level</span>
    <span class="c1"># Therefore, this argument tells accim which level or levels should address, and should be</span>
    <span class="c1"># a list containing the strings &#39;block&#39; and/or &#39;building&#39;.</span>

    <span class="n">level_agg_func</span><span class="o">=</span><span class="p">[</span><span class="s1">&#39;sum&#39;</span><span class="p">,</span> <span class="s1">&#39;mean&#39;</span><span class="p">],</span>
    <span class="c1"># This argument tells accim the functions to be used when the columns are aggregated.</span>
    <span class="c1"># It should be a list containing the strings &#39;sum&#39; and/or &#39;mean&#39;.</span>

    <span class="n">level_excluded_zones</span><span class="o">=</span><span class="p">[],</span>
    <span class="c1"># Used to exclude some zone from level computations.</span>
    <span class="c1"># Imagine you want to make the average operative temperature of all zones,</span>
    <span class="c1"># which are air-conditioned, except one which is naturally ventilated.</span>
    <span class="c1"># Then you should exclude that zone entering the name here.</span>

    <span class="n">split_epw_names</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
    <span class="c1"># Used to split the categorical variable EPW into multiple columns</span>
    <span class="c1"># for the fields Country, City, RCPscenario and Year</span>
<span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
Input data frequency in file TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.csv is hourly, therefore no aggregation will be performed.
Input data frequency in file TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.csv is hourly, therefore no aggregation will be performed.
Input data frequency in file TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.csv is hourly, therefore no aggregation will be performed.
Input data frequency in file TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.csv is hourly, therefore no aggregation will be performed.
Input data frequency in file TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.csv is hourly, therefore no aggregation will be performed.
Input data frequency in file TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.csv is hourly, therefore no aggregation will be performed.
Input data frequency in file TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.csv is hourly, therefore no aggregation will be performed.
Input data frequency in file TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.csv is hourly, therefore no aggregation will be performed.
Input data frequency in file TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.csv is hourly, therefore no aggregation will be performed.
Input data frequency in file TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.csv is hourly, therefore no aggregation will be performed.
Input data frequency in file TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.csv is hourly, therefore no aggregation will be performed.
Input data frequency in file TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.csv is hourly, therefore no aggregation will be performed.
No zones have been excluded from level computations.
</pre></div></div>
</div>
<p>As we saw in the documentation, we can access the DataFrame instance and print it:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[2]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">dataset_hourly</span><span class="o">.</span><span class="n">df</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[2]:
</pre></div>
</div>
<div class="output_area rendered_html docutils container">
<div>
<style scoped>
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
  <thead>
    <tr style="text-align: right;">
      <th></th>
      <th>Source</th>
      <th>Model</th>
      <th>ComfStand</th>
      <th>CAT</th>
      <th>ComfMod</th>
      <th>HVACmode</th>
      <th>VentCtrl</th>
      <th>VSToffset</th>
      <th>MinOToffset</th>
      <th>MaxWindSpeed</th>
      <th>...</th>
      <th>Building_Total_Cooling Energy Consumption (kWh/m2) (summed)</th>
      <th>Building_Total_Cooling Energy Consumption (kWh/m2) (mean)</th>
      <th>Building_Total_Heating Energy Consumption (kWh/m2) (summed)</th>
      <th>Building_Total_Heating Energy Consumption (kWh/m2) (mean)</th>
      <th>Building_Total_Total Energy Demand (kWh/m2) (summed)</th>
      <th>Building_Total_Total Energy Demand (kWh/m2) (mean)</th>
      <th>Building_Total_Total Energy Consumption (kWh/m2) (summed)</th>
      <th>Building_Total_Total Energy Consumption (kWh/m2) (mean)</th>
      <th>Building_Total_Zone Air Volume (m3) (summed)</th>
      <th>Building_Total_Zone Floor Area (m2) (summed)</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <th>0</th>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[...</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_0</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>0.003314</td>
      <td>0.001657</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.003903</td>
      <td>0.000976</td>
      <td>0.003314</td>
      <td>0.000828</td>
      <td>116.02005</td>
      <td>33.14855</td>
    </tr>
    <tr>
      <th>1</th>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[...</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_0</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>0.000000</td>
      <td>0.000000</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.000000</td>
      <td>0.000000</td>
      <td>0.000000</td>
      <td>0.000000</td>
      <td>116.02005</td>
      <td>33.14855</td>
    </tr>
    <tr>
      <th>2</th>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[...</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_0</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>0.000000</td>
      <td>0.000000</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.000000</td>
      <td>0.000000</td>
      <td>0.000000</td>
      <td>0.000000</td>
      <td>116.02005</td>
      <td>33.14855</td>
    </tr>
    <tr>
      <th>3</th>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[...</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_0</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>0.000000</td>
      <td>0.000000</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.000000</td>
      <td>0.000000</td>
      <td>0.000000</td>
      <td>0.000000</td>
      <td>116.02005</td>
      <td>33.14855</td>
    </tr>
    <tr>
      <th>4</th>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[...</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_0</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>0.000000</td>
      <td>0.000000</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.000000</td>
      <td>0.000000</td>
      <td>0.000000</td>
      <td>0.000000</td>
      <td>116.02005</td>
      <td>33.14855</td>
    </tr>
    <tr>
      <th>...</th>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
    </tr>
    <tr>
      <th>105115</th>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[...</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_3</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>0.079440</td>
      <td>0.039720</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.086804</td>
      <td>0.021701</td>
      <td>0.079440</td>
      <td>0.019860</td>
      <td>116.02005</td>
      <td>33.14855</td>
    </tr>
    <tr>
      <th>105116</th>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[...</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_3</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>0.046264</td>
      <td>0.023132</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.050911</td>
      <td>0.012728</td>
      <td>0.046264</td>
      <td>0.011566</td>
      <td>116.02005</td>
      <td>33.14855</td>
    </tr>
    <tr>
      <th>105117</th>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[...</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_3</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>0.035076</td>
      <td>0.017538</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.039981</td>
      <td>0.009995</td>
      <td>0.035076</td>
      <td>0.008769</td>
      <td>116.02005</td>
      <td>33.14855</td>
    </tr>
    <tr>
      <th>105118</th>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[...</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_3</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>0.027411</td>
      <td>0.013706</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.032336</td>
      <td>0.008084</td>
      <td>0.027411</td>
      <td>0.006853</td>
      <td>116.02005</td>
      <td>33.14855</td>
    </tr>
    <tr>
      <th>105119</th>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[...</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_3</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>0.022927</td>
      <td>0.011463</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.027528</td>
      <td>0.006882</td>
      <td>0.022927</td>
      <td>0.005732</td>
      <td>116.02005</td>
      <td>33.14855</td>
    </tr>
  </tbody>
</table>
<p>105120 rows × 119 columns</p>
</div></div>
</div>
<section id="3.1-Visualizing-the-data">
<h3>3.1 Visualizing the data<a class="headerlink" href="#3.1-Visualizing-the-data" title="Permalink to this heading"></a></h3>
<p>So, we are going to use the <code class="docutils literal notranslate"><span class="pre">Table</span></code> instance we just created. Now, let’s filter the columns we are going to use, considering we are going to compare indoor temperature with and without adaptive setpoint temperatures:</p>
<div class="nbinput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[3]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">dataset_hourly</span><span class="o">.</span><span class="n">format_table</span><span class="p">(</span>
    <span class="n">type_of_table</span><span class="o">=</span><span class="s1">&#39;custom&#39;</span><span class="p">,</span> <span class="c1"># Used to choose some predefined tables. It can be &#39;energy demand&#39;, &#39;comfort hours&#39;, &#39;temperature&#39;, &#39;all&#39; or &#39;custom&#39;</span>
    <span class="n">custom_cols</span><span class="o">=</span><span class="p">[</span> <span class="c1">#if type_of_table is &#39;custom&#39;, custom_cols is used to filter the desired columns to keep</span>
        <span class="s1">&#39;Adaptive Cooling Setpoint Temperature_No Tolerance (°C)&#39;</span><span class="p">,</span>
        <span class="s1">&#39;Adaptive Heating Setpoint Temperature_No Tolerance (°C)&#39;</span><span class="p">,</span>
        <span class="s1">&#39;Building_Total_Zone Operative Temperature (°C) (mean)&#39;</span><span class="p">,</span>
        <span class="s1">&#39;BLOCK1:ZONE2_ASHRAE 55 Running mean outdoor temperature (°C)&#39;</span><span class="p">,</span>
        <span class="s1">&#39;Building_Total_Cooling Energy Demand (kWh/m2) (summed)&#39;</span><span class="p">,</span>
        <span class="s1">&#39;Building_Total_Heating Energy Demand (kWh/m2) (summed)&#39;</span><span class="p">,</span>
        <span class="s1">&#39;Building_Total_AFN Zone Infiltration Air Change Rate (ach) (summed)&#39;</span>
    <span class="p">]</span>
<span class="p">)</span>
</pre></div>
</div>
</div>
<p>Let’s print again the DataFrame to see how has changed:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[4]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">dataset_hourly</span><span class="o">.</span><span class="n">df</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[4]:
</pre></div>
</div>
<div class="output_area rendered_html docutils container">
<div>
<style scoped>
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
  <thead>
    <tr style="text-align: right;">
      <th></th>
      <th>Date/time</th>
      <th>Model</th>
      <th>ComfStand</th>
      <th>CAT</th>
      <th>ComfMod</th>
      <th>HVACmode</th>
      <th>VentCtrl</th>
      <th>VSToffset</th>
      <th>MinOToffset</th>
      <th>MaxWindSpeed</th>
      <th>...</th>
      <th>EPW_Scenario-Year</th>
      <th>EPW_Scenario</th>
      <th>EPW_Year</th>
      <th>Adaptive Cooling Setpoint Temperature_No Tolerance (°C)</th>
      <th>Adaptive Heating Setpoint Temperature_No Tolerance (°C)</th>
      <th>Building_Total_Zone Operative Temperature (°C) (mean)</th>
      <th>BLOCK1:ZONE2_ASHRAE 55 Running mean outdoor temperature (°C)</th>
      <th>Building_Total_Cooling Energy Demand (kWh/m2) (summed)</th>
      <th>Building_Total_Heating Energy Demand (kWh/m2) (summed)</th>
      <th>Building_Total_AFN Zone Infiltration Air Change Rate (ach) (summed)</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <th>0</th>
      <td>01/01  01:00:00</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_0</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>Present</td>
      <td>Present</td>
      <td>Present</td>
      <td>25.166667</td>
      <td>22.050</td>
      <td>23.669569</td>
      <td>23.801389</td>
      <td>0.003903</td>
      <td>0.0</td>
      <td>0.030392</td>
    </tr>
    <tr>
      <th>1</th>
      <td>01/01  02:00:00</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_0</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>Present</td>
      <td>Present</td>
      <td>Present</td>
      <td>25.500000</td>
      <td>22.300</td>
      <td>24.159264</td>
      <td>23.801389</td>
      <td>0.000000</td>
      <td>0.0</td>
      <td>0.019997</td>
    </tr>
    <tr>
      <th>2</th>
      <td>01/01  03:00:00</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_0</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>Present</td>
      <td>Present</td>
      <td>Present</td>
      <td>25.500000</td>
      <td>22.300</td>
      <td>24.481197</td>
      <td>23.801389</td>
      <td>0.000000</td>
      <td>0.0</td>
      <td>0.021666</td>
    </tr>
    <tr>
      <th>3</th>
      <td>01/01  04:00:00</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_0</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>Present</td>
      <td>Present</td>
      <td>Present</td>
      <td>25.500000</td>
      <td>22.300</td>
      <td>24.665458</td>
      <td>23.801389</td>
      <td>0.000000</td>
      <td>0.0</td>
      <td>0.031366</td>
    </tr>
    <tr>
      <th>4</th>
      <td>01/01  05:00:00</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_0</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>Present</td>
      <td>Present</td>
      <td>Present</td>
      <td>25.500000</td>
      <td>22.300</td>
      <td>24.785229</td>
      <td>23.801389</td>
      <td>0.000000</td>
      <td>0.0</td>
      <td>0.038035</td>
    </tr>
    <tr>
      <th>...</th>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
    </tr>
    <tr>
      <th>105115</th>
      <td>12/31  20:00:00</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_3</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>RCP85-2100</td>
      <td>RCP85</td>
      <td>2100</td>
      <td>30.428000</td>
      <td>22.828</td>
      <td>30.262627</td>
      <td>34.167454</td>
      <td>0.086804</td>
      <td>0.0</td>
      <td>0.063113</td>
    </tr>
    <tr>
      <th>105116</th>
      <td>12/31  21:00:00</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_3</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>RCP85-2100</td>
      <td>RCP85</td>
      <td>2100</td>
      <td>30.428000</td>
      <td>22.828</td>
      <td>30.286349</td>
      <td>34.167454</td>
      <td>0.050911</td>
      <td>0.0</td>
      <td>0.085345</td>
    </tr>
    <tr>
      <th>105117</th>
      <td>12/31  22:00:00</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_3</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>RCP85-2100</td>
      <td>RCP85</td>
      <td>2100</td>
      <td>30.428000</td>
      <td>22.828</td>
      <td>30.299222</td>
      <td>34.167454</td>
      <td>0.039981</td>
      <td>0.0</td>
      <td>0.072794</td>
    </tr>
    <tr>
      <th>105118</th>
      <td>12/31  23:00:00</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_3</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>RCP85-2100</td>
      <td>RCP85</td>
      <td>2100</td>
      <td>30.428000</td>
      <td>22.828</td>
      <td>30.305286</td>
      <td>34.167454</td>
      <td>0.032336</td>
      <td>0.0</td>
      <td>0.049223</td>
    </tr>
    <tr>
      <th>105119</th>
      <td>12/31  24:00:00</td>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_3</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>...</td>
      <td>RCP85-2100</td>
      <td>RCP85</td>
      <td>2100</td>
      <td>30.428000</td>
      <td>22.828</td>
      <td>30.311846</td>
      <td>34.167454</td>
      <td>0.027528</td>
      <td>0.0</td>
      <td>0.036105</td>
    </tr>
  </tbody>
</table>
<p>105120 rows × 29 columns</p>
</div></div>
</div>
<p>At this point, you might be confused about what can you analyse and plot. The way to identify the IDFs individually is combining or gathering the categorical variables that make them different. In this case, for the IDFs, these are ComfMod and HVACmode (as we requested in the <code class="docutils literal notranslate"><span class="pre">addAccis</span></code> instance). In case of the EPW files, the columns related to these are:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[5]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="p">[</span><span class="n">i</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">dataset_hourly</span><span class="o">.</span><span class="n">df</span> <span class="k">if</span> <span class="s1">&#39;EPW&#39;</span> <span class="ow">in</span> <span class="n">i</span><span class="p">]</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[5]:
</pre></div>
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
[&#39;EPW&#39;,
 &#39;EPW_Country_name&#39;,
 &#39;EPW_City_or_subcountry&#39;,
 &#39;EPW_Scenario-Year&#39;,
 &#39;EPW_Scenario&#39;,
 &#39;EPW_Year&#39;]
</pre></div></div>
</div>
<p>Therefore, <code class="docutils literal notranslate"><span class="pre">EPW_City_or_subcountry</span></code> and <code class="docutils literal notranslate"><span class="pre">EPW_Scenario-Year</span></code> should be enough to identify them.</p>
<p>To get a clearer view, you can use the method <code class="docutils literal notranslate"><span class="pre">gather_vars_query</span></code>, which will provide a list of the categorical variables extracted from the csv filename that change, and therefore, can be used in the analysis, and the values these contain. Let’s try it:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[6]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">dataset_hourly</span><span class="o">.</span><span class="n">gather_vars_query</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
The categorical columns which have different values and those values are:
ComfMod: [&#39;CM_0&#39;, &#39;CM_3&#39;]
HVACmode: [&#39;HM_2&#39;, &#39;HM_1&#39;]
EPW_City_or_subcountry: [&#39;Chapeco&#39;, &#39;Palmas&#39;]
EPW_Scenario-Year: [&#39;Present&#39;, &#39;RCP85-2100&#39;]
EPW_Scenario: [&#39;Present&#39;, &#39;RCP85&#39;]
EPW_Year: [&#39;Present&#39;, &#39;2100&#39;]
Month: [&#39;01&#39;, &#39;02&#39;, &#39;03&#39;, &#39;04&#39;, &#39;05&#39;, &#39;06&#39;, &#39;07&#39;, &#39;08&#39;, &#39;09&#39;, &#39;10&#39;, &#39;11&#39;, &#39;12&#39;]
Day: [&#39;01&#39;, &#39;02&#39;, &#39;03&#39;, &#39;04&#39;, &#39;05&#39;, &#39;06&#39;, &#39;07&#39;, &#39;08&#39;, &#39;09&#39;, &#39;10&#39;, &#39;11&#39;, &#39;12&#39;, &#39;13&#39;, &#39;14&#39;, &#39;15&#39;, &#39;16&#39;, &#39;17&#39;, &#39;18&#39;, &#39;19&#39;, &#39;20&#39;, &#39;21&#39;, &#39;22&#39;, &#39;23&#39;, &#39;24&#39;, &#39;25&#39;, &#39;26&#39;, &#39;27&#39;, &#39;28&#39;, &#39;29&#39;, &#39;30&#39;, &#39;31&#39;]
Hour: [&#39;00&#39;, &#39;01&#39;, &#39;02&#39;, &#39;03&#39;, &#39;04&#39;, &#39;05&#39;, &#39;06&#39;, &#39;07&#39;, &#39;08&#39;, &#39;09&#39;, &#39;10&#39;, &#39;11&#39;, &#39;12&#39;, &#39;13&#39;, &#39;14&#39;, &#39;15&#39;, &#39;16&#39;, &#39;17&#39;, &#39;18&#39;, &#39;19&#39;, &#39;20&#39;, &#39;21&#39;, &#39;22&#39;, &#39;23&#39;]
</pre></div></div>
</div>
<p>We can see all of the categorical variables are related to the variations in the output idfs and the differences in the epw files. Therefore, we can confirm to cover all the idfs, we would need to use the variables <code class="docutils literal notranslate"><span class="pre">ComfMod</span></code> and <code class="docutils literal notranslate"><span class="pre">HVACmode</span></code>. Also, to cover all epw files, we would need to use the variables <code class="docutils literal notranslate"><span class="pre">EPW_City_or_subcountry</span></code> and <code class="docutils literal notranslate"><span class="pre">EPW_Scenario-Year</span></code>. Besides, categorical variables for <code class="docutils literal notranslate"><span class="pre">Month</span></code>, <code class="docutils literal notranslate"><span class="pre">Day</span></code> and <code class="docutils literal notranslate"><span class="pre">Hour</span></code> are also available. So, we can enter these variables as a list in the
<code class="docutils literal notranslate"><span class="pre">gather_vars_query</span></code> method and see what would be the resulting combinations:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[7]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">dataset_hourly</span><span class="o">.</span><span class="n">gather_vars_query</span><span class="p">([</span><span class="s1">&#39;ComfMod&#39;</span><span class="p">,</span> <span class="s1">&#39;HVACmode&#39;</span><span class="p">])</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
The categorical columns which have different values and those values are:
ComfMod: [&#39;CM_0&#39;, &#39;CM_3&#39;]
HVACmode: [&#39;HM_2&#39;, &#39;HM_1&#39;]
EPW_City_or_subcountry: [&#39;Chapeco&#39;, &#39;Palmas&#39;]
EPW_Scenario-Year: [&#39;Present&#39;, &#39;RCP85-2100&#39;]
EPW_Scenario: [&#39;Present&#39;, &#39;RCP85&#39;]
EPW_Year: [&#39;Present&#39;, &#39;2100&#39;]
Month: [&#39;01&#39;, &#39;02&#39;, &#39;03&#39;, &#39;04&#39;, &#39;05&#39;, &#39;06&#39;, &#39;07&#39;, &#39;08&#39;, &#39;09&#39;, &#39;10&#39;, &#39;11&#39;, &#39;12&#39;]
Day: [&#39;01&#39;, &#39;02&#39;, &#39;03&#39;, &#39;04&#39;, &#39;05&#39;, &#39;06&#39;, &#39;07&#39;, &#39;08&#39;, &#39;09&#39;, &#39;10&#39;, &#39;11&#39;, &#39;12&#39;, &#39;13&#39;, &#39;14&#39;, &#39;15&#39;, &#39;16&#39;, &#39;17&#39;, &#39;18&#39;, &#39;19&#39;, &#39;20&#39;, &#39;21&#39;, &#39;22&#39;, &#39;23&#39;, &#39;24&#39;, &#39;25&#39;, &#39;26&#39;, &#39;27&#39;, &#39;28&#39;, &#39;29&#39;, &#39;30&#39;, &#39;31&#39;]
Hour: [&#39;00&#39;, &#39;01&#39;, &#39;02&#39;, &#39;03&#39;, &#39;04&#39;, &#39;05&#39;, &#39;06&#39;, &#39;07&#39;, &#39;08&#39;, &#39;09&#39;, &#39;10&#39;, &#39;11&#39;, &#39;12&#39;, &#39;13&#39;, &#39;14&#39;, &#39;15&#39;, &#39;16&#39;, &#39;17&#39;, &#39;18&#39;, &#39;19&#39;, &#39;20&#39;, &#39;21&#39;, &#39;22&#39;, &#39;23&#39;]
The available options resulting from the data entered in vars_to_gather would be:
CM_0[HM_2
CM_3[HM_1
CM_3[HM_2
</pre></div></div>
</div>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[8]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">dataset_hourly</span><span class="o">.</span><span class="n">gather_vars_query</span><span class="p">([</span><span class="s1">&#39;EPW_City_or_subcountry&#39;</span><span class="p">,</span> <span class="s1">&#39;EPW_Scenario-Year&#39;</span><span class="p">])</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
The categorical columns which have different values and those values are:
ComfMod: [&#39;CM_0&#39;, &#39;CM_3&#39;]
HVACmode: [&#39;HM_2&#39;, &#39;HM_1&#39;]
EPW_City_or_subcountry: [&#39;Chapeco&#39;, &#39;Palmas&#39;]
EPW_Scenario-Year: [&#39;Present&#39;, &#39;RCP85-2100&#39;]
EPW_Scenario: [&#39;Present&#39;, &#39;RCP85&#39;]
EPW_Year: [&#39;Present&#39;, &#39;2100&#39;]
Month: [&#39;01&#39;, &#39;02&#39;, &#39;03&#39;, &#39;04&#39;, &#39;05&#39;, &#39;06&#39;, &#39;07&#39;, &#39;08&#39;, &#39;09&#39;, &#39;10&#39;, &#39;11&#39;, &#39;12&#39;]
Day: [&#39;01&#39;, &#39;02&#39;, &#39;03&#39;, &#39;04&#39;, &#39;05&#39;, &#39;06&#39;, &#39;07&#39;, &#39;08&#39;, &#39;09&#39;, &#39;10&#39;, &#39;11&#39;, &#39;12&#39;, &#39;13&#39;, &#39;14&#39;, &#39;15&#39;, &#39;16&#39;, &#39;17&#39;, &#39;18&#39;, &#39;19&#39;, &#39;20&#39;, &#39;21&#39;, &#39;22&#39;, &#39;23&#39;, &#39;24&#39;, &#39;25&#39;, &#39;26&#39;, &#39;27&#39;, &#39;28&#39;, &#39;29&#39;, &#39;30&#39;, &#39;31&#39;]
Hour: [&#39;00&#39;, &#39;01&#39;, &#39;02&#39;, &#39;03&#39;, &#39;04&#39;, &#39;05&#39;, &#39;06&#39;, &#39;07&#39;, &#39;08&#39;, &#39;09&#39;, &#39;10&#39;, &#39;11&#39;, &#39;12&#39;, &#39;13&#39;, &#39;14&#39;, &#39;15&#39;, &#39;16&#39;, &#39;17&#39;, &#39;18&#39;, &#39;19&#39;, &#39;20&#39;, &#39;21&#39;, &#39;22&#39;, &#39;23&#39;]
The available options resulting from the data entered in vars_to_gather would be:
Chapeco[Present
Chapeco[RCP85-2100
Palmas[Present
Palmas[RCP85-2100
</pre></div></div>
</div>
<p>Considering the information above, let’s plot the figure:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[34]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">dataset_hourly</span><span class="o">.</span><span class="n">scatter_plot</span><span class="p">(</span>
    <span class="n">vars_to_gather_rows</span><span class="o">=</span><span class="p">[</span><span class="s1">&#39;EPW_City_or_subcountry&#39;</span><span class="p">,</span> <span class="s1">&#39;EPW_Scenario-Year&#39;</span><span class="p">],</span> <span class="c1"># variables to gather in rows of subplots</span>
    <span class="n">vars_to_gather_cols</span><span class="o">=</span><span class="p">[</span><span class="s1">&#39;ComfMod&#39;</span><span class="p">,</span> <span class="s1">&#39;HVACmode&#39;</span><span class="p">],</span><span class="c1"># variables to gather in columns of subplots; all categorical columns which have more than 1 different value across the rows, must be specified in this argument, otherwise you&#39;ll get an error.</span>
    <span class="n">detailed_cols</span><span class="o">=</span><span class="p">[</span><span class="s1">&#39;CM_3[HM_1&#39;</span><span class="p">,</span> <span class="s1">&#39;CM_3[HM_2&#39;</span><span class="p">],</span> <span class="c1"># a list of the specific combinations of arguments to be plotted joined by [</span>
    <span class="n">data_on_x_axis</span><span class="o">=</span><span class="s1">&#39;BLOCK1:ZONE2_ASHRAE 55 Running mean outdoor temperature (°C)&#39;</span><span class="p">,</span> <span class="c1">#column name (string) for the data on x axis</span>
    <span class="n">data_on_y_main_axis</span><span class="o">=</span><span class="p">[</span> <span class="c1">#list which includes the name of the axis on the first place, and then in the second place, a list which includes the column names you want to plot</span>
        <span class="p">[</span>
            <span class="s1">&#39;Indoor Operative Temperature (°C)&#39;</span><span class="p">,</span>
            <span class="p">[</span>
                <span class="s1">&#39;Adaptive Cooling Setpoint Temperature_No Tolerance (°C)&#39;</span><span class="p">,</span>
                <span class="s1">&#39;Adaptive Heating Setpoint Temperature_No Tolerance (°C)&#39;</span><span class="p">,</span>
                <span class="s1">&#39;Building_Total_Zone Operative Temperature (°C) (mean)&#39;</span><span class="p">,</span>
            <span class="p">]</span>
        <span class="p">],</span>
    <span class="p">],</span>
    <span class="n">colorlist_y_main_axis</span><span class="o">=</span><span class="p">[</span>
        <span class="p">[</span>
            <span class="s1">&#39;Indoor Operative Temperature (°C)&#39;</span><span class="p">,</span>
            <span class="p">[</span>
                <span class="s1">&#39;b&#39;</span><span class="p">,</span>
                <span class="s1">&#39;r&#39;</span><span class="p">,</span>
                <span class="s1">&#39;g&#39;</span><span class="p">,</span>
            <span class="p">]</span>
        <span class="p">],</span>
    <span class="p">],</span>
    <span class="n">rows_renaming_dict</span><span class="o">=</span><span class="p">{</span>
        <span class="s1">&#39;Chapeco[Present&#39;</span><span class="p">:</span> <span class="s1">&#39;Chapeco Present&#39;</span><span class="p">,</span>
        <span class="s1">&#39;Chapeco[RCP85-2100&#39;</span><span class="p">:</span> <span class="s1">&#39;Chapeco RCP85-2100&#39;</span><span class="p">,</span>
        <span class="s1">&#39;Palmas[Present&#39;</span><span class="p">:</span> <span class="s1">&#39;Palmas Present&#39;</span><span class="p">,</span>
        <span class="s1">&#39;Palmas[RCP85-2100&#39;</span><span class="p">:</span> <span class="s1">&#39;Palmas RCP85-2100&#39;</span><span class="p">,</span>
    <span class="p">},</span>
    <span class="n">cols_renaming_dict</span><span class="o">=</span><span class="p">{</span>
        <span class="s1">&#39;CM_3[HM_1&#39;</span><span class="p">:</span> <span class="s1">&#39;Brazilian model NV&#39;</span><span class="p">,</span>
        <span class="s1">&#39;CM_3[HM_2&#39;</span><span class="p">:</span> <span class="s1">&#39;Brazilian model MM&#39;</span><span class="p">,</span>
    <span class="p">},</span>
    <span class="n">supxlabel</span><span class="o">=</span><span class="s1">&#39;Running Mean Outdoor Temperature (°C)&#39;</span><span class="p">,</span> <span class="c1"># data label on x axis</span>
    <span class="n">figname</span><span class="o">=</span><span class="s1">&#39;Scatterplot_NV_vs_MM&#39;</span><span class="p">,</span>
    <span class="n">figsize</span><span class="o">=</span><span class="mi">6</span><span class="p">,</span>
    <span class="n">ratio_height_to_width</span><span class="o">=</span><span class="mf">0.33</span><span class="p">,</span>
    <span class="n">confirm_graph</span><span class="o">=</span><span class="kc">True</span>
<span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nboutput docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
The number of rows and the list of these is going to be:
No. of rows = 4
List of rows:
Chapeco[Present
Chapeco[RCP85-2100
Palmas[Present
Palmas[RCP85-2100
The renamed rows are going to be:
Chapeco Present
Chapeco RCP85-2100
Palmas Present
Palmas RCP85-2100
The number of columns and the list of these is going to be:
No. of columns = 2
List of columns:
CM_3[HM_1
CM_3[HM_2
The renamed columns are going to be:
Brazilian model NV
Brazilian model MM
</pre></div></div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<img alt="../../_images/jupyter_notebooks_full_example_IBPSA_full_example_IBPSA_79_1.png" src="../../_images/jupyter_notebooks_full_example_IBPSA_full_example_IBPSA_79_1.png" />
</div>
</div>
<p>In this figure, you can see on the left column the simulations with free-running (or naturally ventilated) mode, while on the right, the same simulations using mixed-mode with adaptive setpoint temperatures, which introduce all hourly indoor temperatures within the adaptive thermal comfort limits.</p>
<p>Next, let’s compare the indoor temperatures of all idfs we have generated, and in this case, we’re also going to plot the hourly energy demand on the main y axis, and the air renovation and operative temperature in 2 spines in the twin y axis.</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[35]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">dataset_hourly</span><span class="o">.</span><span class="n">scatter_plot</span><span class="p">(</span>
    <span class="n">vars_to_gather_cols</span><span class="o">=</span><span class="p">[</span><span class="s1">&#39;ComfMod&#39;</span><span class="p">,</span> <span class="s1">&#39;HVACmode&#39;</span><span class="p">],</span> <span class="c1"># variables to gather in rows of subplots</span>
    <span class="n">vars_to_gather_rows</span><span class="o">=</span><span class="p">[</span><span class="s1">&#39;EPW_City_or_subcountry&#39;</span><span class="p">,</span> <span class="s1">&#39;EPW_Scenario-Year&#39;</span><span class="p">],</span><span class="c1"># variables to gather in columns of subplots</span>
    <span class="n">detailed_cols</span><span class="o">=</span><span class="p">[</span><span class="s1">&#39;CM_0[HM_2&#39;</span><span class="p">,</span> <span class="s1">&#39;CM_3[HM_1&#39;</span><span class="p">,</span> <span class="s1">&#39;CM_3[HM_2&#39;</span><span class="p">],</span> <span class="c1">#we only want to see those combinations</span>
    <span class="n">custom_cols_order</span><span class="o">=</span><span class="p">[</span><span class="s1">&#39;CM_3[HM_1&#39;</span><span class="p">,</span> <span class="s1">&#39;CM_0[HM_2&#39;</span><span class="p">,</span> <span class="s1">&#39;CM_3[HM_2&#39;</span><span class="p">],</span>
    <span class="n">data_on_x_axis</span><span class="o">=</span><span class="s1">&#39;BLOCK1:ZONE2_ASHRAE 55 Running mean outdoor temperature (°C)&#39;</span><span class="p">,</span> <span class="c1">#column name (string) for the data on x axis</span>
    <span class="n">data_on_y_main_axis</span><span class="o">=</span><span class="p">[</span> <span class="c1"># similarly to above, a list including the name of the secondary y-axis and the column names you want to plot in it</span>
        <span class="p">[</span>
            <span class="s1">&#39;Energy (kWh/m2)&#39;</span><span class="p">,</span>
            <span class="p">[</span>
                <span class="s1">&#39;Building_Total_Cooling Energy Demand (kWh/m2) (summed)&#39;</span><span class="p">,</span>
                <span class="s1">&#39;Building_Total_Heating Energy Demand (kWh/m2) (summed)&#39;</span><span class="p">,</span>
            <span class="p">]</span>
        <span class="p">],</span>

    <span class="p">],</span>
    <span class="n">data_on_y_sec_axis</span><span class="o">=</span><span class="p">[</span> <span class="c1">#list which includes the name of the axis on the first place, and then in the second place, a list which includes the column names you want to plot</span>
        <span class="p">[</span>
            <span class="s1">&#39;Air renovation (ach)&#39;</span><span class="p">,</span>
            <span class="p">[</span>
                <span class="s1">&#39;Building_Total_AFN Zone Infiltration Air Change Rate (ach) (summed)&#39;</span>
            <span class="p">]</span>
        <span class="p">],</span>
        <span class="p">[</span>
            <span class="s1">&#39;Operative Temperature (°C)&#39;</span><span class="p">,</span>
            <span class="p">[</span>
                <span class="s1">&#39;Adaptive Cooling Setpoint Temperature_No Tolerance (°C)&#39;</span><span class="p">,</span>
                <span class="s1">&#39;Adaptive Heating Setpoint Temperature_No Tolerance (°C)&#39;</span><span class="p">,</span>
                <span class="s1">&#39;Building_Total_Zone Operative Temperature (°C) (mean)&#39;</span><span class="p">,</span>
            <span class="p">]</span>
        <span class="p">],</span>
    <span class="p">],</span>
    <span class="n">colorlist_y_main_axis</span><span class="o">=</span><span class="p">[</span>
        <span class="p">[</span>
            <span class="s1">&#39;Energy (kWh/m2)&#39;</span><span class="p">,</span>
            <span class="p">[</span>
                <span class="s1">&#39;cyan&#39;</span><span class="p">,</span>
                <span class="s1">&#39;orange&#39;</span><span class="p">,</span>
            <span class="p">]</span>
        <span class="p">],</span>
    <span class="p">],</span>
    <span class="n">colorlist_y_sec_axis</span><span class="o">=</span><span class="p">[</span>
        <span class="p">[</span>
            <span class="s1">&#39;Air renovation (ach)&#39;</span><span class="p">,</span>
            <span class="p">[</span>
                <span class="s1">&#39;yellow&#39;</span>
            <span class="p">]</span>
        <span class="p">],</span>
        <span class="p">[</span>
            <span class="s1">&#39;Operative Temperature (°C)&#39;</span><span class="p">,</span>
            <span class="p">[</span>
                <span class="s1">&#39;b&#39;</span><span class="p">,</span>
                <span class="s1">&#39;r&#39;</span><span class="p">,</span>
                <span class="s1">&#39;g&#39;</span><span class="p">,</span>
            <span class="p">]</span>
        <span class="p">],</span>
    <span class="p">],</span>

    <span class="n">rows_renaming_dict</span><span class="o">=</span><span class="p">{</span>
        <span class="s1">&#39;Chapeco[Present&#39;</span><span class="p">:</span> <span class="s1">&#39;Chapeco Present&#39;</span><span class="p">,</span>
        <span class="s1">&#39;Chapeco[RCP85-2100&#39;</span><span class="p">:</span> <span class="s1">&#39;Chapeco RCP85-2100&#39;</span><span class="p">,</span>
        <span class="s1">&#39;Palmas[Present&#39;</span><span class="p">:</span> <span class="s1">&#39;Palmas Present&#39;</span><span class="p">,</span>
        <span class="s1">&#39;Palmas[RCP85-2100&#39;</span><span class="p">:</span> <span class="s1">&#39;Palmas RCP85-2100&#39;</span><span class="p">,</span>
    <span class="p">},</span>
    <span class="n">cols_renaming_dict</span><span class="o">=</span><span class="p">{</span>
        <span class="s1">&#39;CM_3[HM_1&#39;</span><span class="p">:</span> <span class="s1">&#39;Brazilian adaptive NV&#39;</span><span class="p">,</span>
        <span class="s1">&#39;CM_0[HM_2&#39;</span><span class="p">:</span> <span class="s1">&#39;Brazilian static MM&#39;</span><span class="p">,</span>
        <span class="s1">&#39;CM_3[HM_2&#39;</span><span class="p">:</span> <span class="s1">&#39;Brazilian adaptive MM&#39;</span><span class="p">,</span>
    <span class="p">},</span>
    <span class="n">supxlabel</span><span class="o">=</span><span class="s1">&#39;Running Mean Outdoor Temperature (°C)&#39;</span><span class="p">,</span> <span class="c1"># data label on x axis</span>
    <span class="n">figname</span><span class="o">=</span><span class="sa">f</span><span class="s1">&#39;scatterplot_BRA_stat_BRA_adap_BRA_nv&#39;</span><span class="p">,</span>
    <span class="n">figsize</span><span class="o">=</span><span class="mi">6</span><span class="p">,</span>
    <span class="n">ratio_height_to_width</span><span class="o">=</span><span class="mf">0.33</span><span class="p">,</span>
    <span class="n">confirm_graph</span><span class="o">=</span><span class="kc">True</span>
<span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nboutput docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
The number of rows and the list of these is going to be:
No. of rows = 4
List of rows:
Chapeco[Present
Chapeco[RCP85-2100
Palmas[Present
Palmas[RCP85-2100
The renamed rows are going to be:
Chapeco Present
Chapeco RCP85-2100
Palmas Present
Palmas RCP85-2100
The number of columns and the list of these is going to be:
No. of columns = 3
List of columns:
CM_3[HM_1
CM_0[HM_2
CM_3[HM_2
The renamed columns are going to be:
Brazilian adaptive NV
Brazilian static MM
Brazilian adaptive MM
</pre></div></div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<img alt="../../_images/jupyter_notebooks_full_example_IBPSA_full_example_IBPSA_82_1.png" src="../../_images/jupyter_notebooks_full_example_IBPSA_full_example_IBPSA_82_1.png" />
</div>
</div>
<p>Now, let’s plot a similar figure to the first scatterplot, but showing the time in the x axis. In this case, we should use the method <code class="docutils literal notranslate"><span class="pre">time_plot</span></code>:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[36]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">dataset_hourly</span><span class="o">.</span><span class="n">time_plot</span><span class="p">(</span>
    <span class="n">vars_to_gather_rows</span><span class="o">=</span><span class="p">[</span><span class="s1">&#39;EPW&#39;</span><span class="p">],</span> <span class="c1"># variables to gather in rows of subplots</span>
    <span class="n">vars_to_gather_cols</span><span class="o">=</span><span class="p">[</span><span class="s1">&#39;ComfMod&#39;</span><span class="p">,</span> <span class="s1">&#39;HVACmode&#39;</span><span class="p">],</span><span class="c1"># variables to gather in columns of subplots; all categorical columns which have more than 1 different value across the rows, must be specified in this argument, otherwise you&#39;ll get an error.</span>
    <span class="n">detailed_cols</span><span class="o">=</span><span class="p">[</span><span class="s1">&#39;CM_3[HM_1&#39;</span><span class="p">,</span> <span class="s1">&#39;CM_3[HM_2&#39;</span><span class="p">],</span> <span class="c1"># a list of the specific combinations of arguments to be plotted joined by [</span>
    <span class="n">data_on_y_main_axis</span><span class="o">=</span><span class="p">[</span> <span class="c1">#list which includes the name of the axis on the first place, and then in the second place, a list which includes the column names you want to plot</span>
        <span class="p">[</span>
            <span class="s1">&#39;Indoor Operative Temperature (°C)&#39;</span><span class="p">,</span>
            <span class="p">[</span>
                <span class="s1">&#39;Adaptive Cooling Setpoint Temperature_No Tolerance (°C)&#39;</span><span class="p">,</span>
                <span class="s1">&#39;Adaptive Heating Setpoint Temperature_No Tolerance (°C)&#39;</span><span class="p">,</span>
                <span class="s1">&#39;Building_Total_Zone Operative Temperature (°C) (mean)&#39;</span><span class="p">,</span>
            <span class="p">]</span>
        <span class="p">],</span>
    <span class="p">],</span>
    <span class="n">colorlist_y_main_axis</span><span class="o">=</span><span class="p">[</span>
        <span class="p">[</span>
            <span class="s1">&#39;Indoor Operative Temperature (°C)&#39;</span><span class="p">,</span>
            <span class="p">[</span>
                <span class="s1">&#39;b&#39;</span><span class="p">,</span>
                <span class="s1">&#39;r&#39;</span><span class="p">,</span>
                <span class="s1">&#39;g&#39;</span><span class="p">,</span>
            <span class="p">]</span>
        <span class="p">],</span>
    <span class="p">],</span>
    <span class="n">rows_renaming_dict</span><span class="o">=</span><span class="p">{</span>
        <span class="s1">&#39;Brazil_Chapeco_Present&#39;</span><span class="p">:</span> <span class="s1">&#39;Chapeco Present&#39;</span><span class="p">,</span>
        <span class="s1">&#39;Brazil_Chapeco_RCP85-2100&#39;</span><span class="p">:</span> <span class="s1">&#39;Chapeco RCP85-2100&#39;</span><span class="p">,</span>
        <span class="s1">&#39;Brazil_Palmas_Present&#39;</span><span class="p">:</span> <span class="s1">&#39;Palmas Present&#39;</span><span class="p">,</span>
        <span class="s1">&#39;Brazil_Palmas_RCP85-2100&#39;</span><span class="p">:</span> <span class="s1">&#39;Palmas RCP85-2100&#39;</span><span class="p">,</span>
    <span class="p">},</span>
    <span class="n">cols_renaming_dict</span><span class="o">=</span><span class="p">{</span>
        <span class="s1">&#39;CM_3[HM_1&#39;</span><span class="p">:</span> <span class="s1">&#39;Brazilian model NV&#39;</span><span class="p">,</span>
        <span class="s1">&#39;CM_3[HM_2&#39;</span><span class="p">:</span> <span class="s1">&#39;Brazilian model MM&#39;</span><span class="p">,</span>
    <span class="p">},</span>
    <span class="n">figname</span><span class="o">=</span><span class="s1">&#39;Timeplot_NV_vs_MM&#39;</span><span class="p">,</span>
    <span class="n">figsize</span><span class="o">=</span><span class="mi">6</span><span class="p">,</span>
    <span class="n">ratio_height_to_width</span><span class="o">=</span><span class="mf">0.33</span><span class="p">,</span>
    <span class="n">confirm_graph</span><span class="o">=</span><span class="kc">True</span>
<span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nboutput docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
The number of rows and the list of these is going to be:
No. of rows = 4
List of rows:
Brazil_Chapeco_Present
Brazil_Chapeco_RCP85-2100
Brazil_Palmas_Present
Brazil_Palmas_RCP85-2100
The renamed rows are going to be:
Chapeco Present
Chapeco RCP85-2100
Palmas Present
Palmas RCP85-2100
The number of columns and the list of these is going to be:
No. of columns = 2
List of columns:
CM_3[HM_1
CM_3[HM_2
The renamed columns are going to be:
Brazilian model NV
Brazilian model MM
</pre></div></div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<img alt="../../_images/jupyter_notebooks_full_example_IBPSA_full_example_IBPSA_84_1.png" src="../../_images/jupyter_notebooks_full_example_IBPSA_full_example_IBPSA_84_1.png" />
</div>
</div>
</section>
<section id="3.2-Analysing-the-data">
<h3>3.2 Analysing the data<a class="headerlink" href="#3.2-Analysing-the-data" title="Permalink to this heading"></a></h3>
<p>Now, let’s see how many comfort hours there are, as well as the impact on energy demand. Since we want to see the runperiod totals, we will need to make a new instance of <code class="docutils literal notranslate"><span class="pre">Table</span></code>, asking for runperiod frequency this time.</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[9]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">accim.data.data_postprocessing</span> <span class="kn">import</span> <span class="n">Table</span>
<span class="n">dataset_runperiod</span> <span class="o">=</span> <span class="n">Table</span><span class="p">(</span>
    <span class="c1">#datasets=list #Since we are not specifying any list, it will use all available CSVs in the folder</span>
    <span class="n">source_frequency</span><span class="o">=</span><span class="s1">&#39;hourly&#39;</span><span class="p">,</span> <span class="c1"># This lets accim know which is the frequency of the input CSVs. Input CSVs with multiple frequencies are also allowed. It can be &#39;hourly&#39;, &#39;daily&#39;, &#39;monthly&#39; and &#39;runperiod&#39;. It can also be &#39;timestep&#39; but might generate errors.</span>
    <span class="n">frequency</span><span class="o">=</span><span class="s1">&#39;runperiod&#39;</span><span class="p">,</span> <span class="c1"># If &#39;daily&#39;, accim will aggregate the rows in days. It can be &#39;hourly&#39;, &#39;daily&#39;, &#39;monthly&#39; and &#39;runperiod&#39;. It can also be &#39;timestep&#39; but might generate errors.</span>
    <span class="n">frequency_agg_func</span><span class="o">=</span><span class="s1">&#39;sum&#39;</span><span class="p">,</span> <span class="c1">#this makes the sum or average when aggregating in days, months or runperiod; since the original CSV frequency is in hour, it won&#39;t make any aeffect</span>
    <span class="n">standard_outputs</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
    <span class="n">level</span><span class="o">=</span><span class="p">[</span><span class="s1">&#39;building&#39;</span><span class="p">],</span> <span class="c1"># A list containing the strings &#39;block&#39; and/or &#39;building&#39;. For instance, if [&#39;block&#39;, &#39;building&#39;], accim will generate new columns to sum up or average in blocks and building level.</span>
    <span class="n">level_agg_func</span><span class="o">=</span><span class="p">[</span><span class="s1">&#39;sum&#39;</span><span class="p">,</span> <span class="s1">&#39;mean&#39;</span><span class="p">],</span> <span class="c1"># A list containing the strings &#39;sum&#39; and/or &#39;mean&#39;. For instance, if [&#39;sum&#39;, &#39;mean&#39;], accim will generate the new columns explained in the level argument by summing and averaging.</span>
    <span class="n">level_excluded_zones</span><span class="o">=</span><span class="p">[],</span>
    <span class="n">split_epw_names</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span> <span class="c1">#to split EPW names based on the pattern Country_City_RCPscenario-Year</span>
<span class="p">)</span>

<span class="n">dataset_runperiod</span><span class="o">.</span><span class="n">format_table</span><span class="p">(</span>
    <span class="n">type_of_table</span><span class="o">=</span><span class="s1">&#39;custom&#39;</span><span class="p">,</span>
    <span class="n">custom_cols</span><span class="o">=</span><span class="p">[</span>
        <span class="s1">&#39;Building_Total_Comfortable Hours_No Applicability (h) (mean)&#39;</span><span class="p">,</span>
        <span class="s1">&#39;Building_Total_Total Energy Demand (kWh/m2) (summed)&#39;</span>
    <span class="p">]</span>
<span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
No zones have been excluded from level computations.
</pre></div></div>
</div>
<p>Let’s see the dataframe we currently have:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[10]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">dataset_runperiod</span><span class="o">.</span><span class="n">df</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[10]:
</pre></div>
</div>
<div class="output_area rendered_html docutils container">
<div>
<style scoped>
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
  <thead>
    <tr style="text-align: right;">
      <th></th>
      <th>Model</th>
      <th>ComfStand</th>
      <th>CAT</th>
      <th>ComfMod</th>
      <th>HVACmode</th>
      <th>VentCtrl</th>
      <th>VSToffset</th>
      <th>MinOToffset</th>
      <th>MaxWindSpeed</th>
      <th>ASTtol</th>
      <th>NameSuffix</th>
      <th>EPW</th>
      <th>Source</th>
      <th>EPW_Country_name</th>
      <th>EPW_City_or_subcountry</th>
      <th>EPW_Scenario-Year</th>
      <th>EPW_Scenario</th>
      <th>EPW_Year</th>
      <th>Building_Total_Comfortable Hours_No Applicability (h) (mean)</th>
      <th>Building_Total_Total Energy Demand (kWh/m2) (summed)</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <th>0</th>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_0</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>AT_0.1</td>
      <td>NS_X</td>
      <td>Brazil_Chapeco_Present</td>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[...</td>
      <td>Brazil</td>
      <td>Chapeco</td>
      <td>Present</td>
      <td>Present</td>
      <td>Present</td>
      <td>8324.083333</td>
      <td>771.650143</td>
    </tr>
    <tr>
      <th>1</th>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_0</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>AT_0.1</td>
      <td>NS_X</td>
      <td>Brazil_Chapeco_RCP85-2100</td>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[...</td>
      <td>Brazil</td>
      <td>Chapeco</td>
      <td>RCP85-2100</td>
      <td>RCP85</td>
      <td>2100</td>
      <td>8412.166667</td>
      <td>827.100181</td>
    </tr>
    <tr>
      <th>2</th>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_0</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>AT_0.1</td>
      <td>NS_X</td>
      <td>Brazil_Palmas_Present</td>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[...</td>
      <td>Brazil</td>
      <td>Palmas</td>
      <td>Present</td>
      <td>Present</td>
      <td>Present</td>
      <td>8537.000000</td>
      <td>941.592076</td>
    </tr>
    <tr>
      <th>3</th>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_0</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>AT_0.1</td>
      <td>NS_X</td>
      <td>Brazil_Palmas_RCP85-2100</td>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[...</td>
      <td>Brazil</td>
      <td>Palmas</td>
      <td>RCP85-2100</td>
      <td>RCP85</td>
      <td>2100</td>
      <td>8580.333333</td>
      <td>1171.153737</td>
    </tr>
    <tr>
      <th>4</th>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_3</td>
      <td>HM_1</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>AT_0.1</td>
      <td>NS_X</td>
      <td>Brazil_Chapeco_Present</td>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[...</td>
      <td>Brazil</td>
      <td>Chapeco</td>
      <td>Present</td>
      <td>Present</td>
      <td>Present</td>
      <td>7389.500000</td>
      <td>0.000000</td>
    </tr>
    <tr>
      <th>5</th>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_3</td>
      <td>HM_1</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>AT_0.1</td>
      <td>NS_X</td>
      <td>Brazil_Chapeco_RCP85-2100</td>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[...</td>
      <td>Brazil</td>
      <td>Chapeco</td>
      <td>RCP85-2100</td>
      <td>RCP85</td>
      <td>2100</td>
      <td>5952.333333</td>
      <td>0.000000</td>
    </tr>
    <tr>
      <th>6</th>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_3</td>
      <td>HM_1</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>AT_0.1</td>
      <td>NS_X</td>
      <td>Brazil_Palmas_Present</td>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[...</td>
      <td>Brazil</td>
      <td>Palmas</td>
      <td>Present</td>
      <td>Present</td>
      <td>Present</td>
      <td>3294.916667</td>
      <td>0.000000</td>
    </tr>
    <tr>
      <th>7</th>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_3</td>
      <td>HM_1</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>AT_0.1</td>
      <td>NS_X</td>
      <td>Brazil_Palmas_RCP85-2100</td>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[...</td>
      <td>Brazil</td>
      <td>Palmas</td>
      <td>RCP85-2100</td>
      <td>RCP85</td>
      <td>2100</td>
      <td>48.916667</td>
      <td>0.000000</td>
    </tr>
    <tr>
      <th>8</th>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_3</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>AT_0.1</td>
      <td>NS_X</td>
      <td>Brazil_Chapeco_Present</td>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[...</td>
      <td>Brazil</td>
      <td>Chapeco</td>
      <td>Present</td>
      <td>Present</td>
      <td>Present</td>
      <td>8712.000000</td>
      <td>235.098855</td>
    </tr>
    <tr>
      <th>9</th>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_3</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>AT_0.1</td>
      <td>NS_X</td>
      <td>Brazil_Chapeco_RCP85-2100</td>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[...</td>
      <td>Brazil</td>
      <td>Chapeco</td>
      <td>RCP85-2100</td>
      <td>RCP85</td>
      <td>2100</td>
      <td>8686.750000</td>
      <td>384.975840</td>
    </tr>
    <tr>
      <th>10</th>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_3</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>AT_0.1</td>
      <td>NS_X</td>
      <td>Brazil_Palmas_Present</td>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[...</td>
      <td>Brazil</td>
      <td>Palmas</td>
      <td>Present</td>
      <td>Present</td>
      <td>Present</td>
      <td>8650.333333</td>
      <td>653.681614</td>
    </tr>
    <tr>
      <th>11</th>
      <td>TestModel</td>
      <td>CS_BRA Rupp NV</td>
      <td>CA_80</td>
      <td>CM_3</td>
      <td>HM_2</td>
      <td>VC_0</td>
      <td>VO_0.0</td>
      <td>MT_50.0</td>
      <td>MW_50.0</td>
      <td>AT_0.1</td>
      <td>NS_X</td>
      <td>Brazil_Palmas_RCP85-2100</td>
      <td>TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[...</td>
      <td>Brazil</td>
      <td>Palmas</td>
      <td>RCP85-2100</td>
      <td>RCP85</td>
      <td>2100</td>
      <td>8577.750000</td>
      <td>945.547231</td>
    </tr>
  </tbody>
</table>
</div></div>
</div>
<p>Data is not easy to read like that, so let’s make it clearer by using the <code class="docutils literal notranslate"><span class="pre">wrangled_table</span></code> method and passing <code class="docutils literal notranslate"><span class="pre">multiindex</span></code> in the <code class="docutils literal notranslate"><span class="pre">reshaping</span></code> argument:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[11]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">dataset_runperiod</span><span class="o">.</span><span class="n">wrangled_table</span><span class="p">(</span><span class="n">reshaping</span><span class="o">=</span><span class="s1">&#39;multiindex&#39;</span><span class="p">)</span>

<span class="n">dataset_runperiod</span><span class="o">.</span><span class="n">wrangled_df_multiindex</span>
</pre></div>
</div>
</div>
<div class="nboutput docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
No reshaping method has been applied, only multiindexing.
</pre></div></div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[11]:
</pre></div>
</div>
<div class="output_area rendered_html docutils container">
<div>
<style scoped>
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
  <thead>
    <tr style="text-align: right;">
      <th></th>
      <th></th>
      <th></th>
      <th></th>
      <th></th>
      <th>Building_Total_Comfortable Hours_No Applicability (h) (mean)</th>
      <th>Building_Total_Total Energy Demand (kWh/m2) (summed)</th>
    </tr>
    <tr>
      <th>ComfMod</th>
      <th>HVACmode</th>
      <th>EPW_City_or_subcountry</th>
      <th>EPW_Scenario</th>
      <th>EPW_Year</th>
      <th></th>
      <th></th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <th rowspan="4" valign="top">CM_0</th>
      <th rowspan="4" valign="top">HM_2</th>
      <th rowspan="2" valign="top">Chapeco</th>
      <th>Present</th>
      <th>Present</th>
      <td>8324.083333</td>
      <td>771.650143</td>
    </tr>
    <tr>
      <th>RCP85</th>
      <th>2100</th>
      <td>8412.166667</td>
      <td>827.100181</td>
    </tr>
    <tr>
      <th rowspan="2" valign="top">Palmas</th>
      <th>Present</th>
      <th>Present</th>
      <td>8537.000000</td>
      <td>941.592076</td>
    </tr>
    <tr>
      <th>RCP85</th>
      <th>2100</th>
      <td>8580.333333</td>
      <td>1171.153737</td>
    </tr>
    <tr>
      <th rowspan="8" valign="top">CM_3</th>
      <th rowspan="4" valign="top">HM_1</th>
      <th rowspan="2" valign="top">Chapeco</th>
      <th>Present</th>
      <th>Present</th>
      <td>7389.500000</td>
      <td>0.000000</td>
    </tr>
    <tr>
      <th>RCP85</th>
      <th>2100</th>
      <td>5952.333333</td>
      <td>0.000000</td>
    </tr>
    <tr>
      <th rowspan="2" valign="top">Palmas</th>
      <th>Present</th>
      <th>Present</th>
      <td>3294.916667</td>
      <td>0.000000</td>
    </tr>
    <tr>
      <th>RCP85</th>
      <th>2100</th>
      <td>48.916667</td>
      <td>0.000000</td>
    </tr>
    <tr>
      <th rowspan="4" valign="top">HM_2</th>
      <th rowspan="2" valign="top">Chapeco</th>
      <th>Present</th>
      <th>Present</th>
      <td>8712.000000</td>
      <td>235.098855</td>
    </tr>
    <tr>
      <th>RCP85</th>
      <th>2100</th>
      <td>8686.750000</td>
      <td>384.975840</td>
    </tr>
    <tr>
      <th rowspan="2" valign="top">Palmas</th>
      <th>Present</th>
      <th>Present</th>
      <td>8650.333333</td>
      <td>653.681614</td>
    </tr>
    <tr>
      <th>RCP85</th>
      <th>2100</th>
      <td>8577.750000</td>
      <td>945.547231</td>
    </tr>
  </tbody>
</table>
</div></div>
</div>
<p>Now it’s better, but we’d like to unstack the variables ComfMod and HVACmode, that is, move them from rows to columns:</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[12]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">dataset_runperiod</span><span class="o">.</span><span class="n">wrangled_table</span><span class="p">(</span>
    <span class="n">reshaping</span><span class="o">=</span><span class="s1">&#39;unstack&#39;</span><span class="p">,</span>
    <span class="n">vars_to_gather</span><span class="o">=</span><span class="p">[</span><span class="s1">&#39;ComfMod&#39;</span><span class="p">,</span> <span class="s1">&#39;HVACmode&#39;</span><span class="p">],</span>
    <span class="n">rename_dict</span><span class="o">=</span><span class="p">{</span>
        <span class="s1">&#39;CM_0[HM_2&#39;</span><span class="p">:</span> <span class="s1">&#39;BRA_Stat_MM&#39;</span><span class="p">,</span>
        <span class="s1">&#39;CM_3[HM_1&#39;</span><span class="p">:</span> <span class="s1">&#39;BRA_Adap_NV&#39;</span><span class="p">,</span>
        <span class="s1">&#39;CM_3[HM_2&#39;</span><span class="p">:</span> <span class="s1">&#39;BRA_Adap_MM&#39;</span><span class="p">,</span>
    <span class="p">}</span>
<span class="p">)</span>

<span class="n">dataset_runperiod</span><span class="o">.</span><span class="n">wrangled_df_unstacked</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[12]:
</pre></div>
</div>
<div class="output_area rendered_html docutils container">
<div>
<style scoped>
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead tr th {
        text-align: left;
    }

    .dataframe thead tr:last-of-type th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
  <thead>
    <tr>
      <th></th>
      <th></th>
      <th></th>
      <th colspan="3" halign="left">Building_Total_Comfortable Hours_No Applicability (h) (mean)</th>
      <th colspan="3" halign="left">Building_Total_Total Energy Demand (kWh/m2) (summed)</th>
    </tr>
    <tr>
      <th></th>
      <th></th>
      <th></th>
      <th>BRA_Stat_MM</th>
      <th>BRA_Adap_NV</th>
      <th>BRA_Adap_MM</th>
      <th>BRA_Stat_MM</th>
      <th>BRA_Adap_NV</th>
      <th>BRA_Adap_MM</th>
    </tr>
    <tr>
      <th>EPW_City_or_subcountry</th>
      <th>EPW_Scenario</th>
      <th>EPW_Year</th>
      <th></th>
      <th></th>
      <th></th>
      <th></th>
      <th></th>
      <th></th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <th rowspan="2" valign="top">Chapeco</th>
      <th>Present</th>
      <th>Present</th>
      <td>8324.08</td>
      <td>7389.50</td>
      <td>8712.00</td>
      <td>771.65</td>
      <td>0.0</td>
      <td>235.10</td>
    </tr>
    <tr>
      <th>RCP85</th>
      <th>2100</th>
      <td>8412.17</td>
      <td>5952.33</td>
      <td>8686.75</td>
      <td>827.10</td>
      <td>0.0</td>
      <td>384.98</td>
    </tr>
    <tr>
      <th rowspan="2" valign="top">Palmas</th>
      <th>Present</th>
      <th>Present</th>
      <td>8537.00</td>
      <td>3294.92</td>
      <td>8650.33</td>
      <td>941.59</td>
      <td>0.0</td>
      <td>653.68</td>
    </tr>
    <tr>
      <th>RCP85</th>
      <th>2100</th>
      <td>8580.33</td>
      <td>48.92</td>
      <td>8577.75</td>
      <td>1171.15</td>
      <td>0.0</td>
      <td>945.55</td>
    </tr>
  </tbody>
</table>
</div></div>
</div>
<p>The table above shows us the comfort hours in NV (BRA_Adap_NV) mode ranges between 7389.50 and 48.92 hours, while the same comfort model in mixed-mode with adaptive setpoints (BRA_Adap_MM) ranges between 8712.00 and 8577.75. Since there is no HVAC system in NV mode, the energy consumption is 0. With adaptive setpoints, the hvac energy demand ranges between 235.10 and 945.55 (kWh/m2·year), while with the static setpoints it ranges between 771.65 and 1171.15.</p>
<p>But, what if we want to know the heating, cooling and total energy demand increase or decrease percentage of, for instance, BRA_Adap_MM, compared to the other combinations?</p>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[41]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">dataset_runperiod</span><span class="o">.</span><span class="n">format_table</span><span class="p">(</span>
    <span class="n">type_of_table</span><span class="o">=</span><span class="s1">&#39;custom&#39;</span><span class="p">,</span>
    <span class="n">custom_cols</span><span class="o">=</span><span class="p">[</span>
        <span class="s1">&#39;Building_Total_Heating Energy Demand (kWh/m2) (summed)&#39;</span><span class="p">,</span>
        <span class="s1">&#39;Building_Total_Cooling Energy Demand (kWh/m2) (summed)&#39;</span><span class="p">,</span>
        <span class="s1">&#39;Building_Total_Total Energy Demand (kWh/m2) (summed)&#39;</span><span class="p">,</span>
    <span class="p">]</span>
<span class="p">)</span>

<span class="n">dataset_runperiod</span><span class="o">.</span><span class="n">wrangled_table</span><span class="p">(</span>
    <span class="n">reshaping</span><span class="o">=</span><span class="s1">&#39;unstack&#39;</span><span class="p">,</span>
    <span class="n">vars_to_gather</span><span class="o">=</span><span class="p">[</span><span class="s1">&#39;ComfMod&#39;</span><span class="p">,</span> <span class="s1">&#39;HVACmode&#39;</span><span class="p">],</span>

    <span class="n">baseline</span><span class="o">=</span><span class="s1">&#39;CM_3[HM_2&#39;</span><span class="p">,</span>
    <span class="n">comparison_mode</span><span class="o">=</span><span class="p">[</span><span class="s1">&#39;baseline compared to others&#39;</span><span class="p">],</span>
    <span class="n">comparison_cols</span><span class="o">=</span><span class="p">[</span><span class="s1">&#39;relative&#39;</span><span class="p">,</span> <span class="s1">&#39;absolute&#39;</span><span class="p">],</span>

    <span class="n">rename_dict</span><span class="o">=</span><span class="p">{</span>
        <span class="s1">&#39;CM_0[HM_2&#39;</span><span class="p">:</span> <span class="s1">&#39;BRA_Stat_MM&#39;</span><span class="p">,</span>
        <span class="s1">&#39;CM_3[HM_1&#39;</span><span class="p">:</span> <span class="s1">&#39;BRA_Adap_NV&#39;</span><span class="p">,</span>
        <span class="s1">&#39;CM_3[HM_2&#39;</span><span class="p">:</span> <span class="s1">&#39;BRA_Adap_MM&#39;</span><span class="p">,</span>
    <span class="p">},</span>
    <span class="n">transpose</span><span class="o">=</span><span class="kc">True</span>
<span class="p">)</span>

<span class="n">dataset_runperiod</span><span class="o">.</span><span class="n">wrangled_df_unstacked</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[41]:
</pre></div>
</div>
<div class="output_area rendered_html docutils container">
<div>
<style scoped>
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead tr th {
        text-align: left;
    }
</style>
<table border="1" class="dataframe">
  <thead>
    <tr>
      <th></th>
      <th>EPW_City_or_subcountry</th>
      <th colspan="2" halign="left">Chapeco</th>
      <th colspan="2" halign="left">Palmas</th>
    </tr>
    <tr>
      <th></th>
      <th>EPW_Scenario</th>
      <th>Present</th>
      <th>RCP85</th>
      <th>Present</th>
      <th>RCP85</th>
    </tr>
    <tr>
      <th></th>
      <th>EPW_Year</th>
      <th>Present</th>
      <th>2100</th>
      <th>Present</th>
      <th>2100</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <th rowspan="7" valign="top">Building_Total_Heating Energy Demand (kWh/m2) (summed)</th>
      <th>BRA_Stat_MM</th>
      <td>127.39</td>
      <td>30.26</td>
      <td>0.00</td>
      <td>0.00</td>
    </tr>
    <tr>
      <th>BRA_Adap_NV</th>
      <td>0.00</td>
      <td>0.00</td>
      <td>0.00</td>
      <td>0.00</td>
    </tr>
    <tr>
      <th>BRA_Adap_MM</th>
      <td>48.18</td>
      <td>19.49</td>
      <td>0.00</td>
      <td>0.00</td>
    </tr>
    <tr>
      <th>1-(BRA_Adap_MM/BRA_Stat_MM)</th>
      <td>0.62</td>
      <td>0.36</td>
      <td>NaN</td>
      <td>NaN</td>
    </tr>
    <tr>
      <th>BRA_Stat_MM - BRA_Adap_MM</th>
      <td>79.21</td>
      <td>10.77</td>
      <td>0.00</td>
      <td>0.00</td>
    </tr>
    <tr>
      <th>1-(BRA_Adap_MM/BRA_Adap_NV)</th>
      <td>-inf</td>
      <td>-inf</td>
      <td>NaN</td>
      <td>NaN</td>
    </tr>
    <tr>
      <th>BRA_Adap_NV - BRA_Adap_MM</th>
      <td>-48.18</td>
      <td>-19.49</td>
      <td>0.00</td>
      <td>0.00</td>
    </tr>
    <tr>
      <th rowspan="7" valign="top">Building_Total_Cooling Energy Demand (kWh/m2) (summed)</th>
      <th>BRA_Stat_MM</th>
      <td>644.26</td>
      <td>796.84</td>
      <td>941.59</td>
      <td>1171.15</td>
    </tr>
    <tr>
      <th>BRA_Adap_NV</th>
      <td>0.00</td>
      <td>0.00</td>
      <td>0.00</td>
      <td>0.00</td>
    </tr>
    <tr>
      <th>BRA_Adap_MM</th>
      <td>186.92</td>
      <td>365.49</td>
      <td>653.68</td>
      <td>945.55</td>
    </tr>
    <tr>
      <th>1-(BRA_Adap_MM/BRA_Stat_MM)</th>
      <td>0.71</td>
      <td>0.54</td>
      <td>0.31</td>
      <td>0.19</td>
    </tr>
    <tr>
      <th>BRA_Stat_MM - BRA_Adap_MM</th>
      <td>457.34</td>
      <td>431.35</td>
      <td>287.91</td>
      <td>225.61</td>
    </tr>
    <tr>
      <th>1-(BRA_Adap_MM/BRA_Adap_NV)</th>
      <td>-inf</td>
      <td>-inf</td>
      <td>-inf</td>
      <td>-inf</td>
    </tr>
    <tr>
      <th>BRA_Adap_NV - BRA_Adap_MM</th>
      <td>-186.92</td>
      <td>-365.49</td>
      <td>-653.68</td>
      <td>-945.55</td>
    </tr>
    <tr>
      <th rowspan="7" valign="top">Building_Total_Total Energy Demand (kWh/m2) (summed)</th>
      <th>BRA_Stat_MM</th>
      <td>771.65</td>
      <td>827.10</td>
      <td>941.59</td>
      <td>1171.15</td>
    </tr>
    <tr>
      <th>BRA_Adap_NV</th>
      <td>0.00</td>
      <td>0.00</td>
      <td>0.00</td>
      <td>0.00</td>
    </tr>
    <tr>
      <th>BRA_Adap_MM</th>
      <td>235.10</td>
      <td>384.98</td>
      <td>653.68</td>
      <td>945.55</td>
    </tr>
    <tr>
      <th>1-(BRA_Adap_MM/BRA_Stat_MM)</th>
      <td>0.70</td>
      <td>0.53</td>
      <td>0.31</td>
      <td>0.19</td>
    </tr>
    <tr>
      <th>BRA_Stat_MM - BRA_Adap_MM</th>
      <td>536.55</td>
      <td>442.12</td>
      <td>287.91</td>
      <td>225.61</td>
    </tr>
    <tr>
      <th>1-(BRA_Adap_MM/BRA_Adap_NV)</th>
      <td>-inf</td>
      <td>-inf</td>
      <td>-inf</td>
      <td>-inf</td>
    </tr>
    <tr>
      <th>BRA_Adap_NV - BRA_Adap_MM</th>
      <td>-235.10</td>
      <td>-384.98</td>
      <td>-653.68</td>
      <td>-945.55</td>
    </tr>
  </tbody>
</table>
</div></div>
</div>
<p>For instance, we can see the adaptive setpoints provide reductions in energy demand compared to the static setpoints ranging between 70 and 19%, depending on the scenarios and climate zones.</p>
<p>Now, we could finally export this table to Excel format for later style edition. Since the reshaping argument we used in the <code class="docutils literal notranslate"><span class="pre">wrangled_table()</span></code> method was ‘unstack’, the dataframe we are looking for to be exported is <code class="docutils literal notranslate"><span class="pre">dataset_runperiod.wrangled_df_unstacked</span></code>. If we used the ‘pivot’ argument, the dataframe would have been <code class="docutils literal notranslate"><span class="pre">dataset_runperiod.wrangled_df_pivoted</span></code>. So let’s export it:</p>
<div class="nbinput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[42]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">dataset_runperiod</span><span class="o">.</span><span class="n">wrangled_df_unstacked</span><span class="o">.</span><span class="n">to_excel</span><span class="p">(</span><span class="s1">&#39;df_unstacked.xlsx&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[43]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">pandas</span> <span class="k">as</span> <span class="nn">pd</span>

<span class="n">df</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">read_excel</span><span class="p">(</span><span class="s1">&#39;df_unstacked.xlsx&#39;</span><span class="p">,</span> <span class="n">header</span><span class="o">=</span><span class="p">[</span><span class="mi">0</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="mi">2</span><span class="p">],</span> <span class="n">index_col</span><span class="o">=</span><span class="p">[</span><span class="mi">0</span><span class="p">,</span> <span class="mi">1</span><span class="p">])</span>
<span class="n">df</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[43]:
</pre></div>
</div>
<div class="output_area rendered_html docutils container">
<div>
<style scoped>
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead tr th {
        text-align: left;
    }
</style>
<table border="1" class="dataframe">
  <thead>
    <tr>
      <th></th>
      <th>EPW_City_or_subcountry</th>
      <th colspan="2" halign="left">Chapeco</th>
      <th colspan="2" halign="left">Palmas</th>
    </tr>
    <tr>
      <th></th>
      <th>EPW_Scenario</th>
      <th>Present</th>
      <th>RCP85</th>
      <th>Present</th>
      <th>RCP85</th>
    </tr>
    <tr>
      <th></th>
      <th>EPW_Year</th>
      <th>Present</th>
      <th>2100</th>
      <th>Present</th>
      <th>2100</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <th rowspan="7" valign="top">Building_Total_Heating Energy Demand (kWh/m2) (summed)</th>
      <th>BRA_Stat_MM</th>
      <td>127.39</td>
      <td>30.26</td>
      <td>0.00</td>
      <td>0.00</td>
    </tr>
    <tr>
      <th>BRA_Adap_NV</th>
      <td>0.00</td>
      <td>0.00</td>
      <td>0.00</td>
      <td>0.00</td>
    </tr>
    <tr>
      <th>BRA_Adap_MM</th>
      <td>48.18</td>
      <td>19.49</td>
      <td>0.00</td>
      <td>0.00</td>
    </tr>
    <tr>
      <th>1-(BRA_Adap_MM/BRA_Stat_MM)</th>
      <td>0.62</td>
      <td>0.36</td>
      <td>NaN</td>
      <td>NaN</td>
    </tr>
    <tr>
      <th>BRA_Stat_MM - BRA_Adap_MM</th>
      <td>79.21</td>
      <td>10.77</td>
      <td>0.00</td>
      <td>0.00</td>
    </tr>
    <tr>
      <th>1-(BRA_Adap_MM/BRA_Adap_NV)</th>
      <td>-inf</td>
      <td>-inf</td>
      <td>NaN</td>
      <td>NaN</td>
    </tr>
    <tr>
      <th>BRA_Adap_NV - BRA_Adap_MM</th>
      <td>-48.18</td>
      <td>-19.49</td>
      <td>0.00</td>
      <td>0.00</td>
    </tr>
    <tr>
      <th rowspan="7" valign="top">Building_Total_Cooling Energy Demand (kWh/m2) (summed)</th>
      <th>BRA_Stat_MM</th>
      <td>644.26</td>
      <td>796.84</td>
      <td>941.59</td>
      <td>1171.15</td>
    </tr>
    <tr>
      <th>BRA_Adap_NV</th>
      <td>0.00</td>
      <td>0.00</td>
      <td>0.00</td>
      <td>0.00</td>
    </tr>
    <tr>
      <th>BRA_Adap_MM</th>
      <td>186.92</td>
      <td>365.49</td>
      <td>653.68</td>
      <td>945.55</td>
    </tr>
    <tr>
      <th>1-(BRA_Adap_MM/BRA_Stat_MM)</th>
      <td>0.71</td>
      <td>0.54</td>
      <td>0.31</td>
      <td>0.19</td>
    </tr>
    <tr>
      <th>BRA_Stat_MM - BRA_Adap_MM</th>
      <td>457.34</td>
      <td>431.35</td>
      <td>287.91</td>
      <td>225.61</td>
    </tr>
    <tr>
      <th>1-(BRA_Adap_MM/BRA_Adap_NV)</th>
      <td>-inf</td>
      <td>-inf</td>
      <td>-inf</td>
      <td>-inf</td>
    </tr>
    <tr>
      <th>BRA_Adap_NV - BRA_Adap_MM</th>
      <td>-186.92</td>
      <td>-365.49</td>
      <td>-653.68</td>
      <td>-945.55</td>
    </tr>
    <tr>
      <th rowspan="7" valign="top">Building_Total_Total Energy Demand (kWh/m2) (summed)</th>
      <th>BRA_Stat_MM</th>
      <td>771.65</td>
      <td>827.10</td>
      <td>941.59</td>
      <td>1171.15</td>
    </tr>
    <tr>
      <th>BRA_Adap_NV</th>
      <td>0.00</td>
      <td>0.00</td>
      <td>0.00</td>
      <td>0.00</td>
    </tr>
    <tr>
      <th>BRA_Adap_MM</th>
      <td>235.10</td>
      <td>384.98</td>
      <td>653.68</td>
      <td>945.55</td>
    </tr>
    <tr>
      <th>1-(BRA_Adap_MM/BRA_Stat_MM)</th>
      <td>0.70</td>
      <td>0.53</td>
      <td>0.31</td>
      <td>0.19</td>
    </tr>
    <tr>
      <th>BRA_Stat_MM - BRA_Adap_MM</th>
      <td>536.55</td>
      <td>442.12</td>
      <td>287.91</td>
      <td>225.61</td>
    </tr>
    <tr>
      <th>1-(BRA_Adap_MM/BRA_Adap_NV)</th>
      <td>-inf</td>
      <td>-inf</td>
      <td>-inf</td>
      <td>-inf</td>
    </tr>
    <tr>
      <th>BRA_Adap_NV - BRA_Adap_MM</th>
      <td>-235.10</td>
      <td>-384.98</td>
      <td>-653.68</td>
      <td>-945.55</td>
    </tr>
  </tbody>
</table>
</div></div>
</div>
<p>Finally, so that we can run this jupyter notebook again, let’s leave everything as it was at the beginning.</p>
<div class="nbinput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[44]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">original_epws</span><span class="p">:</span>
    <span class="n">shutil</span><span class="o">.</span><span class="n">move</span><span class="p">(</span><span class="sa">f</span><span class="s1">&#39;backup/</span><span class="si">{</span><span class="n">i</span><span class="si">}</span><span class="s1">&#39;</span><span class="p">,</span> <span class="n">i</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nbinput docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[45]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">files_to_delete</span> <span class="o">=</span> <span class="p">[</span><span class="n">i</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">listdir</span><span class="p">()</span> <span class="k">if</span> <span class="n">i</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">input_files</span><span class="p">]</span>
<span class="nb">print</span><span class="p">(</span><span class="o">*</span><span class="n">files_to_delete</span><span class="p">,</span> <span class="n">sep</span><span class="o">=</span><span class="s1">&#39;</span><span class="se">\n</span><span class="s1">&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="nboutput nblast docutils container">
<div class="prompt empty docutils container">
</div>
<div class="output_area docutils container">
<div class="highlight"><pre>
Brazil_Chapeco_Present.epw
Brazil_Chapeco_RCP85-2100.epw
Brazil_Palmas_Present.epw
Brazil_Palmas_RCP85-2100.epw
df_unstacked.xlsx
scatterplot_BRA_stat_BRA_adap_BRA_nv.png
Scatterplot_NV_vs_MM.png
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.audit
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.bnd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.dxf
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.eio
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.end
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.err
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.eso
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.mdd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.mtd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.rdd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.rvaudit
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.shd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_PresentTable.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_PresentTable.htm
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_PresentZsz.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.audit
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.bnd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.dxf
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.eio
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.end
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.err
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.eso
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.mdd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.mtd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.rdd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.rvaudit
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.shd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100Table.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100Table.htm
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100Zsz.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.audit
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.bnd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.dxf
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.eio
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.end
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.err
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.eso
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.mdd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.mtd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.rdd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.rvaudit
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.shd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_PresentTable.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_PresentTable.htm
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_PresentZsz.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.audit
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.bnd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.dxf
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.eio
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.end
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.err
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.eso
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.mdd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.mtd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.rdd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.rvaudit
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.shd
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100Table.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100Table.htm
TestModel[CS_BRA Rupp NV[CA_80[CM_0[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100Zsz.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.audit
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.bnd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.dxf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.eio
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.end
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.err
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.eso
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.mdd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.mtd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.rdd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.rvaudit
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.shd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_PresentTable.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_PresentTable.htm
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_PresentZsz.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.audit
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.bnd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.dxf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.eio
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.end
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.err
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.eso
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.mdd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.mtd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.rdd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.rvaudit
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.shd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100Table.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100Table.htm
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100Zsz.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.audit
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.bnd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.dxf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.eio
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.end
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.err
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.eso
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.mdd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.mtd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.rdd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.rvaudit
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.shd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_PresentTable.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_PresentTable.htm
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_PresentZsz.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.audit
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.bnd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.dxf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.eio
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.end
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.err
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.eso
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.mdd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.mtd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.rdd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.rvaudit
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.shd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100Table.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100Table.htm
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_1[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100Zsz.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X.idf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.audit
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.bnd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.dxf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.eio
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.end
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.err
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.eso
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.mdd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.mtd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.rdd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.rvaudit
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_Present.shd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_PresentTable.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_PresentTable.htm
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_PresentZsz.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.audit
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.bnd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.dxf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.eio
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.end
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.err
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.eso
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.mdd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.mtd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.rdd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.rvaudit
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100.shd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100Table.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100Table.htm
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Chapeco_RCP85-2100Zsz.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.audit
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.bnd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.dxf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.eio
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.end
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.err
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.eso
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.mdd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.mtd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.rdd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.rvaudit
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_Present.shd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_PresentTable.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_PresentTable.htm
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_PresentZsz.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.audit
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.bnd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.dxf
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.eio
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.end
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.err
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.eso
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.mdd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.mtd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.rdd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.rvaudit
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100.shd
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100Table.csv
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100Table.htm
TestModel[CS_BRA Rupp NV[CA_80[CM_3[HM_2[VC_0[VO_0.0[MT_50.0[MW_50.0[AT_0.1[NS_X[Brazil_Palmas_RCP85-2100Zsz.csv
Timeplot_NV_vs_MM.png
</pre></div></div>
</div>
<div class="nbinput nblast docutils container">
<div class="prompt highlight-none notranslate"><div class="highlight"><pre><span></span>[46]:
</pre></div>
</div>
<div class="input_area highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">files_to_delete</span><span class="p">:</span>
    <span class="n">remove</span><span class="p">(</span><span class="n">i</span><span class="p">)</span>
</pre></div>
</div>
</div>
</section>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="../addAccis/using_addAccis.html" class="btn btn-neutral float-left" title="Using addAccis() to apply adaptive setpoint temperatures" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="../rename_epw_files/using_rename_epw_files.html" class="btn btn-neutral float-right" title="Using rename_epw_files() to rename the EPWs for proper data analysis after simulation" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2023, Daniel Sánchez-García.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>