!- Windows Line endings

  Version,25.1;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  Timestep,6;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  Site:Location,
    Untitled (01-01:31-12)  (01-01:31-12),  !- Name
    40.45,                   !- Latitude {deg}
    -3.55,                   !- Longitude {deg}
    1,                       !- Time Zone {hr}
    582;                     !- Elevation {m}

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Jun,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    36.6,                    !- Maximum Dry-Bulb Temperature {C}
    17.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    18.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    94525.9,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    38.2,                    !- Maximum Dry-Bulb Temperature {C}
    17.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    94525.9,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    38,                      !- Maximum Dry-Bulb Temperature {C}
    17.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    94525.9,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34.9,                    !- Maximum Dry-Bulb Temperature {C}
    16.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    94525.9,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Untitled (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -4,                      !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -4,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    94525.9,                 !- Barometric Pressure {Pa}
    1,                       !- Wind Speed {m/s}
    350,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  RunPeriod,
    Untitled (01-01:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2002,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2002,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:FCfactorMethod,6.09,5.28,6.71,8.95,14.81,19.34,22.39,23.32,21.74,18.22,13.53,9.18;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Office_OpenOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

  Schedule:Compact,
    Office_OpenOff_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.05394,    !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,0.05394,    !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.05394,    !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0.05394,    !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Schedule:Compact,
    Office_OpenOff_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1370;     !- Field 3

  Schedule:Compact,
    20001,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays, !- Field 2
    Until: 24:00,0,          !- Field 3
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,0,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,0;          !- Field 9

  Schedule:Compact,
    20002,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays, !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,0,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,24;         !- Field 9

  Schedule:Compact,
    Activity Schedule 19,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 19,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    DHW Supply Temperature Block1:PerimeterXZNX4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block1:PerimeterXZNX4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    Activity Schedule 26,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 26,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    DHW Supply Temperature Block1:CoreXZN,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block1:CoreXZN,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    Activity Schedule 33,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 33,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    DHW Supply Temperature Block1:PerimeterXZNX2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block1:PerimeterXZNX2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    Activity Schedule 40,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 40,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    DHW Supply Temperature Block1:PerimeterXZNX1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block1:PerimeterXZNX1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    Activity Schedule 47,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 47,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    DHW Supply Temperature Block1:PerimeterXZNX3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block1:PerimeterXZNX3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    Block1:PerimeterXZNX4 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 19:00,22,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,22,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,12,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,12,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

  Schedule:Compact,
    Block1:PerimeterXZNX4 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

  Schedule:Compact,
    Block1:PerimeterXZNX4 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 19:00,24,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

  Schedule:Compact,
    Block1:PerimeterXZNX4 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Schedule:Compact,
    Block1:CoreXZN Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 19:00,22,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,22,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,12,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,12,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

  Schedule:Compact,
    Block1:CoreXZN Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

  Schedule:Compact,
    Block1:CoreXZN Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 19:00,24,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

  Schedule:Compact,
    Block1:CoreXZN Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Schedule:Compact,
    Block1:PerimeterXZNX2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 19:00,22,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,22,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,12,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,12,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

  Schedule:Compact,
    Block1:PerimeterXZNX2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

  Schedule:Compact,
    Block1:PerimeterXZNX2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 19:00,24,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

  Schedule:Compact,
    Block1:PerimeterXZNX2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Schedule:Compact,
    Block1:PerimeterXZNX1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 19:00,22,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,22,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,12,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,12,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

  Schedule:Compact,
    Block1:PerimeterXZNX1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

  Schedule:Compact,
    Block1:PerimeterXZNX1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 19:00,24,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

  Schedule:Compact,
    Block1:PerimeterXZNX1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Schedule:Compact,
    Block1:PerimeterXZNX3 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 19:00,22,         !- Field 5
    Until: 24:00,12,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,22,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,12,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,12,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

  Schedule:Compact,
    Block1:PerimeterXZNX3 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

  Schedule:Compact,
    Block1:PerimeterXZNX3 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 19:00,24,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

  Schedule:Compact,
    Block1:PerimeterXZNX3 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Material,
    Urea Formaldehyde Foam_.1327,  !- Name
    Rough,                   !- Roughness
    0.1327,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Cast Concrete_.1,        !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Floor/Roof Screed_.07,   !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

  Material,
    Timber Flooring_.03,     !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    Plywood (Heavyweight)_.01,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1420,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    MW Glass Wool (rolls)_.1319,  !- Name
    Rough,                   !- Roughness
    0.1319,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Cast Concrete (Lightweight)_.1,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.38,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Plasterboard_.013,       !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    IDF G01 13mm gypsum board - mat8_.0127,  !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    IDF F07 25mm stucco - mat3_.0254,  !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    IDF G01 16mm gypsum board - mat9_.0159,  !- Name
    Rough,                   !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    IDF G02 16mm plywood - mat10_.0159,  !- Name
    Rough,                   !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Clay Tile (roofing)_.025,!- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roofing Felt_.005,       !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.01,                    !- Thermal Absorptance
    0.01,                    !- Solar Absorptance
    0.01;                    !- Visible Absorptance

  Material:NoMass,
    3_RVAL_4,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    4_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    7_RVAL_3,                !- Name
    Rough,                   !- Roughness
    2.368,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    8_RVAL_2,                !- Name
    Rough,                   !- Roughness
    2.368,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    9_RVAL_1,                !- Name
    Rough,                   !- Roughness
    0.2887,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    10_RVAL_1,               !- Name
    Rough,                   !- Roughness
    0.2887,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    13_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    14_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  WindowMaterial:SimpleGlazingSystem,
    Simple IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Name
    2.8391,                  !- U-Factor {W/m2-K}
    .25,                     !- Solar Heat Gain Coefficient
    .25;                     !- Visible Transmittance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

  Construction,
    Project ground floor,    !- Name
    Urea Formaldehyde Foam_.1327,  !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    Floor/Roof Screed_.07,   !- Layer 3
    Timber Flooring_.03;     !- Layer 4

  Construction,
    Project ground floor_Rev,!- Name
    Timber Flooring_.03,     !- Outside Layer
    Floor/Roof Screed_.07,   !- Layer 2
    Cast Concrete_.1,        !- Layer 3
    Urea Formaldehyde Foam_.1327;  !- Layer 4

  Construction,
    Project semi-exposed ceiling,  !- Name
    Plywood (Heavyweight)_.01,  !- Outside Layer
    MW Glass Wool (rolls)_.1319,  !- Layer 2
    Cast Concrete (Lightweight)_.1,  !- Layer 3
    3_RVAL_4,                !- Layer 4
    Plasterboard_.013;       !- Layer 5

  Construction,
    Project semi-exposed ceiling_Rev,  !- Name
    Plasterboard_.013,       !- Outside Layer
    4_RVAL_2,                !- Layer 2
    Cast Concrete (Lightweight)_.1,  !- Layer 3
    MW Glass Wool (rolls)_.1319,  !- Layer 4
    Plywood (Heavyweight)_.01;  !- Layer 5

  Construction,
    IDF int_wall - ctn7,     !- Name
    IDF G01 13mm gypsum board - mat8_.0127,  !- Outside Layer
    IDF G01 13mm gypsum board - mat8_.0127;  !- Layer 2

  Construction,
    IDF int_wall - ctn7_Rev, !- Name
    IDF G01 13mm gypsum board - mat8_.0127,  !- Outside Layer
    IDF G01 13mm gypsum board - mat8_.0127;  !- Layer 2

  Construction,
    IDF nonres_ext_wall - ctn23,  !- Name
    IDF F07 25mm stucco - mat3_.0254,  !- Outside Layer
    IDF G01 16mm gypsum board - mat9_.0159,  !- Layer 2
    7_RVAL_3,                !- Layer 3
    IDF G01 16mm gypsum board - mat9_.0159;  !- Layer 4

  Construction,
    IDF nonres_ext_wall - ctn23_Rev,  !- Name
    IDF G01 16mm gypsum board - mat9_.0159,  !- Outside Layer
    8_RVAL_2,                !- Layer 2
    IDF G01 16mm gypsum board - mat9_.0159,  !- Layer 3
    IDF F07 25mm stucco - mat3_.0254;  !- Layer 4

  Construction,
    IDF Swinging Door_con - ctn1,  !- Name
    9_RVAL_1;                !- Outside Layer

  Construction,
    IDF Swinging Door_con - ctn1_Rev,  !- Name
    10_RVAL_1;               !- Outside Layer

  Construction,
    IDF ext_soffit_floor - ctn16,  !- Name
    IDF G02 16mm plywood - mat10_.0159;  !- Outside Layer

  Construction,
    IDF ext_soffit_floor - ctn16_Rev,  !- Name
    IDF G02 16mm plywood - mat10_.0159;  !- Outside Layer

  Construction,
    Project unoccupied pitched roof,  !- Name
    Clay Tile (roofing)_.025,!- Outside Layer
    13_RVAL_2,               !- Layer 2
    Roofing Felt_.005;       !- Layer 3

  Construction,
    Project unoccupied pitched roof_Rev,  !- Name
    Roofing Felt_.005,       !- Outside Layer
    14_RVAL_2,               !- Layer 2
    Clay Tile (roofing)_.025;!- Layer 3

  Construction,
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Name
    Simple IDF Window_U_0.5_SHGC_0.25 - 1001;  !- Outside Layer

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  Zone,
    Block1:PerimeterXZNX4,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    196.2754,                !- Volume {m3}
    64.3526,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Block1:CoreXZN,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    448.5098,                !- Volume {m3}
    147.0524,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Block1:PerimeterXZNX2,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    196.2754,                !- Volume {m3}
    64.3526,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Block1:PerimeterXZNX1,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    332.8102,                !- Volume {m3}
    109.1181,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Block1:PerimeterXZNX3,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    332.8102,                !- Volume {m3}
    109.1181,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Attic:Attic,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    604.1239,                !- Volume {m3}
    564.908,                 !- Floor Area {m2}
    CeilingDiffuser,         !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX4_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Block1:PerimeterXZNX4,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.845,-9.23,0,  !- X,Y,Z ==> Vertex 1 {m}
    -13.845,9.23,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.845,4.23,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.845,-4.23,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX4_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    Block1:PerimeterXZNX4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic:Attic_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.845,-9.23,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    -8.845,-4.23,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    -8.845,4.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -13.845,9.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic:Attic_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Attic:Attic,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:PerimeterXZNX4_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.845,-9.23,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    -13.845,9.23,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    -8.845,4.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -8.845,-4.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX4_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IDF int_wall - ctn7,     !- Construction Name
    Block1:PerimeterXZNX4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:CoreXZN_Partition_4_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.845,-4.23,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.845,4.23,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.845,4.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -8.845,-4.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:CoreXZN_Partition_4_0_10001,  !- Name
    Wall,                    !- Surface Type
    IDF int_wall - ctn7_Rev, !- Construction Name
    Block1:CoreXZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:PerimeterXZNX4_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.845,4.23,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.845,-4.23,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.845,-4.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -8.845,4.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX4_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IDF int_wall - ctn7,     !- Construction Name
    Block1:PerimeterXZNX4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:PerimeterXZNX3_Partition_4_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8449999972,4.2299999972,0,  !- X,Y,Z ==> Vertex 1 {m}
    -13.8450000029,9.2300000029,0,  !- X,Y,Z ==> Vertex 2 {m}
    -13.8450000029,9.2300000029,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8449999972,4.2299999972,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX3_Partition_4_0_10002,  !- Name
    Wall,                    !- Surface Type
    IDF int_wall - ctn7_Rev, !- Construction Name
    Block1:PerimeterXZNX3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:PerimeterXZNX4_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.8450000029,9.2300000029,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8449999972,4.2299999972,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8449999972,4.2299999972,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -13.8450000029,9.2300000029,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX4_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IDF nonres_ext_wall - ctn23,  !- Construction Name
    Block1:PerimeterXZNX4,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.845,9.23,0,  !- X,Y,Z ==> Vertex 1 {m}
    -13.845,-9.23,0,  !- X,Y,Z ==> Vertex 2 {m}
    -13.845,-9.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -13.845,9.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX4_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    IDF int_wall - ctn7,     !- Construction Name
    Block1:PerimeterXZNX4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:PerimeterXZNX1_Partition_4_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.8450000029,-9.2300000029,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8449999972,-4.2299999972,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8449999972,-4.2299999972,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -13.8450000029,-9.2300000029,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX1_Partition_4_0_10003,  !- Name
    Wall,                    !- Surface Type
    IDF int_wall - ctn7_Rev, !- Construction Name
    Block1:PerimeterXZNX1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:PerimeterXZNX4_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8449999972,-4.2299999972,0,  !- X,Y,Z ==> Vertex 1 {m}
    -13.8450000029,-9.2300000029,0,  !- X,Y,Z ==> Vertex 2 {m}
    -13.8450000029,-9.2300000029,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8449999972,-4.2299999972,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:CoreXZN_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Block1:CoreXZN,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.845,-4.23,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.845,-4.23,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.845,4.23,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.845,4.23,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:CoreXZN_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    Block1:CoreXZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic:Attic_Floor_0_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.845,-4.23,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    8.845,-4.23,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    8.845,4.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -8.845,4.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic:Attic_Floor_0_0_10004,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Attic:Attic,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:CoreXZN_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.845,-4.23,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    -8.845,-4.23,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    -8.845,4.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    8.845,4.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:CoreXZN_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IDF int_wall - ctn7,     !- Construction Name
    Block1:CoreXZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:PerimeterXZNX2_Partition_4_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.845,-4.23,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.845,4.23,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.845,4.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    8.845,-4.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX2_Partition_4_0_10005,  !- Name
    Wall,                    !- Surface Type
    IDF int_wall - ctn7_Rev, !- Construction Name
    Block1:PerimeterXZNX2,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:CoreXZN_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.845,4.23,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.845,-4.23,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.845,-4.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    8.845,4.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:CoreXZN_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IDF int_wall - ctn7,     !- Construction Name
    Block1:CoreXZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:PerimeterXZNX3_Partition_5_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.845,4.23,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.845,4.23,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.845,4.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    8.845,4.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX3_Partition_5_0_10006,  !- Name
    Wall,                    !- Surface Type
    IDF int_wall - ctn7_Rev, !- Construction Name
    Block1:PerimeterXZNX3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:CoreXZN_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.845,4.23,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.845,4.23,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.845,4.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -8.845,4.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:CoreXZN_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    IDF int_wall - ctn7,     !- Construction Name
    Block1:CoreXZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:PerimeterXZNX1_Partition_3_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.845,-4.23,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.845,-4.23,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.845,-4.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -8.845,-4.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX1_Partition_3_0_10007,  !- Name
    Wall,                    !- Surface Type
    IDF int_wall - ctn7_Rev, !- Construction Name
    Block1:PerimeterXZNX1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:CoreXZN_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.845,-4.23,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.845,-4.23,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.845,-4.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    8.845,-4.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Block1:PerimeterXZNX2,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.845,-9.23,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.845,-4.23,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.845,4.23,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.845,9.23,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    Block1:PerimeterXZNX2,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic:Attic_Floor_0_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.845,-9.23,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    13.845,9.23,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    8.845,4.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    8.845,-4.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic:Attic_Floor_0_0_10008,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Attic:Attic,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:PerimeterXZNX2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.845,-9.23,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    8.845,-4.23,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    8.845,4.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    13.845,9.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX2_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IDF nonres_ext_wall - ctn23,  !- Construction Name
    Block1:PerimeterXZNX2,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.845,-9.23,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.845,9.23,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.845,9.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    13.845,-9.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX2_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IDF int_wall - ctn7,     !- Construction Name
    Block1:PerimeterXZNX2,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:PerimeterXZNX3_Partition_2_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.8450000029,9.2300000029,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.8449999972,4.2299999972,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.8449999972,4.2299999972,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    13.8450000029,9.2300000029,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX3_Partition_2_0_10009,  !- Name
    Wall,                    !- Surface Type
    IDF int_wall - ctn7_Rev, !- Construction Name
    Block1:PerimeterXZNX3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:PerimeterXZNX2_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.8449999972,4.2299999972,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.8450000029,9.2300000029,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.8450000029,9.2300000029,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    8.8449999972,4.2299999972,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX2_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    IDF int_wall - ctn7,     !- Construction Name
    Block1:PerimeterXZNX2,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:PerimeterXZNX1_Partition_2_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.8449999972,-4.2299999972,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.8450000029,-9.2300000029,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.8450000029,-9.2300000029,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    8.8449999972,-4.2299999972,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX1_Partition_2_0_10010,  !- Name
    Wall,                    !- Surface Type
    IDF int_wall - ctn7_Rev, !- Construction Name
    Block1:PerimeterXZNX1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:PerimeterXZNX2_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.8450000029,-9.2300000029,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.8449999972,-4.2299999972,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.8449999972,-4.2299999972,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    13.8450000029,-9.2300000029,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Block1:PerimeterXZNX1,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.845,-9.23,0,  !- X,Y,Z ==> Vertex 1 {m}
    -13.845,-9.23,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.845,-4.23,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.845,-4.23,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    Block1:PerimeterXZNX1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic:Attic_Floor_0_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.845,-9.23,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    13.845,-9.23,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    8.845,-4.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -8.845,-4.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic:Attic_Floor_0_0_10011,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Attic:Attic,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:PerimeterXZNX1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.845,-9.23,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    -13.845,-9.23,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    -8.845,-4.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    8.845,-4.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX1_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    IDF nonres_ext_wall - ctn23,  !- Construction Name
    Block1:PerimeterXZNX1,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.845,-9.23,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.845,-9.23,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.845,-9.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -13.845,-9.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX3_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Block1:PerimeterXZNX3,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.845,4.23,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.845,4.23,0,  !- X,Y,Z ==> Vertex 2 {m}
    -13.845,9.23,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.845,9.23,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX3_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project semi-exposed ceiling,  !- Construction Name
    Block1:PerimeterXZNX3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic:Attic_Floor_0_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.845,4.23,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    8.845,4.23,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    13.845,9.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -13.845,9.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic:Attic_Floor_0_0_10012,  !- Name
    Floor,                   !- Surface Type
    Project semi-exposed ceiling_Rev,  !- Construction Name
    Attic:Attic,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:PerimeterXZNX3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.845,4.23,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    -8.845,4.23,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    -13.845,9.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    13.845,9.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:PerimeterXZNX3_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IDF nonres_ext_wall - ctn23,  !- Construction Name
    Block1:PerimeterXZNX3,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.845,9.23,0,  !- X,Y,Z ==> Vertex 1 {m}
    -13.845,9.23,0,  !- X,Y,Z ==> Vertex 2 {m}
    -13.845,9.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    13.845,9.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic:Attic_ExtFloor_1_0_0,  !- Name
    Floor,                   !- Surface Type
    IDF ext_soffit_floor - ctn16,  !- Construction Name
    Attic:Attic,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.845,-9.23,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    -14.445,-9.23,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    -14.445,0.0001,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -13.845,0.0001,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic:Attic_ExtFloor_1_0_1,  !- Name
    Floor,                   !- Surface Type
    IDF ext_soffit_floor - ctn16,  !- Construction Name
    Attic:Attic,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.845,-9.83,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    -14.445,-9.83,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    -14.445,-9.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    13.845,-9.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic:Attic_ExtFloor_1_0_2,  !- Name
    Floor,                   !- Surface Type
    IDF ext_soffit_floor - ctn16,  !- Construction Name
    Attic:Attic,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.445,-9.83,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    13.845,-9.83,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    13.845,0.0001,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    14.445,0.0001,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic:Attic_ExtFloor_1_0_3,  !- Name
    Floor,                   !- Surface Type
    IDF ext_soffit_floor - ctn16,  !- Construction Name
    Attic:Attic,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.445,0.0001,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    13.845,0.0001,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    13.845,9.23,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    14.445,9.23,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic:Attic_ExtFloor_1_0_4,  !- Name
    Floor,                   !- Surface Type
    IDF ext_soffit_floor - ctn16,  !- Construction Name
    Attic:Attic,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.445,9.23,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    -13.845,9.23,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    -13.845,9.83,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    14.445,9.83,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic:Attic_ExtFloor_1_0_5,  !- Name
    Floor,                   !- Surface Type
    IDF ext_soffit_floor - ctn16,  !- Construction Name
    Attic:Attic,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.845,0.0001,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    -14.445,0.0001,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    -14.445,9.83,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -13.845,9.83,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic:Attic_Roof_3_0_0,  !- Name
    Roof,                    !- Surface Type
    Project unoccupied pitched roof,  !- Construction Name
    Attic:Attic,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.445,9.83,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    -14.445,9.83,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    -4.615,0,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    4.615,0,6.33;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic:Attic_Roof_4_0_0,  !- Name
    Roof,                    !- Surface Type
    Project unoccupied pitched roof,  !- Construction Name
    Attic:Attic,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -14.445,9.83,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    -14.445,-9.83,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    -4.615,0,6.33;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Attic:Attic_Roof_5_0_0,  !- Name
    Roof,                    !- Surface Type
    Project unoccupied pitched roof,  !- Construction Name
    Attic:Attic,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    14.445,-9.83,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    14.445,9.83,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    4.615,0,6.33;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Attic:Attic_Roof_6_0_0,  !- Name
    Roof,                    !- Surface Type
    Project unoccupied pitched roof,  !- Construction Name
    Attic:Attic,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.445,-9.83,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    14.445,-9.83,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    4.615,0,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    -4.615,0,6.33;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX4_Wall_4_0_0_0_0_3_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX4_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.845,7.84,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    -13.845,6.01,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    -13.845,6.01,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    -13.845,7.84,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX4_Wall_4_0_0_1_0_2_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX4_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.845,3.22,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    -13.845,1.39,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    -13.845,1.39,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    -13.845,3.22,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX4_Wall_4_0_0_2_0_1_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX4_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.845,-1.39,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    -13.845,-3.22,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    -13.845,-3.22,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    -13.845,-1.39,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX4_Wall_4_0_0_3_0_0_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX4_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.845,-6.01,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    -13.845,-7.84,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    -13.845,-7.84,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    -13.845,-6.01,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX2_Wall_2_0_0_0_0_3_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX2_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.845,-7.84,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    13.845,-6.01,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    13.845,-6.01,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    13.845,-7.84,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX2_Wall_2_0_0_1_0_2_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX2_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.845,-3.22,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    13.845,-1.39,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    13.845,-1.39,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    13.845,-3.22,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX2_Wall_2_0_0_2_0_1_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX2_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.845,1.39,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    13.845,3.22,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    13.845,3.22,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    13.845,1.39,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX2_Wall_2_0_0_3_0_0_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX2_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.845,6.01,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    13.845,7.84,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    13.845,7.84,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    13.845,6.01,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX1_Wall_5_0_0_0_0_6_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.913,-9.23,0.002,  !- X,Y,Z ==> Vertex 1 {m}
    0.913,-9.23,0.002,  !- X,Y,Z ==> Vertex 2 {m}
    0.913,-9.23,2.132,  !- X,Y,Z ==> Vertex 3 {m}
    -0.913,-9.23,2.132;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX1_Wall_5_0_0_1_0_5_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.625,-9.23,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    12.455,-9.23,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    12.455,-9.23,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    10.625,-9.23,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX1_Wall_5_0_0_2_0_4_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.005,-9.23,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    7.835,-9.23,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    7.835,-9.23,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    6.005,-9.23,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX1_Wall_5_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.395,-9.23,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    3.225,-9.23,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    3.225,-9.23,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    1.395,-9.23,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX1_Wall_5_0_0_4_0_2_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.225,-9.23,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    -1.395,-9.23,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    -1.395,-9.23,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    -3.225,-9.23,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX1_Wall_5_0_0_5_0_1_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.835,-9.23,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    -6.005,-9.23,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    -6.005,-9.23,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    -7.835,-9.23,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX1_Wall_5_0_0_6_0_0_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -12.455,-9.23,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    -10.625,-9.23,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    -10.625,-9.23,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    -12.455,-9.23,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX3_Wall_3_0_0_0_0_7_Door,  !- Name
    Door,                    !- Surface Type
    IDF Swinging Door_con - ctn1,  !- Construction Name
    Block1:PerimeterXZNX3_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.28492,9.23,0.002,  !- X,Y,Z ==> Vertex 1 {m}
    4.37452,9.23,0.002,  !- X,Y,Z ==> Vertex 2 {m}
    4.37452,9.23,2.1316,  !- X,Y,Z ==> Vertex 3 {m}
    5.28492,9.23,2.1316;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX3_Wall_3_0_0_1_0_6_Door,  !- Name
    Door,                    !- Surface Type
    IDF Swinging Door_con - ctn1,  !- Construction Name
    Block1:PerimeterXZNX3_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.0648,9.23,0.002,  !- X,Y,Z ==> Vertex 1 {m}
    0.1544,9.23,0.002,  !- X,Y,Z ==> Vertex 2 {m}
    0.1544,9.23,2.1316,  !- X,Y,Z ==> Vertex 3 {m}
    1.0648,9.23,2.1316;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX3_Wall_3_0_0_2_0_5_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX3_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.625,9.23,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    -12.455,9.23,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    -12.455,9.23,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    -10.625,9.23,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX3_Wall_3_0_0_3_0_4_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX3_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.005,9.23,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    -7.835,9.23,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    -7.835,9.23,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    -6.005,9.23,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX3_Wall_3_0_0_4_0_3_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX3_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.395,9.23,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    -3.225,9.23,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    -3.225,9.23,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    -1.395,9.23,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX3_Wall_3_0_0_5_0_2_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX3_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.225,9.23,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    1.395,9.23,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    1.395,9.23,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    3.225,9.23,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX3_Wall_3_0_0_6_0_1_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX3_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.835,9.23,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    6.005,9.23,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    6.005,9.23,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    7.835,9.23,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:PerimeterXZNX3_Wall_3_0_0_7_0_0_Win,  !- Name
    Window,                  !- Surface Type
    IDF Window_U_0.5_SHGC_0.25 - 1001,  !- Construction Name
    Block1:PerimeterXZNX3_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.455,9.23,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    10.625,9.23,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    10.625,9.23,2.424,  !- X,Y,Z ==> Vertex 3 {m}
    12.455,9.23,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  PEOPLE,
    People Block1:PerimeterXZNX4,  !- Name
    Block1:PerimeterXZNX4,   !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 19,    !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 19,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  PEOPLE,
    People Block1:CoreXZN,   !- Name
    Block1:CoreXZN,          !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26,    !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  PEOPLE,
    People Block1:PerimeterXZNX2,  !- Name
    Block1:PerimeterXZNX2,   !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 33,    !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 33,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  PEOPLE,
    People Block1:PerimeterXZNX1,  !- Name
    Block1:PerimeterXZNX1,   !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 40,    !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 40,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  PEOPLE,
    People Block1:PerimeterXZNX3,  !- Name
    Block1:PerimeterXZNX3,   !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 47,    !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 47,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Lights,
    Block1:PerimeterXZNX4 General lighting,  !- Name
    Block1:PerimeterXZNX4,   !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:PerimeterXZNX4#GeneralLights;  !- End-Use Subcategory

  Lights,
    Block1:CoreXZN General lighting,  !- Name
    Block1:CoreXZN,          !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:CoreXZN#GeneralLights;  !- End-Use Subcategory

  Lights,
    Block1:PerimeterXZNX2 General lighting,  !- Name
    Block1:PerimeterXZNX2,   !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:PerimeterXZNX2#GeneralLights;  !- End-Use Subcategory

  Lights,
    Block1:PerimeterXZNX1 General lighting,  !- Name
    Block1:PerimeterXZNX1,   !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:PerimeterXZNX1#GeneralLights;  !- End-Use Subcategory

  Lights,
    Block1:PerimeterXZNX3 General lighting,  !- Name
    Block1:PerimeterXZNX3,   !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:PerimeterXZNX3#GeneralLights;  !- End-Use Subcategory

  OtherEquipment,
    Block1:PerimeterXZNX4 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block1:PerimeterXZNX4,   !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    Block1:CoreXZN Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block1:CoreXZN,          !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    Block1:PerimeterXZNX2 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block1:PerimeterXZNX2,   !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    Block1:PerimeterXZNX1 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block1:PerimeterXZNX1,   !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    Block1:PerimeterXZNX3 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block1:PerimeterXZNX3,   !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator

  AirflowNetwork:SimulationControl,
    VENT,                    !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    Input,                   !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    1000,                    !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
    1e-06,                   !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    1,                       !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No,                      !- Height Dependence of External Node Temperature
    SkylineLU,               !- Solver
    No,                      !- Allow Unsupported Zone Equipment
    No;                      !- Do Distribution Duct Sizing Calculation

  AirflowNetwork:MultiZone:Zone,
    Block1:PerimeterXZNX4,   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    Block1:CoreXZN,          !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    Block1:PerimeterXZNX2,   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    Block1:PerimeterXZNX1,   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    Block1:PerimeterXZNX3,   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    Attic:Attic,             !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX4_Ceiling_1_0_0,  !- Surface Name
    Block1:PerimeterXZNX4_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX4_Partition_2_0_0,  !- Surface Name
    Block1:PerimeterXZNX4_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX4_Partition_3_0_0,  !- Surface Name
    Block1:PerimeterXZNX4_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX4_Wall_4_0_0,  !- Surface Name
    Block1:PerimeterXZNX4_Wall_4_0_0,  !- Leakage Component Name
    Block1:PerimeterXZNX4_Wall_4_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX4_Wall_4_0_0_0_0_3_Win,  !- Surface Name
    Block1:PerimeterXZNX4_Wall_4_0_0_0_0_3_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX4_Wall_4_0_0_0_0_3_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX4_Wall_4_0_0_1_0_2_Win,  !- Surface Name
    Block1:PerimeterXZNX4_Wall_4_0_0_1_0_2_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX4_Wall_4_0_0_1_0_2_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX4_Wall_4_0_0_2_0_1_Win,  !- Surface Name
    Block1:PerimeterXZNX4_Wall_4_0_0_2_0_1_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX4_Wall_4_0_0_2_0_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX4_Wall_4_0_0_3_0_0_Win,  !- Surface Name
    Block1:PerimeterXZNX4_Wall_4_0_0_3_0_0_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX4_Wall_4_0_0_3_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX4_Partition_5_0_0,  !- Surface Name
    Block1:PerimeterXZNX4_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:CoreXZN_Ceiling_1_0_0,  !- Surface Name
    Block1:CoreXZN_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:CoreXZN_Partition_2_0_0,  !- Surface Name
    Block1:CoreXZN_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:CoreXZN_Partition_3_0_0,  !- Surface Name
    Block1:CoreXZN_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:CoreXZN_Partition_5_0_0,  !- Surface Name
    Block1:CoreXZN_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX2_Ceiling_1_0_0,  !- Surface Name
    Block1:PerimeterXZNX2_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX2_Wall_2_0_0,  !- Surface Name
    Block1:PerimeterXZNX2_Wall_2_0_0,  !- Leakage Component Name
    Block1:PerimeterXZNX2_Wall_2_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX2_Wall_2_0_0_0_0_3_Win,  !- Surface Name
    Block1:PerimeterXZNX2_Wall_2_0_0_0_0_3_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX2_Wall_2_0_0_0_0_3_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX2_Wall_2_0_0_1_0_2_Win,  !- Surface Name
    Block1:PerimeterXZNX2_Wall_2_0_0_1_0_2_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX2_Wall_2_0_0_1_0_2_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX2_Wall_2_0_0_2_0_1_Win,  !- Surface Name
    Block1:PerimeterXZNX2_Wall_2_0_0_2_0_1_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX2_Wall_2_0_0_2_0_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX2_Wall_2_0_0_3_0_0_Win,  !- Surface Name
    Block1:PerimeterXZNX2_Wall_2_0_0_3_0_0_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX2_Wall_2_0_0_3_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX2_Partition_3_0_0,  !- Surface Name
    Block1:PerimeterXZNX2_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX2_Partition_5_0_0,  !- Surface Name
    Block1:PerimeterXZNX2_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX1_Ceiling_1_0_0,  !- Surface Name
    Block1:PerimeterXZNX1_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX1_Wall_5_0_0,  !- Surface Name
    Block1:PerimeterXZNX1_Wall_5_0_0,  !- Leakage Component Name
    Block1:PerimeterXZNX1_Wall_5_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX1_Wall_5_0_0_0_0_6_Win,  !- Surface Name
    Block1:PerimeterXZNX1_Wall_5_0_0_0_0_6_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX1_Wall_5_0_0_0_0_6_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX1_Wall_5_0_0_1_0_5_Win,  !- Surface Name
    Block1:PerimeterXZNX1_Wall_5_0_0_1_0_5_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX1_Wall_5_0_0_1_0_5_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX1_Wall_5_0_0_2_0_4_Win,  !- Surface Name
    Block1:PerimeterXZNX1_Wall_5_0_0_2_0_4_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX1_Wall_5_0_0_2_0_4_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX1_Wall_5_0_0_3_0_3_Win,  !- Surface Name
    Block1:PerimeterXZNX1_Wall_5_0_0_3_0_3_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX1_Wall_5_0_0_3_0_3_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX1_Wall_5_0_0_4_0_2_Win,  !- Surface Name
    Block1:PerimeterXZNX1_Wall_5_0_0_4_0_2_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX1_Wall_5_0_0_4_0_2_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX1_Wall_5_0_0_5_0_1_Win,  !- Surface Name
    Block1:PerimeterXZNX1_Wall_5_0_0_5_0_1_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX1_Wall_5_0_0_5_0_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX1_Wall_5_0_0_6_0_0_Win,  !- Surface Name
    Block1:PerimeterXZNX1_Wall_5_0_0_6_0_0_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX1_Wall_5_0_0_6_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX3_Ceiling_1_0_0,  !- Surface Name
    Block1:PerimeterXZNX3_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX3_Wall_3_0_0,  !- Surface Name
    Block1:PerimeterXZNX3_Wall_3_0_0,  !- Leakage Component Name
    Block1:PerimeterXZNX3_Wall_3_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX3_Wall_3_0_0_0_0_7_Door,  !- Surface Name
    Block1:PerimeterXZNX3_Wall_3_0_0_0_0_7_Door,  !- Leakage Component Name
    Block1:PerimeterXZNX3_Wall_3_0_0_0_0_7_Door,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX3_Wall_3_0_0_1_0_6_Door,  !- Surface Name
    Block1:PerimeterXZNX3_Wall_3_0_0_1_0_6_Door,  !- Leakage Component Name
    Block1:PerimeterXZNX3_Wall_3_0_0_1_0_6_Door,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX3_Wall_3_0_0_2_0_5_Win,  !- Surface Name
    Block1:PerimeterXZNX3_Wall_3_0_0_2_0_5_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX3_Wall_3_0_0_2_0_5_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX3_Wall_3_0_0_3_0_4_Win,  !- Surface Name
    Block1:PerimeterXZNX3_Wall_3_0_0_3_0_4_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX3_Wall_3_0_0_3_0_4_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX3_Wall_3_0_0_4_0_3_Win,  !- Surface Name
    Block1:PerimeterXZNX3_Wall_3_0_0_4_0_3_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX3_Wall_3_0_0_4_0_3_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX3_Wall_3_0_0_5_0_2_Win,  !- Surface Name
    Block1:PerimeterXZNX3_Wall_3_0_0_5_0_2_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX3_Wall_3_0_0_5_0_2_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX3_Wall_3_0_0_6_0_1_Win,  !- Surface Name
    Block1:PerimeterXZNX3_Wall_3_0_0_6_0_1_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX3_Wall_3_0_0_6_0_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Block1:PerimeterXZNX3_Wall_3_0_0_7_0_0_Win,  !- Surface Name
    Block1:PerimeterXZNX3_Wall_3_0_0_7_0_0_Win,  !- Leakage Component Name
    Block1:PerimeterXZNX3_Wall_3_0_0_7_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Attic:Attic_ExtFloor_1_0_0,  !- Surface Name
    Attic:Attic_ExtFloor_1_0_0,  !- Leakage Component Name
    Attic:Attic_ExtFloor_1_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Attic:Attic_ExtFloor_1_0_1,  !- Surface Name
    Attic:Attic_ExtFloor_1_0_1,  !- Leakage Component Name
    Attic:Attic_ExtFloor_1_0_1,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Attic:Attic_ExtFloor_1_0_2,  !- Surface Name
    Attic:Attic_ExtFloor_1_0_2,  !- Leakage Component Name
    Attic:Attic_ExtFloor_1_0_2,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Attic:Attic_ExtFloor_1_0_3,  !- Surface Name
    Attic:Attic_ExtFloor_1_0_3,  !- Leakage Component Name
    Attic:Attic_ExtFloor_1_0_3,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Attic:Attic_ExtFloor_1_0_4,  !- Surface Name
    Attic:Attic_ExtFloor_1_0_4,  !- Leakage Component Name
    Attic:Attic_ExtFloor_1_0_4,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Attic:Attic_ExtFloor_1_0_5,  !- Surface Name
    Attic:Attic_ExtFloor_1_0_5,  !- Leakage Component Name
    Attic:Attic_ExtFloor_1_0_5,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Attic:Attic_Roof_3_0_0,  !- Surface Name
    Attic:Attic_Roof_3_0_0,  !- Leakage Component Name
    Attic:Attic_Roof_3_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Attic:Attic_Roof_4_0_0,  !- Surface Name
    Attic:Attic_Roof_4_0_0,  !- Leakage Component Name
    Attic:Attic_Roof_4_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Attic:Attic_Roof_5_0_0,  !- Surface Name
    Attic:Attic_Roof_5_0_0,  !- Leakage Component Name
    Attic:Attic_Roof_5_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Attic:Attic_Roof_6_0_0,  !- Surface Name
    Attic:Attic_Roof_6_0_0,  !- Leakage Component Name
    Attic:Attic_Roof_6_0_0,  !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,  !- Name
    20,                      !- Reference Temperature {C}
    101320,                  !- Reference Barometric Pressure {Pa}
    0.005;                   !- Reference Humidity Ratio {kgWater/kgDryAir}

  AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,            !- Name
    1e-11,                   !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.66,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:PerimeterXZNX4_Ceiling_1_0_0,  !- Name
    0.06057,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:PerimeterXZNX4_Partition_2_0_0,  !- Name
    0.077409,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:PerimeterXZNX4_Partition_3_0_0,  !- Name
    0.0647003,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:PerimeterXZNX4_Wall_4_0_0,  !- Name
    0.0045147,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:PerimeterXZNX4_Partition_5_0_0,  !- Name
    0.0647003,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:CoreXZN_Ceiling_1_0_0,  !- Name
    0.1346917,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:CoreXZN_Partition_2_0_0,  !- Name
    0.077409,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:CoreXZN_Partition_3_0_0,  !- Name
    0.1618635,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:CoreXZN_Partition_5_0_0,  !- Name
    0.1618635,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:PerimeterXZNX2_Ceiling_1_0_0,  !- Name
    0.06057,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:PerimeterXZNX2_Wall_2_0_0,  !- Name
    0.0045147,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:PerimeterXZNX2_Partition_3_0_0,  !- Name
    0.0647003,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:PerimeterXZNX2_Partition_5_0_0,  !- Name
    0.0647003,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:PerimeterXZNX1_Ceiling_1_0_0,  !- Name
    0.102105,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:PerimeterXZNX1_Wall_5_0_0,  !- Name
    0.0063832,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:PerimeterXZNX3_Ceiling_1_0_0,  !- Name
    0.102105,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:PerimeterXZNX3_Wall_3_0_0,  !- Name
    0.0063843,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Attic:Attic_ExtFloor_1_0_0,  !- Name
    0.0038766,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Attic:Attic_ExtFloor_1_0_1,  !- Name
    0.0118818,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Attic:Attic_ExtFloor_1_0_2,  !- Name
    0.0041286,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Attic:Attic_ExtFloor_1_0_3,  !- Name
    0.0038766,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Attic:Attic_ExtFloor_1_0_4,  !- Name
    0.0118818,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Attic:Attic_ExtFloor_1_0_5,  !- Name
    0.0041286,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Attic:Attic_Roof_3_0_0,  !- Name
    0.0197515,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Attic:Attic_Roof_4_0_0,  !- Name
    0.0101866,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Attic:Attic_Roof_5_0_0,  !- Name
    0.0101866,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    Attic:Attic_Roof_6_0_0,  !- Name
    0.0197515,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX4_Wall_4_0_0_0_0_3_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX4_Wall_4_0_0_1_0_2_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX4_Wall_4_0_0_2_0_1_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX4_Wall_4_0_0_3_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX2_Wall_2_0_0_0_0_3_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX2_Wall_2_0_0_1_0_2_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX2_Wall_2_0_0_2_0_1_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX2_Wall_2_0_0_3_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX1_Wall_5_0_0_0_0_6_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX1_Wall_5_0_0_1_0_5_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX1_Wall_5_0_0_2_0_4_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX1_Wall_5_0_0_3_0_3_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX1_Wall_5_0_0_4_0_2_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX1_Wall_5_0_0_5_0_1_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX1_Wall_5_0_0_6_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX3_Wall_3_0_0_0_0_7_Door,  !- Name
    0.0014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX3_Wall_3_0_0_1_0_6_Door,  !- Name
    0.0014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX3_Wall_3_0_0_2_0_5_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX3_Wall_3_0_0_3_0_4_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX3_Wall_3_0_0_4_0_3_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX3_Wall_3_0_0_5_0_2_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX3_Wall_3_0_0_6_0_1_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:PerimeterXZNX3_Wall_3_0_0_7_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1e-08,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX4_Wall_4_0_0,  !- Name
    2.03,                    !- External Node Height {m}
    Block1:PerimeterXZNX4_Wall_4_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX4_Wall_4_0_0_0_0_3_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX4_Wall_4_0_0_0_0_3_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX4_Wall_4_0_0_1_0_2_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX4_Wall_4_0_0_1_0_2_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX4_Wall_4_0_0_2_0_1_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX4_Wall_4_0_0_2_0_1_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX4_Wall_4_0_0_3_0_0_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX4_Wall_4_0_0_3_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX2_Wall_2_0_0,  !- Name
    2.03,                    !- External Node Height {m}
    Block1:PerimeterXZNX2_Wall_2_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX2_Wall_2_0_0_0_0_3_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX2_Wall_2_0_0_0_0_3_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX2_Wall_2_0_0_1_0_2_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX2_Wall_2_0_0_1_0_2_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX2_Wall_2_0_0_2_0_1_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX2_Wall_2_0_0_2_0_1_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX2_Wall_2_0_0_3_0_0_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX2_Wall_2_0_0_3_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX1_Wall_5_0_0,  !- Name
    2.03,                    !- External Node Height {m}
    Block1:PerimeterXZNX1_Wall_5_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX1_Wall_5_0_0_0_0_6_Win,  !- Name
    1.42,                    !- External Node Height {m}
    Block1:PerimeterXZNX1_Wall_5_0_0_0_0_6_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX1_Wall_5_0_0_1_0_5_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX1_Wall_5_0_0_1_0_5_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX1_Wall_5_0_0_2_0_4_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX1_Wall_5_0_0_2_0_4_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX1_Wall_5_0_0_3_0_3_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX1_Wall_5_0_0_3_0_3_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX1_Wall_5_0_0_4_0_2_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX1_Wall_5_0_0_4_0_2_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX1_Wall_5_0_0_5_0_1_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX1_Wall_5_0_0_5_0_1_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX1_Wall_5_0_0_6_0_0_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX1_Wall_5_0_0_6_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX3_Wall_3_0_0,  !- Name
    2.03,                    !- External Node Height {m}
    Block1:PerimeterXZNX3_Wall_3_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX3_Wall_3_0_0_0_0_7_Door,  !- Name
    1.42,                    !- External Node Height {m}
    Block1:PerimeterXZNX3_Wall_3_0_0_0_0_7_Door;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX3_Wall_3_0_0_1_0_6_Door,  !- Name
    1.42,                    !- External Node Height {m}
    Block1:PerimeterXZNX3_Wall_3_0_0_1_0_6_Door;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX3_Wall_3_0_0_2_0_5_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX3_Wall_3_0_0_2_0_5_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX3_Wall_3_0_0_3_0_4_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX3_Wall_3_0_0_3_0_4_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX3_Wall_3_0_0_4_0_3_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX3_Wall_3_0_0_4_0_3_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX3_Wall_3_0_0_5_0_2_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX3_Wall_3_0_0_5_0_2_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX3_Wall_3_0_0_6_0_1_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX3_Wall_3_0_0_6_0_1_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:PerimeterXZNX3_Wall_3_0_0_7_0_0_Win,  !- Name
    2.22,                    !- External Node Height {m}
    Block1:PerimeterXZNX3_Wall_3_0_0_7_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Attic:Attic_ExtFloor_1_0_0,  !- Name
    4.07,                    !- External Node Height {m}
    Attic:Attic_ExtFloor_1_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Attic:Attic_ExtFloor_1_0_1,  !- Name
    4.07,                    !- External Node Height {m}
    Attic:Attic_ExtFloor_1_0_1;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Attic:Attic_ExtFloor_1_0_2,  !- Name
    4.07,                    !- External Node Height {m}
    Attic:Attic_ExtFloor_1_0_2;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Attic:Attic_ExtFloor_1_0_3,  !- Name
    4.07,                    !- External Node Height {m}
    Attic:Attic_ExtFloor_1_0_3;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Attic:Attic_ExtFloor_1_0_4,  !- Name
    4.07,                    !- External Node Height {m}
    Attic:Attic_ExtFloor_1_0_4;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Attic:Attic_ExtFloor_1_0_5,  !- Name
    4.07,                    !- External Node Height {m}
    Attic:Attic_ExtFloor_1_0_5;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Attic:Attic_Roof_3_0_0,  !- Name
    6.25,                    !- External Node Height {m}
    Attic:Attic_Roof_3_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Attic:Attic_Roof_4_0_0,  !- Name
    6.22,                    !- External Node Height {m}
    Attic:Attic_Roof_4_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Attic:Attic_Roof_5_0_0,  !- Name
    6.22,                    !- External Node Height {m}
    Attic:Attic_Roof_5_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    Attic:Attic_Roof_6_0_0,  !- Name
    6.25,                    !- External Node Height {m}
    Attic:Attic_Roof_6_0_0;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Cp Data,                 !- Name
    0,                       !- Wind Direction 1 {deg}
    45,                      !- Wind Direction 2 {deg}
    90,                      !- Wind Direction 3 {deg}
    135,                     !- Wind Direction 4 {deg}
    180,                     !- Wind Direction 5 {deg}
    225,                     !- Wind Direction 6 {deg}
    270,                     !- Wind Direction 7 {deg}
    315;                     !- Wind Direction 8 {deg}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX4_Wall_4_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX4_Wall_4_0_0_0_0_3_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX4_Wall_4_0_0_1_0_2_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX4_Wall_4_0_0_2_0_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX4_Wall_4_0_0_3_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX2_Wall_2_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX2_Wall_2_0_0_0_0_3_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX2_Wall_2_0_0_1_0_2_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX2_Wall_2_0_0_2_0_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX2_Wall_2_0_0_3_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.3,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX1_Wall_5_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.2,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX1_Wall_5_0_0_0_0_6_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.2,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX1_Wall_5_0_0_1_0_5_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.2,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX1_Wall_5_0_0_2_0_4_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.2,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX1_Wall_5_0_0_3_0_3_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.2,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX1_Wall_5_0_0_4_0_2_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.2,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX1_Wall_5_0_0_5_0_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.2,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX1_Wall_5_0_0_6_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.2,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.35;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX3_Wall_3_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX3_Wall_3_0_0_0_0_7_Door,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX3_Wall_3_0_0_1_0_6_Door,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX3_Wall_3_0_0_2_0_5_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX3_Wall_3_0_0_3_0_4_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX3_Wall_3_0_0_4_0_3_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX3_Wall_3_0_0_5_0_2_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX3_Wall_3_0_0_6_0_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:PerimeterXZNX3_Wall_3_0_0_7_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.2,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.3,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Attic:Attic_ExtFloor_1_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.5;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Attic:Attic_ExtFloor_1_0_1,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.5;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Attic:Attic_ExtFloor_1_0_2,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.5;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Attic:Attic_ExtFloor_1_0_3,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.5;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Attic:Attic_ExtFloor_1_0_4,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.5;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Attic:Attic_ExtFloor_1_0_5,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.5;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Attic:Attic_Roof_3_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.35,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.55,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.55,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.45;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Attic:Attic_Roof_4_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.55,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.55,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.45;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Attic:Attic_Roof_5_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.55,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.55,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.45;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Attic:Attic_Roof_6_0_0,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.35,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.55,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.35,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.45,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.55,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.45;                   !- Wind Pressure Coefficient Value 8 {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:PerimeterXZNX4,   !- Name
    Sum,                     !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    Block1:CoreXZN,          !- Name
    Sum,                     !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    Block1:PerimeterXZNX2,   !- Name
    Sum,                     !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    Block1:PerimeterXZNX1,   !- Name
    Sum,                     !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    Block1:PerimeterXZNX3,   !- Name
    Sum,                     !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Block1:PerimeterXZNX4,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Block1:CoreXZN,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Block1:PerimeterXZNX2,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Block1:PerimeterXZNX1,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Block1:PerimeterXZNX3,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

  Sizing:Zone,
    Block1:PerimeterXZNX4,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:PerimeterXZNX4,   !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:PerimeterXZNX4,   !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    Block1:CoreXZN,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:CoreXZN,          !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:CoreXZN,          !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    Block1:PerimeterXZNX2,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:PerimeterXZNX2,   !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:PerimeterXZNX2,   !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    Block1:PerimeterXZNX1,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:PerimeterXZNX1,   !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:PerimeterXZNX1,   !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    Block1:PerimeterXZNX3,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:PerimeterXZNX3,   !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:PerimeterXZNX3,   !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  ZoneControl:Thermostat,
    Block1:PerimeterXZNX4 Thermostat,  !- Name
    Block1:PerimeterXZNX4,   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:PerimeterXZNX4;  !- Control 1 Name

  ZoneControl:Thermostat,
    Block1:CoreXZN Thermostat,  !- Name
    Block1:CoreXZN,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:CoreXZN;  !- Control 1 Name

  ZoneControl:Thermostat,
    Block1:PerimeterXZNX2 Thermostat,  !- Name
    Block1:PerimeterXZNX2,   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:PerimeterXZNX2;  !- Control 1 Name

  ZoneControl:Thermostat,
    Block1:PerimeterXZNX1 Thermostat,  !- Name
    Block1:PerimeterXZNX1,   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:PerimeterXZNX1;  !- Control 1 Name

  ZoneControl:Thermostat,
    Block1:PerimeterXZNX3 Thermostat,  !- Name
    Block1:PerimeterXZNX3,   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:PerimeterXZNX3;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    Block1:PerimeterXZNX4 Thermostat,  !- Thermostat Name
    Scheduled,               !- Radiative Fraction Input Mode
    ,                        !- Fixed Radiative Fraction
    TypOperativeTempControlSch;  !- Radiative Fraction Schedule Name

  ZoneControl:Thermostat:OperativeTemperature,
    Block1:CoreXZN Thermostat,  !- Thermostat Name
    Scheduled,               !- Radiative Fraction Input Mode
    ,                        !- Fixed Radiative Fraction
    TypOperativeTempControlSch;  !- Radiative Fraction Schedule Name

  ZoneControl:Thermostat:OperativeTemperature,
    Block1:PerimeterXZNX2 Thermostat,  !- Thermostat Name
    Scheduled,               !- Radiative Fraction Input Mode
    ,                        !- Fixed Radiative Fraction
    TypOperativeTempControlSch;  !- Radiative Fraction Schedule Name

  ZoneControl:Thermostat:OperativeTemperature,
    Block1:PerimeterXZNX1 Thermostat,  !- Thermostat Name
    Scheduled,               !- Radiative Fraction Input Mode
    ,                        !- Fixed Radiative Fraction
    TypOperativeTempControlSch;  !- Radiative Fraction Schedule Name

  ZoneControl:Thermostat:OperativeTemperature,
    Block1:PerimeterXZNX3 Thermostat,  !- Thermostat Name
    Scheduled,               !- Radiative Fraction Input Mode
    ,                        !- Fixed Radiative Fraction
    TypOperativeTempControlSch;  !- Radiative Fraction Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:PerimeterXZNX4,  !- Name
    Block1:PerimeterXZNX4 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:PerimeterXZNX4 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:CoreXZN,  !- Name
    Block1:CoreXZN Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:CoreXZN Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:PerimeterXZNX2,  !- Name
    Block1:PerimeterXZNX2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:PerimeterXZNX2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:PerimeterXZNX1,  !- Name
    Block1:PerimeterXZNX1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:PerimeterXZNX1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:PerimeterXZNX3,  !- Name
    Block1:PerimeterXZNX3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:PerimeterXZNX3 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:PerimeterXZNX4 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:PerimeterXZNX4 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:PerimeterXZNX4 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:PerimeterXZNX4 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:PerimeterXZNX4,   !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:CoreXZN Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:CoreXZN In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:CoreXZN Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:CoreXZN Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:CoreXZN,          !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:PerimeterXZNX2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:PerimeterXZNX2 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:PerimeterXZNX2 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:PerimeterXZNX2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:PerimeterXZNX2,   !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:PerimeterXZNX1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:PerimeterXZNX1 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:PerimeterXZNX1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:PerimeterXZNX1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:PerimeterXZNX1,   !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:PerimeterXZNX3 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:PerimeterXZNX3 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:PerimeterXZNX3 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:PerimeterXZNX3 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:PerimeterXZNX3,   !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:EquipmentList,
    Block1:PerimeterXZNX4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:PerimeterXZNX4 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Block1:CoreXZN Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:CoreXZN Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Block1:PerimeterXZNX2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:PerimeterXZNX2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Block1:PerimeterXZNX1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:PerimeterXZNX1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Block1:PerimeterXZNX3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:PerimeterXZNX3 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:PerimeterXZNX4,   !- Zone Name
    Block1:PerimeterXZNX4 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:PerimeterXZNX4 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:PerimeterXZNX4 Zone,  !- Zone Air Node Name
    Node Block1:PerimeterXZNX4 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Block1:CoreXZN,          !- Zone Name
    Block1:CoreXZN Equipment,!- Zone Conditioning Equipment List Name
    Block1:CoreXZN Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:CoreXZN Zone,!- Zone Air Node Name
    Node Block1:CoreXZN Out; !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Block1:PerimeterXZNX2,   !- Zone Name
    Block1:PerimeterXZNX2 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:PerimeterXZNX2 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:PerimeterXZNX2 Zone,  !- Zone Air Node Name
    Node Block1:PerimeterXZNX2 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Block1:PerimeterXZNX1,   !- Zone Name
    Block1:PerimeterXZNX1 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:PerimeterXZNX1 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:PerimeterXZNX1 Zone,  !- Zone Air Node Name
    Node Block1:PerimeterXZNX1 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Block1:PerimeterXZNX3,   !- Zone Name
    Block1:PerimeterXZNX3 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:PerimeterXZNX3 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:PerimeterXZNX3 Zone,  !- Zone Air Node Name
    Node Block1:PerimeterXZNX3 Out;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Block1:PerimeterXZNX4 Inlets,  !- Name
    Node Block1:PerimeterXZNX4 In;  !- Node 1 Name

  NodeList,
    Block1:CoreXZN Inlets,   !- Name
    Node Block1:CoreXZN In;  !- Node 1 Name

  NodeList,
    Block1:PerimeterXZNX2 Inlets,  !- Name
    Node Block1:PerimeterXZNX2 In;  !- Node 1 Name

  NodeList,
    Block1:PerimeterXZNX1 Inlets,  !- Name
    Node Block1:PerimeterXZNX1 In;  !- Node 1 Name

  NodeList,
    Block1:PerimeterXZNX3 Inlets,  !- Name
    Node Block1:PerimeterXZNX3 In;  !- Node 1 Name

  WaterUse:Equipment,
    DHW Block1:PerimeterXZNX4,  !- Name
    DHW Block1:PerimeterXZNX4,  !- End-Use Subcategory
    3.972383e-07,            !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:PerimeterXZNX4,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:PerimeterXZNX4,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:PerimeterXZNX4,  !- Cold Water Supply Temperature Schedule Name
    Block1:PerimeterXZNX4,   !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    DHW Block1:CoreXZN,      !- Name
    DHW Block1:CoreXZN,      !- End-Use Subcategory
    9.077309e-07,            !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:CoreXZN,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:CoreXZN,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:CoreXZN,  !- Cold Water Supply Temperature Schedule Name
    Block1:CoreXZN,          !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    DHW Block1:PerimeterXZNX2,  !- Name
    DHW Block1:PerimeterXZNX2,  !- End-Use Subcategory
    3.972383e-07,            !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:PerimeterXZNX2,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:PerimeterXZNX2,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:PerimeterXZNX2,  !- Cold Water Supply Temperature Schedule Name
    Block1:PerimeterXZNX2,   !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    DHW Block1:PerimeterXZNX1,  !- Name
    DHW Block1:PerimeterXZNX1,  !- End-Use Subcategory
    6.735685e-07,            !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:PerimeterXZNX1,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:PerimeterXZNX1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:PerimeterXZNX1,  !- Cold Water Supply Temperature Schedule Name
    Block1:PerimeterXZNX1,   !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    DHW Block1:PerimeterXZNX3,  !- Name
    DHW Block1:PerimeterXZNX3,  !- End-Use Subcategory
    6.735685e-07,            !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:PerimeterXZNX3,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:PerimeterXZNX3,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:PerimeterXZNX3,  !- Cold Water Supply Temperature Schedule Name
    Block1:PerimeterXZNX3,   !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Output:Surfaces:List,Details;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Constructions,Constructions;

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Water Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- District Heating Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

