! File generated by DesignBuilder - 6.1.5.002 12/12/2021 - 7:57:07
! Source file: D:\OneDrive - UNIVERSIDAD DE SEVILLA\Python\accim update\EMS\HVAC systems\Electric radiator\x.dsb

  Version,9.5;

  RunPeriod,
    Untitled (O1-O1:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ESP_MADRID_IWEC.epw

  Site:Location,
    Untitled (O1-O1:31-12)  (01-01:31-12),  !- Name
    40.45,                   !- Latitude {deg}
    -3.55,                   !- Longitude {deg}
    1,                       !- Time Zone {hr}
    582;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,6.09,5.28,6.71,8.95,14.81,19.34,22.39,23.32,21.74,18.22,13.53,9.18;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    38.2,                    !- Maximum Dry-Bulb Temperature {C}
    17.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    94525.9,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    38,                      !- Maximum Dry-Bulb Temperature {C}
    17.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    94525.9,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34.9,                    !- Maximum Dry-Bulb Temperature {C}
    16.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    94525.9,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Untitled (O1-O1:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -4,                      !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -4,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    94525.9,                 !- Barometric Pressure {Pa}
    11.6,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,2;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,            !- Name
    0.00000000001,           !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.66,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL),  !- Outdoor Carbon Dioxide Schedule Name
    No,                      !- Generic Contaminant Concentration
    ;                        !- Outdoor Generic Contaminant Schedule Name

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

  AirflowNetwork:SimulationControl,
    VENT,                    !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    Input,                   !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    1000,                    !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    .0001,                   !- Relative Airflow Convergence Tolerance {dimensionless}
    .000001,                 !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    1;                       !- Ratio of Building Width Along Short Axis to Width Along Long Axis

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Off 24/7

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: Heating set point schedule

  Schedule:Compact,
    Heating set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

! Schedule: Cooling set point schedule

  Schedule:Compact,
    Cooling set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24;         !- Field 3

! Schedule: Control type schedule: Always 4

  Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

! Schedule: Relative humidity setpoint schedule: Always 50.00

  Schedule:Compact,
    Relative humidity setpoint schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

! Schedule: Heating Fanger comfort setpoint: Always -0.5

  Schedule:Compact,
    Heating Fanger comfort setpoint: Always -0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-0.5;       !- Field 3

! Schedule: Cooling Fanger comfort setpoint: Always  0.1

  Schedule:Compact,
    Cooling Fanger comfort setpoint: Always  0.1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1;        !- Field 3

! Schedule: Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL)

  Schedule:Compact,
    Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,400;        !- Field 3

! Schedule: Zone CO2 setpoint: Always 900ppm

  Schedule:Compact,
    Zone CO2 setpoint: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,900;        !- Field 3

! Schedule: Min CO2 concentration: Always 600ppm

  Schedule:Compact,
    Min CO2 concentration: Always 600ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,600;        !- Field 3

! Schedule: Generic contaminant setpoint: Always 0.5ppm

  Schedule:Compact,
    Generic contaminant setpoint: Always 0.5ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Schedule: Air distribution effectiveness (always 1)

  Schedule:Compact,
    Air distribution effectiveness (always 1),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Office_OpenOff_Occ

  Schedule:Compact,
    Office_OpenOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Schedule: Office_OpenOff_Equip

  Schedule:Compact,
    Office_OpenOff_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.05394,    !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,0.05394,    !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.05394,    !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0.05394,    !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_OpenOff_Light

  Schedule:Compact,
    Office_OpenOff_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Schedule:Compact,
    20001,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays, !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,0,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,24;         !- Field 9

  Schedule:Compact,
    20002,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays, !- Field 2
    Until: 24:00,0,          !- Field 3
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,0,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,0;          !- Field 9

  WindowMaterial:Gas,
    1002,                    !- Name
    Air,                     !- Gas Type
    .013;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1002,     !- Name
    Air,                     !- Gas Type
    .0065;                   !- Thickness {m}

  WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    38,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .740,                    !- Solar Transmittance at Normal Incidence
    .090,                    !- Front Side Solar Reflectance at Normal Incidence
    .100,                    !- Back Side Solar Reflectance at Normal Incidence
    .820,                    !- Visible Transmittance at Normal Incidence
    .110,                    !- Front Side Visible Reflectance at Normal Incidence
    .120,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .20,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

! Urea Formaldehyde Foam- thickness 0.1327

  Material,
    Urea Formaldehyde Foam_.1327,  !- Name
    Rough,                   !- Roughness
    .1327,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0.1

  Material,
    Cast Concrete_.1,        !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07

  Material,
    Floor/Roof Screed_.O7,   !- Name
    Rough,                   !- Roughness
    .07,                     !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Timber Flooring- thickness 0.03

  Material,
    Timber Flooring_.O3,     !- Name
    Rough,                   !- Roughness
    .03,                     !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Asphalt 1- thickness 0.01

  Material,
    Asphalt 1_.O1,           !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1445

  Material,
    MW Glass Wool (rolls)_.1445,  !- Name
    Rough,                   !- Roughness
    .1445,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0.013

  Material,
    Plasterboard_.O13,       !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Outer- thickness 0.1

  Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,  !- Name
    Rough,                   !- Roughness
    .0795,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1

  Material,
    Concrete Block (Medium)_.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0.013

  Material,
    Gypsum Plastering_.O13,  !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Project ground floor

  ConstructionProperty:InternalHeatSource,
    Project ground floor Heat Source,  !- Name
    Project ground floor,    !- Construction Name
    3,                       !- Thermal Source Present After Layer Number
    3,                       !- Temperature Calculation Requested After Layer Number
    2,                       !- Dimensions for the CTF Calculation
    .3,                      !- Tube Spacing {m}
    0.0;                     !- Two-Dimensional Temperature Calculation Position {dimensionless}

  Construction,
    Project ground floor,    !- Name
    Urea Formaldehyde Foam_.1327,  !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    Floor/Roof Screed_.O7,   !- Layer 3
    Timber Flooring_.O3;     !- Layer 4

! <Previous reversed>

  Construction,
    Project ground floor_Rev,!- Name
    Timber Flooring_.O3,     !- Outside Layer
    Floor/Roof Screed_.O7,   !- Layer 2
    Cast Concrete_.1,        !- Layer 3
    Urea Formaldehyde Foam_.1327;  !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    3_RVAL_3,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Copy of Project flat roof

  ConstructionProperty:InternalHeatSource,
    Copy of Project flat roof Heat Source,  !- Name
    Copy of Project flat roof,  !- Construction Name
    3,                       !- Thermal Source Present After Layer Number
    3,                       !- Temperature Calculation Requested After Layer Number
    2,                       !- Dimensions for the CTF Calculation
    .3,                      !- Tube Spacing {m}
    0.0;                     !- Two-Dimensional Temperature Calculation Position {dimensionless}

  Construction,
    Copy of Project flat roof,  !- Name
    Asphalt 1_.O1,           !- Outside Layer
    MW Glass Wool (rolls)_.1445,  !- Layer 2
    3_RVAL_3,                !- Layer 3
    Plasterboard_.O13;       !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    4_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Copy of Project flat roof_Rev,  !- Name
    Plasterboard_.O13,       !- Outside Layer
    4_RVAL_2,                !- Layer 2
    MW Glass Wool (rolls)_.1445,  !- Layer 3
    Asphalt 1_.O1;           !- Layer 4

! Project semi-exposed wall

  Construction,
    Project semi-exposed wall,  !- Name
    Brickwork Outer_.1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,  !- Layer 2
    Concrete Block (Medium)_.1,  !- Layer 3
    Gypsum Plastering_.O13;  !- Layer 4

! <Previous reversed>

  Construction,
    Project semi-exposed wall_Rev,  !- Name
    Gypsum Plastering_.O13,  !- Outside Layer
    Concrete Block (Medium)_.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,  !- Layer 3
    Brickwork Outer_.1;      !- Layer 4

! Project wall

  Construction,
    Project wall,            !- Name
    Brickwork Outer_.1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,  !- Layer 2
    Concrete Block (Medium)_.1,  !- Layer 3
    Gypsum Plastering_.O13;  !- Layer 4

! <Previous reversed>

  Construction,
    Project wall_Rev,        !- Name
    Gypsum Plastering_.O13,  !- Outside Layer
    Concrete Block (Medium)_.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,  !- Layer 3
    Brickwork Outer_.1;      !- Layer 4

  Construction,
    1001,                    !- Name
    38,                      !- Outside Layer
    1002,                    !- Layer 2
    2;                       !- Layer 3

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ;                        !- Pixel Counting Resolution

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Block 1 - Zone 2

  Zone,
    Block1:Zone2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    254.0256,                !- Volume {m3}
    72.5787,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone2,     !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 35,    !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 35,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 35,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 35,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone2,            !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Block1:Zone2 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:Zone2,            !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone2#05;  !- End-Use Subcategory

  AirflowNetwork:MultiZone:Zone,
    Block1:Zone2,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

   ! Block 1, Zone 2, Ground floor - 81.469 m2 (Ground), Surface Area: 81.469m2

  BuildingSurface:Detailed,
    Block1:Zone2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Block1:Zone2,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0933781695,-3.0138086032,0,  !- X,Y,Z ==> Vertex 1 {m}
    -4.8616173862,-3.0138086032,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8616173862,7.2274401415,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.0933781695,7.2274401415,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Roof - 81.469 m2, Surface Area: 81.469m2

  BuildingSurface:Detailed,
    Block1:Zone2_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    Copy of Project flat roof,  !- Construction Name
    Block1:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.8616173862,-3.0138086032,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.0933781695,-3.0138086032,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.0933781695,7.2274401415,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8616173862,7.2274401415,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Roof_1_0_0, !- Name
    .0081469,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Roof_1_0_0, !- Surface Name
    Block1:Zone2_Roof_1_0_0, !- Leakage Component Name
    Block1:Zone2_Roof_1_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Roof_1_0_0, !- Name
    4.67,                    !- External Node Height {m}
    Block1:Zone2_Roof_1_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Roof_1_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block 1, Zone 2, Partition - 35.844 m2 (Block 1, Zone 3), Surface Area: 35.8444

  BuildingSurface:Detailed,
    Block1:Zone2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project semi-exposed wall,  !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Partition_4_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0933781695,-3.0138086,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.0933781695,7.22744014,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.0933781695,7.22744014,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.0933781695,-3.0138086,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Partition - 35.844 m2 (Block 1, Zone 3), Surface Area: 35.8444 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone3_Partition_4_0_10000,  !- Name
    Wall,                    !- Surface Type
    Project semi-exposed wall_Rev,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0933781695,7.22744014,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.0933781695,-3.0138086,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.0933781695,-3.0138086,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.0933781695,7.22744014,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Partition_2_0_0,  !- Name
    .1075331,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Partition_2_0_0,  !- Surface Name
    Block1:Zone2_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

   ! Block 1, Zone 2, Wall - 27.842 m2 - 0.0°, Surface Area: 27.842m2

  BuildingSurface:Detailed,
    Block1:Zone2_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0933781695,7.2274401415,0,  !- X,Y,Z ==> Vertex 1 {m}
    -4.8616173862,7.2274401415,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8616173862,7.2274401415,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.0933781695,7.2274401415,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Wall_3_0_0, !- Name
    .0020485,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_3_0_0, !- Surface Name
    Block1:Zone2_Wall_3_0_0, !- Leakage Component Name
    Block1:Zone2_Wall_3_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_3_0_0, !- Name
    2.33,                    !- External Node Height {m}
    Block1:Zone2_Wall_3_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_3_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 7.358m2

  FenestrationSurface:Detailed,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone2_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.779691336,7.2274401415,.84,  !- X,Y,Z ==> Vertex 1 {m}
    -3.401680556,7.2274401415,.84,  !- X,Y,Z ==> Vertex 2 {m}
    -3.401680556,7.2274401415,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    1.779691336,7.2274401415,2.26;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    .05,                     !- Height Factor for Opening Factor 1 {dimensionless}
    .95,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    .05,                     !- Height Factor for Opening Factor 2 {dimensionless}
    .95,                     !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,  !- Name
    2.07,                    !- External Node Height {m}
    Block1:Zone2_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block 1, Zone 2, Wall - 35.844 m2 - 270.0°, Surface Area: 35.844m2

  BuildingSurface:Detailed,
    Block1:Zone2_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.8616173862,7.2274401415,0,  !- X,Y,Z ==> Vertex 1 {m}
    -4.8616173862,-3.0138086032,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8616173862,-3.0138086032,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8616173862,7.2274401415,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Wall_4_0_0, !- Name
    .002636,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_4_0_0, !- Surface Name
    Block1:Zone2_Wall_4_0_0, !- Leakage Component Name
    Block1:Zone2_Wall_4_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_4_0_0, !- Name
    2.33,                    !- External Node Height {m}
    Block1:Zone2_Wall_4_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_4_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 9.485m2

  FenestrationSurface:Detailed,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone2_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.8616173862,5.446502829,.84,  !- X,Y,Z ==> Vertex 1 {m}
    -4.8616173862,-1.232871289,.84,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8616173862,-1.232871289,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8616173862,5.446502829,2.26;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    .05,                     !- Height Factor for Opening Factor 1 {dimensionless}
    .95,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    .05,                     !- Height Factor for Opening Factor 2 {dimensionless}
    .95,                     !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,  !- Name
    2.07,                    !- External Node Height {m}
    Block1:Zone2_Wall_4_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block 1, Zone 2, Wall - 27.842 m2 - 180.0°, Surface Area: 27.842m2

  BuildingSurface:Detailed,
    Block1:Zone2_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.8616173862,-3.0138086032,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.0933781695,-3.0138086032,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.0933781695,-3.0138086032,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8616173862,-3.0138086032,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Wall_5_0_0, !- Name
    .0020485,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_5_0_0, !- Surface Name
    Block1:Zone2_Wall_5_0_0, !- Leakage Component Name
    Block1:Zone2_Wall_5_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_5_0_0, !- Name
    2.33,                    !- External Node Height {m}
    Block1:Zone2_Wall_5_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_5_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 7.358m2

  FenestrationSurface:Detailed,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone2_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.401680556,-3.0138086032,.84,  !- X,Y,Z ==> Vertex 1 {m}
    1.779691336,-3.0138086032,.84,  !- X,Y,Z ==> Vertex 2 {m}
    1.779691336,-3.0138086032,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -3.401680556,-3.0138086032,2.26;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    .05,                     !- Height Factor for Opening Factor 1 {dimensionless}
    .95,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    .05,                     !- Height Factor for Opening Factor 2 {dimensionless}
    .95,                     !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Name
    2.07,                    !- External Node Height {m}
    Block1:Zone2_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

! Block 1 - Zone 3

  Zone,
    Block1:Zone3,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    225.2987,                !- Volume {m3}
    64.3711,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  AirflowNetwork:MultiZone:Zone,
    Block1:Zone3,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20002;                   !- Venting Availability Schedule Name

   ! Block 1, Zone 3, Ground floor - 71.266 m2 (Ground), Surface Area: 71.266m2

  BuildingSurface:Detailed,
    Block1:Zone3_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Block1:Zone3,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0521366548,-3.0138086032,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.0933781695,-3.0138086032,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.0933781695,7.2274401415,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0521366548,7.2274401415,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Roof - 71.266 m2, Surface Area: 71.266m2

  BuildingSurface:Detailed,
    Block1:Zone3_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    Copy of Project flat roof,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0933781695,-3.0138086032,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.0521366548,-3.0138086032,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.0521366548,7.2274401415,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.0933781695,7.2274401415,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone3_Roof_1_0_0, !- Name
    .0071266,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Roof_1_0_0, !- Surface Name
    Block1:Zone3_Roof_1_0_0, !- Leakage Component Name
    Block1:Zone3_Roof_1_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone3_Roof_1_0_0, !- Name
    4.67,                    !- External Node Height {m}
    Block1:Zone3_Roof_1_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone3_Roof_1_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block 1, Zone 3, Partition - 35.844 m2 (Block 1, Zone 1), Surface Area: 35.8444

  BuildingSurface:Detailed,
    Block1:Zone3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project semi-exposed wall_Rev,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Partition_4_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0521366548,-3.0138086,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.0521366548,7.22744014,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0521366548,7.22744014,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    10.0521366548,-3.0138086,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 35.844 m2 (Block 1, Zone 1), Surface Area: 35.8444 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone1_Partition_4_0_10001,  !- Name
    Wall,                    !- Surface Type
    Project semi-exposed wall,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0521366548,7.22744014,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.0521366548,-3.0138086,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0521366548,-3.0138086,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    10.0521366548,7.22744014,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone3_Partition_2_0_0,  !- Name
    .1075331,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Partition_2_0_0,  !- Surface Name
    Block1:Zone3_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

   ! Block 1, Zone 3, Wall - 24.356 m2 - 0.0°, Surface Area: 24.356m2

  BuildingSurface:Detailed,
    Block1:Zone3_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0521366548,7.2274401415,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.0933781695,7.2274401415,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.0933781695,7.2274401415,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    10.0521366548,7.2274401415,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone3_Wall_3_0_0, !- Name
    .0017843,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Wall_3_0_0, !- Surface Name
    Block1:Zone3_Wall_3_0_0, !- Leakage Component Name
    Block1:Zone3_Wall_3_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone3_Wall_3_0_0, !- Name
    2.33,                    !- External Node Height {m}
    Block1:Zone3_Wall_3_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone3_Wall_3_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 6.513m2

  FenestrationSurface:Detailed,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone3_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.865947878,7.2274401415,.84,  !- X,Y,Z ==> Vertex 1 {m}
    4.279566942,7.2274401415,.84,  !- X,Y,Z ==> Vertex 2 {m}
    4.279566942,7.2274401415,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    8.865947878,7.2274401415,2.26;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- Name
    2.07,                    !- External Node Height {m}
    Block1:Zone3_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block 1, Zone 3, Wall - 24.356 m2 - 180.0°, Surface Area: 24.356m2

  BuildingSurface:Detailed,
    Block1:Zone3_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0933781695,-3.0138086032,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.0521366548,-3.0138086032,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0521366548,-3.0138086032,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.0933781695,-3.0138086032,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone3_Wall_5_0_0, !- Name
    .0017843,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Wall_5_0_0, !- Surface Name
    Block1:Zone3_Wall_5_0_0, !- Leakage Component Name
    Block1:Zone3_Wall_5_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone3_Wall_5_0_0, !- Name
    2.33,                    !- External Node Height {m}
    Block1:Zone3_Wall_5_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone3_Wall_5_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 6.513m2

  FenestrationSurface:Detailed,
    Block1:Zone3_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone3_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.279566942,-3.0138086032,.84,  !- X,Y,Z ==> Vertex 1 {m}
    8.865947878,-3.0138086032,.84,  !- X,Y,Z ==> Vertex 2 {m}
    8.865947878,-3.0138086032,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    4.279566942,-3.0138086032,2.26;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone3_Wall_5_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Wall_5_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone3_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone3_Wall_5_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone3_Wall_5_0_0_0_0_0_Win,  !- Name
    2.07,                    !- External Node Height {m}
    Block1:Zone3_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone3_Wall_5_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

! Block 1 - Zone 1

  Zone,
    Block1:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    103.0831,                !- Volume {m3}
    29.4523,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone1,     !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 49,    !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 49,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 49,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 49,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone1,            !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Block1:Zone1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:Zone1,            !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone1#05;  !- End-Use Subcategory

  AirflowNetwork:MultiZone:Zone,
    Block1:Zone1,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

   ! Block 1, Zone 1, Ground floor - 35.730 m2 (Ground), Surface Area: 35.730m2

  BuildingSurface:Detailed,
    Block1:Zone1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Block1:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.5409649394,-3.0138086032,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.0521366548,-3.0138086032,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0521366548,7.2274401415,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.5409649394,7.2274401415,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Roof - 35.730 m2, Surface Area: 35.730m2

  BuildingSurface:Detailed,
    Block1:Zone1_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    Copy of Project flat roof,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0521366548,-3.0138086032,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    13.5409649394,-3.0138086032,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    13.5409649394,7.2274401415,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    10.0521366548,7.2274401415,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Roof_1_0_0, !- Name
    .003573,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Roof_1_0_0, !- Surface Name
    Block1:Zone1_Roof_1_0_0, !- Leakage Component Name
    Block1:Zone1_Roof_1_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Roof_1_0_0, !- Name
    4.67,                    !- External Node Height {m}
    Block1:Zone1_Roof_1_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Roof_1_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block 1, Zone 1, Wall - 35.844 m2 - 90.0°, Surface Area: 35.844m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.5409649394,-3.0138086032,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.5409649394,7.2274401415,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.5409649394,7.2274401415,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    13.5409649394,-3.0138086032,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Wall_2_0_0, !- Name
    .002636,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_2_0_0, !- Surface Name
    Block1:Zone1_Wall_2_0_0, !- Leakage Component Name
    Block1:Zone1_Wall_2_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_2_0_0, !- Name
    2.33,                    !- External Node Height {m}
    Block1:Zone1_Wall_2_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_2_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 9.485m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.5409649394,-1.232871289,.84,  !- X,Y,Z ==> Vertex 1 {m}
    13.5409649394,5.446502829,.84,  !- X,Y,Z ==> Vertex 2 {m}
    13.5409649394,5.446502829,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    13.5409649394,-1.232871289,2.26;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    .05,                     !- Height Factor for Opening Factor 1 {dimensionless}
    .95,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    .05,                     !- Height Factor for Opening Factor 2 {dimensionless}
    .95,                     !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    2.07,                    !- External Node Height {m}
    Block1:Zone1_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block 1, Zone 1, Wall - 12.211 m2 - 0.0°, Surface Area: 12.211m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.5409649394,7.2274401415,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.0521366548,7.2274401415,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0521366548,7.2274401415,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    13.5409649394,7.2274401415,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Wall_3_0_0, !- Name
    .0009293,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_3_0_0, !- Surface Name
    Block1:Zone1_Wall_3_0_0, !- Leakage Component Name
    Block1:Zone1_Wall_3_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_3_0_0, !- Name
    2.33,                    !- External Node Height {m}
    Block1:Zone1_Wall_3_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_3_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 2.918m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.7509531965,7.2274401415,.84,  !- X,Y,Z ==> Vertex 1 {m}
    10.6958983935,7.2274401415,.84,  !- X,Y,Z ==> Vertex 2 {m}
    10.6958983935,7.2274401415,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    12.7509531965,7.2274401415,2.26;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    .05,                     !- Height Factor for Opening Factor 1 {dimensionless}
    .95,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    .05,                     !- Height Factor for Opening Factor 2 {dimensionless}
    .95,                     !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    2.07,                    !- External Node Height {m}
    Block1:Zone1_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block 1, Zone 1, Wall - 12.211 m2 - 180.0°, Surface Area: 12.211m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0521366548,-3.0138086032,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.5409649394,-3.0138086032,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.5409649394,-3.0138086032,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    10.0521366548,-3.0138086032,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Wall_5_0_0, !- Name
    .0009293,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_5_0_0, !- Surface Name
    Block1:Zone1_Wall_5_0_0, !- Leakage Component Name
    Block1:Zone1_Wall_5_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_5_0_0, !- Name
    2.33,                    !- External Node Height {m}
    Block1:Zone1_Wall_5_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_5_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 2.918m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.6958983935,-3.0138086032,.84,  !- X,Y,Z ==> Vertex 1 {m}
    12.7509531965,-3.0138086032,.84,  !- X,Y,Z ==> Vertex 2 {m}
    12.7509531965,-3.0138086032,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    10.6958983935,-3.0138086032,2.26;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    .05,                     !- Height Factor for Opening Factor 1 {dimensionless}
    .95,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    .05,                     !- Height Factor for Opening Factor 2 {dimensionless}
    .95,                     !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Office_OpenOff_Occ;      !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    2.07,                    !- External Node Height {m}
    Block1:Zone1_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,  !- Name
    20,                      !- Reference Temperature {C}
    101320,                  !- Reference Barometric Pressure {Pa}
    0.005;                   !- Reference Humidity Ratio {kgWater/kgDryAir}

  AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Cp Data,                 !- Name
    0,                       !- Wind Direction 1 {deg}
    45,                      !- Wind Direction 2 {deg}
    90,                      !- Wind Direction 3 {deg}
    135,                     !- Wind Direction 4 {deg}
    180,                     !- Wind Direction 5 {deg}
    225,                     !- Wind Direction 6 {deg}
    270,                     !- Wind Direction 7 {deg}
    315;                     !- Wind Direction 8 {deg}

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    10,                      !- Annual Average Outdoor Air Temperature {C}
    20;                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Modified schedule: Office_OpenOff_Heat

  Schedule:Compact,
    Block1:Zone2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,20,         !- Field 3
    Until: 19:00,25,         !- Field 5
    Until: 24:00,20,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,25,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,20,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,20,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Off 24/7

  Schedule:Compact,
    Block1:Zone2 Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100;        !- Field 3

! Modified schedule: Office_OpenOff_Heat

  Schedule:Compact,
    Block1:Zone1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,10,         !- Field 3
    Until: 19:00,24,         !- Field 5
    Until: 24:00,10,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,24,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,10,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,10,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Off 24/7

  Schedule:Compact,
    Block1:Zone1 Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100;        !- Field 3

  ZoneControl:Thermostat:OperativeTemperature,
    Block1:Zone2 Thermostat, !- Thermostat Name
    Scheduled,               !- Radiative Fraction Input Mode
    ,                        !- Fixed Radiative Fraction
    TypOperativeTempControlSch;  !- Radiative Fraction Schedule Name

  ZoneControl:Thermostat:OperativeTemperature,
    Block1:Zone1 Thermostat, !- Thermostat Name
    Scheduled,               !- Radiative Fraction Input Mode
    ,                        !- Fixed Radiative Fraction
    TypOperativeTempControlSch;  !- Radiative Fraction Schedule Name

! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window

  CurrencyType,
    EUR;                     !- Monetary Unit

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,NaturalGas:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,Electricity:Facility,daily;

  Output:Meter,NaturalGas:Facility,daily;

  Output:Meter,InteriorEquipment:Electricity,daily;

  Output:Meter,InteriorLights:Electricity,daily;

  OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator

  Output:Variable,*,Zone Mean Air Temperature,hourly,On;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,*,Zone Operative Temperature,hourly,On;

  Output:Variable,*,Zone Air Relative Humidity,hourly,On;

  Output:Variable,*,Zone Mean Air Temperature,daily,On;

  Output:Variable,*,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,*,Zone Operative Temperature,daily,On;

  Output:Variable,*,Zone Air Relative Humidity,daily,On;

  Output:Variable,*,AFN Zone Infiltration Air Change Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,*,AFN Zone Infiltration Air Change Rate,daily;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,daily;

  Output:Variable,*,Heating Coil Electricity Energy,hourly;

  Output:Variable,*,Heating Coil NaturalGas Energy,hourly;

  Output:Variable,*,Heating Coil Defrost Electricity Energy,hourly;

  Output:Variable,*,Heating Coil Crankcase Heater Electricity Energy,hourly;

  Output:Variable,*,Cooling Coil Electricity Energy,hourly;

  Output:Variable,*,Heating Coil Total Heating Rate,hourly;

  Output:Variable,*,Heating Coil Air Heating Rate,hourly;

  Output:Variable,*,Zone Air Terminal Beam Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Air Terminal Beam Chilled Water Energy,hourly;

  Output:Variable,*,Pump Electricity Rate,hourly;

  Output:Variable,*,Heating Coil Heating Rate,hourly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,hourly;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,hourly;

  Output:Variable,*,Boiler Electricity Rate,hourly;

  Output:Variable,*,Boiler NaturalGas Rate,hourly;

  Output:Variable,*,Boiler Propane Rate,hourly;

  Output:Variable,*,Boiler FuelOilNo1 Rate,hourly;

  Output:Variable,*,Boiler FuelOilNo2 Rate,hourly;

  Output:Variable,*,Boiler Coal Rate,hourly;

  Output:Variable,*,Boiler Diesel Rate,hourly;

  Output:Variable,*,Boiler Gasoline Rate,hourly;

  Output:Variable,*,Boiler OtherFuel1 Rate,hourly;

  Output:Variable,*,Boiler OtherFuel2 Rate,hourly;

  Output:Variable,*,Boiler Ancillary Electricity Rate,hourly;

  Output:Variable,*,Evaporative Cooler Electricity Rate,hourly;

  Output:Variable,*,Heat Pump Electricity Rate,hourly;

  Output:Variable,*,Cooling Coil Water Heating Electricity Rate,hourly;

  Output:Variable,*,Water Heater Tank Temperature,hourly;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Zone Heating Setpoint Not Met Time,hourly;

  Output:Variable,*,Zone Cooling Setpoint Not Met Time,hourly;

  Output:Variable,*,Chiller Electricity Rate,hourly;

  Output:Variable,*,Chiller Evaporator Cooling Rate,hourly;

  Output:Variable,*,Chiller Condenser Fan Electricity Rate,hourly;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,hourly;

  Output:Variable,*,Chiller False Load Heat Transfer Rate,hourly;

  Output:Variable,*,Chiller Source Steam Rate,hourly;

  Output:Variable,*,Cooling Tower Fan Electricity Energy,hourly;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,hourly;

  Output:Variable,*,Cooling Tower Inlet Temperature,hourly;

  Output:Variable,*,Cooling Tower Outlet Temperature,hourly;

  Output:Variable,*,Cooling Tower Mass Flow Rate,hourly;

  Output:Variable,*,Cooling Tower Bypass Fraction,hourly;

  Output:Variable,*,Cooling Tower Fan Cycling Ratio,hourly;

  Output:Variable,*,Cooling Tower Operating Cells Count,hourly;

  Output:Variable,*,Cooling Tower Fan Speed Level,hourly;

  Output:Variable,*,Cooling Tower Fan Speed Ratio,hourly;

  Output:Variable,*,Cooling Tower Fan Part Load Ratio,hourly;

  Output:Variable,*,Cooling Tower Air Flow Rate Ratio,hourly;

  Output:Meter,HeatRejection:Electricity,hourly;

  Output:Variable,*,Heat Exchanger Sensible Heating Rate,hourly;

  Output:Variable,*,Heat Exchanger Total Heating Rate,hourly;

  Output:Variable,*,Heat Exchanger Sensible Cooling Rate,hourly;

  Output:Variable,*,Heat Exchanger Total Cooling Rate,hourly;

  Output:Variable,*,Humidifier Electricity Rate,hourly;

  Output:Variable,*,Air Loop Desiccant Dehumidifier Electric Consumption,hourly;

  Output:Variable,*,Fan Electricity Rate,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Water Heater Electricity Rate,hourly;

  Output:Variable,*,Water Heater NaturalGas Rate,hourly;

  Output:Variable,*,Water Heater Propane Rate,hourly;

  Output:Variable,*,Water Heater FuelOilNo1 Rate,hourly;

  Output:Variable,*,Water Heater FuelOilNo2 Rate,hourly;

  Output:Variable,*,Water Heater Coal Rate,hourly;

  Output:Variable,*,Water Heater Diesel Rate,hourly;

  Output:Variable,*,Water Heater Gasoline Rate,hourly;

  Output:Variable,*,Water Heater Steam Rate,hourly;

  Output:Variable,*,Water Heater DistrictHeating Rate,hourly;

  Output:Variable,*,Water Heater OtherFuel1 Rate,hourly;

  Output:Variable,*,Water Heater OtherFuel2 Rate,hourly;

  Output:Variable,*,Baseboard Electricity Rate,hourly;

  Output:Variable,*,Facility Total Produced Electricity Energy,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,Block1:Zone2 Electric Radiator,Baseboard Radiant Heating Rate,hourly;

  Output:Variable,Block1:Zone2 Electric Radiator,Baseboard Convective Heating Rate,hourly;

  Output:Variable,Block1:Zone1 Electric Radiator,Baseboard Radiant Heating Rate,hourly;

  Output:Variable,Block1:Zone1 Electric Radiator,Baseboard Convective Heating Rate,hourly;

  Output:Variable,*,Heating Coil Electricity Energy,daily;

  Output:Variable,*,Heating Coil NaturalGas Energy,daily;

  Output:Variable,*,Heating Coil Defrost Electricity Energy,daily;

  Output:Variable,*,Heating Coil Crankcase Heater Electricity Energy,daily;

  Output:Variable,*,Cooling Coil Electricity Energy,daily;

  Output:Variable,*,Heating Coil Total Heating Rate,daily;

  Output:Variable,*,Heating Coil Air Heating Rate,daily;

  Output:Variable,*,Zone Air Terminal Beam Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Air Terminal Beam Chilled Water Energy,daily;

  Output:Variable,*,Pump Electricity Rate,daily;

  Output:Variable,*,Heating Coil Heating Rate,daily;

  Output:Variable,*,Cooling Coil Total Cooling Rate,daily;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,daily;

  Output:Variable,*,Boiler Electricity Rate,daily;

  Output:Variable,*,Boiler NaturalGas Rate,daily;

  Output:Variable,*,Boiler Propane Rate,daily;

  Output:Variable,*,Boiler FuelOilNo1 Rate,daily;

  Output:Variable,*,Boiler FuelOilNo2 Rate,daily;

  Output:Variable,*,Boiler Coal Rate,daily;

  Output:Variable,*,Boiler Diesel Rate,daily;

  Output:Variable,*,Boiler Gasoline Rate,daily;

  Output:Variable,*,Boiler OtherFuel1 Rate,daily;

  Output:Variable,*,Boiler OtherFuel2 Rate,daily;

  Output:Variable,*,Boiler Ancillary Electricity Rate,daily;

  Output:Variable,*,Evaporative Cooler Electricity Rate,daily;

  Output:Variable,*,Heat Pump Electricity Rate,daily;

  Output:Variable,*,Cooling Coil Water Heating Electricity Rate,daily;

  Output:Variable,*,Water Heater Tank Temperature,daily;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,daily;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,daily;

  Output:Variable,*,Zone Heating Setpoint Not Met Time,daily;

  Output:Variable,*,Zone Cooling Setpoint Not Met Time,daily;

  Output:Variable,*,Chiller Electricity Rate,daily;

  Output:Variable,*,Chiller Evaporator Cooling Rate,daily;

  Output:Variable,*,Chiller Condenser Fan Electricity Rate,daily;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,daily;

  Output:Variable,*,Chiller False Load Heat Transfer Rate,daily;

  Output:Variable,*,Chiller Source Steam Rate,daily;

  Output:Variable,*,Cooling Tower Fan Electricity Energy,daily;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,daily;

  Output:Variable,*,Cooling Tower Inlet Temperature,daily;

  Output:Variable,*,Cooling Tower Outlet Temperature,daily;

  Output:Variable,*,Cooling Tower Mass Flow Rate,daily;

  Output:Variable,*,Cooling Tower Bypass Fraction,daily;

  Output:Variable,*,Cooling Tower Fan Cycling Ratio,daily;

  Output:Variable,*,Cooling Tower Operating Cells Count,daily;

  Output:Variable,*,Cooling Tower Fan Speed Level,daily;

  Output:Variable,*,Cooling Tower Fan Speed Ratio,daily;

  Output:Variable,*,Cooling Tower Fan Part Load Ratio,daily;

  Output:Variable,*,Cooling Tower Air Flow Rate Ratio,daily;

  Output:Meter,HeatRejection:Electricity,daily;

  Output:Variable,*,Heat Exchanger Sensible Heating Rate,daily;

  Output:Variable,*,Heat Exchanger Total Heating Rate,daily;

  Output:Variable,*,Heat Exchanger Sensible Cooling Rate,daily;

  Output:Variable,*,Heat Exchanger Total Cooling Rate,daily;

  Output:Variable,*,Humidifier Electricity Rate,daily;

  Output:Variable,*,Air Loop Desiccant Dehumidifier Electric Consumption,daily;

  Output:Variable,*,Fan Electricity Rate,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Water Heater Electricity Rate,daily;

  Output:Variable,*,Water Heater NaturalGas Rate,daily;

  Output:Variable,*,Water Heater Propane Rate,daily;

  Output:Variable,*,Water Heater FuelOilNo1 Rate,daily;

  Output:Variable,*,Water Heater FuelOilNo2 Rate,daily;

  Output:Variable,*,Water Heater Coal Rate,daily;

  Output:Variable,*,Water Heater Diesel Rate,daily;

  Output:Variable,*,Water Heater Gasoline Rate,daily;

  Output:Variable,*,Water Heater Steam Rate,daily;

  Output:Variable,*,Water Heater DistrictHeating Rate,daily;

  Output:Variable,*,Water Heater OtherFuel1 Rate,daily;

  Output:Variable,*,Water Heater OtherFuel2 Rate,daily;

  Output:Variable,*,Baseboard Electricity Rate,daily;

  Output:Variable,*,Facility Total Produced Electricity Energy,daily;

  Output:Variable,*,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,Block1:Zone2 Electric Radiator,Baseboard Radiant Heating Rate,daily;

  Output:Variable,Block1:Zone2 Electric Radiator,Baseboard Convective Heating Rate,daily;

  Output:Variable,Block1:Zone1 Electric Radiator,Baseboard Radiant Heating Rate,daily;

  Output:Variable,Block1:Zone1 Electric Radiator,Baseboard Convective Heating Rate,daily;

  Output:Variable,*,Zone People Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Lights Electricity Rate,hourly;

  Output:Variable,*,AFN Zone Infiltration Sensible Heat Gain Rate,hourly;

  Output:Variable,*,AFN Zone Infiltration Sensible Heat Loss Rate,hourly;

  Output:Variable,*,AFN Zone Mixing Sensible Heat Gain Rate,hourly;

  Output:Variable,*,AFN Zone Mixing Sensible Heat Loss Rate,hourly;

  Output:Variable,*,Lights Total Heating Rate,hourly;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly;

  Output:Variable,*,Site Wind Speed,hourly;

  Output:Variable,*,Site Wind Direction,hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Solar Azimuth Angle,hourly;

  Output:Variable,*,Site Solar Altitude Angle,hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly;

  Output:Variable,*,Zone People Sensible Heating Rate,daily;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Zone Lights Electricity Rate,daily;

  Output:Variable,*,AFN Zone Infiltration Sensible Heat Gain Rate,daily;

  Output:Variable,*,AFN Zone Infiltration Sensible Heat Loss Rate,daily;

  Output:Variable,*,AFN Zone Mixing Sensible Heat Gain Rate,daily;

  Output:Variable,*,AFN Zone Mixing Sensible Heat Loss Rate,daily;

  Output:Variable,*,Lights Total Heating Rate,daily;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,daily;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,daily;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,daily;

  Output:Variable,*,Site Wind Speed,daily;

  Output:Variable,*,Site Wind Direction,daily;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Solar Azimuth Angle,daily;

  Output:Variable,*,Site Solar Altitude Angle,daily;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,daily;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  Output:Variable,*,Zone Air CO2 Concentration,hourly;

  Output:Variable,*,Zone Air CO2 Concentration,daily;

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

! Start detailed HVAC data definition

  ZoneControl:Thermostat,
    Block1:Zone2 Thermostat, !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Block1:Zone2 Dual SP;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Block1:Zone2 Dual SP,    !- Name
    Block1:Zone2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:Zone2 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Block1:Zone2,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone2 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Block1:Zone2 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Block1:Zone2 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone2 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  ZoneHVAC:EquipmentConnections,
    Block1:Zone2,            !- Zone Name
    Block1:Zone2 Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Block1:Zone2 Zone Air Node,  !- Zone Air Node Name
    Block1:Zone2 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Electric,  !- Zone Equipment 1 Object Type
    Block1:Zone2 Electric Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:Baseboard:RadiantConvective:Electric,
    Block1:Zone2 Electric Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0,                     !- Efficiency
    0.300,                   !- Fraction Radiant
    0.000,                   !- Fraction of Radiant Energy Incident on People
    Block1:Zone2_Wall_3_0_0, !- Surface 1 Name
    0.0770,                  !- Fraction of Radiant Energy to Surface 1
    Block1:Zone2_Wall_5_0_0, !- Surface 2 Name
    0.0770,                  !- Fraction of Radiant Energy to Surface 2
    Block1:Zone2_Wall_4_0_0, !- Surface 3 Name
    0.0991,                  !- Fraction of Radiant Energy to Surface 3
    Block1:Zone2_Partition_2_0_0,  !- Surface 4 Name
    0.1347,                  !- Fraction of Radiant Energy to Surface 4
    Block1:Zone2_Roof_1_0_0, !- Surface 5 Name
    0.3061,                  !- Fraction of Radiant Energy to Surface 5
    Block1:Zone2_GroundFloor_0_0_0,  !- Surface 6 Name
    0.3061;                  !- Fraction of Radiant Energy to Surface 6

  ZoneControl:Thermostat,
    Block1:Zone1 Thermostat, !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Block1:Zone1 Dual SP;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Block1:Zone1 Dual SP,    !- Name
    Block1:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:Zone1 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Block1:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Block1:Zone1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Block1:Zone1 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  ZoneHVAC:EquipmentConnections,
    Block1:Zone1,            !- Zone Name
    Block1:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Block1:Zone1 Zone Air Node,  !- Zone Air Node Name
    Block1:Zone1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Electric,  !- Zone Equipment 1 Object Type
    Block1:Zone1 Electric Radiator,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:Baseboard:RadiantConvective:Electric,
    Block1:Zone1 Electric Radiator,  !- Name
    On 24/7,                 !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0,                     !- Efficiency
    0.300,                   !- Fraction Radiant
    0.000,                   !- Fraction of Radiant Energy Incident on People
    Block1:Zone1_Wall_3_0_0, !- Surface 1 Name
    0.0610,                  !- Fraction of Radiant Energy to Surface 1
    Block1:Zone1_Wall_5_0_0, !- Surface 2 Name
    0.0610,                  !- Fraction of Radiant Energy to Surface 2
    Block1:Zone1_Wall_2_0_0, !- Surface 3 Name
    0.1731,                  !- Fraction of Radiant Energy to Surface 3
    Block1:Zone1_Roof_1_0_0, !- Surface 4 Name
    0.2347,                  !- Fraction of Radiant Energy to Surface 4
    Block1:Zone1_GroundFloor_0_0_0,  !- Surface 5 Name
    0.2347,                  !- Fraction of Radiant Energy to Surface 5
    Block1:Zone1_Partition_4_0_10001,  !- Surface 6 Name
    0.2354;                  !- Fraction of Radiant Energy to Surface 6

! End detailed HVAC data definition
