    set ComfHours_OFFICE_People = 0,    !- Program Line 48
    set DiscomfAppHotHours_OFFICE_People = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_OFFICE_People = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_OFFICE_People = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_OFFICE_People = 0,    !- Program Line 52
    elseif (OFFICE_People_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_OFFICE_People = 0,    !- Program Line 54
    set DiscomfAppHotHours_OFFICE_People = 0,    !- Program Line 55
    set DiscomfAppColdHours_OFFICE_People = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_OFFICE_People = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_OFFICE_People = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_OFFICE_People = 0,    !- Program Line 61
    set DiscomfAppHotHours_OFFICE_People = 0,    !- Program Line 62
    set DiscomfAppColdHours_OFFICE_People = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_OFFICE_People = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_OFFICE_People = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_OFFICE_People = 0,    !- Program Line 67
    set DiscomfAppHotHours_OFFICE_People = 0,    !- Program Line 68
    set DiscomfAppColdHours_OFFICE_People = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_OFFICE_People = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_OFFICE_People = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BR5_People,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BR5_People_OpT <= ACSTnoTol),    !- Program Line 3
    if (BR5_People_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BR5_People = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BR5_People = 0,    !- Program Line 6
    set DiscomfAppColdHours_BR5_People = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BR5_People = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BR5_People = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BR5_People_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BR5_People = 0,    !- Program Line 12
    set DiscomfAppHotHours_BR5_People = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BR5_People = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BR5_People = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BR5_People = 0,    !- Program Line 16
    elseif (BR5_People_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BR5_People = 0,    !- Program Line 18
    set DiscomfAppHotHours_BR5_People = 0,    !- Program Line 19
    set DiscomfAppColdHours_BR5_People = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BR5_People = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BR5_People = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BR5_People = 0,    !- Program Line 25
    set DiscomfAppHotHours_BR5_People = 0,    !- Program Line 26
    set DiscomfAppColdHours_BR5_People = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BR5_People = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BR5_People = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BR5_People = 0,    !- Program Line 31
    set DiscomfAppHotHours_BR5_People = 0,    !- Program Line 32
    set DiscomfAppColdHours_BR5_People = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BR5_People = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BR5_People = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BR5_People_OpT <= ACSTnoTol),    !- Program Line 39
    if (BR5_People_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BR5_People = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BR5_People = 0,    !- Program Line 42
    set DiscomfAppColdHours_BR5_People = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BR5_People = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BR5_People = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BR5_People_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BR5_People = 0,    !- Program Line 48
    set DiscomfAppHotHours_BR5_People = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BR5_People = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BR5_People = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BR5_People = 0,    !- Program Line 52
    elseif (BR5_People_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BR5_People = 0,    !- Program Line 54
    set DiscomfAppHotHours_BR5_People = 0,    !- Program Line 55
    set DiscomfAppColdHours_BR5_People = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BR5_People = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BR5_People = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BR5_People = 0,    !- Program Line 61
    set DiscomfAppHotHours_BR5_People = 0,    !- Program Line 62
    set DiscomfAppColdHours_BR5_People = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BR5_People = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BR5_People = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BR5_People = 0,    !- Program Line 67
    set DiscomfAppHotHours_BR5_People = 0,    !- Program Line 68
    set DiscomfAppColdHours_BR5_People = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BR5_People = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BR5_People = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_DinnerRoom_People,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (DinnerRoom_People_OpT <= ACSTnoTol),    !- Program Line 3
    if (DinnerRoom_People_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_DinnerRoom_People = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_DinnerRoom_People = 0,    !- Program Line 6
    set DiscomfAppColdHours_DinnerRoom_People = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_DinnerRoom_People = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_DinnerRoom_People = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (DinnerRoom_People_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_DinnerRoom_People = 0,    !- Program Line 12
    set DiscomfAppHotHours_DinnerRoom_People = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_DinnerRoom_People = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_DinnerRoom_People = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_DinnerRoom_People = 0,    !- Program Line 16
    elseif (DinnerRoom_People_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_DinnerRoom_People = 0,    !- Program Line 18
    set DiscomfAppHotHours_DinnerRoom_People = 0,    !- Program Line 19
    set DiscomfAppColdHours_DinnerRoom_People = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_DinnerRoom_People = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_DinnerRoom_People = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_DinnerRoom_People = 0,    !- Program Line 25
    set DiscomfAppHotHours_DinnerRoom_People = 0,    !- Program Line 26
    set DiscomfAppColdHours_DinnerRoom_People = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_DinnerRoom_People = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_DinnerRoom_People = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_DinnerRoom_People = 0,    !- Program Line 31
    set DiscomfAppHotHours_DinnerRoom_People = 0,    !- Program Line 32
    set DiscomfAppColdHours_DinnerRoom_People = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_DinnerRoom_People = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_DinnerRoom_People = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (DinnerRoom_People_OpT <= ACSTnoTol),    !- Program Line 39
    if (DinnerRoom_People_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_DinnerRoom_People = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_DinnerRoom_People = 0,    !- Program Line 42
    set DiscomfAppColdHours_DinnerRoom_People = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_DinnerRoom_People = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_DinnerRoom_People = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (DinnerRoom_People_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_DinnerRoom_People = 0,    !- Program Line 48
    set DiscomfAppHotHours_DinnerRoom_People = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_DinnerRoom_People = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_DinnerRoom_People = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_DinnerRoom_People = 0,    !- Program Line 52
    elseif (DinnerRoom_People_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_DinnerRoom_People = 0,    !- Program Line 54
    set DiscomfAppHotHours_DinnerRoom_People = 0,    !- Program Line 55
    set DiscomfAppColdHours_DinnerRoom_People = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_DinnerRoom_People = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_DinnerRoom_People = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_DinnerRoom_People = 0,    !- Program Line 61
    set DiscomfAppHotHours_DinnerRoom_People = 0,    !- Program Line 62
    set DiscomfAppColdHours_DinnerRoom_People = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_DinnerRoom_People = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_DinnerRoom_People = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_DinnerRoom_People = 0,    !- Program Line 67
    set DiscomfAppHotHours_DinnerRoom_People = 0,    !- Program Line 68
    set DiscomfAppColdHours_DinnerRoom_People = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_DinnerRoom_People = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_DinnerRoom_People = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BR4_People,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BR4_People_OpT <= ACSTnoTol),    !- Program Line 3
    if (BR4_People_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BR4_People = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BR4_People = 0,    !- Program Line 6
    set DiscomfAppColdHours_BR4_People = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BR4_People = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BR4_People = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BR4_People_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BR4_People = 0,    !- Program Line 12
    set DiscomfAppHotHours_BR4_People = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BR4_People = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BR4_People = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BR4_People = 0,    !- Program Line 16
    elseif (BR4_People_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BR4_People = 0,    !- Program Line 18
    set DiscomfAppHotHours_BR4_People = 0,    !- Program Line 19
    set DiscomfAppColdHours_BR4_People = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BR4_People = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BR4_People = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BR4_People = 0,    !- Program Line 25
    set DiscomfAppHotHours_BR4_People = 0,    !- Program Line 26
    set DiscomfAppColdHours_BR4_People = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BR4_People = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BR4_People = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BR4_People = 0,    !- Program Line 31
    set DiscomfAppHotHours_BR4_People = 0,    !- Program Line 32
    set DiscomfAppColdHours_BR4_People = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BR4_People = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BR4_People = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BR4_People_OpT <= ACSTnoTol),    !- Program Line 39
    if (BR4_People_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BR4_People = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BR4_People = 0,    !- Program Line 42
    set DiscomfAppColdHours_BR4_People = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BR4_People = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BR4_People = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BR4_People_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BR4_People = 0,    !- Program Line 48
    set DiscomfAppHotHours_BR4_People = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BR4_People = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BR4_People = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BR4_People = 0,    !- Program Line 52
    elseif (BR4_People_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BR4_People = 0,    !- Program Line 54
    set DiscomfAppHotHours_BR4_People = 0,    !- Program Line 55
    set DiscomfAppColdHours_BR4_People = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BR4_People = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BR4_People = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BR4_People = 0,    !- Program Line 61
    set DiscomfAppHotHours_BR4_People = 0,    !- Program Line 62
    set DiscomfAppColdHours_BR4_People = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BR4_People = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BR4_People = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BR4_People = 0,    !- Program Line 67
    set DiscomfAppHotHours_BR4_People = 0,    !- Program Line 68
    set DiscomfAppColdHours_BR4_People = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BR4_People = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BR4_People = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BR3_People,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BR3_People_OpT <= ACSTnoTol),    !- Program Line 3
    if (BR3_People_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BR3_People = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BR3_People = 0,    !- Program Line 6
    set DiscomfAppColdHours_BR3_People = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BR3_People = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BR3_People = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BR3_People_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BR3_People = 0,    !- Program Line 12
    set DiscomfAppHotHours_BR3_People = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BR3_People = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BR3_People = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BR3_People = 0,    !- Program Line 16
    elseif (BR3_People_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BR3_People = 0,    !- Program Line 18
    set DiscomfAppHotHours_BR3_People = 0,    !- Program Line 19
    set DiscomfAppColdHours_BR3_People = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BR3_People = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BR3_People = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BR3_People = 0,    !- Program Line 25
    set DiscomfAppHotHours_BR3_People = 0,    !- Program Line 26
    set DiscomfAppColdHours_BR3_People = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BR3_People = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BR3_People = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BR3_People = 0,    !- Program Line 31
    set DiscomfAppHotHours_BR3_People = 0,    !- Program Line 32
    set DiscomfAppColdHours_BR3_People = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BR3_People = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BR3_People = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BR3_People_OpT <= ACSTnoTol),    !- Program Line 39
    if (BR3_People_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BR3_People = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BR3_People = 0,    !- Program Line 42
    set DiscomfAppColdHours_BR3_People = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BR3_People = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BR3_People = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BR3_People_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BR3_People = 0,    !- Program Line 48
    set DiscomfAppHotHours_BR3_People = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BR3_People = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BR3_People = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BR3_People = 0,    !- Program Line 52
    elseif (BR3_People_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BR3_People = 0,    !- Program Line 54
    set DiscomfAppHotHours_BR3_People = 0,    !- Program Line 55
    set DiscomfAppColdHours_BR3_People = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BR3_People = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BR3_People = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BR3_People = 0,    !- Program Line 61
    set DiscomfAppHotHours_BR3_People = 0,    !- Program Line 62
    set DiscomfAppColdHours_BR3_People = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BR3_People = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BR3_People = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BR3_People = 0,    !- Program Line 67
    set DiscomfAppHotHours_BR3_People = 0,    !- Program Line 68
    set DiscomfAppColdHours_BR3_People = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BR3_People = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BR3_People = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BR2_People,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BR2_People_OpT <= ACSTnoTol),    !- Program Line 3
    if (BR2_People_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BR2_People = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BR2_People = 0,    !- Program Line 6
    set DiscomfAppColdHours_BR2_People = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BR2_People = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BR2_People = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BR2_People_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BR2_People = 0,    !- Program Line 12
    set DiscomfAppHotHours_BR2_People = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BR2_People = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BR2_People = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BR2_People = 0,    !- Program Line 16
    elseif (BR2_People_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BR2_People = 0,    !- Program Line 18
    set DiscomfAppHotHours_BR2_People = 0,    !- Program Line 19
    set DiscomfAppColdHours_BR2_People = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BR2_People = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BR2_People = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BR2_People = 0,    !- Program Line 25
    set DiscomfAppHotHours_BR2_People = 0,    !- Program Line 26
    set DiscomfAppColdHours_BR2_People = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BR2_People = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BR2_People = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BR2_People = 0,    !- Program Line 31
    set DiscomfAppHotHours_BR2_People = 0,    !- Program Line 32
    set DiscomfAppColdHours_BR2_People = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BR2_People = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BR2_People = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BR2_People_OpT <= ACSTnoTol),    !- Program Line 39
    if (BR2_People_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BR2_People = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BR2_People = 0,    !- Program Line 42
    set DiscomfAppColdHours_BR2_People = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BR2_People = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BR2_People = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BR2_People_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BR2_People = 0,    !- Program Line 48
    set DiscomfAppHotHours_BR2_People = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BR2_People = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BR2_People = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BR2_People = 0,    !- Program Line 52
    elseif (BR2_People_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BR2_People = 0,    !- Program Line 54
    set DiscomfAppHotHours_BR2_People = 0,    !- Program Line 55
    set DiscomfAppColdHours_BR2_People = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BR2_People = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BR2_People = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BR2_People = 0,    !- Program Line 61
    set DiscomfAppHotHours_BR2_People = 0,    !- Program Line 62
    set DiscomfAppColdHours_BR2_People = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BR2_People = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BR2_People = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BR2_People = 0,    !- Program Line 67
    set DiscomfAppHotHours_BR2_People = 0,    !- Program Line 68
    set DiscomfAppColdHours_BR2_People = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BR2_People = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BR2_People = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BR1_People,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BR1_People_OpT <= ACSTnoTol),    !- Program Line 3
    if (BR1_People_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BR1_People = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BR1_People = 0,    !- Program Line 6
    set DiscomfAppColdHours_BR1_People = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BR1_People = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BR1_People = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BR1_People_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BR1_People = 0,    !- Program Line 12
    set DiscomfAppHotHours_BR1_People = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BR1_People = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BR1_People = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BR1_People = 0,    !- Program Line 16
    elseif (BR1_People_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BR1_People = 0,    !- Program Line 18
    set DiscomfAppHotHours_BR1_People = 0,    !- Program Line 19
    set DiscomfAppColdHours_BR1_People = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BR1_People = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BR1_People = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BR1_People = 0,    !- Program Line 25
    set DiscomfAppHotHours_BR1_People = 0,    !- Program Line 26
    set DiscomfAppColdHours_BR1_People = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BR1_People = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BR1_People = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BR1_People = 0,    !- Program Line 31
    set DiscomfAppHotHours_BR1_People = 0,    !- Program Line 32
    set DiscomfAppColdHours_BR1_People = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BR1_People = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BR1_People = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BR1_People_OpT <= ACSTnoTol),    !- Program Line 39
    if (BR1_People_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BR1_People = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BR1_People = 0,    !- Program Line 42
    set DiscomfAppColdHours_BR1_People = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BR1_People = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BR1_People = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BR1_People_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BR1_People = 0,    !- Program Line 48
    set DiscomfAppHotHours_BR1_People = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BR1_People = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BR1_People = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BR1_People = 0,    !- Program Line 52
    elseif (BR1_People_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BR1_People = 0,    !- Program Line 54
    set DiscomfAppHotHours_BR1_People = 0,    !- Program Line 55
    set DiscomfAppColdHours_BR1_People = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BR1_People = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BR1_People = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BR1_People = 0,    !- Program Line 61
    set DiscomfAppHotHours_BR1_People = 0,    !- Program Line 62
    set DiscomfAppColdHours_BR1_People = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BR1_People = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BR1_People = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BR1_People = 0,    !- Program Line 67
    set DiscomfAppHotHours_BR1_People = 0,    !- Program Line 68
    set DiscomfAppColdHours_BR1_People = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BR1_People = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BR1_People = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetAppLimits,             !- Name
    if ComfStand == 99,       !- Program Line 1
    set ACSTaul = 33.5,       !- Program Line 2
    set ACSTall = 10,         !- Program Line 3
    set AHSTaul = 33.5,       !- Program Line 4
    set AHSTall = 10,         !- Program Line 5
    elseif ComfStand == 1,    !- Program Line 6
    set ACSTaul = 30,         !- Program Line 7
    set ACSTall = 10,         !- Program Line 8
    set AHSTaul = 30,         !- Program Line 9
    set AHSTall = 10,         !- Program Line 10
    elseif ComfStand == 2 || ComfStand == 12,    !- Program Line 11
    set ACSTaul = 33.5,       !- Program Line 12
    set ACSTall = 10,         !- Program Line 13
    set AHSTaul = 33.5,       !- Program Line 14
    set AHSTall = 10,         !- Program Line 15
    elseif ComfStand == 3,    !- Program Line 16
    set ACSTaul = 30,         !- Program Line 17
    set ACSTall = 5,          !- Program Line 18
    set AHSTaul = 30,         !- Program Line 19
    set AHSTall = 5,          !- Program Line 20
    elseif (ComfStand == 4) || (ComfStand == 5),    !- Program Line 21
    if CAT == 1,              !- Program Line 22
    set ACSTaul = 28,         !- Program Line 23
    set ACSTall = 18,         !- Program Line 24
    set AHSTaul = 28,         !- Program Line 25
    set AHSTall = 18,         !- Program Line 26
    elseif CAT == 2,          !- Program Line 27
    set ACSTaul = 30,         !- Program Line 28
    set ACSTall = 18,         !- Program Line 29
    set AHSTaul = 28,         !- Program Line 30
    set AHSTall = 16,         !- Program Line 31
    else,                     !- Program Line 32
    set ACSTaul = 50,         !- Program Line 33
    set ACSTall = 50,         !- Program Line 34
    set AHSTaul = 50,         !- Program Line 35
    set AHSTall = 50,         !- Program Line 36
    endif,                    !- Program Line 37
    elseif ComfStand == 6,    !- Program Line 38
    set ACSTaul = 30,         !- Program Line 39
    set ACSTall = -7,         !- Program Line 40
    set AHSTaul = 30,         !- Program Line 41
    set AHSTall = -7,         !- Program Line 42
    elseif ComfStand == 7,    !- Program Line 43
    set ACSTaul = 31,         !- Program Line 44
    set ACSTall = 12.5,       !- Program Line 45
    set AHSTaul = 31,         !- Program Line 46
    set AHSTall = 12.5,       !- Program Line 47
    elseif ComfStand == 8,    !- Program Line 48
    set ACSTaul = 38.5,       !- Program Line 49
    set ACSTall = 13,         !- Program Line 50
    set AHSTaul = 38.5,       !- Program Line 51
    set AHSTall = 13,         !- Program Line 52
    elseif ComfStand == 9 || ComfStand == 10 || ComfStand == 11,    !- Program Line 53
    set ACSTaul = 33,         !- Program Line 54
    set ACSTall = 5.5,        !- Program Line 55
    set AHSTaul = 33,         !- Program Line 56
    set AHSTall = 5.5,        !- Program Line 57
    elseif ComfStand == 13,    !- Program Line 58
    set ACSTaul = 25,         !- Program Line 59
    set ACSTall = 10,         !- Program Line 60
    set AHSTaul = 25,         !- Program Line 61
    set AHSTall = 10,         !- Program Line 62
    elseif ComfStand == 14,    !- Program Line 63
    set ACSTaul = 27,         !- Program Line 64
    set ACSTall = 8,          !- Program Line 65
    set AHSTaul = 27,         !- Program Line 66
    set AHSTall = 8,          !- Program Line 67
    elseif ComfStand == 15,    !- Program Line 68
    set ACSTaul = 24.8,       !- Program Line 69
    set ACSTall = 16.9,       !- Program Line 70
    set AHSTaul = 24.8,       !- Program Line 71
    set AHSTall = 16.9,       !- Program Line 72
    elseif ComfStand == 16,    !- Program Line 73
    set ACSTaul = 25.7,       !- Program Line 74
    set ACSTall = 16.4,       !- Program Line 75
    set AHSTaul = 25.7,       !- Program Line 76
    set AHSTall = 16.4,       !- Program Line 77
    elseif ComfStand == 17,    !- Program Line 78
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 79
    set ACSTaul = 25.25,      !- Program Line 80
    set ACSTall = 11.25,      !- Program Line 81
    set AHSTaul = 25.25,      !- Program Line 82
    set AHSTall = 11.25,      !- Program Line 83
    else,                     !- Program Line 84
    set ACSTaul = 45,         !- Program Line 85
    set ACSTall = 23,         !- Program Line 86
    set AHSTaul = 45,         !- Program Line 87
    set AHSTall = 23,         !- Program Line 88
    endif,                    !- Program Line 89
    elseif ComfStand == 18,    !- Program Line 90
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 91
    set ACSTaul = 27.5,       !- Program Line 92
    set ACSTall = 15.5,       !- Program Line 93
    set AHSTaul = 27.5,       !- Program Line 94
    set AHSTall = 15.5,       !- Program Line 95
    else,                     !- Program Line 96
    set ACSTaul = 34,         !- Program Line 97
    set ACSTall = 23,         !- Program Line 98
    set AHSTaul = 34,         !- Program Line 99
    set AHSTall = 23,         !- Program Line 100
    endif,                    !- Program Line 101
    elseif ComfStand == 19,    !- Program Line 102
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 103
    set ACSTaul = 25.25,      !- Program Line 104
    set ACSTall = 5,          !- Program Line 105
    set AHSTaul = 25.25,      !- Program Line 106
    set AHSTall = 5,          !- Program Line 107
    else,                     !- Program Line 108
    set ACSTaul = 25.25,      !- Program Line 109
    set ACSTall = 11.75,      !- Program Line 110
    set AHSTaul = 25.25,      !- Program Line 111
    set AHSTall = 11.75,      !- Program Line 112
    endif,                    !- Program Line 113
    elseif ComfStand == 20,    !- Program Line 114
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 115
    set ACSTaul = 29.75,      !- Program Line 116
    set ACSTall = 13,         !- Program Line 117
    set AHSTaul = 29.75,      !- Program Line 118
    set AHSTall = 13,         !- Program Line 119
    else,                     !- Program Line 120
    set ACSTaul = 45,         !- Program Line 121
    set ACSTall = 23,         !- Program Line 122
    set AHSTaul = 45,         !- Program Line 123
    set AHSTall = 23,         !- Program Line 124
    endif,                    !- Program Line 125
    elseif ComfStand == 21,    !- Program Line 126
    set ACSTaul = 20,         !- Program Line 127
    set ACSTall = 6.5,        !- Program Line 128
    set AHSTaul = 20,         !- Program Line 129
    set AHSTall = 6.5,        !- Program Line 130
    else,                     !- Program Line 131
    set ACSTaul = 50,         !- Program Line 132
    set ACSTall = 50,         !- Program Line 133
    set AHSTaul = 50,         !- Program Line 134
    set AHSTall = 50,         !- Program Line 135
    endif;                    !- Program Line 136

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyCAT,                 !- Name
    set CATcoolOffset = 0,    !- Program Line 1
    set CATheatOffset = 0,    !- Program Line 2
    if ComfStand == 99,       !- Program Line 3
    set ACSToffset = 3.5+CATcoolOffset,    !- Program Line 4
    set AHSToffset = -3.5+CATheatOffset,    !- Program Line 5
    elseif (ComfStand == 1 ),    !- Program Line 6
    if (CAT == 1),            !- Program Line 7
    set ACSToffset = 2+CATcoolOffset,    !- Program Line 8
    set AHSToffset = -3+CATheatOffset,    !- Program Line 9
    elseif (CAT == 2),        !- Program Line 10
    set ACSToffset = 3+CATcoolOffset,    !- Program Line 11
    set AHSToffset = -4+CATheatOffset,    !- Program Line 12
    elseif (CAT == 3),        !- Program Line 13
    set ACSToffset = 4+CATcoolOffset,    !- Program Line 14
    set AHSToffset = -5+CATheatOffset,    !- Program Line 15
    endif,                    !- Program Line 16
    elseif ComfStand == 2 || ComfStand == 3 || ComfStand == 11,    !- Program Line 17
    if (CAT == 90),           !- Program Line 18
    set ACSToffset = 2.5+CATcoolOffset,    !- Program Line 19
    set AHSToffset = -2.5+CATheatOffset,    !- Program Line 20
    elseif (CAT == 80),       !- Program Line 21
    set ACSToffset = 3.5+CATcoolOffset,    !- Program Line 22
    set AHSToffset = -3.5+CATheatOffset,    !- Program Line 23
    endif,                    !- Program Line 24
    elseif (ComfStand == 4 ) || (ComfStand == 5) || (ComfStand == 6),    !- Program Line 25
    set ACSToffset = 0+CATcoolOffset,    !- Program Line 26
    set AHSToffset = 0+CATheatOffset,    !- Program Line 27
    elseif (ComfStand == 7),    !- Program Line 28
    if (CAT == 90),           !- Program Line 29
    set ACSToffset = 2.4+CATcoolOffset,    !- Program Line 30
    set AHSToffset = -2.4+CATheatOffset,    !- Program Line 31
    elseif (CAT == 85),       !- Program Line 32
    set ACSToffset = 3.3+CATcoolOffset,    !- Program Line 33
    set AHSToffset = -3.3+CATheatOffset,    !- Program Line 34
    elseif (CAT == 80),       !- Program Line 35
    set ACSToffset = 4.1+CATcoolOffset,    !- Program Line 36
    set AHSToffset = -4.1+CATheatOffset,    !- Program Line 37
    endif,                    !- Program Line 38
    elseif (ComfStand == 8),    !- Program Line 39
    if (CAT == 90),           !- Program Line 40
    set ACSToffset = 3.5+CATcoolOffset,    !- Program Line 41
    set AHSToffset = -3.5+CATheatOffset,    !- Program Line 42
    elseif (CAT == 85),       !- Program Line 43
    set ACSToffset = 4.8+CATcoolOffset,    !- Program Line 44
    set AHSToffset = -4.8+CATheatOffset,    !- Program Line 45
    elseif (CAT == 80),       !- Program Line 46
    set ACSToffset = 5.9+CATcoolOffset,    !- Program Line 47
    set AHSToffset = -5.9+CATheatOffset,    !- Program Line 48
    endif,                    !- Program Line 49
    elseif ComfStand == 9 || ComfStand == 10,    !- Program Line 50
    if (CAT == 90),           !- Program Line 51
    set ACSToffset = 2.15+CATcoolOffset,    !- Program Line 52
    set AHSToffset = -2.15+CATheatOffset,    !- Program Line 53
    elseif (CAT == 80),       !- Program Line 54
    set ACSToffset = 3.6+CATcoolOffset,    !- Program Line 55
    set AHSToffset = -3.6+CATheatOffset,    !- Program Line 56
    endif,                    !- Program Line 57
    elseif ComfStand == 12,    !- Program Line 58
    if (CAT == 90),           !- Program Line 59
    set ACSToffset = 1.7+CATcoolOffset,    !- Program Line 60
    set AHSToffset = -1.7+CATheatOffset,    !- Program Line 61
    elseif (CAT == 80),       !- Program Line 62
    set ACSToffset = 2.89+CATcoolOffset,    !- Program Line 63
    set AHSToffset = -2.89+CATheatOffset,    !- Program Line 64
    endif,                    !- Program Line 65
    elseif ComfStand == 13,    !- Program Line 66
    if (CAT == 90),           !- Program Line 67
    set ACSToffset = 3.45+CATcoolOffset,    !- Program Line 68
    set AHSToffset = -3.45+CATheatOffset,    !- Program Line 69
    elseif (CAT == 80),       !- Program Line 70
    set ACSToffset = 4.55+CATcoolOffset,    !- Program Line 71
    set AHSToffset = -4.55+CATheatOffset,    !- Program Line 72
    endif,                    !- Program Line 73
    elseif ComfStand == 14,    !- Program Line 74
    if (CAT == 90),           !- Program Line 75
    set ACSToffset = 3.5+CATcoolOffset,    !- Program Line 76
    set AHSToffset = -3.5+CATheatOffset,    !- Program Line 77
    elseif (CAT == 80),       !- Program Line 78
    set ACSToffset = 4.5+CATcoolOffset,    !- Program Line 79
    set AHSToffset = -4.5+CATheatOffset,    !- Program Line 80
    endif,                    !- Program Line 81
    elseif ComfStand == 15,    !- Program Line 82
    if (CAT == 90),           !- Program Line 83
    set ACSToffset = 2.8+CATcoolOffset,    !- Program Line 84
    set AHSToffset = -2.8+CATheatOffset,    !- Program Line 85
    elseif (CAT == 80),       !- Program Line 86
    set ACSToffset = 3.8+CATcoolOffset,    !- Program Line 87
    set AHSToffset = -3.8+CATheatOffset,    !- Program Line 88
    endif,                    !- Program Line 89
    elseif ComfStand == 16,    !- Program Line 90
    if (CAT == 90),           !- Program Line 91
    set ACSToffset = 1.1+CATcoolOffset,    !- Program Line 92
    set AHSToffset = -1.1+CATheatOffset,    !- Program Line 93
    elseif (CAT == 80),       !- Program Line 94
    set ACSToffset = 2.1+CATcoolOffset,    !- Program Line 95
    set AHSToffset = -2.1+CATheatOffset,    !- Program Line 96
    endif,                    !- Program Line 97
    elseif (ComfStand == 17) || (ComfStand == 18),    !- Program Line 98
    if CAT == 90,             !- Program Line 99
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 100
    set ACSToffset = 2+CATcoolOffset,    !- Program Line 101
    set AHSToffset = -2+CATheatOffset,    !- Program Line 102
    else,                     !- Program Line 103
    set ACSToffset = 2+CATcoolOffset,    !- Program Line 104
    set AHSToffset = -2+CATheatOffset,    !- Program Line 105
    endif,                    !- Program Line 106
    elseif CAT == 80,         !- Program Line 107
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 108
    set ACSToffset = 3+CATcoolOffset,    !- Program Line 109
    set AHSToffset = -3+CATheatOffset,    !- Program Line 110
    else,                     !- Program Line 111
    set ACSToffset = 3+CATcoolOffset,    !- Program Line 112
    set AHSToffset = -3+CATheatOffset,    !- Program Line 113
    endif,                    !- Program Line 114
    endif,                    !- Program Line 115
    elseif ComfStand == 19,    !- Program Line 116
    if CAT == 90,             !- Program Line 117
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 118
    set ACSToffset = 2+CATcoolOffset,    !- Program Line 119
    set AHSToffset = -2+CATheatOffset,    !- Program Line 120
    else,                     !- Program Line 121
    set ACSToffset = 1+CATcoolOffset,    !- Program Line 122
    set AHSToffset = -1+CATheatOffset,    !- Program Line 123
    endif,                    !- Program Line 124
    elseif CAT == 80,         !- Program Line 125
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 126
    set ACSToffset = 3+CATcoolOffset,    !- Program Line 127
    set AHSToffset = -3+CATheatOffset,    !- Program Line 128
    else,                     !- Program Line 129
    set ACSToffset = 2+CATcoolOffset,    !- Program Line 130
    set AHSToffset = -2+CATheatOffset,    !- Program Line 131
    endif,                    !- Program Line 132
    endif,                    !- Program Line 133
    elseif ComfStand == 20,    !- Program Line 134
    if CAT == 90,             !- Program Line 135
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 136
    set ACSToffset = 2+CATcoolOffset,    !- Program Line 137
    set AHSToffset = -2+CATheatOffset,    !- Program Line 138
    else,                     !- Program Line 139
    set ACSToffset = 5+CATcoolOffset,    !- Program Line 140
    set AHSToffset = -5+CATheatOffset,    !- Program Line 141
    endif,                    !- Program Line 142
    elseif CAT == 80,         !- Program Line 143
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 144
    set ACSToffset = 3+CATcoolOffset,    !- Program Line 145
    set AHSToffset = -3+CATheatOffset,    !- Program Line 146
    else,                     !- Program Line 147
    set ACSToffset = 6+CATcoolOffset,    !- Program Line 148
    set AHSToffset = -6+CATheatOffset,    !- Program Line 149
    endif,                    !- Program Line 150
    endif,                    !- Program Line 151
    elseif ComfStand == 21,    !- Program Line 152
    if (CAT == 90),           !- Program Line 153
    set ACSToffset = 2.5+CATcoolOffset,    !- Program Line 154
    set AHSToffset = -2.5+CATheatOffset,    !- Program Line 155
    elseif (CAT == 80),       !- Program Line 156
    set ACSToffset = 4+CATcoolOffset,    !- Program Line 157
    set AHSToffset = -4+CATheatOffset,    !- Program Line 158
    endif,                    !- Program Line 159
    endif;                    !- Program Line 160

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetAST,                   !- Name
    set SetpointAcc = 10000,    !- Program Line 1
    set m = 0.31,             !- Program Line 2
    set n = 17.8,             !- Program Line 3
    if CoolSeasonEnd > CoolSeasonStart,    !- Program Line 4
    if (DayOfYear >= CoolSeasonStart) && (DayOfYear < CoolSeasonEnd),    !- Program Line 5
    set CoolingSeason = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set CoolingSeason = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    elseif CoolSeasonStart > CoolSeasonEnd,    !- Program Line 10
    if (DayOfYear >= CoolSeasonStart) || (DayOfYear < CoolSeasonEnd),    !- Program Line 11
    set CoolingSeason = 1,    !- Program Line 12
    else,                     !- Program Line 13
    set CoolingSeason = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    endif,                    !- Program Line 16
    if (ComfStand == 99) && (ComfMod == 3),    !- Program Line 17
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 18
    set ACST = PMOT*m+n+ACSToffset+ACSTtol,    !- Program Line 19
    elseif PMOT < ACSTall,    !- Program Line 20
    set ACST = ACSTall*m+n+ACSToffset+ACSTtol,    !- Program Line 21
    elseif PMOT > ACSTaul,    !- Program Line 22
    set ACST = ACSTaul*m+n+ACSToffset+ACSTtol,    !- Program Line 23
    endif,                    !- Program Line 24
    endif,                    !- Program Line 25
    if (ComfStand == 99) && (ComfMod == 3),    !- Program Line 26
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 27
    set AHST = PMOT*m+n+AHSToffset+AHSTtol,    !- Program Line 28
    elseif PMOT < AHSTall,    !- Program Line 29
    set AHST = AHSTall*m+n+AHSToffset+AHSTtol,    !- Program Line 30
    elseif PMOT > AHSTaul,    !- Program Line 31
    set AHST = AHSTaul*m+n+AHSToffset+AHSTtol,    !- Program Line 32
    endif,                    !- Program Line 33
    endif,                    !- Program Line 34
    if (ComfStand == 0) && (CurrentTime < 8),    !- Program Line 35
    set ACST = 27+ACSTtol,    !- Program Line 36
    set AHST = 17+AHSTtol,    !- Program Line 37
    elseif (ComfStand == 0) && (CurrentTime < 16),    !- Program Line 38
    set ACST = 25+ACSTtol,    !- Program Line 39
    set AHST = 20+AHSTtol,    !- Program Line 40
    elseif (ComfStand == 0) && (CurrentTime < 23),    !- Program Line 41
    set ACST = 25+ACSTtol,    !- Program Line 42
    set AHST = 20+AHSTtol,    !- Program Line 43
    elseif (ComfStand == 0) && (CurrentTime < 24),    !- Program Line 44
    set ACST = 27+ACSTtol,    !- Program Line 45
    set AHST = 17+AHSTtol,    !- Program Line 46
    endif,                    !- Program Line 47
    if (ComfStand == 1) && (ComfMod == 0),    !- Program Line 48
    if CoolingSeason == 1,    !- Program Line 49
    if (CAT==1),              !- Program Line 50
    set ACST = 25.5+ACSTtol,    !- Program Line 51
    elseif (CAT==2),          !- Program Line 52
    set ACST = 26+ACSTtol,    !- Program Line 53
    elseif (CAT==3),          !- Program Line 54
    set ACST = 27+ACSTtol,    !- Program Line 55
    endif,                    !- Program Line 56
    else,                     !- Program Line 57
    if (CAT==1),              !- Program Line 58
    set ACST = 25+ACSTtol,    !- Program Line 59
    elseif (CAT==2),          !- Program Line 60
    set ACST = 25+ACSTtol,    !- Program Line 61
    elseif (CAT==3),          !- Program Line 62
    set ACST = 25+ACSTtol,    !- Program Line 63
    endif,                    !- Program Line 64
    endif,                    !- Program Line 65
    endif,                    !- Program Line 66
    if (ComfStand == 1) && (ComfMod == 0),    !- Program Line 67
    if CoolingSeason == 1,    !- Program Line 68
    if (CAT==1),              !- Program Line 69
    set AHST = 23.5+AHSTtol,    !- Program Line 70
    elseif (CAT==2),          !- Program Line 71
    set AHST = 23+AHSTtol,    !- Program Line 72
    elseif (CAT==3),          !- Program Line 73
    set AHST = 22+AHSTtol,    !- Program Line 74
    endif,                    !- Program Line 75
    else,                     !- Program Line 76
    if (CAT==1),              !- Program Line 77
    set AHST = 21+AHSTtol,    !- Program Line 78
    elseif (CAT==2),          !- Program Line 79
    set AHST = 20+AHSTtol,    !- Program Line 80
    elseif (CAT==3),          !- Program Line 81
    set AHST = 18+AHSTtol,    !- Program Line 82
    endif,                    !- Program Line 83
    endif,                    !- Program Line 84
    endif,                    !- Program Line 85
    if (ComfStand == 1) && (ComfMod == 1),    !- Program Line 86
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 87
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 88
    elseif CurrentTime < 7,    !- Program Line 89
    set ACST = 27+ACSTtol,    !- Program Line 90
    elseif CurrentTime < 15,    !- Program Line 91
    set ACST = 50,            !- Program Line 92
    elseif CurrentTime < 23,    !- Program Line 93
    set ACST = 25+ACSTtol,    !- Program Line 94
    elseif CurrentTime < 24,    !- Program Line 95
    set ACST = 27+ACSTtol,    !- Program Line 96
    endif,                    !- Program Line 97
    endif,                    !- Program Line 98
    if (ComfStand == 1) && (ComfMod == 1),    !- Program Line 99
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 100
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 101
    elseif CurrentTime < 7,    !- Program Line 102
    set AHST = 17+AHSTtol,    !- Program Line 103
    elseif CurrentTime < 23,    !- Program Line 104
    set AHST = 20+AHSTtol,    !- Program Line 105
    elseif CurrentTime < 24,    !- Program Line 106
    set AHST = 17+AHSTtol,    !- Program Line 107
    endif,                    !- Program Line 108
    endif,                    !- Program Line 109
    if (ComfStand == 1) && (ComfMod == 2),    !- Program Line 110
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 111
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 112
    elseif (RMOT < ACSTall) && (CAT==1),    !- Program Line 113
    set ACST = 25+ACSTtol,    !- Program Line 114
    elseif (RMOT > ACSTaul) && (CAT==1),    !- Program Line 115
    set ACST = 25.5+ACSTtol,    !- Program Line 116
    elseif (RMOT < ACSTall) && (CAT==2),    !- Program Line 117
    set ACST = 25+ACSTtol,    !- Program Line 118
    elseif (RMOT > ACSTaul) && (CAT==2),    !- Program Line 119
    set ACST = 26+ACSTtol,    !- Program Line 120
    elseif (RMOT < ACSTall) && (CAT==3),    !- Program Line 121
    set ACST = 25+ACSTtol,    !- Program Line 122
    elseif (RMOT > ACSTaul) && (CAT==3),    !- Program Line 123
    set ACST = 27+ACSTtol,    !- Program Line 124
    endif,                    !- Program Line 125
    endif,                    !- Program Line 126
    if (ComfStand == 1) && (ComfMod == 2),    !- Program Line 127
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 128
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 129
    elseif (RMOT < AHSTall) && (CAT==1),    !- Program Line 130
    set AHST = 21+AHSTtol,    !- Program Line 131
    elseif (RMOT > AHSTaul) && (CAT==1),    !- Program Line 132
    set AHST = 23.5+AHSTtol,    !- Program Line 133
    elseif (RMOT < AHSTall) && (CAT==2),    !- Program Line 134
    set AHST = 20+AHSTtol,    !- Program Line 135
    elseif (RMOT > AHSTaul) && (CAT==2),    !- Program Line 136
    set AHST = 23+AHSTtol,    !- Program Line 137
    elseif (RMOT < AHSTall) && (CAT==3),    !- Program Line 138
    set AHST = 18+AHSTtol,    !- Program Line 139
    elseif (RMOT > AHSTaul) && (CAT==3),    !- Program Line 140
    set AHST = 22+AHSTtol,    !- Program Line 141
    endif,                    !- Program Line 142
    endif,                    !- Program Line 143
    if (ComfStand == 1) && (ComfMod == 3),    !- Program Line 144
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 145
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 146
    elseif RMOT < ACSTall,    !- Program Line 147
    set ACST = ACSTall*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 148
    elseif RMOT > ACSTaul,    !- Program Line 149
    set ACST = ACSTaul*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 150
    endif,                    !- Program Line 151
    endif,                    !- Program Line 152
    if (ComfStand == 1) && (ComfMod == 3),    !- Program Line 153
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 154
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 155
    elseif RMOT < AHSTall,    !- Program Line 156
    set AHST = AHSTall*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 157
    elseif RMOT > AHSTaul,    !- Program Line 158
    set AHST = AHSTaul*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 159
    endif,                    !- Program Line 160
    endif,                    !- Program Line 161
    if (ComfStand == 2) && (ComfMod == 0),    !- Program Line 162
    if CoolingSeason == 1,    !- Program Line 163
    if (CAT==80),             !- Program Line 164
    set ACST = 27+ACSTtol,    !- Program Line 165
    elseif (CAT==90),         !- Program Line 166
    set ACST = 26+ACSTtol,    !- Program Line 167
    endif,                    !- Program Line 168
    else,                     !- Program Line 169
    if (CAT==80),             !- Program Line 170
    set ACST = 25+ACSTtol,    !- Program Line 171
    elseif (CAT==90),         !- Program Line 172
    set ACST = 24+ACSTtol,    !- Program Line 173
    endif,                    !- Program Line 174
    endif,                    !- Program Line 175
    endif,                    !- Program Line 176
    if (ComfStand == 2) && (ComfMod == 0),    !- Program Line 177
    if CoolingSeason == 1,    !- Program Line 178
    if (CAT==80),             !- Program Line 179
    set AHST = 22+AHSTtol,    !- Program Line 180
    elseif (CAT==90),         !- Program Line 181
    set AHST = 23+AHSTtol,    !- Program Line 182
    endif,                    !- Program Line 183
    else,                     !- Program Line 184
    if (CAT==80),             !- Program Line 185
    set AHST = 19+AHSTtol,    !- Program Line 186
    elseif (CAT==90),         !- Program Line 187
    set AHST = 20+AHSTtol,    !- Program Line 188
    endif,                    !- Program Line 189
    endif,                    !- Program Line 190
    endif,                    !- Program Line 191
    if (ComfStand == 2) && (ComfMod == 1),    !- Program Line 192
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 193
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 194
    elseif CurrentTime < 7,    !- Program Line 195
    set ACST = 27+ACSTtol,    !- Program Line 196
    elseif CurrentTime < 15,    !- Program Line 197
    set ACST = 50,            !- Program Line 198
    elseif CurrentTime < 23,    !- Program Line 199
    set ACST = 25+ACSTtol,    !- Program Line 200
    elseif CurrentTime < 24,    !- Program Line 201
    set ACST = 27+ACSTtol,    !- Program Line 202
    endif,                    !- Program Line 203
    endif,                    !- Program Line 204
    if (ComfStand == 2) && (ComfMod == 1),    !- Program Line 205
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 206
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 207
    elseif CurrentTime < 7,    !- Program Line 208
    set AHST = 17+AHSTtol,    !- Program Line 209
    elseif CurrentTime < 23,    !- Program Line 210
    set AHST = 20+AHSTtol,    !- Program Line 211
    elseif CurrentTime < 24,    !- Program Line 212
    set AHST = 17+AHSTtol,    !- Program Line 213
    endif,                    !- Program Line 214
    endif,                    !- Program Line 215
    if (ComfStand == 2) && (ComfMod == 2),    !- Program Line 216
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 217
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 218
    elseif CAT==80,           !- Program Line 219
    if PMOT < ACSTall,        !- Program Line 220
    set ACST = 25+ACSTtol,    !- Program Line 221
    elseif PMOT > ACSTaul,    !- Program Line 222
    set ACST = 27+ACSTtol,    !- Program Line 223
    endif,                    !- Program Line 224
    elseif CAT==90,           !- Program Line 225
    if PMOT < ACSTall,        !- Program Line 226
    set ACST = 24+ACSTtol,    !- Program Line 227
    elseif PMOT > ACSTaul,    !- Program Line 228
    set ACST = 26+ACSTtol,    !- Program Line 229
    endif,                    !- Program Line 230
    endif,                    !- Program Line 231
    endif,                    !- Program Line 232
    if (ComfStand == 2) && (ComfMod == 2),    !- Program Line 233
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 234
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 235
    elseif CAT==80,           !- Program Line 236
    if PMOT < AHSTall,        !- Program Line 237
    set AHST = 19+AHSTtol,    !- Program Line 238
    elseif PMOT > AHSTaul,    !- Program Line 239
    set AHST = 22+AHSTtol,    !- Program Line 240
    endif,                    !- Program Line 241
    elseif CAT==90,           !- Program Line 242
    if PMOT < AHSTall,        !- Program Line 243
    set AHST = 20+AHSTtol,    !- Program Line 244
    elseif PMOT > AHSTaul,    !- Program Line 245
    set AHST = 23+AHSTtol,    !- Program Line 246
    endif,                    !- Program Line 247
    endif,                    !- Program Line 248
    endif,                    !- Program Line 249
    if (ComfStand == 2) && (ComfMod == 3),    !- Program Line 250
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 251
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 252
    elseif PMOT < ACSTall,    !- Program Line 253
    set ACST = ACSTall*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 254
    elseif PMOT > ACSTaul,    !- Program Line 255
    set ACST = ACSTaul*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 256
    endif,                    !- Program Line 257
    endif,                    !- Program Line 258
    if (ComfStand == 2) && (ComfMod == 3),    !- Program Line 259
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 260
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 261
    elseif PMOT < AHSTall,    !- Program Line 262
    set AHST = AHSTall*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 263
    elseif PMOT > AHSTaul,    !- Program Line 264
    set AHST = AHSTaul*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 265
    endif,                    !- Program Line 266
    endif,                    !- Program Line 267
    if (ComfStand == 3) && (ComfMod == 0),    !- Program Line 268
    if (CAT==80),             !- Program Line 269
    set ACST = 28+ACSTtol,    !- Program Line 270
    elseif (CAT==90),         !- Program Line 271
    set ACST = 27+ACSTtol,    !- Program Line 272
    endif,                    !- Program Line 273
    endif,                    !- Program Line 274
    if (ComfStand == 3) && (ComfMod == 0),    !- Program Line 275
    if (CAT==80),             !- Program Line 276
    set AHST = 18+AHSTtol,    !- Program Line 277
    elseif (CAT==90),         !- Program Line 278
    set AHST = 19+AHSTtol,    !- Program Line 279
    endif,                    !- Program Line 280
    endif,                    !- Program Line 281
    if (ComfStand == 3) && (ComfMod == 1),    !- Program Line 282
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 283
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 284
    elseif CAT==80,           !- Program Line 285
    if PMOT < ACSTall,        !- Program Line 286
    set ACST = 28+ACSTtol,    !- Program Line 287
    elseif PMOT > ACSTaul,    !- Program Line 288
    set ACST = 28+ACSTtol,    !- Program Line 289
    endif,                    !- Program Line 290
    elseif CAT==90,           !- Program Line 291
    if PMOT < ACSTall,        !- Program Line 292
    set ACST = 27+ACSTtol,    !- Program Line 293
    elseif PMOT > ACSTaul,    !- Program Line 294
    set ACST = 27+ACSTtol,    !- Program Line 295
    endif,                    !- Program Line 296
    endif,                    !- Program Line 297
    endif,                    !- Program Line 298
    if (ComfStand == 3) && (ComfMod == 1),    !- Program Line 299
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 300
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 301
    elseif CAT==80,           !- Program Line 302
    if PMOT < AHSTall,        !- Program Line 303
    set AHST = 18+AHSTtol,    !- Program Line 304
    elseif PMOT > AHSTaul,    !- Program Line 305
    set AHST = 18+AHSTtol,    !- Program Line 306
    endif,                    !- Program Line 307
    elseif CAT==90,           !- Program Line 308
    if PMOT < AHSTall,        !- Program Line 309
    set AHST = 19+AHSTtol,    !- Program Line 310
    elseif PMOT > AHSTaul,    !- Program Line 311
    set AHST = 19+AHSTtol,    !- Program Line 312
    endif,                    !- Program Line 313
    endif,                    !- Program Line 314
    endif,                    !- Program Line 315
    if (ComfStand == 3) && (ComfMod == 2),    !- Program Line 316
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 317
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 318
    elseif CAT==80,           !- Program Line 319
    if PMOT < ACSTall,        !- Program Line 320
    set ACST = 25+ACSTtol,    !- Program Line 321
    elseif PMOT > ACSTaul,    !- Program Line 322
    set ACST = 27+ACSTtol,    !- Program Line 323
    endif,                    !- Program Line 324
    elseif CAT==90,           !- Program Line 325
    if PMOT < ACSTall,        !- Program Line 326
    set ACST = 24+ACSTtol,    !- Program Line 327
    elseif PMOT > ACSTaul,    !- Program Line 328
    set ACST = 26+ACSTtol,    !- Program Line 329
    endif,                    !- Program Line 330
    endif,                    !- Program Line 331
    endif,                    !- Program Line 332
    if (ComfStand == 3) && (ComfMod == 2),    !- Program Line 333
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 334
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 335
    elseif CAT==80,           !- Program Line 336
    if PMOT < AHSTall,        !- Program Line 337
    set AHST = 19+AHSTtol,    !- Program Line 338
    elseif PMOT > AHSTaul,    !- Program Line 339
    set AHST = 22+AHSTtol,    !- Program Line 340
    endif,                    !- Program Line 341
    elseif CAT==90,           !- Program Line 342
    if PMOT < AHSTall,        !- Program Line 343
    set AHST = 20+AHSTtol,    !- Program Line 344
    elseif PMOT > AHSTaul,    !- Program Line 345
    set AHST = 23+AHSTtol,    !- Program Line 346
    endif,                    !- Program Line 347
    endif,                    !- Program Line 348
    endif,                    !- Program Line 349
    if (ComfStand == 3) && (ComfMod == 3),    !- Program Line 350
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 351
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 352
    elseif PMOT < ACSTall,    !- Program Line 353
    set ACST = ACSTall*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 354
    elseif PMOT > ACSTaul,    !- Program Line 355
    set ACST = ACSTaul*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 356
    endif,                    !- Program Line 357
    endif,                    !- Program Line 358
    if (ComfStand == 3) && (ComfMod == 3),    !- Program Line 359
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 360
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 361
    elseif PMOT < AHSTall,    !- Program Line 362
    set AHST = AHSTall*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 363
    elseif PMOT > AHSTaul,    !- Program Line 364
    set AHST = AHSTaul*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 365
    endif,                    !- Program Line 366
    endif,                    !- Program Line 367
    if (ComfStand == 4) && (ComfMod == 3),    !- Program Line 368
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 369
    if CAT == 1,              !- Program Line 370
    set ACST = PMOT*0.77+12.04+ACSTtol,    !- Program Line 371
    elseif CAT == 2,          !- Program Line 372
    set ACST = PMOT*0.73+15.28+ACSTtol,    !- Program Line 373
    endif,                    !- Program Line 374
    elseif PMOT < ACSTall,    !- Program Line 375
    if CAT == 1,              !- Program Line 376
    set ACST = ACSTall*0.77+12.04+ACSTtol,    !- Program Line 377
    elseif CAT == 2,          !- Program Line 378
    set ACST = ACSTall*0.73+15.28+ACSTtol,    !- Program Line 379
    endif,                    !- Program Line 380
    elseif PMOT > ACSTaul,    !- Program Line 381
    if CAT == 1,              !- Program Line 382
    set ACST = ACSTaul*0.77+12.04+ACSTtol,    !- Program Line 383
    elseif CAT == 2,          !- Program Line 384
    set ACST = ACSTaul*0.73+15.28+ACSTtol,    !- Program Line 385
    endif,                    !- Program Line 386
    endif,                    !- Program Line 387
    endif,                    !- Program Line 388
    if (ComfStand == 4) && (ComfMod == 3),    !- Program Line 389
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 390
    if CAT == 1,              !- Program Line 391
    set AHST = PMOT*0.87+2.76+AHSTtol,    !- Program Line 392
    elseif CAT == 2,          !- Program Line 393
    set AHST = PMOT*0.91-0.48+AHSTtol,    !- Program Line 394
    endif,                    !- Program Line 395
    elseif PMOT < AHSTall,    !- Program Line 396
    if CAT == 1,              !- Program Line 397
    set AHST = AHSTall*0.87+2.76+AHSTtol,    !- Program Line 398
    elseif CAT == 2,          !- Program Line 399
    set AHST = AHSTall*0.91-0.48+AHSTtol,    !- Program Line 400
    endif,                    !- Program Line 401
    elseif PMOT > AHSTaul,    !- Program Line 402
    if CAT == 1,              !- Program Line 403
    set AHST = AHSTaul*0.87+2.76+AHSTtol,    !- Program Line 404
    elseif CAT == 2,          !- Program Line 405
    set AHST = AHSTaul*0.91-0.48+AHSTtol,    !- Program Line 406
    endif,                    !- Program Line 407
    endif,                    !- Program Line 408
    endif,                    !- Program Line 409
    if (ComfStand == 5) && (ComfMod == 3),    !- Program Line 410
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 411
    if CAT == 1,              !- Program Line 412
    set ACST = PMOT*0.77+9.34+ACSTtol,    !- Program Line 413
    elseif CAT == 2,          !- Program Line 414
    set ACST = PMOT*0.73+12.72+ACSTtol,    !- Program Line 415
    endif,                    !- Program Line 416
    elseif PMOT < ACSTall,    !- Program Line 417
    if CAT == 1,              !- Program Line 418
    set ACST = ACSTall*0.77+9.34+ACSTtol,    !- Program Line 419
    elseif CAT == 2,          !- Program Line 420
    set ACST = ACSTall*0.73+12.72+ACSTtol,    !- Program Line 421
    endif,                    !- Program Line 422
    elseif PMOT > ACSTaul,    !- Program Line 423
    if CAT == 1,              !- Program Line 424
    set ACST = ACSTaul*0.77+9.34+ACSTtol,    !- Program Line 425
    elseif CAT == 2,          !- Program Line 426
    set ACST = ACSTaul*0.73+12.72+ACSTtol,    !- Program Line 427
    endif,                    !- Program Line 428
    endif,                    !- Program Line 429
    endif,                    !- Program Line 430
    if (ComfStand == 5) && (ComfMod == 3),    !- Program Line 431
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 432
    if CAT == 1,              !- Program Line 433
    set AHST = PMOT*0.87-0.31+AHSTtol,    !- Program Line 434
    elseif CAT == 2,          !- Program Line 435
    set AHST = PMOT*0.91-3.69+AHSTtol,    !- Program Line 436
    endif,                    !- Program Line 437
    elseif PMOT < AHSTall,    !- Program Line 438
    if CAT == 1,              !- Program Line 439
    set AHST = AHSTall*0.87-0.31+AHSTtol,    !- Program Line 440
    elseif CAT == 2,          !- Program Line 441
    set AHST = AHSTall*0.91-3.69+AHSTtol,    !- Program Line 442
    endif,                    !- Program Line 443
    elseif PMOT > AHSTaul,    !- Program Line 444
    if CAT == 1,              !- Program Line 445
    set AHST = AHSTaul*0.87-0.31+AHSTtol,    !- Program Line 446
    elseif CAT == 2,          !- Program Line 447
    set AHST = AHSTaul*0.91-3.69+AHSTtol,    !- Program Line 448
    endif,                    !- Program Line 449
    endif,                    !- Program Line 450
    endif,                    !- Program Line 451
    if (ComfStand == 6) && (ComfMod == 2),    !- Program Line 452
    if CAT==80,               !- Program Line 453
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 454
    set ACST = PMOT*0.30+25.9+ACSTtol,    !- Program Line 455
    elseif PMOT < ACSTall,    !- Program Line 456
    set ACST = 25+ACSTtol,    !- Program Line 457
    elseif PMOT > ACSTaul,    !- Program Line 458
    set ACST = 27+ACSTtol,    !- Program Line 459
    endif,                    !- Program Line 460
    elseif CAT==90,           !- Program Line 461
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 462
    set ACST = PMOT*0.30+23.6+ACSTtol,    !- Program Line 463
    elseif PMOT < ACSTall,    !- Program Line 464
    set ACST = 24+ACSTtol,    !- Program Line 465
    elseif PMOT > ACSTaul,    !- Program Line 466
    set ACST = 26+ACSTtol,    !- Program Line 467
    endif,                    !- Program Line 468
    endif,                    !- Program Line 469
    endif,                    !- Program Line 470
    if (ComfStand == 6) && (ComfMod == 2),    !- Program Line 471
    if CAT==80,               !- Program Line 472
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 473
    set AHST = PMOT*0.30+25.9+AHSTtol,    !- Program Line 474
    elseif PMOT < AHSTall,    !- Program Line 475
    set AHST = 19+AHSTtol,    !- Program Line 476
    elseif PMOT > AHSTaul,    !- Program Line 477
    set AHST = 22+AHSTtol,    !- Program Line 478
    endif,                    !- Program Line 479
    elseif CAT==90,           !- Program Line 480
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 481
    set AHST = PMOT*0.30+23.6+AHSTtol,    !- Program Line 482
    elseif PMOT < AHSTall,    !- Program Line 483
    set AHST = 20+AHSTtol,    !- Program Line 484
    elseif PMOT > AHSTaul,    !- Program Line 485
    set AHST = 23+AHSTtol,    !- Program Line 486
    endif,                    !- Program Line 487
    endif,                    !- Program Line 488
    endif,                    !- Program Line 489
    if (ComfStand == 6) && (ComfMod == 3),    !- Program Line 490
    if CAT == 80,             !- Program Line 491
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 492
    set ACST = PMOT*0.30+25.9+ACSTtol,    !- Program Line 493
    elseif (PMOT < ACSTall),    !- Program Line 494
    set ACST = ACSTall*0.30+25.9+ACSTtol,    !- Program Line 495
    elseif (PMOT > ACSTaul),    !- Program Line 496
    set ACST = ACSTaul*0.30+25.9+ACSTtol,    !- Program Line 497
    endif,                    !- Program Line 498
    elseif CAT == 90,         !- Program Line 499
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 500
    set ACST = PMOT*0.30+23.6+ACSTtol,    !- Program Line 501
    elseif (PMOT < ACSTall),    !- Program Line 502
    set ACST = ACSTall*0.30+23.6+ACSTtol,    !- Program Line 503
    elseif (PMOT > ACSTaul),    !- Program Line 504
    set ACST = ACSTaul*0.30+23.6+ACSTtol,    !- Program Line 505
    endif,                    !- Program Line 506
    endif,                    !- Program Line 507
    endif,                    !- Program Line 508
    if (ComfStand == 6) && (ComfMod == 3),    !- Program Line 509
    if CAT == 80,             !- Program Line 510
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 511
    set AHST = PMOT*0.32+14.88+AHSTtol,    !- Program Line 512
    elseif (PMOT < AHSTall),    !- Program Line 513
    set AHST = AHSTall*0.32+14.88+AHSTtol,    !- Program Line 514
    elseif (PMOT > AHSTaul),    !- Program Line 515
    set AHST = AHSTaul*0.32+14.88+AHSTtol,    !- Program Line 516
    endif,                    !- Program Line 517
    elseif CAT == 90,         !- Program Line 518
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 519
    set AHST = PMOT*0.31+17.14+AHSTtol,    !- Program Line 520
    elseif (PMOT < AHSTall),    !- Program Line 521
    set AHST = AHSTall*0.31+17.14+AHSTtol,    !- Program Line 522
    elseif (PMOT > AHSTaul),    !- Program Line 523
    set AHST = AHSTaul*0.31+17.14+AHSTtol,    !- Program Line 524
    endif,                    !- Program Line 525
    endif,                    !- Program Line 526
    endif,                    !- Program Line 527
    if ComfStand == 7 || ComfStand == 8 || ComfStand == 9 || ComfStand == 10,    !- Program Line 528
    if (ComfMod == 0),        !- Program Line 529
    if CAT==80,               !- Program Line 530
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 531
    elseif CAT==85,           !- Program Line 532
    set ACST = PMOT*0.078+23.25+2.11+ACSTtol,    !- Program Line 533
    elseif CAT==90,           !- Program Line 534
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 535
    endif,                    !- Program Line 536
    endif,                    !- Program Line 537
    endif,                    !- Program Line 538
    if ComfStand == 7 || ComfStand == 8 || ComfStand == 9 || ComfStand == 10,    !- Program Line 539
    if (ComfMod == 0),        !- Program Line 540
    if CAT==80,               !- Program Line 541
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 542
    elseif CAT==85,           !- Program Line 543
    set AHST = PMOT*0.078+23.25-2.11+AHSTtol,    !- Program Line 544
    elseif CAT==90,           !- Program Line 545
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 546
    endif,                    !- Program Line 547
    endif,                    !- Program Line 548
    endif,                    !- Program Line 549
    if (ComfStand == 7) && (ComfMod == 1),    !- Program Line 550
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 551
    set ACST = PMOT*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 552
    else,                     !- Program Line 553
    if CAT==80,               !- Program Line 554
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 555
    elseif CAT==85,           !- Program Line 556
    set ACST = PMOT*0.078+23.25+2.11+ACSTtol,    !- Program Line 557
    elseif CAT==90,           !- Program Line 558
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 559
    endif,                    !- Program Line 560
    endif,                    !- Program Line 561
    endif,                    !- Program Line 562
    if (ComfStand == 7) && (ComfMod == 1),    !- Program Line 563
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 564
    set AHST = PMOT*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 565
    else,                     !- Program Line 566
    if CAT==80,               !- Program Line 567
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 568
    elseif CAT==85,           !- Program Line 569
    set AHST = PMOT*0.078+23.25-2.11+AHSTtol,    !- Program Line 570
    elseif CAT==90,           !- Program Line 571
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 572
    endif,                    !- Program Line 573
    endif,                    !- Program Line 574
    endif,                    !- Program Line 575
    if (ComfStand == 7) && (ComfMod == 2),    !- Program Line 576
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 577
    set ACST = PMOT*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 578
    elseif CAT==80,           !- Program Line 579
    if PMOT < ACSTall,        !- Program Line 580
    set ACST = 25+ACSTtol,    !- Program Line 581
    elseif PMOT > ACSTaul,    !- Program Line 582
    set ACST = 27+ACSTtol,    !- Program Line 583
    endif,                    !- Program Line 584
    elseif CAT==85,           !- Program Line 585
    if PMOT < ACSTall,        !- Program Line 586
    set ACST = 25.72+ACSTtol,    !- Program Line 587
    elseif PMOT > ACSTaul,    !- Program Line 588
    set ACST = 27.89+ACSTtol,    !- Program Line 589
    endif,                    !- Program Line 590
    elseif CAT==90,           !- Program Line 591
    if PMOT < ACSTall,        !- Program Line 592
    set ACST = 24+ACSTtol,    !- Program Line 593
    elseif PMOT > ACSTaul,    !- Program Line 594
    set ACST = 26+ACSTtol,    !- Program Line 595
    endif,                    !- Program Line 596
    endif,                    !- Program Line 597
    endif,                    !- Program Line 598
    if (ComfStand == 7) && (ComfMod == 2),    !- Program Line 599
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 600
    set AHST = PMOT*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 601
    elseif CAT==80,           !- Program Line 602
    if PMOT < AHSTall,        !- Program Line 603
    set AHST = 19+AHSTtol,    !- Program Line 604
    elseif PMOT > AHSTaul,    !- Program Line 605
    set AHST = 22+AHSTtol,    !- Program Line 606
    endif,                    !- Program Line 607
    elseif CAT==85,           !- Program Line 608
    if PMOT < AHSTall,        !- Program Line 609
    set AHST = 20.77+AHSTtol,    !- Program Line 610
    elseif PMOT > AHSTaul,    !- Program Line 611
    set AHST = 24.26+AHSTtol,    !- Program Line 612
    endif,                    !- Program Line 613
    elseif CAT==90,           !- Program Line 614
    if PMOT < AHSTall,        !- Program Line 615
    set AHST = 20+AHSTtol,    !- Program Line 616
    elseif PMOT > AHSTaul,    !- Program Line 617
    set AHST = 23+AHSTtol,    !- Program Line 618
    endif,                    !- Program Line 619
    endif,                    !- Program Line 620
    endif,                    !- Program Line 621
    if (ComfStand == 7) && (ComfMod == 3),    !- Program Line 622
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 623
    set ACST = PMOT*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 624
    elseif PMOT < ACSTall,    !- Program Line 625
    set ACST = ACSTall*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 626
    elseif PMOT > ACSTaul,    !- Program Line 627
    set ACST = ACSTaul*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 628
    endif,                    !- Program Line 629
    endif,                    !- Program Line 630
    if (ComfStand == 7) && (ComfMod == 3),    !- Program Line 631
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 632
    set AHST = PMOT*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 633
    elseif PMOT < AHSTall,    !- Program Line 634
    set AHST = AHSTall*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 635
    elseif PMOT > AHSTaul,    !- Program Line 636
    set AHST = AHSTaul*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 637
    endif,                    !- Program Line 638
    endif,                    !- Program Line 639
    if (ComfStand == 8) && (ComfMod == 1),    !- Program Line 640
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 641
    set ACST = PMOT*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 642
    else,                     !- Program Line 643
    if CAT==80,               !- Program Line 644
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 645
    elseif CAT==85,           !- Program Line 646
    set ACST = PMOT*0.078+23.25+2.11+ACSTtol,    !- Program Line 647
    elseif CAT==90,           !- Program Line 648
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 649
    endif,                    !- Program Line 650
    endif,                    !- Program Line 651
    endif,                    !- Program Line 652
    if (ComfStand == 8) && (ComfMod == 1),    !- Program Line 653
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 654
    set AHST = PMOT*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 655
    else,                     !- Program Line 656
    if CAT==80,               !- Program Line 657
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 658
    elseif CAT==85,           !- Program Line 659
    set AHST = PMOT*0.078+23.25-2.11+AHSTtol,    !- Program Line 660
    elseif CAT==90,           !- Program Line 661
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 662
    endif,                    !- Program Line 663
    endif,                    !- Program Line 664
    endif,                    !- Program Line 665
    if (ComfStand == 8) && (ComfMod == 2),    !- Program Line 666
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 667
    set ACST = PMOT*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 668
    elseif CAT==80,           !- Program Line 669
    if PMOT < ACSTall,        !- Program Line 670
    set ACST = 25+ACSTtol,    !- Program Line 671
    elseif PMOT > ACSTaul,    !- Program Line 672
    set ACST = 27+ACSTtol,    !- Program Line 673
    endif,                    !- Program Line 674
    elseif CAT==85,           !- Program Line 675
    if PMOT < ACSTall,        !- Program Line 676
    set ACST = 25.72+ACSTtol,    !- Program Line 677
    elseif PMOT > ACSTaul,    !- Program Line 678
    set ACST = 27.89+ACSTtol,    !- Program Line 679
    endif,                    !- Program Line 680
    elseif CAT==90,           !- Program Line 681
    if PMOT < ACSTall,        !- Program Line 682
    set ACST = 24+ACSTtol,    !- Program Line 683
    elseif PMOT > ACSTaul,    !- Program Line 684
    set ACST = 26+ACSTtol,    !- Program Line 685
    endif,                    !- Program Line 686
    endif,                    !- Program Line 687
    endif,                    !- Program Line 688
    if (ComfStand == 8) && (ComfMod == 2),    !- Program Line 689
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 690
    set AHST = PMOT*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 691
    elseif CAT==80,           !- Program Line 692
    if PMOT < AHSTall,        !- Program Line 693
    set AHST = 19+AHSTtol,    !- Program Line 694
    elseif PMOT > AHSTaul,    !- Program Line 695
    set AHST = 22+AHSTtol,    !- Program Line 696
    endif,                    !- Program Line 697
    elseif CAT==85,           !- Program Line 698
    if PMOT < AHSTall,        !- Program Line 699
    set AHST = 20.77+AHSTtol,    !- Program Line 700
    elseif PMOT > AHSTaul,    !- Program Line 701
    set AHST = 24.26+AHSTtol,    !- Program Line 702
    endif,                    !- Program Line 703
    elseif CAT==90,           !- Program Line 704
    if PMOT < AHSTall,        !- Program Line 705
    set AHST = 20+AHSTtol,    !- Program Line 706
    elseif PMOT > AHSTaul,    !- Program Line 707
    set AHST = 23+AHSTtol,    !- Program Line 708
    endif,                    !- Program Line 709
    endif,                    !- Program Line 710
    endif,                    !- Program Line 711
    if (ComfStand == 8) && (ComfMod == 3),    !- Program Line 712
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 713
    set ACST = PMOT*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 714
    elseif PMOT < ACSTall,    !- Program Line 715
    set ACST = ACSTall*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 716
    elseif PMOT > ACSTaul,    !- Program Line 717
    set ACST = ACSTaul*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 718
    endif,                    !- Program Line 719
    endif,                    !- Program Line 720
    if (ComfStand == 8) && (ComfMod == 3),    !- Program Line 721
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 722
    set AHST = PMOT*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 723
    elseif PMOT < AHSTall,    !- Program Line 724
    set AHST = AHSTall*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 725
    elseif PMOT > AHSTaul,    !- Program Line 726
    set AHST = AHSTaul*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 727
    endif,                    !- Program Line 728
    endif,                    !- Program Line 729
    if (ComfStand == 9) && (ComfMod == 1),    !- Program Line 730
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 731
    set ACST = PMOT*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 732
    else,                     !- Program Line 733
    if CAT==80,               !- Program Line 734
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 735
    elseif CAT==90,           !- Program Line 736
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 737
    endif,                    !- Program Line 738
    endif,                    !- Program Line 739
    endif,                    !- Program Line 740
    if (ComfStand == 9) && (ComfMod == 1),    !- Program Line 741
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 742
    set AHST = PMOT*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 743
    else,                     !- Program Line 744
    if CAT==80,               !- Program Line 745
    set AHST = PMOT*0.078+23.25+2.72+AHSTtol,    !- Program Line 746
    elseif CAT==90,           !- Program Line 747
    set AHST = PMOT*0.078+23.25+1.5+AHSTtol,    !- Program Line 748
    endif,                    !- Program Line 749
    endif,                    !- Program Line 750
    endif,                    !- Program Line 751
    if (ComfStand == 9) && (ComfMod == 2),    !- Program Line 752
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 753
    set ACST = PMOT*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 754
    elseif CAT==80,           !- Program Line 755
    if PMOT < ACSTall,        !- Program Line 756
    set ACST = 25+ACSTtol,    !- Program Line 757
    elseif PMOT > ACSTaul,    !- Program Line 758
    set ACST = 27+ACSTtol,    !- Program Line 759
    endif,                    !- Program Line 760
    elseif CAT==90,           !- Program Line 761
    if PMOT < ACSTall,        !- Program Line 762
    set ACST = 24+ACSTtol,    !- Program Line 763
    elseif PMOT > ACSTaul,    !- Program Line 764
    set ACST = 26+ACSTtol,    !- Program Line 765
    endif,                    !- Program Line 766
    endif,                    !- Program Line 767
    endif,                    !- Program Line 768
    if (ComfStand == 9) && (ComfMod == 2),    !- Program Line 769
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 770
    set AHST = PMOT*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 771
    elseif CAT==80,           !- Program Line 772
    if PMOT < AHSTall,        !- Program Line 773
    set AHST = 19+AHSTtol,    !- Program Line 774
    elseif PMOT > AHSTaul,    !- Program Line 775
    set AHST = 22+AHSTtol,    !- Program Line 776
    endif,                    !- Program Line 777
    elseif CAT==90,           !- Program Line 778
    if PMOT < AHSTall,        !- Program Line 779
    set AHST = 20+AHSTtol,    !- Program Line 780
    elseif PMOT > AHSTaul,    !- Program Line 781
    set AHST = 23+AHSTtol,    !- Program Line 782
    endif,                    !- Program Line 783
    endif,                    !- Program Line 784
    endif,                    !- Program Line 785
    if (ComfStand == 9) && (ComfMod == 3),    !- Program Line 786
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 787
    set ACST = PMOT*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 788
    elseif PMOT < ACSTall,    !- Program Line 789
    set ACST = ACSTall*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 790
    elseif PMOT > ACSTaul,    !- Program Line 791
    set ACST = ACSTaul*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 792
    endif,                    !- Program Line 793
    endif,                    !- Program Line 794
    if (ComfStand == 9) && (ComfMod == 3),    !- Program Line 795
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 796
    set AHST = PMOT*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 797
    elseif PMOT < AHSTall,    !- Program Line 798
    set AHST = AHSTall*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 799
    elseif PMOT > AHSTaul,    !- Program Line 800
    set AHST = AHSTaul*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 801
    endif,                    !- Program Line 802
    endif,                    !- Program Line 803
    if (ComfStand == 10) && (ComfMod == 1),    !- Program Line 804
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 805
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 806
    else,                     !- Program Line 807
    if CAT==80,               !- Program Line 808
    set ACST = RMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 809
    elseif CAT==90,           !- Program Line 810
    set ACST = RMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 811
    endif,                    !- Program Line 812
    endif,                    !- Program Line 813
    endif,                    !- Program Line 814
    if (ComfStand == 10) && (ComfMod == 1),    !- Program Line 815
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 816
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 817
    else,                     !- Program Line 818
    if CAT==80,               !- Program Line 819
    set AHST = RMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 820
    elseif CAT==90,           !- Program Line 821
    set AHST = RMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 822
    endif,                    !- Program Line 823
    endif,                    !- Program Line 824
    endif,                    !- Program Line 825
    if (ComfStand == 10) && (ComfMod == 2),    !- Program Line 826
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 827
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 828
    elseif CAT==80,           !- Program Line 829
    if RMOT < ACSTall,        !- Program Line 830
    set ACST = 25+ACSTtol,    !- Program Line 831
    elseif RMOT > ACSTaul,    !- Program Line 832
    set ACST = 27+ACSTtol,    !- Program Line 833
    endif,                    !- Program Line 834
    elseif CAT==90,           !- Program Line 835
    if RMOT < ACSTall,        !- Program Line 836
    set ACST = 24+ACSTtol,    !- Program Line 837
    elseif RMOT > ACSTaul,    !- Program Line 838
    set ACST = 26+ACSTtol,    !- Program Line 839
    endif,                    !- Program Line 840
    endif,                    !- Program Line 841
    endif,                    !- Program Line 842
    if (ComfStand == 10) && (ComfMod == 2),    !- Program Line 843
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 844
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 845
    elseif CAT==80,           !- Program Line 846
    if RMOT < AHSTall,        !- Program Line 847
    set AHST = 19+AHSTtol,    !- Program Line 848
    elseif RMOT > AHSTaul,    !- Program Line 849
    set AHST = 22+AHSTtol,    !- Program Line 850
    endif,                    !- Program Line 851
    elseif CAT==90,           !- Program Line 852
    if RMOT < AHSTall,        !- Program Line 853
    set AHST = 20+AHSTtol,    !- Program Line 854
    elseif RMOT > AHSTaul,    !- Program Line 855
    set AHST = 23+AHSTtol,    !- Program Line 856
    endif,                    !- Program Line 857
    endif,                    !- Program Line 858
    endif,                    !- Program Line 859
    if (ComfStand == 10) && (ComfMod == 3),    !- Program Line 860
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 861
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 862
    elseif RMOT < ACSTall,    !- Program Line 863
    set ACST = ACSTall*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 864
    elseif RMOT > ACSTaul,    !- Program Line 865
    set ACST = ACSTaul*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 866
    endif,                    !- Program Line 867
    endif,                    !- Program Line 868
    if (ComfStand == 10) && (ComfMod == 3),    !- Program Line 869
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 870
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 871
    elseif RMOT < AHSTall,    !- Program Line 872
    set AHST = AHSTall*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 873
    elseif RMOT > AHSTaul,    !- Program Line 874
    set AHST = AHSTaul*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 875
    endif,                    !- Program Line 876
    endif,                    !- Program Line 877
    if (ComfStand == 11) && (ComfMod == 1),    !- Program Line 878
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 879
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 880
    else,                     !- Program Line 881
    if CAT==80,               !- Program Line 882
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 883
    elseif CAT==90,           !- Program Line 884
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 885
    endif,                    !- Program Line 886
    endif,                    !- Program Line 887
    endif,                    !- Program Line 888
    if (ComfStand == 11) && (ComfMod == 1),    !- Program Line 889
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 890
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 891
    else,                     !- Program Line 892
    if CAT==80,               !- Program Line 893
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 894
    elseif CAT==90,           !- Program Line 895
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 896
    endif,                    !- Program Line 897
    endif,                    !- Program Line 898
    endif,                    !- Program Line 899
    if (ComfStand == 11) && (ComfMod == 2),    !- Program Line 900
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 901
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 902
    elseif CAT==80,           !- Program Line 903
    if PMOT < ACSTall,        !- Program Line 904
    set ACST = 25+ACSTtol,    !- Program Line 905
    elseif PMOT > ACSTaul,    !- Program Line 906
    set ACST = 27+ACSTtol,    !- Program Line 907
    endif,                    !- Program Line 908
    elseif CAT==90,           !- Program Line 909
    if PMOT < ACSTall,        !- Program Line 910
    set ACST = 24+ACSTtol,    !- Program Line 911
    elseif PMOT > ACSTaul,    !- Program Line 912
    set ACST = 26+ACSTtol,    !- Program Line 913
    endif,                    !- Program Line 914
    endif,                    !- Program Line 915
    endif,                    !- Program Line 916
    if (ComfStand == 11) && (ComfMod == 2),    !- Program Line 917
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 918
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 919
    elseif CAT==80,           !- Program Line 920
    if PMOT < AHSTall,        !- Program Line 921
    set AHST = 19+AHSTtol,    !- Program Line 922
    elseif PMOT > AHSTaul,    !- Program Line 923
    set AHST = 22+AHSTtol,    !- Program Line 924
    endif,                    !- Program Line 925
    elseif CAT==90,           !- Program Line 926
    if PMOT < AHSTall,        !- Program Line 927
    set AHST = 20+AHSTtol,    !- Program Line 928
    elseif PMOT > AHSTaul,    !- Program Line 929
    set AHST = 23+AHSTtol,    !- Program Line 930
    endif,                    !- Program Line 931
    endif,                    !- Program Line 932
    endif,                    !- Program Line 933
    if (ComfStand == 11) && (ComfMod == 3),    !- Program Line 934
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 935
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 936
    elseif PMOT < ACSTall,    !- Program Line 937
    set ACST = ACSTall*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 938
    elseif PMOT > ACSTaul,    !- Program Line 939
    set ACST = ACSTaul*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 940
    endif,                    !- Program Line 941
    endif,                    !- Program Line 942
    if (ComfStand == 11) && (ComfMod == 3),    !- Program Line 943
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 944
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 945
    elseif PMOT < AHSTall,    !- Program Line 946
    set AHST = AHSTall*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 947
    elseif PMOT > AHSTaul,    !- Program Line 948
    set AHST = AHSTaul*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 949
    endif,                    !- Program Line 950
    endif,                    !- Program Line 951
    if (ComfStand == 12) && (ComfMod == 0),    !- Program Line 952
    if (CAT==80),             !- Program Line 953
    set ACST = 27+ACSTtol,    !- Program Line 954
    elseif (CAT==90),         !- Program Line 955
    set ACST = 25.5+ACSTtol,    !- Program Line 956
    endif,                    !- Program Line 957
    endif,                    !- Program Line 958
    if (ComfStand == 12) && (ComfMod == 0),    !- Program Line 959
    if (CAT==80),             !- Program Line 960
    set AHST = 20+AHSTtol,    !- Program Line 961
    elseif (CAT==90),         !- Program Line 962
    set AHST = 21.5+AHSTtol,    !- Program Line 963
    endif,                    !- Program Line 964
    endif,                    !- Program Line 965
    if (ComfStand == 12) && (ComfMod == 1),    !- Program Line 966
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 967
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 968
    elseif CAT==80,           !- Program Line 969
    if PMOT < ACSTall,        !- Program Line 970
    set ACST = 27+ACSTtol,    !- Program Line 971
    elseif PMOT > ACSTaul,    !- Program Line 972
    set ACST = 27+ACSTtol,    !- Program Line 973
    endif,                    !- Program Line 974
    elseif CAT==90,           !- Program Line 975
    if PMOT < ACSTall,        !- Program Line 976
    set ACST = 25.5+ACSTtol,    !- Program Line 977
    elseif PMOT > ACSTaul,    !- Program Line 978
    set ACST = 25.5+ACSTtol,    !- Program Line 979
    endif,                    !- Program Line 980
    endif,                    !- Program Line 981
    endif,                    !- Program Line 982
    if (ComfStand == 12) && (ComfMod == 1),    !- Program Line 983
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 984
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 985
    elseif CAT==80,           !- Program Line 986
    if PMOT < AHSTall,        !- Program Line 987
    set AHST = 20+AHSTtol,    !- Program Line 988
    elseif PMOT > AHSTaul,    !- Program Line 989
    set AHST = 20+AHSTtol,    !- Program Line 990
    endif,                    !- Program Line 991
    elseif CAT==90,           !- Program Line 992
    if PMOT < AHSTall,        !- Program Line 993
    set AHST = 21.5+AHSTtol,    !- Program Line 994
    elseif PMOT > AHSTaul,    !- Program Line 995
    set AHST = 21.5+AHSTtol,    !- Program Line 996
    endif,                    !- Program Line 997
    endif,                    !- Program Line 998
    endif,                    !- Program Line 999
    if (ComfStand == 12) && (ComfMod == 2),    !- Program Line 1000
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1001
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1002
    elseif CAT==80,           !- Program Line 1003
    if PMOT < ACSTall,        !- Program Line 1004
    set ACST = 25+ACSTtol,    !- Program Line 1005
    elseif PMOT > ACSTaul,    !- Program Line 1006
    set ACST = 27+ACSTtol,    !- Program Line 1007
    endif,                    !- Program Line 1008
    elseif CAT==90,           !- Program Line 1009
    if PMOT < ACSTall,        !- Program Line 1010
    set ACST = 24+ACSTtol,    !- Program Line 1011
    elseif PMOT > ACSTaul,    !- Program Line 1012
    set ACST = 26+ACSTtol,    !- Program Line 1013
    endif,                    !- Program Line 1014
    endif,                    !- Program Line 1015
    endif,                    !- Program Line 1016
    if (ComfStand == 12) && (ComfMod == 2),    !- Program Line 1017
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1018
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1019
    elseif CAT==80,           !- Program Line 1020
    if PMOT < AHSTall,        !- Program Line 1021
    set AHST = 19+AHSTtol,    !- Program Line 1022
    elseif PMOT > AHSTaul,    !- Program Line 1023
    set AHST = 22+AHSTtol,    !- Program Line 1024
    endif,                    !- Program Line 1025
    elseif CAT==90,           !- Program Line 1026
    if PMOT < AHSTall,        !- Program Line 1027
    set AHST = 20+AHSTtol,    !- Program Line 1028
    elseif PMOT > AHSTaul,    !- Program Line 1029
    set AHST = 23+AHSTtol,    !- Program Line 1030
    endif,                    !- Program Line 1031
    endif,                    !- Program Line 1032
    endif,                    !- Program Line 1033
    if (ComfStand == 12) && (ComfMod == 3),    !- Program Line 1034
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1035
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1036
    elseif PMOT < ACSTall,    !- Program Line 1037
    set ACST = ACSTall*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1038
    elseif PMOT > ACSTaul,    !- Program Line 1039
    set ACST = ACSTaul*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 1040
    endif,                    !- Program Line 1041
    endif,                    !- Program Line 1042
    if (ComfStand == 12) && (ComfMod == 3),    !- Program Line 1043
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1044
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1045
    elseif PMOT < AHSTall,    !- Program Line 1046
    set AHST = AHSTall*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1047
    elseif PMOT > AHSTaul,    !- Program Line 1048
    set AHST = AHSTaul*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 1049
    endif,                    !- Program Line 1050
    endif,                    !- Program Line 1051
    if (ComfStand == 13) || (ComfStand == 14),    !- Program Line 1052
    if (CAT==80),             !- Program Line 1053
    if (CurrentTime > 6) && (CurrentTime < 23),    !- Program Line 1054
    if (ComfMod == 0.1),      !- Program Line 1055
    set ACST = 27+ACSTtol,    !- Program Line 1056
    elseif (ComfMod == 0.2),    !- Program Line 1057
    set ACST = 26+ACSTtol,    !- Program Line 1058
    elseif (ComfMod == 0.3),    !- Program Line 1059
    set ACST = 25+ACSTtol,    !- Program Line 1060
    elseif (ComfMod == 0.4),    !- Program Line 1061
    set ACST = 24+ACSTtol,    !- Program Line 1062
    elseif (ComfMod == 0.5),    !- Program Line 1063
    set ACST = 23+ACSTtol,    !- Program Line 1064
    endif,                    !- Program Line 1065
    else,                     !- Program Line 1066
    set ACST = 24+ACSTtol,    !- Program Line 1067
    endif,                    !- Program Line 1068
    elseif (CAT==90),         !- Program Line 1069
    if (CurrentTime > 6) && (CurrentTime < 23),    !- Program Line 1070
    if (ComfMod == 0.1),      !- Program Line 1071
    set ACST = 26+ACSTtol,    !- Program Line 1072
    elseif (ComfMod == 0.2),    !- Program Line 1073
    set ACST = 25+ACSTtol,    !- Program Line 1074
    elseif (ComfMod == 0.3),    !- Program Line 1075
    set ACST = 24+ACSTtol,    !- Program Line 1076
    elseif (ComfMod == 0.4),    !- Program Line 1077
    set ACST = 23+ACSTtol,    !- Program Line 1078
    elseif (ComfMod == 0.5),    !- Program Line 1079
    set ACST = 22+ACSTtol,    !- Program Line 1080
    endif,                    !- Program Line 1081
    else,                     !- Program Line 1082
    set ACST = 23+ACSTtol,    !- Program Line 1083
    endif,                    !- Program Line 1084
    endif,                    !- Program Line 1085
    endif,                    !- Program Line 1086
    if (ComfStand == 13) || (ComfStand == 14),    !- Program Line 1087
    if (ComfMod == 0.1) || (ComfMod == 0.2) || (ComfMod == 0.3) || (ComfMod == 0.4) || (ComfMod == 0.5),    !- Program Line 1088
    if (CAT==80),             !- Program Line 1089
    if (CurrentTime >6) && (CurrentTime < 12),    !- Program Line 1090
    set AHST = 20+AHSTtol,    !- Program Line 1091
    else,                     !- Program Line 1092
    set AHST = 18+AHSTtol,    !- Program Line 1093
    endif,                    !- Program Line 1094
    elseif (CAT==90),         !- Program Line 1095
    if (CurrentTime >6) && (CurrentTime < 12),    !- Program Line 1096
    set AHST = 21+AHSTtol,    !- Program Line 1097
    else,                     !- Program Line 1098
    set AHST = 19+AHSTtol,    !- Program Line 1099
    endif,                    !- Program Line 1100
    endif,                    !- Program Line 1101
    endif,                    !- Program Line 1102
    endif,                    !- Program Line 1103
    if (ComfStand == 13),     !- Program Line 1104
    if (ComfMod == 1.1) || (ComfMod == 1.2) || (ComfMod == 1.3) || (ComfMod == 1.4) || (ComfMod == 1.5),    !- Program Line 1105
    if CAT == 80,             !- Program Line 1106
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1107
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1108
    elseif (PMOT < ACSTall) || (PMOT > ACSTaul),    !- Program Line 1109
    if (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.1),    !- Program Line 1110
    set ACST = 27+ACSTtol,    !- Program Line 1111
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.2),    !- Program Line 1112
    set ACST = 26+ACSTtol,    !- Program Line 1113
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.3),    !- Program Line 1114
    set ACST = 25+ACSTtol,    !- Program Line 1115
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.4),    !- Program Line 1116
    set ACST = 24+ACSTtol,    !- Program Line 1117
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.5),    !- Program Line 1118
    set ACST = 23+ACSTtol,    !- Program Line 1119
    else,                     !- Program Line 1120
    set ACST = 24+ACSTtol,    !- Program Line 1121
    endif,                    !- Program Line 1122
    endif,                    !- Program Line 1123
    elseif CAT==90,           !- Program Line 1124
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1125
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1126
    elseif (PMOT < ACSTall) || (PMOT > ACSTaul),    !- Program Line 1127
    if (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.1),    !- Program Line 1128
    set ACST = 26+ACSTtol,    !- Program Line 1129
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.2),    !- Program Line 1130
    set ACST = 25+ACSTtol,    !- Program Line 1131
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.3),    !- Program Line 1132
    set ACST = 24+ACSTtol,    !- Program Line 1133
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.4),    !- Program Line 1134
    set ACST = 23+ACSTtol,    !- Program Line 1135
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.5),    !- Program Line 1136
    set ACST = 22+ACSTtol,    !- Program Line 1137
    else,                     !- Program Line 1138
    set ACST = 23+ACSTtol,    !- Program Line 1139
    endif,                    !- Program Line 1140
    endif,                    !- Program Line 1141
    endif,                    !- Program Line 1142
    endif,                    !- Program Line 1143
    endif,                    !- Program Line 1144
    if (ComfStand == 13),     !- Program Line 1145
    if (ComfMod == 1.1) || (ComfMod == 1.2) || (ComfMod == 1.3) || (ComfMod == 1.4) || (ComfMod == 1.5),    !- Program Line 1146
    if CAT == 80,             !- Program Line 1147
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1148
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1149
    elseif (PMOT < AHSTall) || (PMOT > AHSTaul),    !- Program Line 1150
    if (CurrentTime >6) && (CurrentTime < 12),    !- Program Line 1151
    set AHST = 20+AHSTtol,    !- Program Line 1152
    else,                     !- Program Line 1153
    set AHST = 18+AHSTtol,    !- Program Line 1154
    endif,                    !- Program Line 1155
    endif,                    !- Program Line 1156
    elseif CAT==90,           !- Program Line 1157
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1158
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1159
    elseif (PMOT < AHSTall) || (PMOT > AHSTaul),    !- Program Line 1160
    if (CurrentTime >6) && (CurrentTime < 12),    !- Program Line 1161
    set AHST = 21+AHSTtol,    !- Program Line 1162
    else,                     !- Program Line 1163
    set AHST = 19+AHSTtol,    !- Program Line 1164
    endif,                    !- Program Line 1165
    endif,                    !- Program Line 1166
    endif,                    !- Program Line 1167
    endif,                    !- Program Line 1168
    endif,                    !- Program Line 1169
    if (ComfStand == 13) && (ComfMod == 2),    !- Program Line 1170
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1171
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1172
    elseif CAT==80,           !- Program Line 1173
    if PMOT < ACSTall,        !- Program Line 1174
    set ACST = 25+ACSTtol,    !- Program Line 1175
    elseif PMOT > ACSTaul,    !- Program Line 1176
    set ACST = 27+ACSTtol,    !- Program Line 1177
    endif,                    !- Program Line 1178
    elseif CAT==90,           !- Program Line 1179
    if PMOT < ACSTall,        !- Program Line 1180
    set ACST = 24+ACSTtol,    !- Program Line 1181
    elseif PMOT > ACSTaul,    !- Program Line 1182
    set ACST = 26+ACSTtol,    !- Program Line 1183
    endif,                    !- Program Line 1184
    endif,                    !- Program Line 1185
    endif,                    !- Program Line 1186
    if (ComfStand == 13) && (ComfMod == 2),    !- Program Line 1187
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1188
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1189
    elseif CAT==80,           !- Program Line 1190
    if PMOT < AHSTall,        !- Program Line 1191
    set AHST = 19+AHSTtol,    !- Program Line 1192
    elseif PMOT > AHSTaul,    !- Program Line 1193
    set AHST = 22+AHSTtol,    !- Program Line 1194
    endif,                    !- Program Line 1195
    elseif CAT==90,           !- Program Line 1196
    if PMOT < AHSTall,        !- Program Line 1197
    set AHST = 20+AHSTtol,    !- Program Line 1198
    elseif PMOT > AHSTaul,    !- Program Line 1199
    set AHST = 23+AHSTtol,    !- Program Line 1200
    endif,                    !- Program Line 1201
    endif,                    !- Program Line 1202
    endif,                    !- Program Line 1203
    if (ComfStand == 13) && (ComfMod == 3),    !- Program Line 1204
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1205
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1206
    elseif PMOT < ACSTall,    !- Program Line 1207
    set ACST = ACSTall*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1208
    elseif PMOT > ACSTaul,    !- Program Line 1209
    set ACST = ACSTaul*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1210
    endif,                    !- Program Line 1211
    endif,                    !- Program Line 1212
    if (ComfStand == 13) && (ComfMod == 3),    !- Program Line 1213
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1214
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1215
    elseif PMOT < AHSTall,    !- Program Line 1216
    set AHST = AHSTall*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1217
    elseif PMOT > AHSTaul,    !- Program Line 1218
    set AHST = AHSTaul*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1219
    endif,                    !- Program Line 1220
    endif,                    !- Program Line 1221
    if (ComfStand == 14),     !- Program Line 1222
    if (ComfMod == 1.1) || (ComfMod == 1.2) || (ComfMod == 1.3) || (ComfMod == 1.4) || (ComfMod == 1.5),    !- Program Line 1223
    if CAT == 80,             !- Program Line 1224
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1225
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1226
    elseif (PMOT < ACSTall) || (PMOT > ACSTaul),    !- Program Line 1227
    if (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.1),    !- Program Line 1228
    set ACST = 27+ACSTtol,    !- Program Line 1229
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.2),    !- Program Line 1230
    set ACST = 26+ACSTtol,    !- Program Line 1231
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.3),    !- Program Line 1232
    set ACST = 25+ACSTtol,    !- Program Line 1233
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.4),    !- Program Line 1234
    set ACST = 24+ACSTtol,    !- Program Line 1235
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.5),    !- Program Line 1236
    set ACST = 23+ACSTtol,    !- Program Line 1237
    else,                     !- Program Line 1238
    set ACST = 24+ACSTtol,    !- Program Line 1239
    endif,                    !- Program Line 1240
    endif,                    !- Program Line 1241
    elseif CAT==90,           !- Program Line 1242
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1243
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1244
    elseif (PMOT < ACSTall) || (PMOT > ACSTaul),    !- Program Line 1245
    if (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.1),    !- Program Line 1246
    set ACST = 26+ACSTtol,    !- Program Line 1247
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.2),    !- Program Line 1248
    set ACST = 25+ACSTtol,    !- Program Line 1249
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.3),    !- Program Line 1250
    set ACST = 24+ACSTtol,    !- Program Line 1251
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.4),    !- Program Line 1252
    set ACST = 23+ACSTtol,    !- Program Line 1253
    elseif (CurrentTime > 6) && (CurrentTime < 23) && (ComfMod == 1.5),    !- Program Line 1254
    set ACST = 22+ACSTtol,    !- Program Line 1255
    else,                     !- Program Line 1256
    set ACST = 23+ACSTtol,    !- Program Line 1257
    endif,                    !- Program Line 1258
    endif,                    !- Program Line 1259
    endif,                    !- Program Line 1260
    endif,                    !- Program Line 1261
    endif,                    !- Program Line 1262
    if (ComfStand == 14),     !- Program Line 1263
    if (ComfMod == 1.1) || (ComfMod == 1.2) || (ComfMod == 1.3) || (ComfMod == 1.4) || (ComfMod == 1.5),    !- Program Line 1264
    if CAT == 80,             !- Program Line 1265
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1266
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1267
    elseif (PMOT < AHSTall) || (PMOT > AHSTaul),    !- Program Line 1268
    if (CurrentTime >6) && (CurrentTime < 12),    !- Program Line 1269
    set AHST = 20+AHSTtol,    !- Program Line 1270
    else,                     !- Program Line 1271
    set AHST = 18+AHSTtol,    !- Program Line 1272
    endif,                    !- Program Line 1273
    endif,                    !- Program Line 1274
    elseif CAT==90,           !- Program Line 1275
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1276
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1277
    elseif (PMOT < AHSTall) || (PMOT > AHSTaul),    !- Program Line 1278
    if (CurrentTime >6) && (CurrentTime < 12),    !- Program Line 1279
    set AHST = 21+AHSTtol,    !- Program Line 1280
    else,                     !- Program Line 1281
    set AHST = 19+AHSTtol,    !- Program Line 1282
    endif,                    !- Program Line 1283
    endif,                    !- Program Line 1284
    endif,                    !- Program Line 1285
    endif,                    !- Program Line 1286
    endif,                    !- Program Line 1287
    if (ComfStand == 14) && (ComfMod == 2),    !- Program Line 1288
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1289
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1290
    elseif CAT==80,           !- Program Line 1291
    if PMOT < ACSTall,        !- Program Line 1292
    set ACST = 25+ACSTtol,    !- Program Line 1293
    elseif PMOT > ACSTaul,    !- Program Line 1294
    set ACST = 27+ACSTtol,    !- Program Line 1295
    endif,                    !- Program Line 1296
    elseif CAT==90,           !- Program Line 1297
    if PMOT < ACSTall,        !- Program Line 1298
    set ACST = 24+ACSTtol,    !- Program Line 1299
    elseif PMOT > ACSTaul,    !- Program Line 1300
    set ACST = 26+ACSTtol,    !- Program Line 1301
    endif,                    !- Program Line 1302
    endif,                    !- Program Line 1303
    endif,                    !- Program Line 1304
    if (ComfStand == 14) && (ComfMod == 2),    !- Program Line 1305
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1306
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1307
    elseif CAT==80,           !- Program Line 1308
    if PMOT < AHSTall,        !- Program Line 1309
    set AHST = 19+AHSTtol,    !- Program Line 1310
    elseif PMOT > AHSTaul,    !- Program Line 1311
    set AHST = 22+AHSTtol,    !- Program Line 1312
    endif,                    !- Program Line 1313
    elseif CAT==90,           !- Program Line 1314
    if PMOT < AHSTall,        !- Program Line 1315
    set AHST = 20+AHSTtol,    !- Program Line 1316
    elseif PMOT > AHSTaul,    !- Program Line 1317
    set AHST = 23+AHSTtol,    !- Program Line 1318
    endif,                    !- Program Line 1319
    endif,                    !- Program Line 1320
    endif,                    !- Program Line 1321
    if (ComfStand == 14) && (ComfMod == 3),    !- Program Line 1322
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1323
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1324
    elseif PMOT < ACSTall,    !- Program Line 1325
    set ACST = ACSTall*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1326
    elseif PMOT > ACSTaul,    !- Program Line 1327
    set ACST = ACSTaul*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1328
    endif,                    !- Program Line 1329
    endif,                    !- Program Line 1330
    if (ComfStand == 14) && (ComfMod == 3),    !- Program Line 1331
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1332
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1333
    elseif PMOT < AHSTall,    !- Program Line 1334
    set AHST = AHSTall*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1335
    elseif PMOT > AHSTaul,    !- Program Line 1336
    set AHST = AHSTaul*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1337
    endif,                    !- Program Line 1338
    endif,                    !- Program Line 1339
    if (ComfStand == 15) || (ComfStand == 16),    !- Program Line 1340
    if (ComfMod == 0),        !- Program Line 1341
    if (CAT==80),             !- Program Line 1342
    if PMOT < 20,             !- Program Line 1343
    set ACST = 23.5+ACSTtol,    !- Program Line 1344
    set AHST = 21+ACSTtol,    !- Program Line 1345
    else,                     !- Program Line 1346
    set ACST = 25.5+ACSTtol,    !- Program Line 1347
    set AHST = 22.5+ACSTtol,    !- Program Line 1348
    endif,                    !- Program Line 1349
    elseif (CAT==90),         !- Program Line 1350
    if PMOT < 20,             !- Program Line 1351
    set ACST = 23+ACSTtol,    !- Program Line 1352
    set AHST = 21.5+ACSTtol,    !- Program Line 1353
    else,                     !- Program Line 1354
    set ACST = 25+ACSTtol,    !- Program Line 1355
    set AHST = 23+ACSTtol,    !- Program Line 1356
    endif,                    !- Program Line 1357
    endif,                    !- Program Line 1358
    endif,                    !- Program Line 1359
    endif,                    !- Program Line 1360
    if (ComfStand == 15) && (ComfMod == 1),    !- Program Line 1361
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1362
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1363
    elseif CAT==80,           !- Program Line 1364
    if PMOT < ACSTall,        !- Program Line 1365
    set ACST = 23.5+ACSTtol,    !- Program Line 1366
    elseif PMOT > ACSTaul,    !- Program Line 1367
    set ACST = 25.5+ACSTtol,    !- Program Line 1368
    endif,                    !- Program Line 1369
    elseif CAT==90,           !- Program Line 1370
    if PMOT < ACSTall,        !- Program Line 1371
    set ACST = 23+ACSTtol,    !- Program Line 1372
    elseif PMOT > ACSTaul,    !- Program Line 1373
    set ACST = 25+ACSTtol,    !- Program Line 1374
    endif,                    !- Program Line 1375
    endif,                    !- Program Line 1376
    endif,                    !- Program Line 1377
    if (ComfStand == 15) && (ComfMod == 1),    !- Program Line 1378
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1379
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1380
    elseif CAT==80,           !- Program Line 1381
    if PMOT < AHSTall,        !- Program Line 1382
    set AHST = 21+AHSTtol,    !- Program Line 1383
    elseif PMOT > AHSTaul,    !- Program Line 1384
    set AHST = 22.5+AHSTtol,    !- Program Line 1385
    endif,                    !- Program Line 1386
    elseif CAT==90,           !- Program Line 1387
    if PMOT < AHSTall,        !- Program Line 1388
    set AHST = 23+AHSTtol,    !- Program Line 1389
    elseif PMOT > AHSTaul,    !- Program Line 1390
    set AHST = 23+AHSTtol,    !- Program Line 1391
    endif,                    !- Program Line 1392
    endif,                    !- Program Line 1393
    endif,                    !- Program Line 1394
    if (ComfStand == 15) && (ComfMod == 2),    !- Program Line 1395
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1396
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1397
    elseif CAT==80,           !- Program Line 1398
    if PMOT < ACSTall,        !- Program Line 1399
    set ACST = 25+ACSTtol,    !- Program Line 1400
    elseif PMOT > ACSTaul,    !- Program Line 1401
    set ACST = 27+ACSTtol,    !- Program Line 1402
    endif,                    !- Program Line 1403
    elseif CAT==90,           !- Program Line 1404
    if PMOT < ACSTall,        !- Program Line 1405
    set ACST = 24+ACSTtol,    !- Program Line 1406
    elseif PMOT > ACSTaul,    !- Program Line 1407
    set ACST = 26+ACSTtol,    !- Program Line 1408
    endif,                    !- Program Line 1409
    endif,                    !- Program Line 1410
    endif,                    !- Program Line 1411
    if (ComfStand == 15) && (ComfMod == 2),    !- Program Line 1412
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1413
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1414
    elseif CAT==80,           !- Program Line 1415
    if PMOT < AHSTall,        !- Program Line 1416
    set AHST = 19+AHSTtol,    !- Program Line 1417
    elseif PMOT > AHSTaul,    !- Program Line 1418
    set AHST = 22+AHSTtol,    !- Program Line 1419
    endif,                    !- Program Line 1420
    elseif CAT==90,           !- Program Line 1421
    if PMOT < AHSTall,        !- Program Line 1422
    set AHST = 20+AHSTtol,    !- Program Line 1423
    elseif PMOT > AHSTaul,    !- Program Line 1424
    set AHST = 23+AHSTtol,    !- Program Line 1425
    endif,                    !- Program Line 1426
    endif,                    !- Program Line 1427
    endif,                    !- Program Line 1428
    if (ComfStand == 15) && (ComfMod == 3),    !- Program Line 1429
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1430
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1431
    elseif PMOT < ACSTall,    !- Program Line 1432
    set ACST = ACSTall*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1433
    elseif PMOT > ACSTaul,    !- Program Line 1434
    set ACST = ACSTaul*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1435
    endif,                    !- Program Line 1436
    endif,                    !- Program Line 1437
    if (ComfStand == 15) && (ComfMod == 3),    !- Program Line 1438
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1439
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1440
    elseif PMOT < AHSTall,    !- Program Line 1441
    set AHST = AHSTall*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1442
    elseif PMOT > AHSTaul,    !- Program Line 1443
    set AHST = AHSTaul*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1444
    endif,                    !- Program Line 1445
    endif,                    !- Program Line 1446
    if (ComfStand == 16) && (ComfMod == 1),    !- Program Line 1447
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1448
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1449
    elseif CAT==80,           !- Program Line 1450
    if PMOT < ACSTall,        !- Program Line 1451
    set ACST = 23.5+ACSTtol,    !- Program Line 1452
    elseif PMOT > ACSTaul,    !- Program Line 1453
    set ACST = 25.5+ACSTtol,    !- Program Line 1454
    endif,                    !- Program Line 1455
    elseif CAT==90,           !- Program Line 1456
    if PMOT < ACSTall,        !- Program Line 1457
    set ACST = 23+ACSTtol,    !- Program Line 1458
    elseif PMOT > ACSTaul,    !- Program Line 1459
    set ACST = 25+ACSTtol,    !- Program Line 1460
    endif,                    !- Program Line 1461
    endif,                    !- Program Line 1462
    endif,                    !- Program Line 1463
    if (ComfStand == 16) && (ComfMod == 1),    !- Program Line 1464
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1465
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1466
    elseif CAT==80,           !- Program Line 1467
    if PMOT < AHSTall,        !- Program Line 1468
    set AHST = 21+AHSTtol,    !- Program Line 1469
    elseif PMOT > AHSTaul,    !- Program Line 1470
    set AHST = 22.5+AHSTtol,    !- Program Line 1471
    endif,                    !- Program Line 1472
    elseif CAT==90,           !- Program Line 1473
    if PMOT < AHSTall,        !- Program Line 1474
    set AHST = 23+AHSTtol,    !- Program Line 1475
    elseif PMOT > AHSTaul,    !- Program Line 1476
    set AHST = 23+AHSTtol,    !- Program Line 1477
    endif,                    !- Program Line 1478
    endif,                    !- Program Line 1479
    endif,                    !- Program Line 1480
    if (ComfStand == 16) && (ComfMod == 2),    !- Program Line 1481
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1482
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1483
    elseif CAT==80,           !- Program Line 1484
    if PMOT < ACSTall,        !- Program Line 1485
    set ACST = 25+ACSTtol,    !- Program Line 1486
    elseif PMOT > ACSTaul,    !- Program Line 1487
    set ACST = 27+ACSTtol,    !- Program Line 1488
    endif,                    !- Program Line 1489
    elseif CAT==90,           !- Program Line 1490
    if PMOT < ACSTall,        !- Program Line 1491
    set ACST = 24+ACSTtol,    !- Program Line 1492
    elseif PMOT > ACSTaul,    !- Program Line 1493
    set ACST = 26+ACSTtol,    !- Program Line 1494
    endif,                    !- Program Line 1495
    endif,                    !- Program Line 1496
    endif,                    !- Program Line 1497
    if (ComfStand == 16) && (ComfMod == 2),    !- Program Line 1498
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1499
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1500
    elseif CAT==80,           !- Program Line 1501
    if PMOT < AHSTall,        !- Program Line 1502
    set AHST = 19+AHSTtol,    !- Program Line 1503
    elseif PMOT > AHSTaul,    !- Program Line 1504
    set AHST = 22+AHSTtol,    !- Program Line 1505
    endif,                    !- Program Line 1506
    elseif CAT==90,           !- Program Line 1507
    if PMOT < AHSTall,        !- Program Line 1508
    set AHST = 20+AHSTtol,    !- Program Line 1509
    elseif PMOT > AHSTaul,    !- Program Line 1510
    set AHST = 23+AHSTtol,    !- Program Line 1511
    endif,                    !- Program Line 1512
    endif,                    !- Program Line 1513
    endif,                    !- Program Line 1514
    if (ComfStand == 16) && (ComfMod == 3),    !- Program Line 1515
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1516
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1517
    elseif PMOT < ACSTall,    !- Program Line 1518
    set ACST = ACSTall*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1519
    elseif PMOT > ACSTaul,    !- Program Line 1520
    set ACST = ACSTaul*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1521
    endif,                    !- Program Line 1522
    endif,                    !- Program Line 1523
    if (ComfStand == 16) && (ComfMod == 3),    !- Program Line 1524
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1525
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1526
    elseif PMOT < AHSTall,    !- Program Line 1527
    set AHST = AHSTall*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1528
    elseif PMOT > AHSTaul,    !- Program Line 1529
    set AHST = AHSTaul*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1530
    endif,                    !- Program Line 1531
    endif,                    !- Program Line 1532
    if (ComfStand == 17) || (ComfStand == 18) || (ComfStand == 19) || (ComfStand == 20),    !- Program Line 1533
    if ComfMod == 0,          !- Program Line 1534
    set ACST = 25+ACSTtol,    !- Program Line 1535
    set AHST = 20+AHSTtol,    !- Program Line 1536
    endif,                    !- Program Line 1537
    endif,                    !- Program Line 1538
    if (ComfStand == 17) && (ComfMod == 1),    !- Program Line 1539
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1540
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1541
    set ACST = PMOT*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1542
    else,                     !- Program Line 1543
    set ACST = 25+ACSTtol,    !- Program Line 1544
    endif,                    !- Program Line 1545
    else,                     !- Program Line 1546
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1547
    set ACST = PMOT*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1548
    else,                     !- Program Line 1549
    set ACST = 25+ACSTtol,    !- Program Line 1550
    endif,                    !- Program Line 1551
    endif,                    !- Program Line 1552
    endif,                    !- Program Line 1553
    if (ComfStand == 17) && (ComfMod == 1),    !- Program Line 1554
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1555
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1556
    set AHST = PMOT*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1557
    else,                     !- Program Line 1558
    set AHST = 20+AHSTtol,    !- Program Line 1559
    endif,                    !- Program Line 1560
    else,                     !- Program Line 1561
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1562
    set AHST = PMOT*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1563
    else,                     !- Program Line 1564
    set AHST = 20+AHSTtol,    !- Program Line 1565
    endif,                    !- Program Line 1566
    endif,                    !- Program Line 1567
    endif,                    !- Program Line 1568
    if (ComfStand == 17) && (ComfMod == 2),    !- Program Line 1569
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1570
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1571
    set ACST = PMOT*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1572
    elseif PMOT < ACSTall,    !- Program Line 1573
    if CAT == 90,             !- Program Line 1574
    set ACST = 24+ACSTtol,    !- Program Line 1575
    elseif CAT == 80,         !- Program Line 1576
    set ACST = 25+ACSTtol,    !- Program Line 1577
    endif,                    !- Program Line 1578
    elseif PMOT > ACSTaul,    !- Program Line 1579
    if CAT == 90,             !- Program Line 1580
    set ACST = 26+ACSTtol,    !- Program Line 1581
    elseif CAT == 80,         !- Program Line 1582
    set ACST = 27+ACSTtol,    !- Program Line 1583
    endif,                    !- Program Line 1584
    endif,                    !- Program Line 1585
    else,                     !- Program Line 1586
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1587
    set ACST = PMOT*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1588
    elseif PMOT < ACSTall,    !- Program Line 1589
    if CAT == 90,             !- Program Line 1590
    set ACST = 24+ACSTtol,    !- Program Line 1591
    elseif CAT == 80,         !- Program Line 1592
    set ACST = 25+ACSTtol,    !- Program Line 1593
    endif,                    !- Program Line 1594
    elseif PMOT > ACSTaul,    !- Program Line 1595
    if CAT == 90,             !- Program Line 1596
    set ACST = 26+ACSTtol,    !- Program Line 1597
    elseif CAT == 80,         !- Program Line 1598
    set ACST = 27+ACSTtol,    !- Program Line 1599
    endif,                    !- Program Line 1600
    endif,                    !- Program Line 1601
    endif,                    !- Program Line 1602
    endif,                    !- Program Line 1603
    if (ComfStand == 17) && (ComfMod == 2),    !- Program Line 1604
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1605
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1606
    set AHST = PMOT*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1607
    elseif PMOT < AHSTall,    !- Program Line 1608
    if CAT == 90,             !- Program Line 1609
    set AHST = 20+AHSTtol,    !- Program Line 1610
    elseif CAT == 80,         !- Program Line 1611
    set AHST = 19+AHSTtol,    !- Program Line 1612
    endif,                    !- Program Line 1613
    elseif PMOT > AHSTaul,    !- Program Line 1614
    if CAT == 90,             !- Program Line 1615
    set AHST = 23+AHSTtol,    !- Program Line 1616
    elseif CAT == 80,         !- Program Line 1617
    set AHST = 22+AHSTtol,    !- Program Line 1618
    endif,                    !- Program Line 1619
    endif,                    !- Program Line 1620
    else,                     !- Program Line 1621
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1622
    set AHST = PMOT*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1623
    elseif PMOT < AHSTall,    !- Program Line 1624
    if CAT == 90,             !- Program Line 1625
    set AHST = 20+AHSTtol,    !- Program Line 1626
    elseif CAT == 80,         !- Program Line 1627
    set AHST = 19+AHSTtol,    !- Program Line 1628
    endif,                    !- Program Line 1629
    elseif PMOT > AHSTaul,    !- Program Line 1630
    if CAT == 90,             !- Program Line 1631
    set AHST = 23+AHSTtol,    !- Program Line 1632
    elseif CAT == 80,         !- Program Line 1633
    set AHST = 22+AHSTtol,    !- Program Line 1634
    endif,                    !- Program Line 1635
    endif,                    !- Program Line 1636
    endif,                    !- Program Line 1637
    endif,                    !- Program Line 1638
    if (ComfStand == 17) && (ComfMod == 3),    !- Program Line 1639
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1640
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1641
    set ACST = PMOT*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1642
    elseif PMOT < ACSTall,    !- Program Line 1643
    set ACST = ACSTall*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1644
    elseif PMOT > ACSTaul,    !- Program Line 1645
    set ACST = ACSTaul*0.48+13.9+ACSToffset+ACSTtol,    !- Program Line 1646
    endif,                    !- Program Line 1647
    else,                     !- Program Line 1648
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1649
    set ACST = PMOT*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1650
    elseif PMOT < ACSTall,    !- Program Line 1651
    set ACST = ACSTall*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1652
    elseif PMOT > ACSTaul,    !- Program Line 1653
    set ACST = ACSTaul*0.59+9.6+ACSToffset+ACSTtol,    !- Program Line 1654
    endif,                    !- Program Line 1655
    endif,                    !- Program Line 1656
    endif,                    !- Program Line 1657
    if (ComfStand == 17) && (ComfMod == 3),    !- Program Line 1658
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1659
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1660
    set AHST = PMOT*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1661
    elseif PMOT < AHSTall,    !- Program Line 1662
    set AHST = AHSTall*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1663
    elseif PMOT > AHSTaul,    !- Program Line 1664
    set AHST = AHSTaul*0.48+13.9+AHSToffset+AHSTtol,    !- Program Line 1665
    endif,                    !- Program Line 1666
    else,                     !- Program Line 1667
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1668
    set AHST = PMOT*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1669
    elseif PMOT < AHSTall,    !- Program Line 1670
    set AHST = AHSTall*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1671
    elseif PMOT > AHSTaul,    !- Program Line 1672
    set AHST = AHSTaul*0.59+9.6+AHSToffset+AHSTtol,    !- Program Line 1673
    endif,                    !- Program Line 1674
    endif,                    !- Program Line 1675
    endif,                    !- Program Line 1676
    if (ComfStand == 18) && (ComfMod == 1),    !- Program Line 1677
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1678
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1679
    set ACST = PMOT*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1680
    else,                     !- Program Line 1681
    set ACST = 25+ACSTtol,    !- Program Line 1682
    endif,                    !- Program Line 1683
    else,                     !- Program Line 1684
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1685
    set ACST = PMOT*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1686
    else,                     !- Program Line 1687
    set ACST = 25+ACSTtol,    !- Program Line 1688
    endif,                    !- Program Line 1689
    endif,                    !- Program Line 1690
    endif,                    !- Program Line 1691
    if (ComfStand == 18) && (ComfMod == 1),    !- Program Line 1692
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1693
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1694
    set AHST = PMOT*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1695
    else,                     !- Program Line 1696
    set AHST = 20+AHSTtol,    !- Program Line 1697
    endif,                    !- Program Line 1698
    else,                     !- Program Line 1699
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1700
    set AHST = PMOT*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1701
    else,                     !- Program Line 1702
    set AHST = 20+AHSTtol,    !- Program Line 1703
    endif,                    !- Program Line 1704
    endif,                    !- Program Line 1705
    endif,                    !- Program Line 1706
    if (ComfStand == 18) && (ComfMod == 2),    !- Program Line 1707
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1708
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1709
    set ACST = PMOT*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1710
    elseif PMOT < ACSTall,    !- Program Line 1711
    if CAT == 90,             !- Program Line 1712
    set ACST = 24+ACSTtol,    !- Program Line 1713
    elseif CAT == 80,         !- Program Line 1714
    set ACST = 25+ACSTtol,    !- Program Line 1715
    endif,                    !- Program Line 1716
    elseif PMOT > ACSTaul,    !- Program Line 1717
    if CAT == 90,             !- Program Line 1718
    set ACST = 26+ACSTtol,    !- Program Line 1719
    elseif CAT == 80,         !- Program Line 1720
    set ACST = 27+ACSTtol,    !- Program Line 1721
    endif,                    !- Program Line 1722
    endif,                    !- Program Line 1723
    else,                     !- Program Line 1724
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1725
    set ACST = PMOT*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1726
    elseif PMOT < ACSTall,    !- Program Line 1727
    if CAT == 90,             !- Program Line 1728
    set ACST = 24+ACSTtol,    !- Program Line 1729
    elseif CAT == 80,         !- Program Line 1730
    set ACST = 25+ACSTtol,    !- Program Line 1731
    endif,                    !- Program Line 1732
    elseif PMOT > ACSTaul,    !- Program Line 1733
    if CAT == 90,             !- Program Line 1734
    set ACST = 26+ACSTtol,    !- Program Line 1735
    elseif CAT == 80,         !- Program Line 1736
    set ACST = 27+ACSTtol,    !- Program Line 1737
    endif,                    !- Program Line 1738
    endif,                    !- Program Line 1739
    endif,                    !- Program Line 1740
    endif,                    !- Program Line 1741
    if (ComfStand == 18) && (ComfMod == 2),    !- Program Line 1742
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1743
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1744
    set AHST = PMOT*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1745
    elseif PMOT < AHSTall,    !- Program Line 1746
    if CAT == 90,             !- Program Line 1747
    set AHST = 20+AHSTtol,    !- Program Line 1748
    elseif CAT == 80,         !- Program Line 1749
    set AHST = 19+AHSTtol,    !- Program Line 1750
    endif,                    !- Program Line 1751
    elseif PMOT > AHSTaul,    !- Program Line 1752
    if CAT == 90,             !- Program Line 1753
    set AHST = 23+AHSTtol,    !- Program Line 1754
    elseif CAT == 80,         !- Program Line 1755
    set AHST = 22+AHSTtol,    !- Program Line 1756
    endif,                    !- Program Line 1757
    endif,                    !- Program Line 1758
    else,                     !- Program Line 1759
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1760
    set AHST = PMOT*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1761
    elseif PMOT < AHSTall,    !- Program Line 1762
    if CAT == 90,             !- Program Line 1763
    set AHST = 20+AHSTtol,    !- Program Line 1764
    elseif CAT == 80,         !- Program Line 1765
    set AHST = 19+AHSTtol,    !- Program Line 1766
    endif,                    !- Program Line 1767
    elseif PMOT > AHSTaul,    !- Program Line 1768
    if CAT == 90,             !- Program Line 1769
    set AHST = 23+AHSTtol,    !- Program Line 1770
    elseif CAT == 80,         !- Program Line 1771
    set AHST = 22+AHSTtol,    !- Program Line 1772
    endif,                    !- Program Line 1773
    endif,                    !- Program Line 1774
    endif,                    !- Program Line 1775
    endif,                    !- Program Line 1776
    if (ComfStand == 18) && (ComfMod == 3),    !- Program Line 1777
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1778
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1779
    set ACST = PMOT*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1780
    elseif PMOT < ACSTall,    !- Program Line 1781
    set ACST = ACSTall*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1782
    elseif PMOT > ACSTaul,    !- Program Line 1783
    set ACST = ACSTaul*0.84+5.3+ACSToffset+ACSTtol,    !- Program Line 1784
    endif,                    !- Program Line 1785
    else,                     !- Program Line 1786
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1787
    set ACST = PMOT*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1788
    elseif PMOT < ACSTall,    !- Program Line 1789
    set ACST = ACSTall*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1790
    elseif PMOT > ACSTaul,    !- Program Line 1791
    set ACST = ACSTaul*0.96-3.6+ACSToffset+ACSTtol,    !- Program Line 1792
    endif,                    !- Program Line 1793
    endif,                    !- Program Line 1794
    endif,                    !- Program Line 1795
    if (ComfStand == 18) && (ComfMod == 3),    !- Program Line 1796
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1797
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1798
    set AHST = PMOT*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1799
    elseif PMOT < AHSTall,    !- Program Line 1800
    set AHST = AHSTall*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1801
    elseif PMOT > AHSTaul,    !- Program Line 1802
    set AHST = AHSTaul*0.84+5.3+AHSToffset+AHSTtol,    !- Program Line 1803
    endif,                    !- Program Line 1804
    else,                     !- Program Line 1805
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1806
    set AHST = PMOT*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1807
    elseif PMOT < AHSTall,    !- Program Line 1808
    set AHST = AHSTall*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1809
    elseif PMOT > AHSTaul,    !- Program Line 1810
    set AHST = AHSTaul*0.96-3.6+AHSToffset+AHSTtol,    !- Program Line 1811
    endif,                    !- Program Line 1812
    endif,                    !- Program Line 1813
    endif,                    !- Program Line 1814
    if (ComfStand == 19) && (ComfMod == 1),    !- Program Line 1815
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1816
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1817
    set ACST = PMOT*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1818
    else,                     !- Program Line 1819
    set ACST = 25+ACSTtol,    !- Program Line 1820
    endif,                    !- Program Line 1821
    else,                     !- Program Line 1822
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1823
    set ACST = PMOT*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1824
    else,                     !- Program Line 1825
    set ACST = 25+ACSTtol,    !- Program Line 1826
    endif,                    !- Program Line 1827
    endif,                    !- Program Line 1828
    endif,                    !- Program Line 1829
    if (ComfStand == 19) && (ComfMod == 1),    !- Program Line 1830
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1831
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1832
    set AHST = PMOT*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1833
    else,                     !- Program Line 1834
    set AHST = 20+AHSTtol,    !- Program Line 1835
    endif,                    !- Program Line 1836
    else,                     !- Program Line 1837
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1838
    set AHST = PMOT*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1839
    else,                     !- Program Line 1840
    set AHST = 20+AHSTtol,    !- Program Line 1841
    endif,                    !- Program Line 1842
    endif,                    !- Program Line 1843
    endif,                    !- Program Line 1844
    if (ComfStand == 19) && (ComfMod == 2),    !- Program Line 1845
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1846
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1847
    set ACST = PMOT*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1848
    elseif PMOT < ACSTall,    !- Program Line 1849
    if CAT == 90,             !- Program Line 1850
    set ACST = 24+ACSTtol,    !- Program Line 1851
    elseif CAT == 80,         !- Program Line 1852
    set ACST = 25+ACSTtol,    !- Program Line 1853
    endif,                    !- Program Line 1854
    elseif PMOT > ACSTaul,    !- Program Line 1855
    if CAT == 90,             !- Program Line 1856
    set ACST = 26+ACSTtol,    !- Program Line 1857
    elseif CAT == 80,         !- Program Line 1858
    set ACST = 27+ACSTtol,    !- Program Line 1859
    endif,                    !- Program Line 1860
    endif,                    !- Program Line 1861
    else,                     !- Program Line 1862
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1863
    set ACST = PMOT*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1864
    elseif PMOT < ACSTall,    !- Program Line 1865
    if CAT == 90,             !- Program Line 1866
    set ACST = 24+ACSTtol,    !- Program Line 1867
    elseif CAT == 80,         !- Program Line 1868
    set ACST = 25+ACSTtol,    !- Program Line 1869
    endif,                    !- Program Line 1870
    elseif PMOT > ACSTaul,    !- Program Line 1871
    if CAT == 90,             !- Program Line 1872
    set ACST = 26+ACSTtol,    !- Program Line 1873
    elseif CAT == 80,         !- Program Line 1874
    set ACST = 27+ACSTtol,    !- Program Line 1875
    endif,                    !- Program Line 1876
    endif,                    !- Program Line 1877
    endif,                    !- Program Line 1878
    endif,                    !- Program Line 1879
    if (ComfStand == 19) && (ComfMod == 2),    !- Program Line 1880
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1881
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1882
    set AHST = PMOT*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1883
    elseif PMOT < AHSTall,    !- Program Line 1884
    if CAT == 90,             !- Program Line 1885
    set AHST = 20+AHSTtol,    !- Program Line 1886
    elseif CAT == 80,         !- Program Line 1887
    set AHST = 19+AHSTtol,    !- Program Line 1888
    endif,                    !- Program Line 1889
    elseif PMOT > AHSTaul,    !- Program Line 1890
    if CAT == 90,             !- Program Line 1891
    set AHST = 23+AHSTtol,    !- Program Line 1892
    elseif CAT == 80,         !- Program Line 1893
    set AHST = 22+AHSTtol,    !- Program Line 1894
    endif,                    !- Program Line 1895
    endif,                    !- Program Line 1896
    else,                     !- Program Line 1897
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1898
    set AHST = PMOT*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1899
    elseif PMOT < AHSTall,    !- Program Line 1900
    if CAT == 90,             !- Program Line 1901
    set AHST = 20+AHSTtol,    !- Program Line 1902
    elseif CAT == 80,         !- Program Line 1903
    set AHST = 19+AHSTtol,    !- Program Line 1904
    endif,                    !- Program Line 1905
    elseif PMOT > AHSTaul,    !- Program Line 1906
    if CAT == 90,             !- Program Line 1907
    set AHST = 23+AHSTtol,    !- Program Line 1908
    elseif CAT == 80,         !- Program Line 1909
    set AHST = 22+AHSTtol,    !- Program Line 1910
    endif,                    !- Program Line 1911
    endif,                    !- Program Line 1912
    endif,                    !- Program Line 1913
    endif,                    !- Program Line 1914
    if (ComfStand == 19) && (ComfMod == 3),    !- Program Line 1915
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1916
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1917
    set ACST = PMOT*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1918
    elseif PMOT < ACSTall,    !- Program Line 1919
    set ACST = ACSTall*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1920
    elseif PMOT > ACSTaul,    !- Program Line 1921
    set ACST = ACSTaul*0.27+17.9+ACSToffset+ACSTtol,    !- Program Line 1922
    endif,                    !- Program Line 1923
    else,                     !- Program Line 1924
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1925
    set ACST = PMOT*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1926
    elseif PMOT < ACSTall,    !- Program Line 1927
    set ACST = ACSTall*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1928
    elseif PMOT > ACSTaul,    !- Program Line 1929
    set ACST = ACSTaul*0.53+10.3+ACSToffset+ACSTtol,    !- Program Line 1930
    endif,                    !- Program Line 1931
    endif,                    !- Program Line 1932
    endif,                    !- Program Line 1933
    if (ComfStand == 19) && (ComfMod == 3),    !- Program Line 1934
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1935
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1936
    set AHST = PMOT*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1937
    elseif PMOT < AHSTall,    !- Program Line 1938
    set AHST = AHSTall*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1939
    elseif PMOT > AHSTaul,    !- Program Line 1940
    set AHST = AHSTaul*0.27+17.9+AHSToffset+AHSTtol,    !- Program Line 1941
    endif,                    !- Program Line 1942
    else,                     !- Program Line 1943
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1944
    set AHST = PMOT*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1945
    elseif PMOT < AHSTall,    !- Program Line 1946
    set AHST = AHSTall*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1947
    elseif PMOT > AHSTaul,    !- Program Line 1948
    set AHST = AHSTaul*0.53+10.3+AHSToffset+AHSTtol,    !- Program Line 1949
    endif,                    !- Program Line 1950
    endif,                    !- Program Line 1951
    endif,                    !- Program Line 1952
    if (ComfStand == 20) && (ComfMod == 1),    !- Program Line 1953
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1954
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1955
    set ACST = PMOT*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 1956
    else,                     !- Program Line 1957
    set ACST = 25+ACSTtol,    !- Program Line 1958
    endif,                    !- Program Line 1959
    else,                     !- Program Line 1960
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1961
    set ACST = PMOT*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 1962
    else,                     !- Program Line 1963
    set ACST = 25+ACSTtol,    !- Program Line 1964
    endif,                    !- Program Line 1965
    endif,                    !- Program Line 1966
    endif,                    !- Program Line 1967
    if (ComfStand == 20) && (ComfMod == 1),    !- Program Line 1968
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1969
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1970
    set AHST = PMOT*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 1971
    else,                     !- Program Line 1972
    set AHST = 20+AHSTtol,    !- Program Line 1973
    endif,                    !- Program Line 1974
    else,                     !- Program Line 1975
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1976
    set AHST = PMOT*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 1977
    else,                     !- Program Line 1978
    set AHST = 20+AHSTtol,    !- Program Line 1979
    endif,                    !- Program Line 1980
    endif,                    !- Program Line 1981
    endif,                    !- Program Line 1982
    if (ComfStand == 20) && (ComfMod == 2),    !- Program Line 1983
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 1984
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1985
    set ACST = PMOT*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 1986
    elseif PMOT < ACSTall,    !- Program Line 1987
    if CAT == 90,             !- Program Line 1988
    set ACST = 24+ACSTtol,    !- Program Line 1989
    elseif CAT == 80,         !- Program Line 1990
    set ACST = 25+ACSTtol,    !- Program Line 1991
    endif,                    !- Program Line 1992
    elseif PMOT > ACSTaul,    !- Program Line 1993
    if CAT == 90,             !- Program Line 1994
    set ACST = 26+ACSTtol,    !- Program Line 1995
    elseif CAT == 80,         !- Program Line 1996
    set ACST = 27+ACSTtol,    !- Program Line 1997
    endif,                    !- Program Line 1998
    endif,                    !- Program Line 1999
    else,                     !- Program Line 2000
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 2001
    set ACST = PMOT*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 2002
    elseif PMOT < ACSTall,    !- Program Line 2003
    if CAT == 90,             !- Program Line 2004
    set ACST = 24+ACSTtol,    !- Program Line 2005
    elseif CAT == 80,         !- Program Line 2006
    set ACST = 25+ACSTtol,    !- Program Line 2007
    endif,                    !- Program Line 2008
    elseif PMOT > ACSTaul,    !- Program Line 2009
    if CAT == 90,             !- Program Line 2010
    set ACST = 26+ACSTtol,    !- Program Line 2011
    elseif CAT == 80,         !- Program Line 2012
    set ACST = 27+ACSTtol,    !- Program Line 2013
    endif,                    !- Program Line 2014
    endif,                    !- Program Line 2015
    endif,                    !- Program Line 2016
    endif,                    !- Program Line 2017
    if (ComfStand == 20) && (ComfMod == 2),    !- Program Line 2018
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 2019
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 2020
    set AHST = PMOT*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 2021
    elseif PMOT < AHSTall,    !- Program Line 2022
    if CAT == 90,             !- Program Line 2023
    set AHST = 20+AHSTtol,    !- Program Line 2024
    elseif CAT == 80,         !- Program Line 2025
    set AHST = 19+AHSTtol,    !- Program Line 2026
    endif,                    !- Program Line 2027
    elseif PMOT > AHSTaul,    !- Program Line 2028
    if CAT == 90,             !- Program Line 2029
    set AHST = 23+AHSTtol,    !- Program Line 2030
    elseif CAT == 80,         !- Program Line 2031
    set AHST = 22+AHSTtol,    !- Program Line 2032
    endif,                    !- Program Line 2033
    endif,                    !- Program Line 2034
    else,                     !- Program Line 2035
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 2036
    set AHST = PMOT*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 2037
    elseif PMOT < AHSTall,    !- Program Line 2038
    if CAT == 90,             !- Program Line 2039
    set AHST = 20+AHSTtol,    !- Program Line 2040
    elseif CAT == 80,         !- Program Line 2041
    set AHST = 19+AHSTtol,    !- Program Line 2042
    endif,                    !- Program Line 2043
    elseif PMOT > AHSTaul,    !- Program Line 2044
    if CAT == 90,             !- Program Line 2045
    set AHST = 23+AHSTtol,    !- Program Line 2046
    elseif CAT == 80,         !- Program Line 2047
    set AHST = 22+AHSTtol,    !- Program Line 2048
    endif,                    !- Program Line 2049
    endif,                    !- Program Line 2050
    endif,                    !- Program Line 2051
    endif,                    !- Program Line 2052
    if (ComfStand == 20) && (ComfMod == 3),    !- Program Line 2053
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 2054
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 2055
    set ACST = PMOT*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 2056
    elseif PMOT < ACSTall,    !- Program Line 2057
    set ACST = ACSTall*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 2058
    elseif PMOT > ACSTaul,    !- Program Line 2059
    set ACST = ACSTaul*0.38+15.7+ACSToffset+ACSTtol,    !- Program Line 2060
    endif,                    !- Program Line 2061
    else,                     !- Program Line 2062
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 2063
    set ACST = PMOT*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 2064
    elseif PMOT < ACSTall,    !- Program Line 2065
    set ACST = ACSTall*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 2066
    elseif PMOT > ACSTaul,    !- Program Line 2067
    set ACST = ACSTaul*0.47+9.07+ACSToffset+ACSTtol,    !- Program Line 2068
    endif,                    !- Program Line 2069
    endif,                    !- Program Line 2070
    endif,                    !- Program Line 2071
    if (ComfStand == 20) && (ComfMod == 3),    !- Program Line 2072
    if (DayOfYear <= 121) || (DayOfYear > 295),    !- Program Line 2073
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 2074
    set AHST = PMOT*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 2075
    elseif PMOT < AHSTall,    !- Program Line 2076
    set AHST = AHSTall*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 2077
    elseif PMOT > AHSTaul,    !- Program Line 2078
    set AHST = AHSTaul*0.38+15.7+AHSToffset+AHSTtol,    !- Program Line 2079
    endif,                    !- Program Line 2080
    else,                     !- Program Line 2081
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 2082
    set AHST = PMOT*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 2083
    elseif PMOT < AHSTall,    !- Program Line 2084
    set AHST = AHSTall*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 2085
    elseif PMOT > AHSTaul,    !- Program Line 2086
    set AHST = AHSTaul*0.47+9.07+AHSToffset+AHSTtol,    !- Program Line 2087
    endif,                    !- Program Line 2088
    endif,                    !- Program Line 2089
    endif,                    !- Program Line 2090
    if (ComfStand == 21) && (ComfMod == 2),    !- Program Line 2091
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 2092
    set ACST = PMOT*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 2093
    elseif CAT==80,           !- Program Line 2094
    if PMOT < ACSTall,        !- Program Line 2095
    set ACST = 25+ACSTtol,    !- Program Line 2096
    elseif PMOT > ACSTaul,    !- Program Line 2097
    set ACST = 27+ACSTtol,    !- Program Line 2098
    endif,                    !- Program Line 2099
    elseif CAT==90,           !- Program Line 2100
    if PMOT < ACSTall,        !- Program Line 2101
    set ACST = 24+ACSTtol,    !- Program Line 2102
    elseif PMOT > ACSTaul,    !- Program Line 2103
    set ACST = 26+ACSTtol,    !- Program Line 2104
    endif,                    !- Program Line 2105
    endif,                    !- Program Line 2106
    endif,                    !- Program Line 2107
    if (ComfStand == 21) && (ComfMod == 2),    !- Program Line 2108
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 2109
    set AHST = PMOT*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 2110
    elseif CAT==80,           !- Program Line 2111
    if PMOT < AHSTall,        !- Program Line 2112
    set AHST = 19+AHSTtol,    !- Program Line 2113
    elseif PMOT > AHSTaul,    !- Program Line 2114
    set AHST = 22+AHSTtol,    !- Program Line 2115
    endif,                    !- Program Line 2116
    elseif CAT==90,           !- Program Line 2117
    if PMOT < AHSTall,        !- Program Line 2118
    set AHST = 20+AHSTtol,    !- Program Line 2119
    elseif PMOT > AHSTaul,    !- Program Line 2120
    set AHST = 23+AHSTtol,    !- Program Line 2121
    endif,                    !- Program Line 2122
    endif,                    !- Program Line 2123
    endif,                    !- Program Line 2124
    if (ComfStand == 21) && (ComfMod == 3),    !- Program Line 2125
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 2126
    set ACST = PMOT*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 2127
    elseif PMOT < ACSTall,    !- Program Line 2128
    set ACST = ACSTall*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 2129
    elseif PMOT > ACSTaul,    !- Program Line 2130
    set ACST = ACSTaul*0.678+13.51+ACSToffset+ACSTtol,    !- Program Line 2131
    endif,                    !- Program Line 2132
    endif,                    !- Program Line 2133
    if (ComfStand == 21) && (ComfMod == 3),    !- Program Line 2134
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 2135
    set AHST = PMOT*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 2136
    elseif PMOT < AHSTall,    !- Program Line 2137
    set AHST = AHSTall*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 2138
    elseif PMOT > AHSTaul,    !- Program Line 2139
    set AHST = AHSTaul*0.678+13.51+AHSToffset+AHSTtol,    !- Program Line 2140
    endif,                    !- Program Line 2141
    endif,                    !- Program Line 2142
    if (ComfStand == 22),     !- Program Line 2143
    if CoolingSeason == 1,    !- Program Line 2144
    if (CAT==3),              !- Program Line 2145
    set ACST = 24.5+2.5+ACSTtol,    !- Program Line 2146
    elseif (CAT==2),          !- Program Line 2147
    set ACST = 24.5+1.5+ACSTtol,    !- Program Line 2148
    elseif (CAT==1),          !- Program Line 2149
    set ACST = 24.5+1+ACSTtol,    !- Program Line 2150
    endif,                    !- Program Line 2151
    else,                     !- Program Line 2152
    if (CAT==3),              !- Program Line 2153
    set ACST = 22+3+ACSTtol,    !- Program Line 2154
    elseif (CAT==2),          !- Program Line 2155
    set ACST = 22+2+ACSTtol,    !- Program Line 2156
    elseif (CAT==1),          !- Program Line 2157
    set ACST = 22+1+ACSTtol,    !- Program Line 2158
    endif,                    !- Program Line 2159
    endif,                    !- Program Line 2160
    endif,                    !- Program Line 2161
    if (ComfStand == 22),     !- Program Line 2162
    if CoolingSeason == 1,    !- Program Line 2163
    if (CAT==3),              !- Program Line 2164
    set AHST = 24.5-2.5+AHSTtol,    !- Program Line 2165
    elseif (CAT==2),          !- Program Line 2166
    set AHST = 24.5-1.5+AHSTtol,    !- Program Line 2167
    elseif (CAT==1),          !- Program Line 2168
    set AHST = 24.5-1+AHSTtol,    !- Program Line 2169
    endif,                    !- Program Line 2170
    else,                     !- Program Line 2171
    if (CAT==3),              !- Program Line 2172
    set AHST = 22-3+AHSTtol,    !- Program Line 2173
    elseif (CAT==2),          !- Program Line 2174
    set AHST = 22-2+AHSTtol,    !- Program Line 2175
    elseif (CAT==1),          !- Program Line 2176
    set AHST = 22-1+AHSTtol,    !- Program Line 2177
    endif,                    !- Program Line 2178
    endif,                    !- Program Line 2179
    endif,                    !- Program Line 2180
    set ACSTx2 = ACST*SetpointAcc,    !- Program Line 2181
    set AHSTx2 = AHST*SetpointAcc,    !- Program Line 2182
    set roundedACSTx2 = @Round ACSTx2,    !- Program Line 2183
    set roundedAHSTx2 = @Round AHSTx2,    !- Program Line 2184
    if roundedACSTx2 - ACSTx2 < 0,    !- Program Line 2185
    set ACSTroundedUp = 0,    !- Program Line 2186
    else,                     !- Program Line 2187
    set ACSTroundedUp = 1,    !- Program Line 2188
    endif,                    !- Program Line 2189
    if roundedAHSTx2 - AHSTx2 < 0,    !- Program Line 2190
    set AHSTroundedUp = 0,    !- Program Line 2191
    else,                     !- Program Line 2192
    set AHSTroundedUp = 1,    !- Program Line 2193
    endif,                    !- Program Line 2194
    if ACSTroundedUp == 0,    !- Program Line 2195
    set roundedACST = roundedACSTx2 / SetpointAcc,    !- Program Line 2196
    else,                     !- Program Line 2197
    set roundedACST = (roundedACSTx2 - 1) / SetpointAcc,    !- Program Line 2198
    endif,                    !- Program Line 2199
    if AHSTroundedUp == 0,    !- Program Line 2200
    set roundedAHST = (roundedAHSTx2 + 1) / SetpointAcc,    !- Program Line 2201
    else,                     !- Program Line 2202
    set roundedAHST = roundedAHSTx2 / SetpointAcc,    !- Program Line 2203
    endif;                    !- Program Line 2204

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetASTnoTol,              !- Name
    set ACSTnoTol = ACST-ACSTtol,    !- Program Line 1
    set AHSTnoTol = AHST-AHSTtol;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_LivingRoom_People,    !- Name
    if (LivingRoom_People_OpT <= ACSTnoTol),    !- Program Line 1
    if (LivingRoom_People_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_LivingRoom_People = 1*ZoneTimeStep,    !- Program Line 3
    if Occ_count_LivingRoom_People,    !- Program Line 4
    set OccComfHoursNoApp_LivingRoom_People = 1*ZoneTimeStep,    !- Program Line 5
    else,                     !- Program Line 6
    set OccComfHoursNoApp_LivingRoom_People = 0,    !- Program Line 7
    endif,                    !- Program Line 8
    else,                     !- Program Line 9
    set ComfHoursNoApp_LivingRoom_People = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set ComfHoursNoApp_LivingRoom_People = 0,    !- Program Line 13
    endif,                    !- Program Line 14
    if LivingRoom_People_OpT > ACSTnoTol || LivingRoom_People_OpT < AHSTnoTol,    !- Program Line 15
    if Occ_count_LivingRoom_People,    !- Program Line 16
    set OccDiscomfHoursNoApp_LivingRoom_People = 1*ZoneTimeStep,    !- Program Line 17
    else,                     !- Program Line 18
    set OccDiscomfHoursNoApp_LivingRoom_People = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set OccDiscomfHoursNoApp_LivingRoom_People = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    if Occ_count_LivingRoom_People > 0,    !- Program Line 24
    set OccHours_LivingRoom_People = 1*ZoneTimeStep,    !- Program Line 25
    else,                     !- Program Line 26
    set OccHours_LivingRoom_People = 0,    !- Program Line 27
    endif;                    !- Program Line 28

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarLivingRoom_People,    !- Name
    set ZoneFloorArea_LivingRoom_People = ZFA_LivingRoom_People/2,    !- Program Line 1
    set ZoneAirVolume_LivingRoom_People = ZAV_LivingRoom_People/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_OFFICE_People,    !- Name
    if (OFFICE_People_OpT <= ACSTnoTol),    !- Program Line 1
    if (OFFICE_People_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_OFFICE_People = 1*ZoneTimeStep,    !- Program Line 3
    if Occ_count_OFFICE_People,    !- Program Line 4
    set OccComfHoursNoApp_OFFICE_People = 1*ZoneTimeStep,    !- Program Line 5
    else,                     !- Program Line 6
    set OccComfHoursNoApp_OFFICE_People = 0,    !- Program Line 7
    endif,                    !- Program Line 8
    else,                     !- Program Line 9
    set ComfHoursNoApp_OFFICE_People = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set ComfHoursNoApp_OFFICE_People = 0,    !- Program Line 13
    endif,                    !- Program Line 14
    if OFFICE_People_OpT > ACSTnoTol || OFFICE_People_OpT < AHSTnoTol,    !- Program Line 15
    if Occ_count_OFFICE_People,    !- Program Line 16
    set OccDiscomfHoursNoApp_OFFICE_People = 1*ZoneTimeStep,    !- Program Line 17
    else,                     !- Program Line 18
    set OccDiscomfHoursNoApp_OFFICE_People = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set OccDiscomfHoursNoApp_OFFICE_People = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    if Occ_count_OFFICE_People > 0,    !- Program Line 24
    set OccHours_OFFICE_People = 1*ZoneTimeStep,    !- Program Line 25
    else,                     !- Program Line 26
    set OccHours_OFFICE_People = 0,    !- Program Line 27
    endif;                    !- Program Line 28

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarOFFICE_People,    !- Name
    set ZoneFloorArea_OFFICE_People = ZFA_OFFICE_People/2,    !- Program Line 1
    set ZoneAirVolume_OFFICE_People = ZAV_OFFICE_People/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BR5_People,    !- Name
    if (BR5_People_OpT <= ACSTnoTol),    !- Program Line 1
    if (BR5_People_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BR5_People = 1*ZoneTimeStep,    !- Program Line 3
    if Occ_count_BR5_People,    !- Program Line 4
    set OccComfHoursNoApp_BR5_People = 1*ZoneTimeStep,    !- Program Line 5
    else,                     !- Program Line 6
    set OccComfHoursNoApp_BR5_People = 0,    !- Program Line 7
    endif,                    !- Program Line 8
    else,                     !- Program Line 9
    set ComfHoursNoApp_BR5_People = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set ComfHoursNoApp_BR5_People = 0,    !- Program Line 13
    endif,                    !- Program Line 14
    if BR5_People_OpT > ACSTnoTol || BR5_People_OpT < AHSTnoTol,    !- Program Line 15
    if Occ_count_BR5_People,    !- Program Line 16
    set OccDiscomfHoursNoApp_BR5_People = 1*ZoneTimeStep,    !- Program Line 17
    else,                     !- Program Line 18
    set OccDiscomfHoursNoApp_BR5_People = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set OccDiscomfHoursNoApp_BR5_People = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    if Occ_count_BR5_People > 0,    !- Program Line 24
    set OccHours_BR5_People = 1*ZoneTimeStep,    !- Program Line 25
    else,                     !- Program Line 26
    set OccHours_BR5_People = 0,    !- Program Line 27
    endif;                    !- Program Line 28

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBR5_People,      !- Name
    set ZoneFloorArea_BR5_People = ZFA_BR5_People/2,    !- Program Line 1
    set ZoneAirVolume_BR5_People = ZAV_BR5_People/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_DinnerRoom_People,    !- Name
    if (DinnerRoom_People_OpT <= ACSTnoTol),    !- Program Line 1
    if (DinnerRoom_People_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_DinnerRoom_People = 1*ZoneTimeStep,    !- Program Line 3
    if Occ_count_DinnerRoom_People,    !- Program Line 4
    set OccComfHoursNoApp_DinnerRoom_People = 1*ZoneTimeStep,    !- Program Line 5
    else,                     !- Program Line 6
    set OccComfHoursNoApp_DinnerRoom_People = 0,    !- Program Line 7
    endif,                    !- Program Line 8
    else,                     !- Program Line 9
    set ComfHoursNoApp_DinnerRoom_People = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set ComfHoursNoApp_DinnerRoom_People = 0,    !- Program Line 13
    endif,                    !- Program Line 14
    if DinnerRoom_People_OpT > ACSTnoTol || DinnerRoom_People_OpT < AHSTnoTol,    !- Program Line 15
    if Occ_count_DinnerRoom_People,    !- Program Line 16
    set OccDiscomfHoursNoApp_DinnerRoom_People = 1*ZoneTimeStep,    !- Program Line 17
    else,                     !- Program Line 18
    set OccDiscomfHoursNoApp_DinnerRoom_People = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set OccDiscomfHoursNoApp_DinnerRoom_People = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    if Occ_count_DinnerRoom_People > 0,    !- Program Line 24
    set OccHours_DinnerRoom_People = 1*ZoneTimeStep,    !- Program Line 25
    else,                     !- Program Line 26
    set OccHours_DinnerRoom_People = 0,    !- Program Line 27
    endif;                    !- Program Line 28

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarDinnerRoom_People,    !- Name
    set ZoneFloorArea_DinnerRoom_People = ZFA_DinnerRoom_People/2,    !- Program Line 1
    set ZoneAirVolume_DinnerRoom_People = ZAV_DinnerRoom_People/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BR4_People,    !- Name
    if (BR4_People_OpT <= ACSTnoTol),    !- Program Line 1
    if (BR4_People_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BR4_People = 1*ZoneTimeStep,    !- Program Line 3
    if Occ_count_BR4_People,    !- Program Line 4
    set OccComfHoursNoApp_BR4_People = 1*ZoneTimeStep,    !- Program Line 5
    else,                     !- Program Line 6
    set OccComfHoursNoApp_BR4_People = 0,    !- Program Line 7
    endif,                    !- Program Line 8
    else,                     !- Program Line 9
    set ComfHoursNoApp_BR4_People = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set ComfHoursNoApp_BR4_People = 0,    !- Program Line 13
    endif,                    !- Program Line 14
    if BR4_People_OpT > ACSTnoTol || BR4_People_OpT < AHSTnoTol,    !- Program Line 15
    if Occ_count_BR4_People,    !- Program Line 16
    set OccDiscomfHoursNoApp_BR4_People = 1*ZoneTimeStep,    !- Program Line 17
    else,                     !- Program Line 18
    set OccDiscomfHoursNoApp_BR4_People = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set OccDiscomfHoursNoApp_BR4_People = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    if Occ_count_BR4_People > 0,    !- Program Line 24
    set OccHours_BR4_People = 1*ZoneTimeStep,    !- Program Line 25
    else,                     !- Program Line 26
    set OccHours_BR4_People = 0,    !- Program Line 27
    endif;                    !- Program Line 28

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBR4_People,      !- Name
    set ZoneFloorArea_BR4_People = ZFA_BR4_People/2,    !- Program Line 1
    set ZoneAirVolume_BR4_People = ZAV_BR4_People/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BR3_People,    !- Name
    if (BR3_People_OpT <= ACSTnoTol),    !- Program Line 1
    if (BR3_People_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BR3_People = 1*ZoneTimeStep,    !- Program Line 3
    if Occ_count_BR3_People,    !- Program Line 4
    set OccComfHoursNoApp_BR3_People = 1*ZoneTimeStep,    !- Program Line 5
    else,                     !- Program Line 6
    set OccComfHoursNoApp_BR3_People = 0,    !- Program Line 7
    endif,                    !- Program Line 8
    else,                     !- Program Line 9
    set ComfHoursNoApp_BR3_People = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set ComfHoursNoApp_BR3_People = 0,    !- Program Line 13
    endif,                    !- Program Line 14
    if BR3_People_OpT > ACSTnoTol || BR3_People_OpT < AHSTnoTol,    !- Program Line 15
    if Occ_count_BR3_People,    !- Program Line 16
    set OccDiscomfHoursNoApp_BR3_People = 1*ZoneTimeStep,    !- Program Line 17
    else,                     !- Program Line 18
    set OccDiscomfHoursNoApp_BR3_People = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set OccDiscomfHoursNoApp_BR3_People = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    if Occ_count_BR3_People > 0,    !- Program Line 24
    set OccHours_BR3_People = 1*ZoneTimeStep,    !- Program Line 25
    else,                     !- Program Line 26
    set OccHours_BR3_People = 0,    !- Program Line 27
    endif;                    !- Program Line 28

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBR3_People,      !- Name
    set ZoneFloorArea_BR3_People = ZFA_BR3_People/2,    !- Program Line 1
    set ZoneAirVolume_BR3_People = ZAV_BR3_People/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BR2_People,    !- Name
    if (BR2_People_OpT <= ACSTnoTol),    !- Program Line 1
    if (BR2_People_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BR2_People = 1*ZoneTimeStep,    !- Program Line 3
    if Occ_count_BR2_People,    !- Program Line 4
    set OccComfHoursNoApp_BR2_People = 1*ZoneTimeStep,    !- Program Line 5
    else,                     !- Program Line 6
    set OccComfHoursNoApp_BR2_People = 0,    !- Program Line 7
    endif,                    !- Program Line 8
    else,                     !- Program Line 9
    set ComfHoursNoApp_BR2_People = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set ComfHoursNoApp_BR2_People = 0,    !- Program Line 13
    endif,                    !- Program Line 14
    if BR2_People_OpT > ACSTnoTol || BR2_People_OpT < AHSTnoTol,    !- Program Line 15
    if Occ_count_BR2_People,    !- Program Line 16
    set OccDiscomfHoursNoApp_BR2_People = 1*ZoneTimeStep,    !- Program Line 17
    else,                     !- Program Line 18
    set OccDiscomfHoursNoApp_BR2_People = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set OccDiscomfHoursNoApp_BR2_People = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    if Occ_count_BR2_People > 0,    !- Program Line 24
    set OccHours_BR2_People = 1*ZoneTimeStep,    !- Program Line 25
    else,                     !- Program Line 26
    set OccHours_BR2_People = 0,    !- Program Line 27
    endif;                    !- Program Line 28

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBR2_People,      !- Name
    set ZoneFloorArea_BR2_People = ZFA_BR2_People/2,    !- Program Line 1
    set ZoneAirVolume_BR2_People = ZAV_BR2_People/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BR1_People,    !- Name
    if (BR1_People_OpT <= ACSTnoTol),    !- Program Line 1
    if (BR1_People_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BR1_People = 1*ZoneTimeStep,    !- Program Line 3
    if Occ_count_BR1_People,    !- Program Line 4
    set OccComfHoursNoApp_BR1_People = 1*ZoneTimeStep,    !- Program Line 5
    else,                     !- Program Line 6
    set OccComfHoursNoApp_BR1_People = 0,    !- Program Line 7
    endif,                    !- Program Line 8
    else,                     !- Program Line 9
    set ComfHoursNoApp_BR1_People = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set ComfHoursNoApp_BR1_People = 0,    !- Program Line 13
    endif,                    !- Program Line 14
    if BR1_People_OpT > ACSTnoTol || BR1_People_OpT < AHSTnoTol,    !- Program Line 15
    if Occ_count_BR1_People,    !- Program Line 16
    set OccDiscomfHoursNoApp_BR1_People = 1*ZoneTimeStep,    !- Program Line 17
    else,                     !- Program Line 18
    set OccDiscomfHoursNoApp_BR1_People = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set OccDiscomfHoursNoApp_BR1_People = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    if Occ_count_BR1_People > 0,    !- Program Line 24
    set OccHours_BR1_People = 1*ZoneTimeStep,    !- Program Line 25
    else,                     !- Program Line 26
    set OccHours_BR1_People = 0,    !- Program Line 27
    endif;                    !- Program Line 28

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBR1_People,      !- Name
    set ZoneFloorArea_BR1_People = ZFA_BR1_People/2,    !- Program Line 1
    set ZoneAirVolume_BR1_People = ZAV_BR1_People/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetInputData,             !- Name
    set ComfStand = 1,        !- Program Line 1
    set CAT = 1,              !- Program Line 2
    set ComfMod = 2,          !- Program Line 3
    set HVACmode = 2,         !- Program Line 4
    set VentCtrl = 0,         !- Program Line 5
    set VSToffset = 0,        !- Program Line 6
    set MinOToffset = 7,      !- Program Line 7
    set MaxWindSpeed = 6,     !- Program Line 8
    set ACSTtol = -0.25,      !- Program Line 9
    set AHSTtol = 0.25,       !- Program Line 10
    set CoolSeasonStart = 121,    !- Program Line 11
    set CoolSeasonEnd = 274;    !- Program Line 12

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetVOFinputData,          !- Name
    set MaxTempDiffVOF = 6,    !- Program Line 1
    set MinTempDiffVOF = 1,    !- Program Line 2
    set MultiplierVOF = 0.25;    !- Program Line 3

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetVST,                   !- Name
    set MinOutTemp = roundedAHST - MinOToffset,    !- Program Line 1
    if (VentCtrl == 0) || (VentCtrl==2),    !- Program Line 2
    if ComfStand == 0,        !- Program Line 3
    if (CurrentTime < 7),     !- Program Line 4
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 5
    elseif (CurrentTime < 15),    !- Program Line 6
    set VST = 22.5+VSToffset,    !- Program Line 7
    elseif (CurrentTime < 23),    !- Program Line 8
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 9
    elseif (CurrentTime < 24),    !- Program Line 10
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 11
    endif,                    !- Program Line 12
    elseif ComfStand == 1 || ComfStand == 10,    !- Program Line 13
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 14
    set VST = ComfTemp+VSToffset,    !- Program Line 15
    else,                     !- Program Line 16
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 17
    endif,                    !- Program Line 18
    elseif ComfStand == 4 || ComfStand == 5 || ComfStand == 6,    !- Program Line 19
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 20
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 21
    else,                     !- Program Line 22
    set VST = 0,              !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 26
    set VST = ComfTemp+VSToffset,    !- Program Line 27
    else,                     !- Program Line 28
    set VST = (roundedACST+roundedAHST)/2+VSToffset,    !- Program Line 29
    endif,                    !- Program Line 30
    endif,                    !- Program Line 31
    elseif (VentCtrl == 1) || (VentCtrl==3),    !- Program Line 32
    set VST = roundedAHST+VSToffset,    !- Program Line 33
    endif;                    !- Program Line 34

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_LivingRoom_People,    !- Name
    if LivingRoom_People_CoolCoil==0,    !- Program Line 1
    if LivingRoom_People_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if LivingRoom_People_OpT<roundedACST,    !- Program Line 10
    if LivingRoom_People_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if LivingRoom_People_OutT>MinOutTemp,    !- Program Line 12
    if LivingRoom_People_OutT < LivingRoom_People_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 27
    if LivingRoom_People_OpT>VST,    !- Program Line 28
    set Ventilates_HVACmode2_LivingRoom_People = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_LivingRoom_People = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_LivingRoom_People = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if LivingRoom_People_OutT < LivingRoom_People_OpT,    !- Program Line 37
    if LivingRoom_People_OutT>MinOutTemp,    !- Program Line 38
    if LivingRoom_People_OpT > VST,    !- Program Line 39
    if LivingRoom_People_WindSpeed <= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_LivingRoom_People = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_LivingRoom_People = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_LivingRoom_People = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_LivingRoom_People = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_LivingRoom_People = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if LivingRoom_People_OutT<LivingRoom_People_OpT,    !- Program Line 55
    if LivingRoom_People_OutT>MinOutTemp,    !- Program Line 56
    if LivingRoom_People_OpT > ACSTnoTol,    !- Program Line 57
    if LivingRoom_People_WindSpeed <= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_LivingRoom_People = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_LivingRoom_People = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_LivingRoom_People = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_LivingRoom_People = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_LivingRoom_People = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    if Occ_count_LivingRoom_People == 0,    !- Program Line 74
    Set ACST_Act_LivingRoom_People = 100,    !- Program Line 75
    Set AHST_Act_LivingRoom_People = -100,    !- Program Line 76
    else,                     !- Program Line 77
    set ACST_Act_LivingRoom_People = roundedACST,    !- Program Line 78
    set AHST_Act_LivingRoom_People = roundedAHST,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 1,     !- Program Line 81
    Set ACST_Act_LivingRoom_People = 100,    !- Program Line 82
    Set AHST_Act_LivingRoom_People = -100,    !- Program Line 83
    if Ventilates_HVACmode1_LivingRoom_People == 1 && Occ_count_LivingRoom_People > 0,    !- Program Line 84
    set VentHours_LivingRoom_People = 1*ZoneTimeStep,    !- Program Line 85
    else,                     !- Program Line 86
    set VentHours_LivingRoom_People = 0,    !- Program Line 87
    endif,                    !- Program Line 88
    elseif HVACmode == 2,     !- Program Line 89
    if Occ_count_LivingRoom_People == 0,    !- Program Line 90
    Set ACST_Act_LivingRoom_People = 100,    !- Program Line 91
    Set AHST_Act_LivingRoom_People = -100,    !- Program Line 92
    set VentHours_LivingRoom_People = 0,    !- Program Line 93
    else,                     !- Program Line 94
    if Ventilates_HVACmode2_LivingRoom_People == 1,    !- Program Line 95
    set VentHours_LivingRoom_People = 1*ZoneTimeStep,    !- Program Line 96
    elseif Ventilates_HVACmode2_LivingRoom_People == 0,    !- Program Line 97
    set VentHours_LivingRoom_People = 0,    !- Program Line 98
    set ACST_Act_LivingRoom_People = roundedACST,    !- Program Line 99
    set AHST_Act_LivingRoom_People = roundedAHST,    !- Program Line 100
    endif,                    !- Program Line 101
    endif,                    !- Program Line 102
    endif;                    !- Program Line 103

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_OFFICE_People,    !- Name
    if OFFICE_People_CoolCoil==0,    !- Program Line 1
    if OFFICE_People_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if OFFICE_People_OpT<roundedACST,    !- Program Line 10
    if OFFICE_People_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if OFFICE_People_OutT>MinOutTemp,    !- Program Line 12
    if OFFICE_People_OutT < OFFICE_People_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 27
    if OFFICE_People_OpT>VST,    !- Program Line 28
    set Ventilates_HVACmode2_OFFICE_People = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_OFFICE_People = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_OFFICE_People = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if OFFICE_People_OutT < OFFICE_People_OpT,    !- Program Line 37
    if OFFICE_People_OutT>MinOutTemp,    !- Program Line 38
    if OFFICE_People_OpT > VST,    !- Program Line 39
    if OFFICE_People_WindSpeed <= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_OFFICE_People = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_OFFICE_People = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_OFFICE_People = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_OFFICE_People = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_OFFICE_People = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if OFFICE_People_OutT<OFFICE_People_OpT,    !- Program Line 55
    if OFFICE_People_OutT>MinOutTemp,    !- Program Line 56
    if OFFICE_People_OpT > ACSTnoTol,    !- Program Line 57
    if OFFICE_People_WindSpeed <= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_OFFICE_People = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_OFFICE_People = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_OFFICE_People = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_OFFICE_People = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_OFFICE_People = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    if Occ_count_OFFICE_People == 0,    !- Program Line 74
    Set ACST_Act_OFFICE_People = 100,    !- Program Line 75
    Set AHST_Act_OFFICE_People = -100,    !- Program Line 76
    else,                     !- Program Line 77
    set ACST_Act_OFFICE_People = roundedACST,    !- Program Line 78
    set AHST_Act_OFFICE_People = roundedAHST,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 1,     !- Program Line 81
    Set ACST_Act_OFFICE_People = 100,    !- Program Line 82
    Set AHST_Act_OFFICE_People = -100,    !- Program Line 83
    if Ventilates_HVACmode1_OFFICE_People == 1 && Occ_count_OFFICE_People > 0,    !- Program Line 84
    set VentHours_OFFICE_People = 1*ZoneTimeStep,    !- Program Line 85
    else,                     !- Program Line 86
    set VentHours_OFFICE_People = 0,    !- Program Line 87
    endif,                    !- Program Line 88
    elseif HVACmode == 2,     !- Program Line 89
    if Occ_count_OFFICE_People == 0,    !- Program Line 90
    Set ACST_Act_OFFICE_People = 100,    !- Program Line 91
    Set AHST_Act_OFFICE_People = -100,    !- Program Line 92
    set VentHours_OFFICE_People = 0,    !- Program Line 93
    else,                     !- Program Line 94
    if Ventilates_HVACmode2_OFFICE_People == 1,    !- Program Line 95
    set VentHours_OFFICE_People = 1*ZoneTimeStep,    !- Program Line 96
    elseif Ventilates_HVACmode2_OFFICE_People == 0,    !- Program Line 97
    set VentHours_OFFICE_People = 0,    !- Program Line 98
    set ACST_Act_OFFICE_People = roundedACST,    !- Program Line 99
    set AHST_Act_OFFICE_People = roundedAHST,    !- Program Line 100
    endif,                    !- Program Line 101
    endif,                    !- Program Line 102
    endif;                    !- Program Line 103

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BR5_People,      !- Name
    if BR5_People_CoolCoil==0,    !- Program Line 1
    if BR5_People_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BR5_People_OpT<roundedACST,    !- Program Line 10
    if BR5_People_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BR5_People_OutT>MinOutTemp,    !- Program Line 12
    if BR5_People_OutT < BR5_People_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 27
    if BR5_People_OpT>VST,    !- Program Line 28
    set Ventilates_HVACmode2_BR5_People = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_BR5_People = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_BR5_People = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if BR5_People_OutT < BR5_People_OpT,    !- Program Line 37
    if BR5_People_OutT>MinOutTemp,    !- Program Line 38
    if BR5_People_OpT > VST,    !- Program Line 39
    if BR5_People_WindSpeed <= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_BR5_People = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_BR5_People = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_BR5_People = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_BR5_People = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_BR5_People = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if BR5_People_OutT<BR5_People_OpT,    !- Program Line 55
    if BR5_People_OutT>MinOutTemp,    !- Program Line 56
    if BR5_People_OpT > ACSTnoTol,    !- Program Line 57
    if BR5_People_WindSpeed <= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_BR5_People = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_BR5_People = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_BR5_People = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BR5_People = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_BR5_People = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    if Occ_count_BR5_People == 0,    !- Program Line 74
    Set ACST_Act_BR5_People = 100,    !- Program Line 75
    Set AHST_Act_BR5_People = -100,    !- Program Line 76
    else,                     !- Program Line 77
    set ACST_Act_BR5_People = roundedACST,    !- Program Line 78
    set AHST_Act_BR5_People = roundedAHST,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 1,     !- Program Line 81
    Set ACST_Act_BR5_People = 100,    !- Program Line 82
    Set AHST_Act_BR5_People = -100,    !- Program Line 83
    if Ventilates_HVACmode1_BR5_People == 1 && Occ_count_BR5_People > 0,    !- Program Line 84
    set VentHours_BR5_People = 1*ZoneTimeStep,    !- Program Line 85
    else,                     !- Program Line 86
    set VentHours_BR5_People = 0,    !- Program Line 87
    endif,                    !- Program Line 88
    elseif HVACmode == 2,     !- Program Line 89
    if Occ_count_BR5_People == 0,    !- Program Line 90
    Set ACST_Act_BR5_People = 100,    !- Program Line 91
    Set AHST_Act_BR5_People = -100,    !- Program Line 92
    set VentHours_BR5_People = 0,    !- Program Line 93
    else,                     !- Program Line 94
    if Ventilates_HVACmode2_BR5_People == 1,    !- Program Line 95
    set VentHours_BR5_People = 1*ZoneTimeStep,    !- Program Line 96
    elseif Ventilates_HVACmode2_BR5_People == 0,    !- Program Line 97
    set VentHours_BR5_People = 0,    !- Program Line 98
    set ACST_Act_BR5_People = roundedACST,    !- Program Line 99
    set AHST_Act_BR5_People = roundedAHST,    !- Program Line 100
    endif,                    !- Program Line 101
    endif,                    !- Program Line 102
    endif;                    !- Program Line 103

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_DinnerRoom_People,    !- Name
    if DinnerRoom_People_CoolCoil==0,    !- Program Line 1
    if DinnerRoom_People_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if DinnerRoom_People_OpT<roundedACST,    !- Program Line 10
    if DinnerRoom_People_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if DinnerRoom_People_OutT>MinOutTemp,    !- Program Line 12
    if DinnerRoom_People_OutT < DinnerRoom_People_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 27
    if DinnerRoom_People_OpT>VST,    !- Program Line 28
    set Ventilates_HVACmode2_DinnerRoom_People = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_DinnerRoom_People = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_DinnerRoom_People = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if DinnerRoom_People_OutT < DinnerRoom_People_OpT,    !- Program Line 37
    if DinnerRoom_People_OutT>MinOutTemp,    !- Program Line 38
    if DinnerRoom_People_OpT > VST,    !- Program Line 39
    if DinnerRoom_People_WindSpeed <= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_DinnerRoom_People = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_DinnerRoom_People = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_DinnerRoom_People = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_DinnerRoom_People = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_DinnerRoom_People = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if DinnerRoom_People_OutT<DinnerRoom_People_OpT,    !- Program Line 55
    if DinnerRoom_People_OutT>MinOutTemp,    !- Program Line 56
    if DinnerRoom_People_OpT > ACSTnoTol,    !- Program Line 57
    if DinnerRoom_People_WindSpeed <= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_DinnerRoom_People = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_DinnerRoom_People = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_DinnerRoom_People = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_DinnerRoom_People = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_DinnerRoom_People = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    if Occ_count_DinnerRoom_People == 0,    !- Program Line 74
    Set ACST_Act_DinnerRoom_People = 100,    !- Program Line 75
    Set AHST_Act_DinnerRoom_People = -100,    !- Program Line 76
    else,                     !- Program Line 77
    set ACST_Act_DinnerRoom_People = roundedACST,    !- Program Line 78
    set AHST_Act_DinnerRoom_People = roundedAHST,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 1,     !- Program Line 81
    Set ACST_Act_DinnerRoom_People = 100,    !- Program Line 82
    Set AHST_Act_DinnerRoom_People = -100,    !- Program Line 83
    if Ventilates_HVACmode1_DinnerRoom_People == 1 && Occ_count_DinnerRoom_People > 0,    !- Program Line 84
    set VentHours_DinnerRoom_People = 1*ZoneTimeStep,    !- Program Line 85
    else,                     !- Program Line 86
    set VentHours_DinnerRoom_People = 0,    !- Program Line 87
    endif,                    !- Program Line 88
    elseif HVACmode == 2,     !- Program Line 89
    if Occ_count_DinnerRoom_People == 0,    !- Program Line 90
    Set ACST_Act_DinnerRoom_People = 100,    !- Program Line 91
    Set AHST_Act_DinnerRoom_People = -100,    !- Program Line 92
    set VentHours_DinnerRoom_People = 0,    !- Program Line 93
    else,                     !- Program Line 94
    if Ventilates_HVACmode2_DinnerRoom_People == 1,    !- Program Line 95
    set VentHours_DinnerRoom_People = 1*ZoneTimeStep,    !- Program Line 96
    elseif Ventilates_HVACmode2_DinnerRoom_People == 0,    !- Program Line 97
    set VentHours_DinnerRoom_People = 0,    !- Program Line 98
    set ACST_Act_DinnerRoom_People = roundedACST,    !- Program Line 99
    set AHST_Act_DinnerRoom_People = roundedAHST,    !- Program Line 100
    endif,                    !- Program Line 101
    endif,                    !- Program Line 102
    endif;                    !- Program Line 103

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BR4_People,      !- Name
    if BR4_People_CoolCoil==0,    !- Program Line 1
    if BR4_People_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BR4_People_OpT<roundedACST,    !- Program Line 10
    if BR4_People_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BR4_People_OutT>MinOutTemp,    !- Program Line 12
    if BR4_People_OutT < BR4_People_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 27
    if BR4_People_OpT>VST,    !- Program Line 28
    set Ventilates_HVACmode2_BR4_People = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_BR4_People = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_BR4_People = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if BR4_People_OutT < BR4_People_OpT,    !- Program Line 37
    if BR4_People_OutT>MinOutTemp,    !- Program Line 38
    if BR4_People_OpT > VST,    !- Program Line 39
    if BR4_People_WindSpeed <= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_BR4_People = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_BR4_People = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_BR4_People = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_BR4_People = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_BR4_People = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if BR4_People_OutT<BR4_People_OpT,    !- Program Line 55
    if BR4_People_OutT>MinOutTemp,    !- Program Line 56
    if BR4_People_OpT > ACSTnoTol,    !- Program Line 57
    if BR4_People_WindSpeed <= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_BR4_People = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_BR4_People = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_BR4_People = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BR4_People = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_BR4_People = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    if Occ_count_BR4_People == 0,    !- Program Line 74
    Set ACST_Act_BR4_People = 100,    !- Program Line 75
    Set AHST_Act_BR4_People = -100,    !- Program Line 76
    else,                     !- Program Line 77
    set ACST_Act_BR4_People = roundedACST,    !- Program Line 78
    set AHST_Act_BR4_People = roundedAHST,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 1,     !- Program Line 81
    Set ACST_Act_BR4_People = 100,    !- Program Line 82
    Set AHST_Act_BR4_People = -100,    !- Program Line 83
    if Ventilates_HVACmode1_BR4_People == 1 && Occ_count_BR4_People > 0,    !- Program Line 84
    set VentHours_BR4_People = 1*ZoneTimeStep,    !- Program Line 85
    else,                     !- Program Line 86
    set VentHours_BR4_People = 0,    !- Program Line 87
    endif,                    !- Program Line 88
    elseif HVACmode == 2,     !- Program Line 89
    if Occ_count_BR4_People == 0,    !- Program Line 90
    Set ACST_Act_BR4_People = 100,    !- Program Line 91
    Set AHST_Act_BR4_People = -100,    !- Program Line 92
    set VentHours_BR4_People = 0,    !- Program Line 93
    else,                     !- Program Line 94
    if Ventilates_HVACmode2_BR4_People == 1,    !- Program Line 95
    set VentHours_BR4_People = 1*ZoneTimeStep,    !- Program Line 96
    elseif Ventilates_HVACmode2_BR4_People == 0,    !- Program Line 97
    set VentHours_BR4_People = 0,    !- Program Line 98
    set ACST_Act_BR4_People = roundedACST,    !- Program Line 99
    set AHST_Act_BR4_People = roundedAHST,    !- Program Line 100
    endif,                    !- Program Line 101
    endif,                    !- Program Line 102
    endif;                    !- Program Line 103

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BR3_People,      !- Name
    if BR3_People_CoolCoil==0,    !- Program Line 1
    if BR3_People_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BR3_People_OpT<roundedACST,    !- Program Line 10
    if BR3_People_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BR3_People_OutT>MinOutTemp,    !- Program Line 12
    if BR3_People_OutT < BR3_People_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 27
    if BR3_People_OpT>VST,    !- Program Line 28
    set Ventilates_HVACmode2_BR3_People = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_BR3_People = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_BR3_People = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if BR3_People_OutT < BR3_People_OpT,    !- Program Line 37
    if BR3_People_OutT>MinOutTemp,    !- Program Line 38
    if BR3_People_OpT > VST,    !- Program Line 39
    if BR3_People_WindSpeed <= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_BR3_People = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_BR3_People = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_BR3_People = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_BR3_People = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_BR3_People = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if BR3_People_OutT<BR3_People_OpT,    !- Program Line 55
    if BR3_People_OutT>MinOutTemp,    !- Program Line 56
    if BR3_People_OpT > ACSTnoTol,    !- Program Line 57
    if BR3_People_WindSpeed <= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_BR3_People = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_BR3_People = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_BR3_People = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BR3_People = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_BR3_People = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    if Occ_count_BR3_People == 0,    !- Program Line 74
    Set ACST_Act_BR3_People = 100,    !- Program Line 75
    Set AHST_Act_BR3_People = -100,    !- Program Line 76
    else,                     !- Program Line 77
    set ACST_Act_BR3_People = roundedACST,    !- Program Line 78
    set AHST_Act_BR3_People = roundedAHST,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 1,     !- Program Line 81
    Set ACST_Act_BR3_People = 100,    !- Program Line 82
    Set AHST_Act_BR3_People = -100,    !- Program Line 83
    if Ventilates_HVACmode1_BR3_People == 1 && Occ_count_BR3_People > 0,    !- Program Line 84
    set VentHours_BR3_People = 1*ZoneTimeStep,    !- Program Line 85
    else,                     !- Program Line 86
    set VentHours_BR3_People = 0,    !- Program Line 87
    endif,                    !- Program Line 88
    elseif HVACmode == 2,     !- Program Line 89
    if Occ_count_BR3_People == 0,    !- Program Line 90
    Set ACST_Act_BR3_People = 100,    !- Program Line 91
    Set AHST_Act_BR3_People = -100,    !- Program Line 92
    set VentHours_BR3_People = 0,    !- Program Line 93
    else,                     !- Program Line 94
    if Ventilates_HVACmode2_BR3_People == 1,    !- Program Line 95
    set VentHours_BR3_People = 1*ZoneTimeStep,    !- Program Line 96
    elseif Ventilates_HVACmode2_BR3_People == 0,    !- Program Line 97
    set VentHours_BR3_People = 0,    !- Program Line 98
    set ACST_Act_BR3_People = roundedACST,    !- Program Line 99
    set AHST_Act_BR3_People = roundedAHST,    !- Program Line 100
    endif,                    !- Program Line 101
    endif,                    !- Program Line 102
    endif;                    !- Program Line 103

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BR2_People,      !- Name
    if BR2_People_CoolCoil==0,    !- Program Line 1
    if BR2_People_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BR2_People_OpT<roundedACST,    !- Program Line 10
    if BR2_People_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BR2_People_OutT>MinOutTemp,    !- Program Line 12
    if BR2_People_OutT < BR2_People_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 27
    if BR2_People_OpT>VST,    !- Program Line 28
    set Ventilates_HVACmode2_BR2_People = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_BR2_People = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_BR2_People = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if BR2_People_OutT < BR2_People_OpT,    !- Program Line 37
    if BR2_People_OutT>MinOutTemp,    !- Program Line 38
    if BR2_People_OpT > VST,    !- Program Line 39
    if BR2_People_WindSpeed <= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_BR2_People = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_BR2_People = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_BR2_People = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_BR2_People = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_BR2_People = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if BR2_People_OutT<BR2_People_OpT,    !- Program Line 55
    if BR2_People_OutT>MinOutTemp,    !- Program Line 56
    if BR2_People_OpT > ACSTnoTol,    !- Program Line 57
    if BR2_People_WindSpeed <= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_BR2_People = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_BR2_People = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_BR2_People = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BR2_People = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_BR2_People = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    if Occ_count_BR2_People == 0,    !- Program Line 74
    Set ACST_Act_BR2_People = 100,    !- Program Line 75
    Set AHST_Act_BR2_People = -100,    !- Program Line 76
    else,                     !- Program Line 77
    set ACST_Act_BR2_People = roundedACST,    !- Program Line 78
    set AHST_Act_BR2_People = roundedAHST,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 1,     !- Program Line 81
    Set ACST_Act_BR2_People = 100,    !- Program Line 82
    Set AHST_Act_BR2_People = -100,    !- Program Line 83
    if Ventilates_HVACmode1_BR2_People == 1 && Occ_count_BR2_People > 0,    !- Program Line 84
    set VentHours_BR2_People = 1*ZoneTimeStep,    !- Program Line 85
    else,                     !- Program Line 86
    set VentHours_BR2_People = 0,    !- Program Line 87
    endif,                    !- Program Line 88
    elseif HVACmode == 2,     !- Program Line 89
    if Occ_count_BR2_People == 0,    !- Program Line 90
    Set ACST_Act_BR2_People = 100,    !- Program Line 91
    Set AHST_Act_BR2_People = -100,    !- Program Line 92
    set VentHours_BR2_People = 0,    !- Program Line 93
    else,                     !- Program Line 94
    if Ventilates_HVACmode2_BR2_People == 1,    !- Program Line 95
    set VentHours_BR2_People = 1*ZoneTimeStep,    !- Program Line 96
    elseif Ventilates_HVACmode2_BR2_People == 0,    !- Program Line 97
    set VentHours_BR2_People = 0,    !- Program Line 98
    set ACST_Act_BR2_People = roundedACST,    !- Program Line 99
    set AHST_Act_BR2_People = roundedAHST,    !- Program Line 100
    endif,                    !- Program Line 101
    endif,                    !- Program Line 102
    endif;                    !- Program Line 103

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BR1_People,      !- Name
    if BR1_People_CoolCoil==0,    !- Program Line 1
    if BR1_People_HeatCoil==0,    !- Program Line 2
    set NoH_NoC_reqs = 1,     !- Program Line 3
    else,                     !- Program Line 4
    set NoH_NoC_reqs = 0,     !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set NoH_NoC_reqs = 0,     !- Program Line 8
    endif,                    !- Program Line 9
    if BR1_People_OpT<roundedACST,    !- Program Line 10
    if BR1_People_WindSpeed <= MaxWindSpeed,    !- Program Line 11
    if BR1_People_OutT>MinOutTemp,    !- Program Line 12
    if BR1_People_OutT < BR1_People_OpT,    !- Program Line 13
    set meets_base_reqs = 1,    !- Program Line 14
    else,                     !- Program Line 15
    set meets_base_reqs = 0,    !- Program Line 16
    endif,                    !- Program Line 17
    else,                     !- Program Line 18
    set meets_base_reqs = 0,    !- Program Line 19
    endif,                    !- Program Line 20
    else,                     !- Program Line 21
    set meets_base_reqs = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set meets_base_reqs = 0,    !- Program Line 25
    endif,                    !- Program Line 26
    if (NoH_NoC_reqs == 1) && (meets_base_reqs == 1),    !- Program Line 27
    if BR1_People_OpT>VST,    !- Program Line 28
    set Ventilates_HVACmode2_BR1_People = 1,    !- Program Line 29
    else,                     !- Program Line 30
    set Ventilates_HVACmode2_BR1_People = 0,    !- Program Line 31
    endif,                    !- Program Line 32
    else,                     !- Program Line 33
    set Ventilates_HVACmode2_BR1_People = 0,    !- Program Line 34
    endif,                    !- Program Line 35
    if VentCtrl == 0,         !- Program Line 36
    if BR1_People_OutT < BR1_People_OpT,    !- Program Line 37
    if BR1_People_OutT>MinOutTemp,    !- Program Line 38
    if BR1_People_OpT > VST,    !- Program Line 39
    if BR1_People_WindSpeed <= MaxWindSpeed,    !- Program Line 40
    set Ventilates_HVACmode1_BR1_People = 1,    !- Program Line 41
    else,                     !- Program Line 42
    set Ventilates_HVACmode1_BR1_People = 0,    !- Program Line 43
    endif,                    !- Program Line 44
    else,                     !- Program Line 45
    set Ventilates_HVACmode1_BR1_People = 0,    !- Program Line 46
    endif,                    !- Program Line 47
    else,                     !- Program Line 48
    set Ventilates_HVACmode1_BR1_People = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    else,                     !- Program Line 51
    set Ventilates_HVACmode1_BR1_People = 0,    !- Program Line 52
    endif,                    !- Program Line 53
    elseif VentCtrl == 1,     !- Program Line 54
    if BR1_People_OutT<BR1_People_OpT,    !- Program Line 55
    if BR1_People_OutT>MinOutTemp,    !- Program Line 56
    if BR1_People_OpT > ACSTnoTol,    !- Program Line 57
    if BR1_People_WindSpeed <= MaxWindSpeed,    !- Program Line 58
    set Ventilates_HVACmode1_BR1_People = 1,    !- Program Line 59
    else,                     !- Program Line 60
    set Ventilates_HVACmode1_BR1_People = 0,    !- Program Line 61
    endif,                    !- Program Line 62
    else,                     !- Program Line 63
    set Ventilates_HVACmode1_BR1_People = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BR1_People = 0,    !- Program Line 67
    endif,                    !- Program Line 68
    else,                     !- Program Line 69
    set Ventilates_HVACmode1_BR1_People = 0,    !- Program Line 70
    endif,                    !- Program Line 71
    endif,                    !- Program Line 72
    if HVACmode == 0,         !- Program Line 73
    if Occ_count_BR1_People == 0,    !- Program Line 74
    Set ACST_Act_BR1_People = 100,    !- Program Line 75
    Set AHST_Act_BR1_People = -100,    !- Program Line 76
    else,                     !- Program Line 77
    set ACST_Act_BR1_People = roundedACST,    !- Program Line 78
    set AHST_Act_BR1_People = roundedAHST,    !- Program Line 79
    endif,                    !- Program Line 80
    elseif HVACmode == 1,     !- Program Line 81
    Set ACST_Act_BR1_People = 100,    !- Program Line 82
    Set AHST_Act_BR1_People = -100,    !- Program Line 83
    if Ventilates_HVACmode1_BR1_People == 1 && Occ_count_BR1_People > 0,    !- Program Line 84
    set VentHours_BR1_People = 1*ZoneTimeStep,    !- Program Line 85
    else,                     !- Program Line 86
    set VentHours_BR1_People = 0,    !- Program Line 87
    endif,                    !- Program Line 88
    elseif HVACmode == 2,     !- Program Line 89
    if Occ_count_BR1_People == 0,    !- Program Line 90
    Set ACST_Act_BR1_People = 100,    !- Program Line 91
    Set AHST_Act_BR1_People = -100,    !- Program Line 92
    set VentHours_BR1_People = 0,    !- Program Line 93
    else,                     !- Program Line 94
    if Ventilates_HVACmode2_BR1_People == 1,    !- Program Line 95
    set VentHours_BR1_People = 1*ZoneTimeStep,    !- Program Line 96
    elseif Ventilates_HVACmode2_BR1_People == 0,    !- Program Line 97
    set VentHours_BR1_People = 0,    !- Program Line 98
    set ACST_Act_BR1_People = roundedACST,    !- Program Line 99
    set AHST_Act_BR1_People = roundedAHST,    !- Program Line 100
    endif,                    !- Program Line 101
    endif,                    !- Program Line 102
    endif;                    !- Program Line 103

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ACST,                     !- Erl Variable 1 Name
    AHST,                     !- Erl Variable 2 Name
    ACSTnoTol,                !- Erl Variable 3 Name
    AHSTnoTol,                !- Erl Variable 4 Name
    ComfStand,                !- Erl Variable 5 Name
    ACSTaul,                  !- Erl Variable 6 Name
    ACSTall,                  !- Erl Variable 7 Name
    AHSTaul,                  !- Erl Variable 8 Name
    AHSTall,                  !- Erl Variable 9 Name
    CAT,                      !- Erl Variable 10 Name
    ACSToffset,               !- Erl Variable 11 Name
    AHSToffset,               !- Erl Variable 12 Name
    ComfMod,                  !- Erl Variable 13 Name
    ComfTemp,                 !- Erl Variable 14 Name
    ACSTtol,                  !- Erl Variable 15 Name
    AHSTtol,                  !- Erl Variable 16 Name
    SetpointAcc,              !- Erl Variable 17 Name
    roundedACST,              !- Erl Variable 18 Name
    roundedAHST,              !- Erl Variable 19 Name
    CoolSeasonStart,          !- Erl Variable 20 Name
    CoolSeasonEnd,            !- Erl Variable 21 Name
    m,                        !- Erl Variable 22 Name
    n;                        !- Erl Variable 23 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_LivingRoom_People,    !- Erl Variable 1 Name
    DiscomfAppHotHours_LivingRoom_People,    !- Erl Variable 2 Name
    DiscomfAppColdHours_LivingRoom_People,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_LivingRoom_People,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_LivingRoom_People,    !- Erl Variable 5 Name
    ComfHoursNoApp_LivingRoom_People,    !- Erl Variable 6 Name
    ZoneFloorArea_LivingRoom_People,    !- Erl Variable 7 Name
    ZoneAirVolume_LivingRoom_People,    !- Erl Variable 8 Name
    OccHours_LivingRoom_People,    !- Erl Variable 9 Name
    OccComfHoursNoApp_LivingRoom_People,    !- Erl Variable 10 Name
    OccDiscomfHoursNoApp_LivingRoom_People;    !- Erl Variable 11 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_OFFICE_People,    !- Erl Variable 1 Name
    DiscomfAppHotHours_OFFICE_People,    !- Erl Variable 2 Name
    DiscomfAppColdHours_OFFICE_People,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_OFFICE_People,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_OFFICE_People,    !- Erl Variable 5 Name
    ComfHoursNoApp_OFFICE_People,    !- Erl Variable 6 Name
    ZoneFloorArea_OFFICE_People,    !- Erl Variable 7 Name
    ZoneAirVolume_OFFICE_People,    !- Erl Variable 8 Name
    OccHours_OFFICE_People,    !- Erl Variable 9 Name
    OccComfHoursNoApp_OFFICE_People,    !- Erl Variable 10 Name
    OccDiscomfHoursNoApp_OFFICE_People;    !- Erl Variable 11 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BR5_People,     !- Erl Variable 1 Name
    DiscomfAppHotHours_BR5_People,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BR5_People,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BR5_People,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BR5_People,    !- Erl Variable 5 Name
    ComfHoursNoApp_BR5_People,    !- Erl Variable 6 Name
    ZoneFloorArea_BR5_People,    !- Erl Variable 7 Name
    ZoneAirVolume_BR5_People,    !- Erl Variable 8 Name
    OccHours_BR5_People,      !- Erl Variable 9 Name
    OccComfHoursNoApp_BR5_People,    !- Erl Variable 10 Name
    OccDiscomfHoursNoApp_BR5_People;    !- Erl Variable 11 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_DinnerRoom_People,    !- Erl Variable 1 Name
    DiscomfAppHotHours_DinnerRoom_People,    !- Erl Variable 2 Name
    DiscomfAppColdHours_DinnerRoom_People,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_DinnerRoom_People,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_DinnerRoom_People,    !- Erl Variable 5 Name
    ComfHoursNoApp_DinnerRoom_People,    !- Erl Variable 6 Name
    ZoneFloorArea_DinnerRoom_People,    !- Erl Variable 7 Name
    ZoneAirVolume_DinnerRoom_People,    !- Erl Variable 8 Name
    OccHours_DinnerRoom_People,    !- Erl Variable 9 Name
    OccComfHoursNoApp_DinnerRoom_People,    !- Erl Variable 10 Name
    OccDiscomfHoursNoApp_DinnerRoom_People;    !- Erl Variable 11 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BR4_People,     !- Erl Variable 1 Name
    DiscomfAppHotHours_BR4_People,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BR4_People,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BR4_People,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BR4_People,    !- Erl Variable 5 Name
    ComfHoursNoApp_BR4_People,    !- Erl Variable 6 Name
    ZoneFloorArea_BR4_People,    !- Erl Variable 7 Name
    ZoneAirVolume_BR4_People,    !- Erl Variable 8 Name
    OccHours_BR4_People,      !- Erl Variable 9 Name
    OccComfHoursNoApp_BR4_People,    !- Erl Variable 10 Name
    OccDiscomfHoursNoApp_BR4_People;    !- Erl Variable 11 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BR3_People,     !- Erl Variable 1 Name
    DiscomfAppHotHours_BR3_People,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BR3_People,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BR3_People,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BR3_People,    !- Erl Variable 5 Name
    ComfHoursNoApp_BR3_People,    !- Erl Variable 6 Name
    ZoneFloorArea_BR3_People,    !- Erl Variable 7 Name
    ZoneAirVolume_BR3_People,    !- Erl Variable 8 Name
    OccHours_BR3_People,      !- Erl Variable 9 Name
    OccComfHoursNoApp_BR3_People,    !- Erl Variable 10 Name
    OccDiscomfHoursNoApp_BR3_People;    !- Erl Variable 11 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BR2_People,     !- Erl Variable 1 Name
    DiscomfAppHotHours_BR2_People,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BR2_People,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BR2_People,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BR2_People,    !- Erl Variable 5 Name
    ComfHoursNoApp_BR2_People,    !- Erl Variable 6 Name
    ZoneFloorArea_BR2_People,    !- Erl Variable 7 Name
    ZoneAirVolume_BR2_People,    !- Erl Variable 8 Name
    OccHours_BR2_People,      !- Erl Variable 9 Name
    OccComfHoursNoApp_BR2_People,    !- Erl Variable 10 Name
    OccDiscomfHoursNoApp_BR2_People;    !- Erl Variable 11 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BR1_People,     !- Erl Variable 1 Name
    DiscomfAppHotHours_BR1_People,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BR1_People,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BR1_People,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BR1_People,    !- Erl Variable 5 Name
    ComfHoursNoApp_BR1_People,    !- Erl Variable 6 Name
    ZoneFloorArea_BR1_People,    !- Erl Variable 7 Name
    ZoneAirVolume_BR1_People,    !- Erl Variable 8 Name
    OccHours_BR1_People,      !- Erl Variable 9 Name
    OccComfHoursNoApp_BR1_People,    !- Erl Variable 10 Name
    OccDiscomfHoursNoApp_BR1_People;    !- Erl Variable 11 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VST,                      !- Erl Variable 1 Name
    VSToffset,                !- Erl Variable 2 Name
    MaxWindSpeed,             !- Erl Variable 3 Name
    VentCtrl,                 !- Erl Variable 4 Name
    HVACmode,                 !- Erl Variable 5 Name
    MinOutTemp,               !- Erl Variable 6 Name
    MinOToffset,              !- Erl Variable 7 Name
    MaxTempDiffVOF,           !- Erl Variable 8 Name
    MinTempDiffVOF,           !- Erl Variable 9 Name
    MultiplierVOF;            !- Erl Variable 10 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_LivingRoom_People;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_OFFICE_People;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BR5_People;     !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_DinnerRoom_People;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BR4_People;     !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BR3_People;     !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BR2_People;     !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BR1_People;     !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfort Temperature,      !- Name
    ComfTemp,                 !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Cooling Setpoint Temperature,    !- Name
    roundedACST,              !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Heating Setpoint Temperature,    !- Name
    roundedAHST,              !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Cooling Setpoint Temperature_No Tolerance,    !- Name
    ACSTnoTol,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Heating Setpoint Temperature_No Tolerance,    !- Name
    AHSTnoTol,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_ComfStand,         !- Name
    ComfStand,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    NA;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_ACSTaul,           !- Name
    ACSTaul,                  !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_ACSTall,           !- Name
    ACSTall,                  !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_AHSTaul,           !- Name
    AHSTaul,                  !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_AHSTall,           !- Name
    AHSTall,                  !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_CAT,               !- Name
    CAT,                      !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_ACSToffset,        !- Name
    ACSToffset,               !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_AHSToffset,        !- Name
    AHSToffset,               !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_ComfMod,           !- Name
    ComfMod,                  !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    NA;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_ACSTtol,           !- Name
    ACSTtol,                  !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_SetpointAcc,       !- Name
    SetpointAcc,              !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    NA;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_CustAST_m,         !- Name
    m,                        !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    NA;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_CustAST_n,         !- Name
    n,                        !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    NA;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    z_test_AHSTtol,           !- Name
    AHSTtol,                  !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Setpoint Temperature,    !- Name
    VST,                      !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Minimum Outdoor Temperature for ventilation,    !- Name
    MinOutTemp,               !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Minimum Outdoor Temperature Difference for ventilation,    !- Name
    MinTempDiffVOF,           !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Maximum Outdoor Temperature Difference for ventilation,    !- Name
    MaxTempDiffVOF,           !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Multiplier for Ventilation Opening Factor,    !- Name
    MultiplierVOF,            !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_LivingRoom_People,    !- Name
    ComfHoursNoApp_LivingRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_OFFICE_People,    !- Name
    ComfHoursNoApp_OFFICE_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BR5_People,    !- Name
    ComfHoursNoApp_BR5_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_DinnerRoom_People,    !- Name
    ComfHoursNoApp_DinnerRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BR4_People,    !- Name
    ComfHoursNoApp_BR4_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BR3_People,    !- Name
    ComfHoursNoApp_BR3_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BR2_People,    !- Name
    ComfHoursNoApp_BR2_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BR1_People,    !- Name
    ComfHoursNoApp_BR1_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_LivingRoom_People,    !- Name
    ComfHours_LivingRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_OFFICE_People,    !- Name
    ComfHours_OFFICE_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BR5_People,    !- Name
    ComfHours_BR5_People,     !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_DinnerRoom_People,    !- Name
    ComfHours_DinnerRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BR4_People,    !- Name
    ComfHours_BR4_People,     !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BR3_People,    !- Name
    ComfHours_BR3_People,     !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BR2_People,    !- Name
    ComfHours_BR2_People,     !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BR1_People,    !- Name
    ComfHours_BR1_People,     !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Comfortable Hours_No Applicability_LivingRoom_People,    !- Name
    OccComfHoursNoApp_LivingRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Comfortable Hours_No Applicability_OFFICE_People,    !- Name
    OccComfHoursNoApp_OFFICE_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Comfortable Hours_No Applicability_BR5_People,    !- Name
    OccComfHoursNoApp_BR5_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Comfortable Hours_No Applicability_DinnerRoom_People,    !- Name
    OccComfHoursNoApp_DinnerRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Comfortable Hours_No Applicability_BR4_People,    !- Name
    OccComfHoursNoApp_BR4_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Comfortable Hours_No Applicability_BR3_People,    !- Name
    OccComfHoursNoApp_BR3_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Comfortable Hours_No Applicability_BR2_People,    !- Name
    OccComfHoursNoApp_BR2_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Comfortable Hours_No Applicability_BR1_People,    !- Name
    OccComfHoursNoApp_BR1_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Discomfortable Hours_No Applicability_LivingRoom_People,    !- Name
    OccDiscomfHoursNoApp_LivingRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Discomfortable Hours_No Applicability_OFFICE_People,    !- Name
    OccDiscomfHoursNoApp_OFFICE_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Discomfortable Hours_No Applicability_BR5_People,    !- Name
    OccDiscomfHoursNoApp_BR5_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Discomfortable Hours_No Applicability_DinnerRoom_People,    !- Name
    OccDiscomfHoursNoApp_DinnerRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Discomfortable Hours_No Applicability_BR4_People,    !- Name
    OccDiscomfHoursNoApp_BR4_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Discomfortable Hours_No Applicability_BR3_People,    !- Name
    OccDiscomfHoursNoApp_BR3_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Discomfortable Hours_No Applicability_BR2_People,    !- Name
    OccDiscomfHoursNoApp_BR2_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Discomfortable Hours_No Applicability_BR1_People,    !- Name
    OccDiscomfHoursNoApp_BR1_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Hours_LivingRoom_People,    !- Name
    OccHours_LivingRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Hours_OFFICE_People,    !- Name
    OccHours_OFFICE_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Hours_BR5_People,    !- Name
    OccHours_BR5_People,      !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Hours_DinnerRoom_People,    !- Name
    OccHours_DinnerRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Hours_BR4_People,    !- Name
    OccHours_BR4_People,      !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Hours_BR3_People,    !- Name
    OccHours_BR3_People,      !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Hours_BR2_People,    !- Name
    OccHours_BR2_People,      !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied Hours_BR1_People,    !- Name
    OccHours_BR1_People,      !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_LivingRoom_People,    !- Name
    DiscomfAppHotHours_LivingRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_OFFICE_People,    !- Name
    DiscomfAppHotHours_OFFICE_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BR5_People,    !- Name
    DiscomfAppHotHours_BR5_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_DinnerRoom_People,    !- Name
    DiscomfAppHotHours_DinnerRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BR4_People,    !- Name
    DiscomfAppHotHours_BR4_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BR3_People,    !- Name
    DiscomfAppHotHours_BR3_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BR2_People,    !- Name
    DiscomfAppHotHours_BR2_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BR1_People,    !- Name
    DiscomfAppHotHours_BR1_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_LivingRoom_People,    !- Name
    DiscomfAppColdHours_LivingRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_OFFICE_People,    !- Name
    DiscomfAppColdHours_OFFICE_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BR5_People,    !- Name
    DiscomfAppColdHours_BR5_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_DinnerRoom_People,    !- Name
    DiscomfAppColdHours_DinnerRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BR4_People,    !- Name
    DiscomfAppColdHours_BR4_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BR3_People,    !- Name
    DiscomfAppColdHours_BR3_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BR2_People,    !- Name
    DiscomfAppColdHours_BR2_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BR1_People,    !- Name
    DiscomfAppColdHours_BR1_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_LivingRoom_People,    !- Name
    DiscomfNonAppHotHours_LivingRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_OFFICE_People,    !- Name
    DiscomfNonAppHotHours_OFFICE_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BR5_People,    !- Name
    DiscomfNonAppHotHours_BR5_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_DinnerRoom_People,    !- Name
    DiscomfNonAppHotHours_DinnerRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BR4_People,    !- Name
    DiscomfNonAppHotHours_BR4_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BR3_People,    !- Name
    DiscomfNonAppHotHours_BR3_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BR2_People,    !- Name
    DiscomfNonAppHotHours_BR2_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BR1_People,    !- Name
    DiscomfNonAppHotHours_BR1_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_LivingRoom_People,    !- Name
    DiscomfNonAppColdHours_LivingRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_OFFICE_People,    !- Name
    DiscomfNonAppColdHours_OFFICE_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BR5_People,    !- Name
    DiscomfNonAppColdHours_BR5_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_DinnerRoom_People,    !- Name
    DiscomfNonAppColdHours_DinnerRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BR4_People,    !- Name
    DiscomfNonAppColdHours_BR4_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BR3_People,    !- Name
    DiscomfNonAppColdHours_BR3_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BR2_People,    !- Name
    DiscomfNonAppColdHours_BR2_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BR1_People,    !- Name
    DiscomfNonAppColdHours_BR1_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_LivingRoom_People,    !- Name
    ZoneFloorArea_LivingRoom_People,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_OFFICE_People,    !- Name
    ZoneFloorArea_OFFICE_People,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BR5_People,    !- Name
    ZoneFloorArea_BR5_People,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_DinnerRoom_People,    !- Name
    ZoneFloorArea_DinnerRoom_People,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BR4_People,    !- Name
    ZoneFloorArea_BR4_People,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BR3_People,    !- Name
    ZoneFloorArea_BR3_People,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BR2_People,    !- Name
    ZoneFloorArea_BR2_People,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BR1_People,    !- Name
    ZoneFloorArea_BR1_People,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_LivingRoom_People,    !- Name
    ZoneAirVolume_LivingRoom_People,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_OFFICE_People,    !- Name
    ZoneAirVolume_OFFICE_People,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BR5_People,    !- Name
    ZoneAirVolume_BR5_People,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_DinnerRoom_People,    !- Name
    ZoneAirVolume_DinnerRoom_People,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BR4_People,    !- Name
    ZoneAirVolume_BR4_People,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BR3_People,    !- Name
    ZoneAirVolume_BR3_People,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BR2_People,    !- Name
    ZoneAirVolume_BR2_People,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BR1_People,    !- Name
    ZoneAirVolume_BR1_People,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    People Occupant Count_LivingRoom_People,    !- Name
    Occ_count_LivingRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    People Occupant Count_OFFICE_People,    !- Name
    Occ_count_OFFICE_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    People Occupant Count_BR5_People,    !- Name
    Occ_count_BR5_People,     !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    People Occupant Count_DinnerRoom_People,    !- Name
    Occ_count_DinnerRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    People Occupant Count_BR4_People,    !- Name
    Occ_count_BR4_People,     !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    People Occupant Count_BR3_People,    !- Name
    Occ_count_BR3_People,     !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    People Occupant Count_BR2_People,    !- Name
    Occ_count_BR2_People,     !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    People Occupant Count_BR1_People,    !- Name
    Occ_count_BR1_People,     !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_LivingRoom_People,    !- Name
    VentHours_LivingRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_OFFICE_People,    !- Name
    VentHours_OFFICE_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BR5_People,    !- Name
    VentHours_BR5_People,     !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_DinnerRoom_People,    !- Name
    VentHours_DinnerRoom_People,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BR4_People,    !- Name
    VentHours_BR4_People,     !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BR3_People,    !- Name
    VentHours_BR3_People,     !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BR2_People,    !- Name
    VentHours_BR2_People,     !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BR1_People,    !- Name
    VentHours_BR1_People,     !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_LivingRoom_People,    !- Name
    LivingRoom,               !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_LivingRoom_People,    !- Name
    LivingRoom,               !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_OFFICE_People,        !- Name
    OFFICE,                   !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_OFFICE_People,        !- Name
    OFFICE,                   !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BR5_People,           !- Name
    BR5,                      !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BR5_People,           !- Name
    BR5,                      !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_DinnerRoom_People,    !- Name
    DinnerRoom,               !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_DinnerRoom_People,    !- Name
    DinnerRoom,               !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BR4_People,           !- Name
    BR4,                      !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BR4_People,           !- Name
    BR4,                      !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BR3_People,           !- Name
    BR3,                      !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BR3_People,           !- Name
    BR3,                      !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BR2_People,           !- Name
    BR2,                      !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BR2_People,           !- Name
    BR2,                      !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BR1_People,           !- Name
    BR1,                      !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BR1_People,           !- Name
    BR1,                      !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

CURVE:LINEAR,
    CoolingCombRatio,         !- Name
    0.618055,                 !- Coefficient1 Constant
    0.381945,                 !- Coefficient2 x
    1.0,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:LINEAR,
    HeatingCombRatio,         !- Name
    0.96034,                  !- Coefficient1 Constant
    0.03966,                  !- Coefficient2 x
    1.0,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    VRFACCoolCapFFF,          !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    CoolingEIRHiPLR,          !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    1.0,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    VRFCPLFFPLR,              !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    HeatingEIRHiPLR,          !- Name
    2.4294355,                !- Coefficient1 Constant
    -2.235887,                !- Coefficient2 x
    0.8064516,                !- Coefficient3 x2
    1.0,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    DefaultFanEffRatioCurve,    !- Name
    0.33856828,               !- Coefficient1 Constant
    1.72644131,               !- Coefficient2 x
    -1.49280132,              !- Coefficient3 x2
    0.42776208,               !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.3,                      !- Minimum Curve Output
    1.0,                      !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFTUCoolCapFT,           !- Name
    0.504547273506488,        !- Coefficient1 Constant
    0.0288891279198444,       !- Coefficient2 x
    -0.000010819418650677,    !- Coefficient3 x2
    0.0000101359395177008,    !- Coefficient4 x3
    0.0,                      !- Minimum Value of x
    50.0,                     !- Maximum Value of x
    0.5,                      !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRFTUHeatCapFT,           !- Name
    -0.390708928227928,       !- Coefficient1 Constant
    0.261815023760162,        !- Coefficient2 x
    -0.0130431603151873,      !- Coefficient3 x2
    0.000178131745997821,     !- Coefficient4 x3
    0.0,                      !- Minimum Value of x
    50.0,                     !- Maximum Value of x
    0.5,                      !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRFCoolCapFTBoundary,     !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    11,                       !- Minimum Value of x
    30,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFCoolEIRFTBoundary,     !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    CoolingEIRLowPLR,         !- Name
    0.4628123,                !- Coefficient1 Constant
    -1.0402406,               !- Coefficient2 x
    2.17490997,               !- Coefficient3 x2
    -0.5974817,               !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Capacity;                 !- Output Unit Type

CURVE:CUBIC,
    VRFHeatCapFTBoundary,     !- Name
    -7.6000882,               !- Coefficient1 Constant
    3.05090016,               !- Coefficient2 x
    -0.1162844,               !- Coefficient3 x2
    0.0,                      !- Coefficient4 x3
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFHeatEIRFTBoundary,     !- Name
    -7.6000882,               !- Coefficient1 Constant
    3.05090016,               !- Coefficient2 x
    -0.1162844,               !- Coefficient3 x2
    0.0,                      !- Coefficient4 x3
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Curve Output
    15,                       !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    HeatingEIRLowPLR,         !- Name
    0.1400093,                !- Coefficient1 Constant
    0.6415002,                !- Coefficient2 x
    0.1339047,                !- Coefficient3 x2
    0.0845859,                !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    DefaultFanPowerRatioCurve,    !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 Constant
    3,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.01,                     !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:BIQUADRATIC,
    DXHtgCoilDefrostEIRFT,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0.0,                      !- Minimum Value of x
    50.0,                     !- Maximum Value of x
    0.0,                      !- Minimum Value of y
    50.0,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolCapFT,             !- Name
    0.576882692,              !- Coefficient1 Constant
    0.017447952,              !- Coefficient2 x
    0.000583269,              !- Coefficient3 x2
    -1.76324E-06,             !- Coefficient4 y
    -7.474E-09,               !- Coefficient5 y2
    -1.30413E-07,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolCapFTHi,           !- Name
    0.6867358,                !- Coefficient1 Constant
    0.0207631,                !- Coefficient2 x
    0.0005447,                !- Coefficient3 x2
    -0.0016218,               !- Coefficient4 y
    -4.259E-07,               !- Coefficient5 y2
    -0.0003392,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolEIRFT,             !- Name
    0.989010541,              !- Coefficient1 Constant
    -0.02347967,              !- Coefficient2 x
    0.000199711,              !- Coefficient3 x2
    0.005968336,              !- Coefficient4 y
    -1.0289E-07,              !- Coefficient5 y2
    -0.00015686,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolEIRFTHi,           !- Name
    0.14351470,               !- Coefficient1 Constant
    0.01860035,               !- Coefficient2 x
    -0.0003954,               !- Coefficient3 x2
    0.02485219,               !- Coefficient4 y
    0.00016329,               !- Coefficient5 y2
    -0.0006244,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatCapFT,             !- Name
    1.014599599,              !- Coefficient1 Constant
    -0.002506703,             !- Coefficient2 x
    -0.000141599,             !- Coefficient3 x2
    0.026931595,              !- Coefficient4 y
    1.83538E-06,              !- Coefficient5 y2
    -0.000358147,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatCapFTHi,           !- Name
    1.161134821,              !- Coefficient1 Constant
    0.027478868,              !- Coefficient2 x
    -0.00168795,              !- Coefficient3 x2
    0.001783378,              !- Coefficient4 y
    2.03208E-06,              !- Coefficient5 y2
    -6.8969E-05,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -10,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatEIRFT,             !- Name
    0.87465501,               !- Coefficient1 Constant
    -0.01319754,              !- Coefficient2 x
    0.00110307,               !- Coefficient3 x2
    -0.0133118,               !- Coefficient4 y
    0.00089017,               !- Coefficient5 y2
    -0.00012766,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Value of y
    12,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatEIRFTHi,           !- Name
    2.504005146,              !- Coefficient1 Constant
    -0.05736767,              !- Coefficient2 x
    4.07336E-05,              !- Coefficient3 x2
    -0.12959669,              !- Coefficient4 y
    0.00135839,               !- Coefficient5 y2
    0.00317047,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -10,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    CoolingLengthCorrectionFactor,    !- Name
    1.0693794,                !- Coefficient1 Constant
    -0.0014951,               !- Coefficient2 x
    2.56E-06,                 !- Coefficient3 x2
    -0.1151104,               !- Coefficient4 y
    0.0511169,                !- Coefficient5 y2
    -0.0004369,               !- Coefficient6 xy
    8,                        !- Minimum Value of x
    175,                      !- Maximum Value of x
    0.5,                      !- Minimum Value of y
    1.5,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Piping Correction Factor for Length in Heating Mode,    !- Name
    .989916,                  !- Coefficient1 Constant
    .001961,                  !- Coefficient2 x
    -.000036,                 !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    7,                        !- Minimum Value of x
    106.5,                    !- Maximum Value of x
    1,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Distance,                 !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Cooling Capacity Modifier,    !- Name
    .9,                       !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Cooling Energy Modifier,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Heating Capacity Modifier,    !- Name
    .9,                       !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Heating Energy Modifier,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Output:VariableDictionary,
    IDF;                      !- Key Field

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature_No Tolerance,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature_No Tolerance,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature_No Tolerance,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature_No Tolerance,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Setpoint Temperature,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Operative Temperature,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Monthly,                  !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    monthly;                  !- Reporting Frequency

OutputControl:Files,
    Yes,                      !- Output CSV
    Yes,                      !- Output MTR
    Yes;                      !- Output ESO