!- Windows Line endings 

Version,
    9.4;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building,                 !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ;                         !- Pixel Counting Resolution

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    1e-08,                    !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    2;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Untitled (O1-O1:31-12)  (01-01:31-12),    !- Name
    40.45,                    !- Latitude
    -3.55,                    !- Longitude
    1,                        !- Time Zone
    582;                      !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Jul,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    38.2,                     !- Maximum DryBulb Temperature
    17.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    20.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Aug,    !- Name
    8,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    38,                       !- Maximum DryBulb Temperature
    17.4,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    19.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Sep,    !- Name
    9,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.9,                     !- Maximum DryBulb Temperature
    16.8,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    19.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Untitled (O1-O1:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -4,                       !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -4,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    11.6,                     !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Untitled (O1-O1:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    ;                         !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    6.09,                     !- January Ground Temperature
    5.28,                     !- February Ground Temperature
    6.71,                     !- March Ground Temperature
    8.95,                     !- April Ground Temperature
    14.81,                    !- May Ground Temperature
    19.34,                    !- June Ground Temperature
    22.39,                    !- July Ground Temperature
    23.32,                    !- August Ground Temperature
    21.74,                    !- September Ground Temperature
    18.22,                    !- October Ground Temperature
    13.53,                    !- November Ground Temperature
    9.18;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2,                        !- Ground Reflected Solar Modifier
    2;                        !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    AirVelocitySchedule,      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .137;                     !- Field 4

Schedule:Compact,
    Office_OpenOff_Occ,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    0.75,                     !- Field 12
    Until: 17:00,             !- Field 13
    1,                        !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Office_OpenOff_Equip,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05394,                  !- Field 4
    Until: 20:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.05394,                  !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0.05394,                  !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0.05394,                  !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Office_OpenOff_Light,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    20001,                    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends SummerDesignDays,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: WinterDesignDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 24:00,             !- Field 9
    0;                        !- Field 10

Schedule:Compact,
    20002,                    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends SummerDesignDays,    !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WinterDesignDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 24:00,             !- Field 9
    24;                       !- Field 10

Schedule:Compact,
    Activity Schedule 67,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 67,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block1:Zone2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1:Zone2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 74,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 74,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block1:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 83,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 83,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block2:Zone2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block2:Zone2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 90,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 90,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block2:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block2:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Block1:Zone2 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Block1:Zone2 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Block1:Zone2 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Block1:Zone2 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Block1:Zone1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Block1:Zone1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Block1:Zone1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Block1:Zone1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Block2:Zone2 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Block2:Zone2 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Block2:Zone2 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Block2:Zone2 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Block2:Zone1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Block2:Zone1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Block2:Zone1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Block2:Zone1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Material,
    Urea Formaldehyde Foam_.1327,    !- Name
    Rough,                    !- Roughness
    0.1327,                   !- Thickness
    0.04,                     !- Conductivity
    10,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Cast Concrete_.1,         !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.13,                     !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Floor/Roof Screed_.O7,    !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.41,                     !- Conductivity
    1200,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.73,                     !- Solar Absorptance
    0.73;                     !- Visible Absorptance

Material,
    Timber Flooring_.O3,      !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Cast Concrete (Dense)_.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.4,                      !- Conductivity
    2100,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Brickwork Outer_.1,       !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,    !- Name
    Rough,                    !- Roughness
    0.0795,                   !- Thickness
    0.034,                    !- Conductivity
    35,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Concrete Block (Medium)_.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.51,                     !- Conductivity
    1400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plastering_.O13,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_.O25,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Asphalt 1_.O1,            !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.7,                      !- Conductivity
    2100,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.9;                      !- Visible Absorptance

Material,
    MW Glass Wool (rolls)_.1445,    !- Name
    Rough,                    !- Roughness
    0.1445,                   !- Thickness
    0.04,                     !- Conductivity
    12,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Plasterboard_.O13,        !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.25,                     !- Conductivity
    2800,                     !- Density
    896,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    7_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    8_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    9_RVAL_3,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    10_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    2,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    38,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.74,                     !- Solar Transmittance at Normal Incidence
    0.09,                     !- Front Side Solar Reflectance at Normal Incidence
    0.1,                      !- Back Side Solar Reflectance at Normal Incidence
    0.82,                     !- Visible Transmittance at Normal Incidence
    0.11,                     !- Front Side Visible Reflectance at Normal Incidence
    0.12,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.2,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1002,                     !- Name
    Air,                      !- Gas Type
    0.013;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1002,      !- Name
    Air,                      !- Gas Type
    0.0065;                   !- Thickness

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    Project ground floor,     !- Name
    Urea Formaldehyde Foam_.1327,    !- Outside Layer
    Cast Concrete_.1,         !- Layer 2
    Floor/Roof Screed_.O7,    !- Layer 3
    Timber Flooring_.O3;      !- Layer 4

Construction,
    Project ground floor_Rev,    !- Name
    Timber Flooring_.O3,      !- Outside Layer
    Floor/Roof Screed_.O7,    !- Layer 2
    Cast Concrete_.1,         !- Layer 3
    Urea Formaldehyde Foam_.1327;    !- Layer 4

Construction,
    Project internal floor_Reversed,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Project internal floor_Reversed_Rev,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Project wall,             !- Name
    Brickwork Outer_.1,       !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,    !- Layer 2
    Concrete Block (Medium)_.1,    !- Layer 3
    Gypsum Plastering_.O13;    !- Layer 4

Construction,
    Project wall_Rev,         !- Name
    Gypsum Plastering_.O13,    !- Outside Layer
    Concrete Block (Medium)_.1,    !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,    !- Layer 3
    Brickwork Outer_.1;       !- Layer 4

Construction,
    Project partition,        !- Name
    Gypsum Plasterboard_.O25,    !- Outside Layer
    7_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_.O25;    !- Layer 3

Construction,
    Project partition_Rev,    !- Name
    Gypsum Plasterboard_.O25,    !- Outside Layer
    8_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_.O25;    !- Layer 3

Construction,
    Project flat roof,        !- Name
    Asphalt 1_.O1,            !- Outside Layer
    MW Glass Wool (rolls)_.1445,    !- Layer 2
    9_RVAL_3,                 !- Layer 3
    Plasterboard_.O13;        !- Layer 4

Construction,
    Project flat roof_Rev,    !- Name
    Plasterboard_.O13,        !- Outside Layer
    10_RVAL_2,                !- Layer 2
    MW Glass Wool (rolls)_.1445,    !- Layer 3
    Asphalt 1_.O1;            !- Layer 4

Construction,
    1001,                     !- Name
    38,                       !- Outside Layer
    1002,                     !- Layer 2
    2;                        !- Layer 3

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    Block1:Zone2,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    35.8905,                  !- Volume
    10.2544,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block1:Zone1,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    107.277,                  !- Volume
    30.6506,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block2:Zone2,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    103.9862,                 !- Volume
    30.5842,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block2:Zone1,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    35.0907,                  !- Volume
    10.3208,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Block1:Zone2_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project ground floor,     !- Construction Name
    Block1:Zone2,             !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    8.9498506248,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    8.9498506248,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    11.6399813333,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    11.6399813333,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block1:Zone2,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Block2:Zone2_Floor_0_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.65449443,               !- Vertex 1 Xcoordinate
    8.94985062,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.65449443,               !- Vertex 2 Xcoordinate
    8.94985062,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    6.65449443,               !- Vertex 3 Xcoordinate
    11.63998133,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    1.65449443,               !- Vertex 4 Xcoordinate
    11.63998133,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone2_Floor_0_0_10000,    !- Name
    Floor,                    !- Surface Type
    Project internal floor_Reversed_Rev,    !- Construction Name
    Block2:Zone2,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone2_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.65449443,               !- Vertex 1 Xcoordinate
    8.94985062,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    1.65449443,               !- Vertex 2 Xcoordinate
    8.94985062,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    1.65449443,               !- Vertex 3 Xcoordinate
    11.63998133,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    6.65449443,               !- Vertex 4 Xcoordinate
    11.63998133,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block1:Zone2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    8.9498506248,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    11.6399813333,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    11.6399813333,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    8.9498506248,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block1:Zone2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    11.6399813333,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    11.6399813333,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    11.6399813333,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    11.6399813333,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block1:Zone2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    11.6399813333,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    8.9498506248,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    8.9498506248,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    11.6399813333,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:Zone2,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone1_Partition_3_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.65449443,               !- Vertex 1 Xcoordinate
    8.9498506248,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.65449443,               !- Vertex 2 Xcoordinate
    8.9498506248,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.65449443,               !- Vertex 3 Xcoordinate
    8.9498506248,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    1.65449443,               !- Vertex 4 Xcoordinate
    8.9498506248,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Partition_3_0_10001,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block1:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone2_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.65449443,               !- Vertex 1 Xcoordinate
    8.9498506248,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.65449443,               !- Vertex 2 Xcoordinate
    8.9498506248,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.65449443,               !- Vertex 3 Xcoordinate
    8.9498506248,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    6.65449443,               !- Vertex 4 Xcoordinate
    8.9498506248,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project ground floor,     !- Construction Name
    Block1:Zone1,             !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    1.6399813333,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    1.6399813333,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    8.9498506248,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    8.9498506248,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block1:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Block2:Zone2_Floor_0_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.65449443,               !- Vertex 1 Xcoordinate
    4.34514713,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.65449443,               !- Vertex 2 Xcoordinate
    4.34514713,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    6.65449443,               !- Vertex 3 Xcoordinate
    8.94985062,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    1.65449443,               !- Vertex 4 Xcoordinate
    8.94985062,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone2_Floor_0_0_10002,    !- Name
    Floor,                    !- Surface Type
    Project internal floor_Reversed_Rev,    !- Construction Name
    Block2:Zone2,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.65449443,               !- Vertex 1 Xcoordinate
    4.34514713,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    1.65449443,               !- Vertex 2 Xcoordinate
    4.34514713,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    1.65449443,               !- Vertex 3 Xcoordinate
    8.94985062,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    6.65449443,               !- Vertex 4 Xcoordinate
    8.94985062,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block1:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Block2:Zone1_Floor_0_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.65449443,               !- Vertex 1 Xcoordinate
    1.63998133,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.65449443,               !- Vertex 2 Xcoordinate
    1.63998133,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    6.65449443,               !- Vertex 3 Xcoordinate
    4.34514713,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    1.65449443,               !- Vertex 4 Xcoordinate
    4.34514713,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Floor_0_0_10003,    !- Name
    Floor,                    !- Surface Type
    Project internal floor_Reversed_Rev,    !- Construction Name
    Block2:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.65449443,               !- Vertex 1 Xcoordinate
    1.63998133,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    1.65449443,               !- Vertex 2 Xcoordinate
    1.63998133,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    1.65449443,               !- Vertex 3 Xcoordinate
    4.34514713,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    6.65449443,               !- Vertex 4 Xcoordinate
    4.34514713,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block1:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    1.6399813333,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    8.9498506248,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    8.9498506248,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    1.6399813333,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block1:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    8.9498506248,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    1.6399813333,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    1.6399813333,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    8.9498506248,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block1:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    1.6399813333,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    1.6399813333,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    1.6399813333,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    1.6399813333,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone2_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Project flat roof,        !- Construction Name
    Block2:Zone2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    4.345147128,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    4.345147128,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    11.6399813333,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    11.6399813333,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone2_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block2:Zone2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    4.345147128,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    11.6399813333,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    11.6399813333,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    4.345147128,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone2_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block2:Zone2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    11.6399813333,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    11.6399813333,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    11.6399813333,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    11.6399813333,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone2_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block2:Zone2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    11.6399813333,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    4.345147128,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    4.345147128,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    11.6399813333,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone2_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block2:Zone2,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Block2:Zone1_Partition_3_0_10004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.65449443,               !- Vertex 1 Xcoordinate
    4.345147128,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.65449443,               !- Vertex 2 Xcoordinate
    4.345147128,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    6.65449443,               !- Vertex 3 Xcoordinate
    4.345147128,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    1.65449443,               !- Vertex 4 Xcoordinate
    4.345147128,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Partition_3_0_10004,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block2:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Block2:Zone2_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.65449443,               !- Vertex 1 Xcoordinate
    4.345147128,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    1.65449443,               !- Vertex 2 Xcoordinate
    4.345147128,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    1.65449443,               !- Vertex 3 Xcoordinate
    4.345147128,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    6.65449443,               !- Vertex 4 Xcoordinate
    4.345147128,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Project flat roof,        !- Construction Name
    Block2:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    1.6399813333,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    1.6399813333,             !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    4.345147128,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    4.345147128,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block2:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    1.6399813333,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    4.345147128,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    4.345147128,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    1.6399813333,             !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block2:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    4.345147128,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    1.6399813333,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    1.6399813333,             !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    4.345147128,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block2:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    1.6399813333,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    1.6399813333,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    1.6399813333,             !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    1.6399813333,             !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone2_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    9.4132452265,             !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    10.9590867235,            !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    10.9590867235,            !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    9.4132452265,             !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone2_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.65974443,               !- Vertex 1 Xcoordinate
    11.6399813333,            !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    2.64924443,               !- Vertex 2 Xcoordinate
    11.6399813333,            !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    2.64924443,               !- Vertex 3 Xcoordinate
    11.6399813333,            !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    5.65974443,               !- Vertex 4 Xcoordinate
    11.6399813333,            !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone2_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    10.9590867235,            !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    9.4132452265,             !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    9.4132452265,             !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    10.9590867235,            !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    3.0138367235,             !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    7.7934952265,             !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    7.7934952265,             !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    3.0138367235,             !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone1_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    7.7934952265,             !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    3.0138367235,             !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    3.0138367235,             !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    7.7934952265,             !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone1_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.64924443,               !- Vertex 1 Xcoordinate
    1.6399813333,             !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    5.65974443,               !- Vertex 2 Xcoordinate
    1.6399813333,             !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    5.65974443,               !- Vertex 3 Xcoordinate
    1.6399813333,             !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    2.64924443,               !- Vertex 4 Xcoordinate
    1.6399813333,             !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block2:Zone2_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    5.568520602,              !- Vertex 1 Ycoordinate
    4.44,                     !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    10.199107858,             !- Vertex 2 Ycoordinate
    4.44,                     !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    10.199107858,             !- Vertex 3 Ycoordinate
    5.86,                     !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    5.568520602,              !- Vertex 4 Ycoordinate
    5.86;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block2:Zone2_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.61559443,               !- Vertex 1 Xcoordinate
    11.6399813333,            !- Vertex 1 Ycoordinate
    4.44,                     !- Vertex 1 Zcoordinate
    2.69339443,               !- Vertex 2 Xcoordinate
    11.6399813333,            !- Vertex 2 Ycoordinate
    4.44,                     !- Vertex 2 Zcoordinate
    2.69339443,               !- Vertex 3 Xcoordinate
    11.6399813333,            !- Vertex 3 Ycoordinate
    5.86,                     !- Vertex 3 Zcoordinate
    5.61559443,               !- Vertex 4 Xcoordinate
    11.6399813333,            !- Vertex 4 Ycoordinate
    5.86;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block2:Zone2_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    10.199107858,             !- Vertex 1 Ycoordinate
    4.44,                     !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    5.568520602,              !- Vertex 2 Ycoordinate
    4.44,                     !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    5.568520602,              !- Vertex 3 Ycoordinate
    5.86,                     !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    10.199107858,             !- Vertex 4 Ycoordinate
    5.86;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block2:Zone1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    2.346507858,              !- Vertex 1 Ycoordinate
    4.44,                     !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    3.856120602,              !- Vertex 2 Ycoordinate
    4.44,                     !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    3.856120602,              !- Vertex 3 Ycoordinate
    5.86,                     !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    2.346507858,              !- Vertex 4 Ycoordinate
    5.86;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block2:Zone1_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    3.856120602,              !- Vertex 1 Ycoordinate
    4.44,                     !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    2.346507858,              !- Vertex 2 Ycoordinate
    4.44,                     !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    2.346507858,              !- Vertex 3 Ycoordinate
    5.86,                     !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    3.856120602,              !- Vertex 4 Ycoordinate
    5.86;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block2:Zone1_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.69339443,               !- Vertex 1 Xcoordinate
    1.6399813333,             !- Vertex 1 Ycoordinate
    4.44,                     !- Vertex 1 Zcoordinate
    5.61559443,               !- Vertex 2 Xcoordinate
    1.6399813333,             !- Vertex 2 Ycoordinate
    4.44,                     !- Vertex 2 Zcoordinate
    5.61559443,               !- Vertex 3 Xcoordinate
    1.6399813333,             !- Vertex 3 Ycoordinate
    5.86,                     !- Vertex 3 Zcoordinate
    2.69339443,               !- Vertex 4 Xcoordinate
    1.6399813333,             !- Vertex 4 Ycoordinate
    5.86;                     !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

PEOPLE,
    People Block1:Zone2,      !- Name
    Block1:Zone2,             !- Zone or ZoneList Name
    Office_OpenOff_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 67,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 67,     !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Block1:Zone1,      !- Name
    Block1:Zone1,             !- Zone or ZoneList Name
    Office_OpenOff_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 74,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 74,     !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Block2:Zone2,      !- Name
    Block2:Zone2,             !- Zone or ZoneList Name
    Office_OpenOff_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 83,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 83,     !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Block2:Zone1,      !- Name
    Block2:Zone1,             !- Zone or ZoneList Name
    Office_OpenOff_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 90,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 90,     !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

Lights,
    Block1:Zone2,             !- Name
    Block1:Zone2,             !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Block1:Zone1,             !- Name
    Block1:Zone1,             !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Block2:Zone2,             !- Name
    Block2:Zone2,             !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Block2:Zone1,             !- Name
    Block2:Zone1,             !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

OtherEquipment,
    Block1:Zone2 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Block1:Zone2,             !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block1:Zone2#05;    !- EndUse Subcategory

OtherEquipment,
    Block1:Zone1 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Block1:Zone1,             !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block1:Zone1#05;    !- EndUse Subcategory

OtherEquipment,
    Block2:Zone2 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Block2:Zone2,             !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block2:Zone2#05;    !- EndUse Subcategory

OtherEquipment,
    Block2:Zone1 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Block2:Zone1,             !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block2:Zone1#05;    !- EndUse Subcategory

OutputControl:IlluminanceMap:Style,
    Comma;                    !- Column Separator

AirflowNetwork:SimulationControl,
    VENT,                     !- Name
    MultizoneWithoutDistribution,    !- AirflowNetwork Control
    Input,                    !- Wind Pressure Coefficient Type
    OpeningHeight,            !- Height Selection for Local Wind Pressure Calculation
    LowRise,                  !- Building Type
    1000,                     !- Maximum Number of Iterations
    ZeroNodePressures,        !- Initialization Type
    0.0001,                   !- Relative Airflow Convergence Tolerance
    1e-06,                    !- Absolute Airflow Convergence Tolerance
    -0.5,                     !- Convergence Acceleration Limit
    0,                        !- Azimuth Angle of Long Axis of Building
    1;                        !- Ratio of Building Width Along Short Axis to Width Along Long Axis

AirflowNetwork:MultiZone:Zone,
    Block1:Zone2,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20002,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    20001;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Block1:Zone1,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20002,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    20001;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Block2:Zone2,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20002,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    20001;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Block2:Zone1,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20002,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    20001;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Ceiling_1_0_0,    !- Surface Name
    Block1:Zone2_Ceiling_1_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_2_0_0,    !- Surface Name
    Block1:Zone2_Wall_2_0_0,    !- Leakage Component Name
    Block1:Zone2_Wall_2_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_2_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone2_Wall_2_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone2_Wall_2_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_3_0_0,    !- Surface Name
    Block1:Zone2_Wall_3_0_0,    !- Leakage Component Name
    Block1:Zone2_Wall_3_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_4_0_0,    !- Surface Name
    Block1:Zone2_Wall_4_0_0,    !- Leakage Component Name
    Block1:Zone2_Wall_4_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Partition_5_0_0,    !- Surface Name
    Block1:Zone2_Partition_5_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Ceiling_1_0_0,    !- Surface Name
    Block1:Zone1_Ceiling_1_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Ceiling_1_1_0,    !- Surface Name
    Block1:Zone1_Ceiling_1_1_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_2_0_0,    !- Surface Name
    Block1:Zone1_Wall_2_0_0,    !- Leakage Component Name
    Block1:Zone1_Wall_2_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_4_0_0,    !- Surface Name
    Block1:Zone1_Wall_4_0_0,    !- Leakage Component Name
    Block1:Zone1_Wall_4_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_4_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone1_Wall_4_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone1_Wall_4_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_5_0_0,    !- Surface Name
    Block1:Zone1_Wall_5_0_0,    !- Leakage Component Name
    Block1:Zone1_Wall_5_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block2:Zone2_Roof_1_0_0,    !- Surface Name
    Block2:Zone2_Roof_1_0_0,    !- Leakage Component Name
    Block2:Zone2_Roof_1_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block2:Zone2_Wall_2_0_0,    !- Surface Name
    Block2:Zone2_Wall_2_0_0,    !- Leakage Component Name
    Block2:Zone2_Wall_2_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block2:Zone2_Wall_2_0_0_0_0_0_Win,    !- Surface Name
    Block2:Zone2_Wall_2_0_0_0_0_0_Win,    !- Leakage Component Name
    Block2:Zone2_Wall_2_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block2:Zone2_Wall_3_0_0,    !- Surface Name
    Block2:Zone2_Wall_3_0_0,    !- Leakage Component Name
    Block2:Zone2_Wall_3_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block2:Zone2_Wall_3_0_0_0_0_0_Win,    !- Surface Name
    Block2:Zone2_Wall_3_0_0_0_0_0_Win,    !- Leakage Component Name
    Block2:Zone2_Wall_3_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block2:Zone2_Wall_4_0_0,    !- Surface Name
    Block2:Zone2_Wall_4_0_0,    !- Leakage Component Name
    Block2:Zone2_Wall_4_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block2:Zone2_Wall_4_0_0_0_0_0_Win,    !- Surface Name
    Block2:Zone2_Wall_4_0_0_0_0_0_Win,    !- Leakage Component Name
    Block2:Zone2_Wall_4_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block2:Zone2_Partition_5_0_0,    !- Surface Name
    Block2:Zone2_Partition_5_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block2:Zone1_Roof_1_0_0,    !- Surface Name
    Block2:Zone1_Roof_1_0_0,    !- Leakage Component Name
    Block2:Zone1_Roof_1_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block2:Zone1_Wall_2_0_0,    !- Surface Name
    Block2:Zone1_Wall_2_0_0,    !- Leakage Component Name
    Block2:Zone1_Wall_2_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block2:Zone1_Wall_2_0_0_0_0_0_Win,    !- Surface Name
    Block2:Zone1_Wall_2_0_0_0_0_0_Win,    !- Leakage Component Name
    Block2:Zone1_Wall_2_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block2:Zone1_Wall_4_0_0,    !- Surface Name
    Block2:Zone1_Wall_4_0_0,    !- Leakage Component Name
    Block2:Zone1_Wall_4_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block2:Zone1_Wall_4_0_0_0_0_0_Win,    !- Surface Name
    Block2:Zone1_Wall_4_0_0_0_0_0_Win,    !- Leakage Component Name
    Block2:Zone1_Wall_4_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block2:Zone1_Wall_5_0_0,    !- Surface Name
    Block2:Zone1_Wall_5_0_0,    !- Leakage Component Name
    Block2:Zone1_Wall_5_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block2:Zone1_Wall_5_0_0_0_0_0_Win,    !- Surface Name
    Block2:Zone1_Wall_5_0_0_0_0_0_Win,    !- Leakage Component Name
    Block2:Zone1_Wall_5_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ;                         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,    !- Name
    20,                       !- Reference Temperature
    101320,                   !- Reference Barometric Pressure
    0.005;                    !- Reference Humidity Ratio

AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,             !- Name
    1e-11,                    !- Air Mass Flow Coefficient at Reference Conditions
    0.66,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Ceiling_1_0_0,    !- Name
    0.0121056,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Wall_2_0_0,    !- Name
    0.000722,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Wall_3_0_0,    !- Name
    0.0013225,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Wall_4_0_0,    !- Name
    0.000722,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Partition_5_0_0,    !- Name
    0.0525,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Ceiling_1_0_0,    !- Name
    0.0207212,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Ceiling_1_1_0,    !- Name
    0.0121732,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Wall_2_0_0,    !- Name
    0.0018797,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Wall_4_0_0,    !- Name
    0.0018797,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Wall_5_0_0,    !- Name
    0.0013225,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone2_Roof_1_0_0,    !- Name
    0.0036474,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone2_Wall_2_0_0,    !- Name
    0.0018956,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone2_Wall_3_0_0,    !- Name
    0.001335,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone2_Wall_4_0_0,    !- Name
    0.0018956,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone2_Partition_5_0_0,    !- Name
    0.0525,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone1_Roof_1_0_0,    !- Name
    0.0013526,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone1_Wall_2_0_0,    !- Name
    0.0007324,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone1_Wall_4_0_0,    !- Name
    0.0007324,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone1_Wall_5_0_0,    !- Name
    0.001335,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block2:Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block2:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block2:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block2:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block2:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block2:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_2_0_0,    !- Name
    2.33,                     !- External Node Height
    Block1:Zone2_Wall_2_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    2.07,                     !- External Node Height
    Block1:Zone2_Wall_2_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_3_0_0,    !- Name
    2.33,                     !- External Node Height
    Block1:Zone2_Wall_3_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    2.07,                     !- External Node Height
    Block1:Zone2_Wall_3_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_4_0_0,    !- Name
    2.33,                     !- External Node Height
    Block1:Zone2_Wall_4_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    2.07,                     !- External Node Height
    Block1:Zone2_Wall_4_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_2_0_0,    !- Name
    2.33,                     !- External Node Height
    Block1:Zone1_Wall_2_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    2.07,                     !- External Node Height
    Block1:Zone1_Wall_2_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_4_0_0,    !- Name
    2.33,                     !- External Node Height
    Block1:Zone1_Wall_4_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    2.07,                     !- External Node Height
    Block1:Zone1_Wall_4_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_5_0_0,    !- Name
    2.33,                     !- External Node Height
    Block1:Zone1_Wall_5_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    2.07,                     !- External Node Height
    Block1:Zone1_Wall_5_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone2_Roof_1_0_0,    !- Name
    9.33,                     !- External Node Height
    Block2:Zone2_Roof_1_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone2_Wall_2_0_0,    !- Name
    7,                        !- External Node Height
    Block2:Zone2_Wall_2_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    6.87,                     !- External Node Height
    Block2:Zone2_Wall_2_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone2_Wall_3_0_0,    !- Name
    7,                        !- External Node Height
    Block2:Zone2_Wall_3_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    6.87,                     !- External Node Height
    Block2:Zone2_Wall_3_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone2_Wall_4_0_0,    !- Name
    7,                        !- External Node Height
    Block2:Zone2_Wall_4_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    6.87,                     !- External Node Height
    Block2:Zone2_Wall_4_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone1_Roof_1_0_0,    !- Name
    9.33,                     !- External Node Height
    Block2:Zone1_Roof_1_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone1_Wall_2_0_0,    !- Name
    7,                        !- External Node Height
    Block2:Zone1_Wall_2_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    6.87,                     !- External Node Height
    Block2:Zone1_Wall_2_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone1_Wall_4_0_0,    !- Name
    7,                        !- External Node Height
    Block2:Zone1_Wall_4_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    6.87,                     !- External Node Height
    Block2:Zone1_Wall_4_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone1_Wall_5_0_0,    !- Name
    7,                        !- External Node Height
    Block2:Zone1_Wall_5_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    6.87,                     !- External Node Height
    Block2:Zone1_Wall_5_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Cp Data,                  !- Name
    0,                        !- Wind Direction 1
    45,                       !- Wind Direction 2
    90,                       !- Wind Direction 3
    135,                      !- Wind Direction 4
    180,                      !- Wind Direction 5
    225,                      !- Wind Direction 6
    270,                      !- Wind Direction 7
    315;                      !- Wind Direction 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_3_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_5_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone2_Roof_1_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone2_Wall_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone2_Wall_3_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone2_Wall_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone1_Roof_1_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone1_Wall_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone1_Wall_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone1_Wall_5_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

DesignSpecification:OutdoorAir,
    Block1:Zone2,             !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Office_OpenOff_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block1:Zone1,             !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Office_OpenOff_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block2:Zone2,             !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Office_OpenOff_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block2:Zone1,             !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Office_OpenOff_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:ZoneAirDistribution,
    Block1:Zone2,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block1:Zone1,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block2:Zone2,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block2:Zone1,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    2;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Block1:Zone2,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block1:Zone2,             !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block1:Zone2,             !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Block1:Zone1,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block1:Zone1,             !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block1:Zone1,             !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Block2:Zone2,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block2:Zone2,             !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block2:Zone2,             !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Block2:Zone1,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block2:Zone1,             !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block2:Zone1,             !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

ZoneControl:Thermostat,
    Block1:Zone2 Thermostat,    !- Name
    Block1:Zone2,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Zone2;    !- Control 1 Name

ZoneControl:Thermostat,
    Block1:Zone1 Thermostat,    !- Name
    Block1:Zone1,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Zone1;    !- Control 1 Name

ZoneControl:Thermostat,
    Block2:Zone2 Thermostat,    !- Name
    Block2:Zone2,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block2:Zone2;    !- Control 1 Name

ZoneControl:Thermostat,
    Block2:Zone1 Thermostat,    !- Name
    Block2:Zone1,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block2:Zone1;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Zone2,    !- Name
    Block1:Zone2 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block1:Zone2 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Zone1,    !- Name
    Block1:Zone1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block1:Zone1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:Zone2,    !- Name
    Block2:Zone2 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block2:Zone2 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:Zone1,    !- Name
    Block2:Zone1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block2:Zone1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block1:Zone2 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block1:Zone2 Heating Availability Sch,    !- Heating Availability Schedule Name
    Block1:Zone2 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block1:Zone2,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block1:Zone1 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block1:Zone1 Heating Availability Sch,    !- Heating Availability Schedule Name
    Block1:Zone1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block1:Zone1,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block2:Zone2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block2:Zone2 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block2:Zone2 Heating Availability Sch,    !- Heating Availability Schedule Name
    Block2:Zone2 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block2:Zone2,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block2:Zone1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block2:Zone1 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block2:Zone1 Heating Availability Sch,    !- Heating Availability Schedule Name
    Block2:Zone1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block2:Zone1,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    Block1:Zone2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block1:Zone2 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block1:Zone1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block1:Zone1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block2:Zone2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block2:Zone2 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block2:Zone1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block2:Zone1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Block1:Zone2,             !- Zone Name
    Block1:Zone2 Equipment,    !- Zone Conditioning Equipment List Name
    Block1:Zone2 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Zone2 Zone,    !- Zone Air Node Name
    Node Block1:Zone2 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block1:Zone1,             !- Zone Name
    Block1:Zone1 Equipment,    !- Zone Conditioning Equipment List Name
    Block1:Zone1 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Zone1 Zone,    !- Zone Air Node Name
    Node Block1:Zone1 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block2:Zone2,             !- Zone Name
    Block2:Zone2 Equipment,    !- Zone Conditioning Equipment List Name
    Block2:Zone2 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block2:Zone2 Zone,    !- Zone Air Node Name
    Node Block2:Zone2 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block2:Zone1,             !- Zone Name
    Block2:Zone1 Equipment,    !- Zone Conditioning Equipment List Name
    Block2:Zone1 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block2:Zone1 Zone,    !- Zone Air Node Name
    Node Block2:Zone1 Out;    !- Zone Return Air Node or NodeList Name

NodeList,
    Block1:Zone2 Inlets,      !- Name
    Node Block1:Zone2 In;     !- Node 1 Name

NodeList,
    Block1:Zone1 Inlets,      !- Name
    Node Block1:Zone1 In;     !- Node 1 Name

NodeList,
    Block2:Zone2 Inlets,      !- Name
    Node Block2:Zone2 In;     !- Node 1 Name

NodeList,
    Block2:Zone1 Inlets,      !- Name
    Node Block2:Zone1 In;     !- Node 1 Name

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetInputData,             !- Name
    set AdapStand = 1,        !- Program Line 1
    set CAT = 1,              !- Program Line 2
    set ComfMod = 1,          !- Program Line 3
    set HVACmode = 2,         !- Program Line 4
    set VentCtrl = 1,         !- Program Line 5
    set VSToffset = 1,        !- Program Line 6
    set MinOToffset = 5,      !- Program Line 7
    set MaxWindSpeed = 10,    !- Program Line 8
    set ACSTtol = -0.2,       !- Program Line 9
    set AHSTtol = 0.2;        !- Program Line 10

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetVST,                   !- Name
    set MinOutTemp = AHST - MinOToffset,    !- Program Line 1
    if AdapStand == 0,        !- Program Line 2
    if (CurrentTime < 7),     !- Program Line 3
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 4
    elseif (CurrentTime < 15),    !- Program Line 5
    set VST = 22.5+VSToffset,    !- Program Line 6
    elseif (CurrentTime < 23),    !- Program Line 7
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 8
    elseif (CurrentTime < 24),    !- Program Line 9
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 10
    endif,                    !- Program Line 11
    elseif AdapStand == 1,    !- Program Line 12
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 13
    set VST = ComfTemp+VSToffset,    !- Program Line 14
    else,                     !- Program Line 15
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 16
    endif,                    !- Program Line 17
    elseif AdapStand == 2,    !- Program Line 18
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 19
    set VST = ComfTemp+VSToffset,    !- Program Line 20
    else,                     !- Program Line 21
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 22
    endif,                    !- Program Line 23
    endif;                    !- Program Line 24

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_MultipleZone_Block1_Zone2,    !- Name
    if (Block1_Zone2_OpT>VST)&&(Block1_Zone2_OutT < VST),    !- Program Line 1
    if Block1_Zone2_CoolCoil==0,    !- Program Line 2
    if Block1_Zone2_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone2_OpT<ACST)&&(Block1_Zone2_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone2_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone2 = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone2 = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone2 = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone2 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone2 = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone2 = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone2_OutT < Block1_Zone2_OpT,    !- Program Line 23
    if Block1_Zone2_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone2_OpT > VST,    !- Program Line 25
    if Block1_Zone2_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone2 = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone2 = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone2 = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone2 = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone2 = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone2_OutT<Block1_Zone2_OpT,    !- Program Line 41
    if Block1_Zone2_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone2_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone2_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone2 = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone2 = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone2 = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone2 = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone2 = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set FORSCRIPT_ACST_Sch_Block1_Zone2 = ACST,    !- Program Line 60
    set FORSCRIPT_AHST_Sch_Block1_Zone2 = AHST,    !- Program Line 61
    elseif HVACmode == 1,     !- Program Line 62
    Set FORSCRIPT_ACST_Sch_Block1_Zone2 = 100,    !- Program Line 63
    Set FORSCRIPT_AHST_Sch_Block1_Zone2 = -100,    !- Program Line 64
    elseif HVACmode == 2,     !- Program Line 65
    if Ventilates_HVACmode2_Block1_Zone2 == 0,    !- Program Line 66
    set FORSCRIPT_ACST_Sch_Block1_Zone2 = ACST,    !- Program Line 67
    set FORSCRIPT_AHST_Sch_Block1_Zone2 = AHST,    !- Program Line 68
    endif,                    !- Program Line 69
    endif;                    !- Program Line 70

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_MultipleZone_Block1_Zone1,    !- Name
    if (Block1_Zone1_OpT>VST)&&(Block1_Zone1_OutT < VST),    !- Program Line 1
    if Block1_Zone1_CoolCoil==0,    !- Program Line 2
    if Block1_Zone1_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone1_OpT<ACST)&&(Block1_Zone1_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone1_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone1 = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone1 = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone1 = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone1 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone1 = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone1 = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone1_OutT < Block1_Zone1_OpT,    !- Program Line 23
    if Block1_Zone1_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone1_OpT > VST,    !- Program Line 25
    if Block1_Zone1_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone1 = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone1 = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone1 = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone1 = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone1 = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone1_OutT<Block1_Zone1_OpT,    !- Program Line 41
    if Block1_Zone1_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone1_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone1_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone1 = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone1 = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone1 = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone1 = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone1 = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set FORSCRIPT_ACST_Sch_Block1_Zone1 = ACST,    !- Program Line 60
    set FORSCRIPT_AHST_Sch_Block1_Zone1 = AHST,    !- Program Line 61
    elseif HVACmode == 1,     !- Program Line 62
    Set FORSCRIPT_ACST_Sch_Block1_Zone1 = 100,    !- Program Line 63
    Set FORSCRIPT_AHST_Sch_Block1_Zone1 = -100,    !- Program Line 64
    elseif HVACmode == 2,     !- Program Line 65
    if Ventilates_HVACmode2_Block1_Zone1 == 0,    !- Program Line 66
    set FORSCRIPT_ACST_Sch_Block1_Zone1 = ACST,    !- Program Line 67
    set FORSCRIPT_AHST_Sch_Block1_Zone1 = AHST,    !- Program Line 68
    endif,                    !- Program Line 69
    endif;                    !- Program Line 70

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_MultipleZone_Block2_Zone2,    !- Name
    if (Block2_Zone2_OpT>VST)&&(Block2_Zone2_OutT < VST),    !- Program Line 1
    if Block2_Zone2_CoolCoil==0,    !- Program Line 2
    if Block2_Zone2_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone2_OpT<ACST)&&(Block2_Zone2_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone2_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone2 = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone2 = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone2 = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone2 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone2 = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone2 = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone2_OutT < Block2_Zone2_OpT,    !- Program Line 23
    if Block2_Zone2_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone2_OpT > VST,    !- Program Line 25
    if Block2_Zone2_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone2 = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone2 = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone2 = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone2 = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone2 = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone2_OutT<Block2_Zone2_OpT,    !- Program Line 41
    if Block2_Zone2_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone2_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone2_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone2 = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone2 = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone2 = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone2 = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone2 = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set FORSCRIPT_ACST_Sch_Block2_Zone2 = ACST,    !- Program Line 60
    set FORSCRIPT_AHST_Sch_Block2_Zone2 = AHST,    !- Program Line 61
    elseif HVACmode == 1,     !- Program Line 62
    Set FORSCRIPT_ACST_Sch_Block2_Zone2 = 100,    !- Program Line 63
    Set FORSCRIPT_AHST_Sch_Block2_Zone2 = -100,    !- Program Line 64
    elseif HVACmode == 2,     !- Program Line 65
    if Ventilates_HVACmode2_Block2_Zone2 == 0,    !- Program Line 66
    set FORSCRIPT_ACST_Sch_Block2_Zone2 = ACST,    !- Program Line 67
    set FORSCRIPT_AHST_Sch_Block2_Zone2 = AHST,    !- Program Line 68
    endif,                    !- Program Line 69
    endif;                    !- Program Line 70

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_MultipleZone_Block2_Zone1,    !- Name
    if (Block2_Zone1_OpT>VST)&&(Block2_Zone1_OutT < VST),    !- Program Line 1
    if Block2_Zone1_CoolCoil==0,    !- Program Line 2
    if Block2_Zone1_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone1_OpT<ACST)&&(Block2_Zone1_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone1_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone1 = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone1 = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone1 = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone1 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone1 = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone1 = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone1_OutT < Block2_Zone1_OpT,    !- Program Line 23
    if Block2_Zone1_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone1_OpT > VST,    !- Program Line 25
    if Block2_Zone1_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone1 = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone1 = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone1 = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone1 = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone1 = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone1_OutT<Block2_Zone1_OpT,    !- Program Line 41
    if Block2_Zone1_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone1_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone1_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone1 = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone1 = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone1 = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone1 = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone1 = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set FORSCRIPT_ACST_Sch_Block2_Zone1 = ACST,    !- Program Line 60
    set FORSCRIPT_AHST_Sch_Block2_Zone1 = AHST,    !- Program Line 61
    elseif HVACmode == 1,     !- Program Line 62
    Set FORSCRIPT_ACST_Sch_Block2_Zone1 = 100,    !- Program Line 63
    Set FORSCRIPT_AHST_Sch_Block2_Zone1 = -100,    !- Program Line 64
    elseif HVACmode == 2,     !- Program Line 65
    if Ventilates_HVACmode2_Block2_Zone1 == 0,    !- Program Line 66
    set FORSCRIPT_ACST_Sch_Block2_Zone1 = ACST,    !- Program Line 67
    set FORSCRIPT_AHST_Sch_Block2_Zone1 = AHST,    !- Program Line 68
    endif,                    !- Program Line 69
    endif;                    !- Program Line 70

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone2_Wall_2_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone2_Wall_2_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone2_Wall_2_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone2_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_OutT < Block1_Zone2_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_OutT<Block1_Zone2_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT < Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT<Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT < Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT<Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT < Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT<Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone1_Wall_4_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone1_Wall_4_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone1_Wall_4_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone1_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_OutT < Block1_Zone1_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_OutT<Block1_Zone1_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT < Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT<Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block2_Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    if (Block2_Zone2_Wall_2_0_0_0_0_0_Win_OpT>VST)&&(Block2_Zone2_Wall_2_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone2_Wall_2_0_0_0_0_0_Win_OpT<ACST)&&(Block2_Zone2_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_OutT < Block2_Zone2_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_OutT<Block2_Zone2_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block2_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block2_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block2_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block2_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block2_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block2_Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    if (Block2_Zone2_Wall_3_0_0_0_0_0_Win_OpT>VST)&&(Block2_Zone2_Wall_3_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone2_Wall_3_0_0_0_0_0_Win_OpT<ACST)&&(Block2_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_OutT < Block2_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_OutT<Block2_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block2_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block2_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block2_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block2_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block2_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block2_Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    if (Block2_Zone2_Wall_4_0_0_0_0_0_Win_OpT>VST)&&(Block2_Zone2_Wall_4_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone2_Wall_4_0_0_0_0_0_Win_OpT<ACST)&&(Block2_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_OutT < Block2_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_OutT<Block2_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block2_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block2_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block2_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block2_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block2_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block2_Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    if (Block2_Zone1_Wall_2_0_0_0_0_0_Win_OpT>VST)&&(Block2_Zone1_Wall_2_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone1_Wall_2_0_0_0_0_0_Win_OpT<ACST)&&(Block2_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_OutT < Block2_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_OutT<Block2_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block2_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block2_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block2_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block2_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block2_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block2_Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    if (Block2_Zone1_Wall_4_0_0_0_0_0_Win_OpT>VST)&&(Block2_Zone1_Wall_4_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone1_Wall_4_0_0_0_0_0_Win_OpT<ACST)&&(Block2_Zone1_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_OutT < Block2_Zone1_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_OutT<Block2_Zone1_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block2_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block2_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block2_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block2_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block2_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block2_Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    if (Block2_Zone1_Wall_5_0_0_0_0_0_Win_OpT>VST)&&(Block2_Zone1_Wall_5_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone1_Wall_5_0_0_0_0_0_Win_OpT<ACST)&&(Block2_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_OutT < Block2_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_OutT<Block2_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block2_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block2_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block2_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block2_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block2_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

WaterUse:Equipment,
    DHW Block1:Zone2,         !- Name
    DHW Block1:Zone2,         !- EndUse Subcategory
    6.329877e-08,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:Zone2,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:Zone2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:Zone2,    !- Cold Water Supply Temperature Schedule Name
    Block1:Zone2,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Block1:Zone1,         !- Name
    DHW Block1:Zone1,         !- EndUse Subcategory
    1.892012e-07,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:Zone1,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:Zone1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:Zone1,    !- Cold Water Supply Temperature Schedule Name
    Block1:Zone1,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Block2:Zone2,         !- Name
    DHW Block2:Zone2,         !- EndUse Subcategory
    1.887914e-07,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block2:Zone2,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block2:Zone2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block2:Zone2,    !- Cold Water Supply Temperature Schedule Name
    Block2:Zone2,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Block2:Zone1,         !- Name
    DHW Block2:Zone1,         !- EndUse Subcategory
    6.370864e-08,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block2:Zone1,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block2:Zone1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block2:Zone1,    !- Cold Water Supply Temperature Schedule Name
    Block2:Zone1,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    Standard62.1Summary,      !- Report 6 Name
    ClimaticDataSummary,      !- Report 7 Name
    EquipmentSummary,         !- Report 8 Name
    EnvelopeSummary,          !- Report 9 Name
    LightingSummary,          !- Report 10 Name
    HVACSizingSummary,        !- Report 11 Name
    SystemSummary,            !- Report 12 Name
    ComponentSizingSummary,    !- Report 13 Name
    OutdoorAirSummary,        !- Report 14 Name
    ObjectCountSummary,       !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 17 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Rate,     !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electricity Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Rate,     !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electricity Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Rate,     !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electricity Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electricity Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Lights Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Electric Equipment Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Gas Equipment Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Other Equipment Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electricity Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Lights Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Electric Equipment Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Gas Equipment Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Other Equipment Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electricity Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Lights Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Electric Equipment Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Gas Equipment Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Other Equipment Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,      !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,      !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,      !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Hourly;                   !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Monthly;                  !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    RunPeriod;                !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1