Program Version	EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.04.20 12:47
Tabular Output Report in Format: 	Tab

Building:	Building
Environment:	UNTITLED (O1-O1:31-12) ** Asahikawa JA - MN8 WMO#=0

----------------------------------------------------------------------------------------------------
REPORT:	Annual Building Utility Performance Summary
FOR:	Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

		Total Energy [kWh]	Energy Per Total Building Area [kWh/m2]	Energy Per Conditioned Building Area [kWh/m2]
	Total Site Energy	24148.18	1059.67	1059.67
	Net Site Energy	24148.18	1059.67	1059.67
	Total Source Energy	76511.07	3357.47	3357.47
	Net Source Energy	76511.07	3357.47	3357.47


Site to Source Energy Conversion Factors

		Site=>Source Conversion Factor
	Electricity	3.167
	Natural Gas	1.084
	District Cooling	1.056
	District Heating	3.613
	Steam	0.250
	Gasoline	1.050
	Diesel	1.050
	Coal	1.050
	Fuel Oil No 1	1.050
	Fuel Oil No 2	1.050
	Propane	1.050
	Other Fuel 1	1.000
	Other Fuel 2	1.000


Building Area

		Area [m2]
	Total Building Area	22.79
	Net Conditioned Building Area	22.79
	Unconditioned Building Area	0.00


End Uses

		Electricity [kWh]	Natural Gas [kWh]	Gasoline [kWh]	Diesel [kWh]	Coal [kWh]	Fuel Oil No 1 [kWh]	Fuel Oil No 2 [kWh]	Propane [kWh]	Other Fuel 1 [kWh]	Other Fuel 2 [kWh]	District Cooling [kWh]	District Heating [kWh]	Water [m3]
	Heating	8.28	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	8867.21	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	1839.94	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	1273.75	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	12083.34	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	75.67	1.18
	Refrigeration	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
														
	Total End Uses	24072.51	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	75.67	1.18
Note: Electricity appears to be the principal heating source based on energy usage.


End Uses By Subcategory

		Subcategory	Electricity [kWh]	Natural Gas [kWh]	Gasoline [kWh]	Diesel [kWh]	Coal [kWh]	Fuel Oil No 1 [kWh]	Fuel Oil No 2 [kWh]	Propane [kWh]	Other Fuel 1 [kWh]	Other Fuel 2 [kWh]	District Cooling [kWh]	District Heating [kWh]	Water [m3]
	Heating	General	8.28	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	General	8867.21	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	General	1839.94	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	ELECTRIC EQUIPMENT#Block1:Zone2#05	343.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1:Zone1#05	930.35	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	General	12083.34	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	DHW Block1:Zone2	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	18.12	0.28
		DHW Block1:Zone1	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	57.55	0.90
	Refrigeration	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


End Uses By Space Type

		Space Type	Electricity [kWh]	Natural Gas [kWh]	Gasoline [kWh]	Diesel [kWh]	Coal [kWh]	Fuel Oil No 1 [kWh]	Fuel Oil No 2 [kWh]	Propane [kWh]	Other Fuel 1 [kWh]	Other Fuel 2 [kWh]	District Cooling [kWh]	District Heating [kWh]	Water [m3]
	Heating	Unassigned	8.28	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	Unassigned	8867.21	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	GENERAL	1839.94	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	GENERAL	1273.75	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	Unassigned	12083.34	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	75.67	1.18
	Refrigeration	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

		Electricity Intensity [kWh/m2]	Natural Gas Intensity [kWh/m2]	Gasoline Intensity [kWh/m2]	Diesel Intensity [kWh/m2]	Coal Intensity [kWh/m2]	Fuel Oil No 1 Intensity [kWh/m2]	Fuel Oil No 2 Intensity [kWh/m2]	Propane Intensity [kWh/m2]	Other Fuel 1 Intensity [kWh/m2]	Other Fuel 2 Intensity [kWh/m2]	District Cooling Intensity [kWh/m2]	District Heating Intensity [kWh/m2]	Water Intensity [m3/m2]
	Lighting	80.74	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	HVAC	919.72	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	3.32	0.05
	Other	55.89	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Total	1056.35	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	3.32	0.05


Utility Use Per Total Floor Area

		Electricity Intensity [kWh/m2]	Natural Gas Intensity [kWh/m2]	Gasoline Intensity [kWh/m2]	Diesel Intensity [kWh/m2]	Coal Intensity [kWh/m2]	Fuel Oil No 1 Intensity [kWh/m2]	Fuel Oil No 2 Intensity [kWh/m2]	Propane Intensity [kWh/m2]	Other Fuel 1 Intensity [kWh/m2]	Other Fuel 2 Intensity [kWh/m2]	District Cooling Intensity [kWh/m2]	District Heating Intensity [kWh/m2]	Water Intensity [m3/m2]
	Lighting	80.74	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	HVAC	919.72	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	3.32	0.05
	Other	55.89	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Total	1056.35	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	3.32	0.05


Electric Loads Satisfied

		Electricity [kWh]	Percent Electricity [%]
	Fuel-Fired Power Generation	0.000	0.00
	High Temperature Geothermal*	0.000	0.00
	Photovoltaic Power	0.000	0.00
	Wind Power	0.000	0.00
	Power Conversion	0.000	0.00
	Net Decrease in On-Site Storage	0.000	0.00
	Total On-Site Electric Sources	0.000	0.00
			
	Electricity Coming From Utility	24072.507	100.00
	Surplus Electricity Going To Utility	0.000	0.00
	Net Electricity From Utility	24072.507	100.00
			
	Total On-Site and Utility Electric Sources	24072.507	100.00
	Total Electricity End Uses	24072.507	100.00


On-Site Thermal Sources

		Heat [kWh]	Percent Heat [%]
	Water-Side Heat Recovery	0.00	
	Air to Air Heat Recovery for Cooling	0.00	
	Air to Air Heat Recovery for Heating	0.00	
	High-Temperature Geothermal*	0.00	
	Solar Water Thermal	0.00	
	Solar Air Thermal	0.00	
	Total On-Site Thermal Sources	0.00	


Water Source Summary

		Water [m3]	Percent Water [%]
	Rainwater Collection	0.00	0.00
	Condensate Collection	0.00	0.00
	Groundwater Well	0.00	0.00
	Total On Site Water Sources	0.00	0.00
	-	-	-
	Initial Storage	0.00	0.00
	Final Storage	0.00	0.00
	Change in Storage	0.00	0.00
	-	-	-
	Water Supplied by Utility	1.18	100.00
	-	-	-
	Total On Site, Change in Storage, and Utility Water Sources	1.18	100.00
	Total Water End Uses	1.18	100.00


Setpoint Not Met Criteria

		Degrees [deltaC]
	Tolerance for Zone Heating Setpoint Not Met Time	1.11
	Tolerance for Zone Cooling Setpoint Not Met Time	1.11


Comfort and Setpoint Not Met Summary

		Facility [Hours]
	Time Setpoint Not Met During Occupied Heating	0.00
	Time Setpoint Not Met During Occupied Cooling	1426.00
	Time Not Comfortable Based on Simple ASHRAE 55-2004	1965.00


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:	Input Verification and Results Summary
FOR:	Entire Facility
General

		Value
	Program Version and Build	EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.04.20 12:47
	RunPeriod	UNTITLED (O1-O1:31-12)
	Weather File	Asahikawa JA - MN8 WMO#=0
	Latitude [deg]	43.77
	Longitude [deg]	142.38
	Elevation [m]	122.00
	Time Zone	9.00
	North Axis Angle [deg]	0.00
	Rotation for Appendix G [deg]	0.00
	Hours Simulated [hrs]	8760.00


ENVELOPE
Window-Wall Ratio

		Total	North (315 to 45 deg)	East (45 to 135 deg)	South (135 to 225 deg)	West (225 to 315 deg)
	Gross Wall Area [m2]	76.96	22.23	16.25	22.23	16.25
	Above Ground Wall Area [m2]	76.96	22.23	16.25	22.23	16.25
	Window Opening Area [m2]	10.91	0.00	4.26	0.00	6.65
	Gross Window-Wall Ratio [%]	14.17	0.00	26.22	0.00	40.90
	Above Ground Window-Wall Ratio [%]	14.17	0.00	26.22	0.00	40.90


Conditioned Window-Wall Ratio

		Total	North (315 to 45 deg)	East (45 to 135 deg)	South (135 to 225 deg)	West (225 to 315 deg)
	Gross Wall Area [m2]	76.96	22.23	16.25	22.23	16.25
	Above Ground Wall Area [m2]	76.96	22.23	16.25	22.23	16.25
	Window Opening Area [m2]	10.91	0.00	4.26	0.00	6.65
	Gross Window-Wall Ratio [%]	14.17	0.00	26.22	0.00	40.90
	Above Ground Window-Wall Ratio [%]	14.17	0.00	26.22	0.00	40.90


Skylight-Roof Ratio

		Total
	Gross Roof Area [m2]	29.49
	Skylight Area [m2]	0.00
	Skylight-Roof Ratio [%]	0.00


PERFORMANCE
Zone Summary

		Area [m2]	Conditioned (Y/N)	Part of Total Floor Area (Y/N)	Volume [m3]	Multipliers	Above Ground Gross Wall Area [m2]	Underground Gross Wall Area [m2]	Window Glass Area [m2]	Opening Area [m2]	Lighting [W/m2]	People [m2 per person]	Plug and Process [W/m2]
	BLOCK1:ZONE2	5.46	Yes	Yes	19.10	1.00	28.23	0.00	6.23	6.65	29.1366	6.18	17.1469
	BLOCK1:ZONE1	17.33	Yes	Yes	60.66	1.00	48.72	0.00	3.92	4.26	24.8525	7.25	14.6257
	Total	22.79			79.76		76.96	0.00	10.15	10.91	25.8783	6.96	15.2294
	Conditioned Total	22.79			79.76		76.96	0.00	10.15	10.91	25.8783	6.96	15.2294
	Unconditioned Total	0.00			0.00		0.00	0.00	0.00	0.00			
	Not Part of Total	0.00			0.00		0.00	0.00	0.00	0.00			


Space Summary

		Area [m2]	Conditioned (Y/N)	Part of Total Floor Area (Y/N)	Multipliers	Zone Name	Space Type	Radiant/Solar Enclosure Name	Lighting [W/m2]	People [m2 per person]	Plug and Process [W/m2]	Tags
	BLOCK1:ZONE2	7.95	Yes	Yes	1.00	BLOCK1:ZONE2	GENERAL	BLOCK1:ZONE2	20.0000	9.01	11.7700	
	BLOCK1:ZONE1	21.54	Yes	Yes	1.00	BLOCK1:ZONE1	GENERAL	BLOCK1:ZONE1	20.0000	9.01	11.7700	
	Total	29.49							20.0000	4.50	11.7700	
	Conditioned Total	29.49							20.0000	4.50	11.7700	
	Unconditioned Total	0.00							0.0000	0.00	0.0000	
	Not Part of Total	0.00							0.0000	0.00	0.0000	


Space Type Summary

		Total Area [m2]	Conditioned Area [m2]	Unconditioned Area [m2]	Not Part of Total Area [m2]	Lighting [W/m2]	People [m2 per person]	Plug and Process [W/m2]
	GENERAL	29.49	29.49	0.00	0.00	20.0000	9.01	11.7700
	Total	29.49	29.49	0.00	0.00			


----------------------------------------------------------------------------------------------------
REPORT:	Demand End Use Components Summary
FOR:	Entire Facility
End Uses

		Electricity [W]	Natural Gas [W]	Gasoline [W]	Diesel [W]	Coal [W]	Fuel Oil No 1 [W]	Fuel Oil No 2 [W]	Propane [W]	Other Fuel 1 [W]	Other Fuel 2 [W]	District Cooling [W]	District Heating [W]	Water [m3/s]
	Time of Peak	21-JUL-15:00	-	-	-	-	-	-	-	-	-	-	02-JAN-09:30	02-JAN-09:30
	Heating	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	5899.59	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	589.72	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	347.05	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	1379.38	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	32.34	0.00
	Refrigeration	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
														
	Total End Uses	8215.74	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	32.34	0.00


End Uses By Subcategory

		Subcategory	Electricity [W]	Natural Gas [W]	Gasoline [W]	Diesel [W]	Coal [W]	Fuel Oil No 1 [W]	Fuel Oil No 2 [W]	Propane [W]	Other Fuel 1 [W]	Other Fuel 2 [W]	District Cooling [W]	District Heating [W]	Water [m3/s]
	Heating	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	General	5899.59	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	General	589.72	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	ELECTRIC EQUIPMENT#Block1:Zone2#05	93.57	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1:Zone1#05	253.49	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	General	1379.38	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	DHW Block1:Zone2	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	7.74	0.00
		DHW Block1:Zone1	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	24.60	0.00
	Refrigeration	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


----------------------------------------------------------------------------------------------------
REPORT:	Component Sizing Summary
FOR:	Entire Facility
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow

		Design Size Cooling Supply Air Flow Rate [m3/s]	Design Size Heating Supply Air Flow Rate [m3/s]	Design Size No Cooling Supply Air Flow Rate [m3/s]	Design Size No Heating Supply Air Flow Rate [m3/s]
	BLOCK1:ZONE2 VRF INDOOR UNIT	5.62	5.62	5.62	5.62
	BLOCK1:ZONE1 VRF INDOOR UNIT	4.03	4.03	4.03	4.03
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:VariableRefrigerantFlow

		Design Size Rated Air Flow Rate [m3/s]	Design Size Gross Rated Total Cooling Capacity [W]	Design Size Gross Rated Sensible Heat Ratio
	BLOCK1:ZONE2 VRF INDOOR UNIT DX COOLING COIL	5.62	93051.38	0.800655
	BLOCK1:ZONE1 VRF INDOOR UNIT DX COOLING COIL	4.03	66783.64	0.800655
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:DX:VariableRefrigerantFlow

		Design Size Rated Air Flow Rate [m3/s]	Design Size Gross Rated Heating Capacity [W]
	BLOCK1:ZONE2 VRF INDOOR UNIT DX HEATING COIL	5.62	93051.38
	BLOCK1:ZONE1 VRF INDOOR UNIT DX HEATING COIL	4.03	66783.64
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:ConstantVolume

		Design Size Maximum Flow Rate [m3/s]
	BLOCK1:ZONE2 VRF INDOOR UNIT SUPPLY FAN	5.62
	BLOCK1:ZONE1 VRF INDOOR UNIT SUPPLY FAN	4.03
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirConditioner:VariableRefrigerantFlow

		Design Size Rated Total Cooling Capacity (gross) [W]	Design Size Rated Total Heating Capacity [W]	Design Size Resistive Defrost Heater Capacity	Design Size Evaporative Condenser Air Flow Rate [m3/s]	Design Size Evaporative Condenser Pump Rated Power Consumption [W]
	VRF OUTDOOR UNIT_BLOCK1:ZONE2	93051.38	93051.38	93051.38	10.61	396.96
	VRF OUTDOOR UNIT_BLOCK1:ZONE1	66783.64	66783.64	66783.64	7.61	284.90
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:	Adaptive Comfort Summary
FOR:	Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

		ASHRAE55 90% Acceptability Limits [Hours]	ASHRAE55 80% Acceptability Limits  [Hours]	CEN15251 Category I Acceptability Limits [Hours]	CEN15251 Category II Acceptability Limits [Hours]	CEN15251 Category III Acceptability Limits [Hours]
	PEOPLE BLOCK1:ZONE2	1231.00	920.50	1067.00	728.50	449.00
	PEOPLE BLOCK1:ZONE1	1148.50	724.00	911.50	537.50	272.50


----------------------------------------------------------------------------------------------------
REPORT:	Climatic Data Summary
FOR:	Entire Facility
SizingPeriod:DesignDay

		Maximum Dry Bulb [C]	Daily Temperature Range [deltaC]	Humidity Value	Humidity Type	Wind Speed [m/s]	Wind Direction
	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	38.20	17.50	20.30	Wetbulb [C]	0.00	0.00
	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) AUG	38.00	17.40	19.90	Wetbulb [C]	0.00	0.00
	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) SEP	34.90	16.80	19.30	Wetbulb [C]	0.00	0.00
	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	-4.00	0.00	-4.00	Wetbulb [C]	11.60	0.00


Weather Statistics File

		Value
	None	


----------------------------------------------------------------------------------------------------
REPORT:	Envelope Summary
FOR:	Entire Facility
Opaque Exterior

		Construction	Reflectance	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Net Area [m2]	Azimuth [deg]	Tilt [deg]	Cardinal Direction
	BLOCK1:ZONE2_WALL_3_0_0	PROJECT WALL	0.30	0.353	0.372	5.99	5.99	0.00	90.00	N
	BLOCK1:ZONE2_WALL_4_0_0	PROJECT WALL	0.30	0.353	0.372	16.25	9.60	270.00	90.00	W
	BLOCK1:ZONE2_WALL_5_0_0	PROJECT WALL	0.30	0.353	0.372	5.99	5.99	180.00	90.00	S
	BLOCK1:ZONE2_GROUNDFLOOR_0_0_0	PROJECT GROUND FLOOR	0.40	0.253	0.264	7.95	7.95	0.00	180.00	
	BLOCK1:ZONE2_ROOF_1_0_0	PROJECT FLAT ROOF	0.15	0.250	0.259	7.95	7.95	180.00	0.00	
	BLOCK1:ZONE1_WALL_2_0_0	PROJECT WALL	0.30	0.353	0.372	16.25	11.99	90.00	90.00	E
	BLOCK1:ZONE1_WALL_3_0_0	PROJECT WALL	0.30	0.353	0.372	16.24	16.24	0.00	90.00	N
	BLOCK1:ZONE1_WALL_5_0_0	PROJECT WALL	0.30	0.353	0.372	16.24	16.24	180.00	90.00	S
	BLOCK1:ZONE1_GROUNDFLOOR_0_0_0	PROJECT GROUND FLOOR	0.40	0.253	0.264	21.54	21.54	0.00	180.00	
	BLOCK1:ZONE1_ROOF_1_0_0	PROJECT FLAT ROOF	0.15	0.250	0.259	21.54	21.54	180.00	0.00	


Opaque Interior

		Construction	Reflectance	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Net Area [m2]	Azimuth [deg]	Tilt [deg]	Cardinal Direction
	BLOCK1:ZONE2_PARTITION_2_0_0	PROJECT PARTITION	0.50	1.696	2.857	16.25	16.25	90.00	90.00	E
	BLOCK1:ZONE1_PARTITION_4_0_10000	PROJECT PARTITION_REV	0.50	1.696	2.857	16.25	16.25	270.00	90.00	W


Exterior Fenestration

		Construction	Glass Area [m2]	Frame Area [m2]	Divider Area [m2]	Area of One Opening [m2]	Area of Multiplied Openings [m2]	Glass U-Factor [W/m2-K]	Glass SHGC	Glass Visible Transmittance	Frame Conductance [W/m2-K]	Divider Conductance [W/m2-K]	Shade Control	Parent Surface	Azimuth [deg]	Tilt [deg]	Cardinal Direction
	BLOCK1:ZONE2_WALL_4_0_0_0_0_0_WIN	1001	6.13	0.41	0.10	6.65	6.65	1.960	0.691	0.744	9.500	9.500	No	BLOCK1:ZONE2_WALL_4_0_0	270.00	90.00	W
	BLOCK1:ZONE1_WALL_2_0_0_0_0_0_WIN	1001	3.84	0.34	0.08	4.26	4.26	1.960	0.691	0.744	9.500	9.500	No	BLOCK1:ZONE1_WALL_2_0_0	90.00	90.00	E
	Total or Average						10.91	1.960	0.691	0.744							
	North Total or Average						0.00	-	-	-							
	Non-North Total or Average						10.91	1.960	0.691	0.744							


Interior Fenestration

		Construction	Area of One Opening [m2]	Area of Openings [m2]	Glass U-Factor [W/m2-K]	Glass SHGC	Glass Visible Transmittance	Parent Surface
	Total or Average			0.00	-	-	-	


Exterior Door

		Construction	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Parent Surface
	None					


Interior Door

		Construction	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Parent Surface
	None					


----------------------------------------------------------------------------------------------------
REPORT:	Lighting Summary
FOR:	Entire Facility
Interior Lighting

		Zone Name	Space Name	Space Type	Lighting Power Density [W/m2]	Space Area [m2]	Total Power [W]	End Use Subcategory	Schedule Name	Scheduled Hours/Week [hr]	Hours/Week > 1% [hr]	Full Load Hours/Week [hr]	Return Air Fraction	Conditioned (Y/N)	Consumption [kWh]
	BLOCK1:ZONE2	BLOCK1:ZONE2	BLOCK1:ZONE2	GENERAL	20.0000	7.95	158.99	General	OFFICE_OPENOFF_LIGHT	59.84	59.84	59.84	0.0000	Y	496.05
	BLOCK1:ZONE1	BLOCK1:ZONE1	BLOCK1:ZONE1	GENERAL	20.0000	21.54	430.73	General	OFFICE_OPENOFF_LIGHT	59.84	59.84	59.84	0.0000	Y	1343.89
	Interior Lighting Total				20.0000	29.49	589.72								1839.94


Daylighting

		Zone	Control Name	Daylighting Method	Control Type	Fraction Controlled	Lighting Installed in Zone [W]	Lighting Controlled [W]
	None							


Exterior Lighting

		Total Watts	Astronomical Clock/Schedule	Schedule Name	Scheduled Hours/Week [hr]	Hours/Week > 1% [hr]	Full Load Hours/Week [hr]	Consumption [kWh]
	Exterior Lighting Total	0.00						0.00


----------------------------------------------------------------------------------------------------
REPORT:	Equipment Summary
FOR:	Entire Facility
Central Plant

		Type	Reference Capacity [W]	Reference Efficiency [W/W]	Rated Capacity [W]	Rated Efficiency [W/W]	IPLV in SI Units [W/W]	IPLV in IP Units [Btu/W-h]
	None							


Cooling Coils

		Type	Design Coil Load [W]	Nominal Total Capacity [W]	Nominal Sensible Capacity [W]	Nominal Latent Capacity [W]	Nominal Sensible Heat Ratio	Nominal Efficiency [W/W]	Nominal Coil UA Value [W/C]	Nominal Coil Surface Area [m2]
	None									


DX Cooling Coils

		DX Cooling Coil Type	Standard Rated Net Cooling Capacity [W]	Standard Rated Net COP [W/W]	EER [Btu/W-h]	SEER User [Btu/W-h]	SEER Standard [Btu/W-h]	IEER [Btu/W-h]
	None							


DX Cooling Coil ASHRAE 127 Standard Ratings Report

		DX Cooling Coil Type	Rated Net Cooling Capacity Test A [W]	Rated Electric Power Test A [W]	Rated Net Cooling Capacity Test B [W]	Rated Electric Power Test B [W]	Rated Net Cooling Capacity Test C [W]	Rated Electric Power Test C [W]	Rated Net Cooling Capacity Test D [W]	Rated Electric Power Test D [W]
	None									


DX Heating Coils

		DX Heating Coil Type	High Temperature Heating (net) Rating Capacity [W]	Low Temperature Heating (net) Rating Capacity [W]	HSPF [Btu/W-h]	Region Number
	None					


Heating Coils

		Type	Design Coil Load [W]	Nominal Total Capacity [W]	Nominal Efficiency [W/W]
	None				


Fans

		Type	Total Efficiency [W/W]	Delta Pressure [pa]	Max Air Flow Rate [m3/s]	Rated Electricity Rate [W]	Rated Power Per Max Air Flow Rate [W-s/m3]	Motor Heat In Air Fraction	Fan Energy Index	End Use Subcategory	Design Day Name for Fan Sizing Peak	Date/Time for Fan Sizing Peak
	BLOCK1:ZONE2 VRF INDOOR UNIT SUPPLY FAN	Fan:ConstantVolume	0.70	100.00	5.62	803.03	142.86	1.00	2.65	General	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 16:30:00
	BLOCK1:ZONE1 VRF INDOOR UNIT SUPPLY FAN	Fan:ConstantVolume	0.70	100.00	4.03	576.34	142.86	1.00	2.74	General	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 09:00:00


Pumps

		Type	Control	Head [pa]	Water Flow [m3/s]	Electricity Rate [W]	Power Per Water Flow Rate [W-s/m3]	Motor Efficiency [W/W]	End Use Subcategory
	None								


Service Water Heating

		Type	Storage Volume [m3]	Input [W]	Thermal Efficiency [W/W]	Recovery Efficiency [W/W]	Energy Factor
	None						


----------------------------------------------------------------------------------------------------
REPORT:	HVAC Sizing Summary
FOR:	Entire Facility
Zone Sensible Cooling

		Calculated Design Load [W]	User Design Load [W]	User Design Load per Area [W/m2]	Calculated Design Air Flow [m3/s]	User Design Air Flow [m3/s]	Design Day Name	Date/Time Of Peak {TIMESTAMP}	Thermostat Setpoint Temperature at Peak Load [C]	Indoor Temperature at Peak Load [C]	Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Outdoor Temperature at Peak Load [C]	Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Minimum Outdoor Air Flow Rate [m3/s]	Heat Gain Rate from DOAS [W]
	BLOCK1:ZONE2	2963.60	3408.14	624.58	4.888	5.621	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 16:30:00	20.34	20.32	0.00977	36.45	0.00871	0.008	29.81
	BLOCK1:ZONE1	2127.00	2446.05	141.13	3.508	4.034	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 09:00:00	24.36	24.37	0.00974	28.58	0.00870	0.023	-11.80
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

		Calculated Design Load [W]	User Design Load [W]	User Design Load per Area [W/m2]	Calculated Design Air Flow [m3/s]	User Design Air Flow [m3/s]	Design Day Name	Date/Time Of Peak {TIMESTAMP}	Thermostat Setpoint Temperature at Peak Load [C]	Indoor Temperature at Peak Load [C]	Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Outdoor Temperature at Peak Load [C]	Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Minimum Outdoor Air Flow Rate [m3/s]	Heat Gain Rate from DOAS [W]
	BLOCK1:ZONE2	721.01	901.26	165.17	1.200	1.500	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	23.92	23.92	0.00289	-4.00	0.00289	0.008	-23.74
	BLOCK1:ZONE1	1207.95	1509.94	87.12	2.011	2.513	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	23.55	23.55	0.00289	-4.00	0.00289	0.023	-55.76
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

		Calculated cooling [m3/s]	User cooling [m3/s]	Calculated heating [m3/s]	User heating [m3/s]	Adjusted cooling [m3/s]	Adjusted heating [m3/s]	Adjusted main [m3/s]	Calculated Heating Air Flow Ratio []	User Heating Air Flow Ratio []
	None									


Plant Loop Coincident Design Fluid Flow Rate Adjustments

		Previous Design Volume Flow Rate [m3/s]	Algorithm Volume Flow Rate [m3/s]	Coincident Design Volume Flow Rate [m3/s]	Coincident Size Adjusted	Peak Sizing Period Name	Peak Day into Period {TIMESTAMP}[day]	Peak Hour Of Day {TIMESTAMP}[hr]	Peak Step Start Minute {TIMESTAMP}[min]
	None								


Coil Sizing Summary

		Coil Type	HVAC Type	HVAC Name	Coil Final Gross Total Capacity [W]	Coil Final Gross Sensible Capacity [W]	Coil Final Reference Air Volume Flow Rate [m3/s]	Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]	Coil U-value Times Area Value [W/K]	Design Day Name at Sensible Ideal Loads Peak	Date/Time at Sensible Ideal Loads Peak	Design Day Name at Air Flow Ideal Loads Peak	Date/Time at Air Flow Ideal Loads Peak	Coil Total Capacity at Ideal Loads Peak [W]	Coil Sensible Capacity at Ideal Loads Peak [W]	Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]	Coil Entering Air Drybulb at Ideal Loads Peak [C]	Coil Entering Air Wetbulb at Ideal Loads Peak [C]	Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Coil Leaving Air Drybulb at Ideal Loads Peak [C]	Coil Leaving Air Wetbulb at Ideal Loads Peak [C]	Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Outdoor Air Drybulb at Ideal Loads Peak [C]	Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Outdoor Air Wetbulb at Ideal Loads Peak [C]	Outdoor Air Flow Percentage at Ideal Loads Peak [%]	Zone Air Drybulb at Ideal Loads Peak [C]	Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Zone Air Relative Humidity at Ideal Loads Peak [%]	Zone Sensible Heat Gain at Ideal Loads Peak [W]	Zone Latent Heat Gain at Ideal Loads Peak [W]	Coil Total Capacity at Rating Conditions [W]	Coil Sensible Capacity at Rating Conditions [W]
	BLOCK1:ZONE2 VRF INDOOR UNIT DX COOLING COIL	Coil:Cooling:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE2 VRF INDOOR UNIT	93051.375	74502.073	5.621234	-999.0	-999.000	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 16:30:00	unknown	7/15 16:30:00	93740.21	75958.10	5.621234	20.40	16.05	0.00976868	19.71	15.13	0.00900000	36.45	0.00871095	20.47	0.0000	20.32	0.00976868	64.7170	3408.14	0.00	103003.44	81486.18
	BLOCK1:ZONE2 VRF INDOOR UNIT DX HEATING COIL	Coil:Heating:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE2 VRF INDOOR UNIT	93051.375	0.000	5.621234	-999.0	-999.000	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	93051.38	3377.13	5.621234	23.92	10.88	0.00289197	24.42	12.23	0.00400000	-4.00	0.00289197	-4.00	0.0000	23.92	0.00289197	15.5567	901.26	0.00	92998.97	92998.97
	BLOCK1:ZONE1 VRF INDOOR UNIT DX COOLING COIL	Coil:Cooling:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE1 VRF INDOOR UNIT	66783.640	53470.673	4.034400	-999.0	-999.000	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 09:00:00	unknown	7/15 09:00:00	70668.59	61381.70	4.034400	24.41	17.42	0.00973914	23.75	16.58	0.00900000	28.58	0.00869810	17.97	0.0000	24.37	0.00973914	50.4418	2446.05	0.00	73926.31	58483.22
	BLOCK1:ZONE1 VRF INDOOR UNIT DX HEATING COIL	Coil:Heating:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE1 VRF INDOOR UNIT	66783.640	0.000	4.034400	-999.0	-999.000	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	66783.64	2423.79	4.034400	23.55	10.72	0.00289197	24.05	12.08	0.00400000	-4.00	0.00289197	-4.00	0.0000	23.55	0.00289197	15.9122	1509.94	0.00	66746.03	66746.03


----------------------------------------------------------------------------------------------------
REPORT:	System Summary
FOR:	Entire Facility
Economizer

		High Limit Shutoff Control	Minimum Outdoor Air [m3/s]	Maximum Outdoor Air [m3/s]	Return Air Temp Limit	Return Air Enthalpy Limit	Outdoor Air Temperature Limit [C]	Outdoor Air Enthalpy Limit [C]
	None							


Demand Controlled Ventilation using Controller:MechanicalVentilation

		Controller:MechanicalVentilation Name	Outdoor Air Per Person [m3/s-person]	Outdoor Air Per Area [m3/s-m2]	Outdoor Air Per Zone [m3/s]	Outdoor Air ACH [ach]	Outdoor Air Method	Outdoor Air Schedule Name	Air Distribution Effectiveness in Cooling Mode	Air Distribution Effectiveness in Heating Mode	Air Distribution Effectiveness Schedule Name
	None										


Time Not Comfortable Based on Simple ASHRAE 55-2004

		Winter Clothes [hr]	Summer Clothes [hr]	Summer or Winter Clothes [hr]
	BLOCK1:ZONE2	3078.00	1621.50	1621.00
	BLOCK1:ZONE1	2505.50	1942.00	1723.50
	Facility	3101.50	2149.50	1965.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

		During Heating [hr]	During Cooling [hr]	During Occupied Heating [hr]	During Occupied Cooling [hr]
	BLOCK1:ZONE2	0.00	1559.00	0.00	1234.50
	BLOCK1:ZONE1	0.00	293.50	0.00	245.00
	Facility	0.00	1782.50	0.00	1426.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:	Outdoor Air Summary
FOR:	Entire Facility
Average Outdoor Air During Occupied Hours

		Average Number of Occupants	Nominal Number of Occupants	Zone Volume [m3]	Mechanical Ventilation [ach]	Infiltration [ach]	AFN Infiltration [ach]	Simple Ventilation [ach]
	BLOCK1:ZONE2	0.66	0.88	19.10	0.000	0.000	0.334	0.000
	BLOCK1:ZONE1	1.79	2.39	60.66	0.000	0.000	0.165	0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

		Average Number of Occupants	Nominal Number of Occupants	Zone Volume [m3]	Mechanical Ventilation [ach]	Infiltration [ach]	AFN Infiltration [ach]	Simple Ventilation [ach]
	BLOCK1:ZONE2	0.66	0.88	19.10	0.000	0.000	0.009	0.000
	BLOCK1:ZONE1	1.79	2.39	60.66	0.000	0.000	0.000	0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:	Object Count Summary
FOR:	Entire Facility
Surfaces by Class

		Total	Outdoors
	Wall	8	6
	Floor	2	2
	Roof	2	2
	Internal Mass	0	0
	Building Detached Shading	0	0
	Fixed Detached Shading	0	0
	Window	2	2
	Door	0	0
	Glass Door	0	0
	Shading	0	0
	Overhang	0	0
	Fin	0	0
	Tubular Daylighting Device Dome	0	0
	Tubular Daylighting Device Diffuser	0	0


HVAC

		Count
	HVAC Air Loops	0
	Conditioned Zones	2
	Unconditioned Zones	0
	Supply Plenums	0
	Return Plenums	0


Input Fields

		Count
	IDF Objects	422
	Defaulted Fields	203
	Fields with Defaults	1130
	Autosized Fields	46
	Autosizable Fields	52
	Autocalculated Fields	16
	Autocalculatable Fields	36


----------------------------------------------------------------------------------------------------
REPORT:	Sensible Heat Gain Summary
FOR:	Entire Facility
Annual Building Sensible Heat Gain Components

		HVAC Zone Eq & Other Sensible Air Heating [kWh]	HVAC Zone Eq & Other Sensible Air Cooling [kWh]	HVAC Terminal Unit Sensible Air Heating [kWh]	HVAC Terminal Unit Sensible Air Cooling [kWh]	HVAC Input Heated Surface Heating [kWh]	HVAC Input Cooled Surface Cooling [kWh]	People Sensible Heat Addition [kWh]	Lights Sensible Heat Addition [kWh]	Equipment Sensible Heat Addition [kWh]	Window Heat Addition [kWh]	Interzone Air Transfer Heat Addition [kWh]	Infiltration Heat Addition [kWh]	Opaque Surface Conduction and Other Heat Addition [kWh]	Equipment Sensible Heat Removal [kWh]	Window Heat Removal [kWh]	Interzone Air Transfer Heat Removal [kWh]	Infiltration Heat Removal [kWh]	Opaque Surface Conduction and Other Heat Removal [kWh]
	BLOCK1:ZONE2	1751.072	-1336.46	0.000	0.000	0.000	0.000	111.040	496.049	343.404	2159.814	0.331	0.924	0.000	0.000	-1270.20	-2.79	-414.92	-1838.26
	BLOCK1:ZONE1	2061.899	-1666.58	0.000	0.000	0.000	0.000	323.269	1343.889	930.347	1385.512	2.342	1.021	0.000	0.000	-766.19	-0.41	-681.62	-2933.47
	Total Facility	3812.972	-3003.04	0.000	0.000	0.000	0.000	434.309	1839.938	1273.751	3545.326	2.673	1.945	0.000	0.000	-2036.39	-3.21	-1096.54	-4771.73


Peak Cooling Sensible Heat Gain Components

		Time of Peak {TIMESTAMP}	HVAC Zone Eq & Other Sensible Air Heating [W]	HVAC Zone Eq & Other Sensible Air Cooling [W]	HVAC Terminal Unit Sensible Air Heating [W]	HVAC Terminal Unit Sensible Air Cooling [W]	HVAC Input Heated Surface Heating [W]	HVAC Input Cooled Surface Cooling [W]	People Sensible Heat Addition [W]	Lights Sensible Heat Addition [W]	Equipment Sensible Heat Addition [W]	Window Heat Addition [W]	Interzone Air Transfer Heat Addition [W]	Infiltration Heat Addition [W]	Opaque Surface Conduction and Other Heat Addition [W]	Equipment Sensible Heat Removal [W]	Window Heat Removal [W]	Interzone Air Transfer Heat Removal [W]	Infiltration Heat Removal [W]	Opaque Surface Conduction and Other Heat Removal [W]
	BLOCK1:ZONE2	12-JUL-16:30	0.00	-2217.06	0.00	0.00	0.00	0.00	28.16	158.99	93.57	3117.85	0.00	2.29	0.00	0.00	-0.00	0.00	0.00	-1183.80
	BLOCK1:ZONE1	21-JUL-09:00	0.00	-1668.94	0.00	0.00	0.00	0.00	145.06	430.73	253.49	1585.10	0.01	0.06	0.00	0.00	-0.00	0.00	0.00	-745.50
	Total Facility	21-JUL-16:00	0.00	-3567.59	0.00	0.00	0.00	0.00	208.12	589.72	347.05	3221.27	0.00	12.35	0.00	0.00	0.00	-0.01	0.00	-810.93


Peak Heating Sensible Heat Gain Components

		Time of Peak {TIMESTAMP}	HVAC Zone Eq & Other Sensible Air Heating [W]	HVAC Zone Eq & Other Sensible Air Cooling [W]	HVAC Terminal Unit Sensible Air Heating [W]	HVAC Terminal Unit Sensible Air Cooling [W]	HVAC Input Heated Surface Heating [W]	HVAC Input Cooled Surface Cooling [W]	People Sensible Heat Addition [W]	Lights Sensible Heat Addition [W]	Equipment Sensible Heat Addition [W]	Window Heat Addition [W]	Interzone Air Transfer Heat Addition [W]	Infiltration Heat Addition [W]	Opaque Surface Conduction and Other Heat Addition [W]	Equipment Sensible Heat Removal [W]	Window Heat Removal [W]	Interzone Air Transfer Heat Removal [W]	Infiltration Heat Removal [W]	Opaque Surface Conduction and Other Heat Removal [W]
	BLOCK1:ZONE2	15-FEB-02:00	1110.66	0.00	0.00	0.00	0.00	0.00	0.00	0.00	5.05	0.00	0.00	0.00	0.00	0.00	-520.95	0.00	-386.58	-208.17
	BLOCK1:ZONE1	28-JAN-06:00	1092.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	13.67	0.00	3.21	0.00	0.00	0.00	-277.00	0.00	-474.89	-357.29
	Total Facility	28-JAN-06:00	2141.22	0.00	0.00	0.00	0.00	0.00	0.00	0.00	18.72	0.00	3.21	0.00	0.00	0.00	-767.41	0.00	-753.04	-642.69


----------------------------------------------------------------------------------------------------
REPORT:	Standard 62.1 Summary
FOR:	Entire Facility
System Ventilation Requirements for Cooling

		Sum of Zone Primary Air Flow - Vpz-sum [m3/s]	System Population - Ps	Sum of Zone Population - Pz-sum	Occupant Diversity - D	Origin of D	Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]	System Primary Airflow - Vps [m3/s]	Average Outdoor Air Fraction - Xs	System Ventilation Efficiency - Ev	Calculation Method for Ev	Outdoor Air Intake Flow - Vot [m3/s]	Percent Outdoor Air - %OA	Environment Name of Peak System Population - Ps	Date and Time of Last Peak System Population - Ps
	None														


System Ventilation Requirements for Heating

		Sum of Zone Primary Air Flow - Vpz-sum [m3/s]	System Population - Ps	Sum of Zone Population - Pz-sum	Occupant Diversity - D	Origin of D	Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]	System Primary Airflow - Vps [m3/s]	Average Outdoor Air Fraction - Xs	System Ventilation Efficiency - Ev	Calculation Method for Ev	Outdoor Air Intake Flow Vot [m3/s]	Percent Outdoor Air - %OA	Environment Name of Peak System Population - Ps	Date and Time of Last Peak System Population - Ps
	None														


Zone Ventilation Parameters

		AirLoop Name	People Outdoor Air Rate - Rp [m3/s-person]	Zone Population - Pz	Area Outdoor Air Rate - Ra [m3/s-m2]	Zone Floor Area - Az [m2]	Breathing Zone Outdoor Airflow - Vbz [m3/s]	Cooling Zone Air Distribution Effectiveness - Ez-clg	Cooling Zone Outdoor Airflow - Voz-clg [m3/s]	Heating Zone Air Distribution Effectiveness - Ez-htg	Heating Zone Outdoor Airflow - Voz-htg [m3/s]
	None										


System Ventilation Parameters

		People Outdoor Air Rate - Rp [m3/s-person]	Sum of Zone Population - Pz-sum	Area Outdoor Air Rate - Ra [m3/s-m2]	Sum of Zone Floor Area - Az-sum [m2]	Breathing Zone Outdoor Airflow - Vbz [m3/s]	Cooling Zone Outdoor Airflow - Voz-clg [m3/s]	Heating Zone Outdoor Airflow - Voz-htg [m3/s]
	None							


Zone Ventilation Calculations for Cooling Design

		AirLoop Name	Box Type	Zone Primary Airflow - Vpz [m3/s]	Zone Discharge Airflow - Vdz [m3/s]	Minimum Zone Primary Airflow - Vpz-min [m3/s]	Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?	Zone Outdoor Airflow Cooling - Voz-clg [m3/s]	Primary Outdoor Air Fraction - Zpz	Primary Air Fraction - Ep	Secondary Recirculation Fraction- Er	Supply Air Fraction- Fa	Mixed Air Fraction - Fb	Outdoor Air Fraction - Fc	Zone Ventilation Efficiency - Evz
	None														


System Ventilation Calculations for Cooling Design

		Sum of Zone Primary Airflow - Vpz-sum [m3/s]	System Primary Airflow - Vps [m3/s]	Sum of Zone Discharge Airflow - Vdz-sum [m3/s]	Sum of Min Zone Primary Airflow - Vpz-min [m3/s]	Zone Outdoor Airflow Cooling - Voz-clg [m3/s]	Zone Ventilation Efficiency - Evz-min
	None						


Zone Ventilation Calculations for Heating Design

		AirLoop Name	Box Type	Zone Primary Airflow - Vpz [m3/s]	Zone Discharge Airflow - Vdz [m3/s]	Minimum Zone Primary Airflow - Vpz-min [m3/s]	Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?	Zone Outdoor Airflow Heating - Voz-htg [m3/s]	Primary Outdoor Air Fraction - Zpz	Primary Air Fraction - Ep	Secondary Recirculation Fraction- Er	Supply Air Fraction- Fa	Mixed Air Fraction - Fb	Outdoor Air Fraction - Fc	Zone Ventilation Efficiency - Evz
	None														


System Ventilation Calculations for Heating Design

		Sum of Zone Primary Airflow - Vpz-sum [m3/s]	System Primary Airflow - Vps [m3/s]	Sum of Zone Discharge Airflow - Vdz-sum [m3/s]	Sum of Min Zone Primary Airflow - Vpz-min [m3/s]	Zone Outdoor Airflow Heating - Voz-htg [m3/s]	Zone Ventilation Efficiency - Evz-min
	None						


