    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    2.1,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOCK1:ZONE2 Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOCK1:ZONE2 Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -10,                      !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_BLOCK1:ZONE4,    !- Heat Pump Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    2,                        !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    2.1,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOCK1:ZONE4 Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOCK1:ZONE4 Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -10,                      !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOCK1:ZONE1 Zone List,    !- Zone Terminal Unit List Name
    BLOCK1:ZONE1 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOCK1:ZONE3 Zone List,    !- Zone Terminal Unit List Name
    BLOCK1:ZONE3 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOCK1:ZONE5 Zone List,    !- Zone Terminal Unit List Name
    BLOCK1:ZONE5 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOCK1:ZONE2 Zone List,    !- Zone Terminal Unit List Name
    BLOCK1:ZONE2 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOCK1:ZONE4 Zone List,    !- Zone Terminal Unit List Name
    BLOCK1:ZONE4 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

NODELIST,
    BLOCK1:ZONE1 Air Inlet Node List,    !- Name
    BLOCK1:ZONE1 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE1 Air Exhaust Node List,    !- Name
    BLOCK1:ZONE1 VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE3 Air Inlet Node List,    !- Name
    BLOCK1:ZONE3 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE3 Air Exhaust Node List,    !- Name
    BLOCK1:ZONE3 VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE5 Air Inlet Node List,    !- Name
    BLOCK1:ZONE5 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE5 Air Exhaust Node List,    !- Name
    BLOCK1:ZONE5 VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE2 Air Inlet Node List,    !- Name
    BLOCK1:ZONE2 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE2 Air Exhaust Node List,    !- Name
    BLOCK1:ZONE2 VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE4 Air Inlet Node List,    !- Name
    BLOCK1:ZONE4 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE4 Air Exhaust Node List,    !- Name
    BLOCK1:ZONE4 VRF Indoor Unit Return;    !- Node 1 Name

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOCK1:ZONE1 Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOCK1:ZONE3 Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOCK1:ZONE5 Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOCK1:ZONE2 Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOCK1:ZONE4 Outdoor Air Node;    !- Node or NodeList Name 1

ENERGYMANAGEMENTSYSTEM:SENSOR,
    RMOT,                     !- Name
    People BLOCK1:ZONE1,      !- OutputVariable or OutputMeter Index Key Name
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    PMOT,                     !- Name
    People BLOCK1:ZONE1,      !- OutputVariable or OutputMeter Index Key Name
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_OpT,         !- Name
    BLOCK1:ZONE1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_WindSpeed,    !- Name
    BLOCK1:ZONE1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_OutT,        !- Name
    BLOCK1:ZONE1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE3_OpT,         !- Name
    BLOCK1:ZONE3,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE3_WindSpeed,    !- Name
    BLOCK1:ZONE3,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE3_OutT,        !- Name
    BLOCK1:ZONE3,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE5_OpT,         !- Name
    BLOCK1:ZONE5,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE5_WindSpeed,    !- Name
    BLOCK1:ZONE5,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE5_OutT,        !- Name
    BLOCK1:ZONE5,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_OpT,         !- Name
    BLOCK1:ZONE2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_WindSpeed,    !- Name
    BLOCK1:ZONE2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_OutT,        !- Name
    BLOCK1:ZONE2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE4_OpT,         !- Name
    BLOCK1:ZONE4,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE4_WindSpeed,    !- Name
    BLOCK1:ZONE4,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE4_OutT,        !- Name
    BLOCK1:ZONE4,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_3_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Partition_5_0_0_0_0_0_Win_OpT,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Partition_5_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Partition_5_0_0_0_0_0_Win_OutT,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Partition_6_0_0_0_0_0_Win_OpT,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Partition_6_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Partition_6_0_0_0_0_0_Win_OutT,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone3_Wall_3_0_0_0_0_0_Win_OpT,    !- Name
    Block1:Zone3,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone3_Wall_3_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block1:Zone3,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone3_Wall_3_0_0_0_0_0_Win_OutT,    !- Name
    Block1:Zone3,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone5_Partition_7_0_0_0_0_0_Win_OpT,    !- Name
    Block1:Zone5,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone5_Partition_7_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block1:Zone5,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone5_Partition_7_0_0_0_0_0_Win_OutT,    !- Name
    Block1:Zone5,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone5_Wall_8_0_0_0_0_0_Win_OpT,    !- Name
    Block1:Zone5,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone5_Wall_8_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block1:Zone5,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone5_Wall_8_0_0_0_0_0_Win_OutT,    !- Name
    Block1:Zone5,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_5_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    OutT,                     !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_CoolCoil,    !- Name
    BLOCK1:ZONE1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_HeatCoil,    !- Name
    BLOCK1:ZONE1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE3_CoolCoil,    !- Name
    BLOCK1:ZONE3 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE3_HeatCoil,    !- Name
    BLOCK1:ZONE3 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE5_CoolCoil,    !- Name
    BLOCK1:ZONE5 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE5_HeatCoil,    !- Name
    BLOCK1:ZONE5 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_CoolCoil,    !- Name
    BLOCK1:ZONE2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_HeatCoil,    !- Name
    BLOCK1:ZONE2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE4_CoolCoil,    !- Name
    BLOCK1:ZONE4 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE4_HeatCoil,    !- Name
    BLOCK1:ZONE4 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_3_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block1:Zone1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_3_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block1:Zone1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Partition_5_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block1:Zone1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Partition_5_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block1:Zone1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Partition_6_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block1:Zone1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Partition_6_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block1:Zone1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone3_Wall_3_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block1:Zone3 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone3_Wall_3_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block1:Zone3 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone5_Partition_7_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block1:Zone5 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone5_Partition_7_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block1:Zone5 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone5_Wall_8_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block1:Zone5 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone5_Wall_8_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block1:Zone5 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_5_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block1:Zone2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_5_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block1:Zone2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_AHST_Sch_BLOCK1_ZONE1,    !- Name
    FORSCRIPT_AHST_BLOCK1_ZONE1,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_ACST_Sch_BLOCK1_ZONE1,    !- Name
    FORSCRIPT_ACST_BLOCK1_ZONE1,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_AHST_Sch_BLOCK1_ZONE3,    !- Name
    FORSCRIPT_AHST_BLOCK1_ZONE3,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_ACST_Sch_BLOCK1_ZONE3,    !- Name
    FORSCRIPT_ACST_BLOCK1_ZONE3,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_AHST_Sch_BLOCK1_ZONE5,    !- Name
    FORSCRIPT_AHST_BLOCK1_ZONE5,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_ACST_Sch_BLOCK1_ZONE5,    !- Name
    FORSCRIPT_ACST_BLOCK1_ZONE5,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_AHST_Sch_BLOCK1_ZONE2,    !- Name
    FORSCRIPT_AHST_BLOCK1_ZONE2,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_ACST_Sch_BLOCK1_ZONE2,    !- Name
    FORSCRIPT_ACST_BLOCK1_ZONE2,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_AHST_Sch_BLOCK1_ZONE4,    !- Name
    FORSCRIPT_AHST_BLOCK1_ZONE4,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_ACST_Sch_BLOCK1_ZONE4,    !- Name
    FORSCRIPT_ACST_BLOCK1_ZONE4,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block1_Zone1_Partition_5_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block1:Zone1_Partition_5_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block1_Zone1_Partition_6_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block1:Zone1_Partition_6_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block1_Zone3_Wall_3_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block1_Zone5_Partition_7_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block1:Zone5_Partition_7_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block1_Zone5_Wall_8_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block1:Zone5_Wall_8_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetComfTemp,              !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetComfTemp;              !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOCK1_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOCK1_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOCK1_ZONE3,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOCK1_ZONE3;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOCK1_ZONE5,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOCK1_ZONE5;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOCK1_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOCK1_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOCK1_ZONE4,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOCK1_ZONE4;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetAppLimits,             !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetAppLimits;             !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyCAT,                 !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyCAT;                 !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetAST,                   !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetAST;                   !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetASTnoTol,              !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetASTnoTol;              !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOCK1_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOCK1_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOCK1_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOCK1_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOCK1_ZONE3,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOCK1_ZONE3;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOCK1_ZONE3,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOCK1_ZONE3;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOCK1_ZONE5,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOCK1_ZONE5;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOCK1_ZONE5,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOCK1_ZONE5;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOCK1_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOCK1_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOCK1_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOCK1_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOCK1_ZONE4,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOCK1_ZONE4;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOCK1_ZONE4,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOCK1_ZONE4;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetInputData,             !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetInputData;             !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetVST,                   !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetVST;                   !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOCK1_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOCK1_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOCK1_ZONE3,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOCK1_ZONE3;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOCK1_ZONE5,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOCK1_ZONE5;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOCK1_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOCK1_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOCK1_ZONE4,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOCK1_ZONE4;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block1_Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block1_Zone1_Wall_3_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block1_Zone1_Partition_5_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block1_Zone1_Partition_5_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block1_Zone1_Partition_6_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block1_Zone1_Partition_6_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block1_Zone3_Wall_3_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block1_Zone3_Wall_3_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block1_Zone5_Partition_7_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block1_Zone5_Partition_7_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block1_Zone5_Wall_8_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block1_Zone5_Wall_8_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block1_Zone2_Wall_5_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block1_Zone2_Wall_5_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetComfTemp,              !- Name
    if AdapStand == 1,        !- Program Line 1
    set ComfTemp = RMOT*0.33+18.8,    !- Program Line 2
    elseif AdapStand == 2,    !- Program Line 3
    set ComfTemp = PMOT*0.31+17.8,    !- Program Line 4
    elseif AdapStand == 3,    !- Program Line 5
    set ComfTemp = PMOT*0.48+14.4,    !- Program Line 6
    endif;                    !- Program Line 7

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOCK1_ZONE1,    !- Name
    if (AdapStand == 1 ),     !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOCK1_ZONE1_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOCK1_ZONE1_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOCK1_ZONE1_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 16
    elseif (BLOCK1_ZONE1_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    elseif (AdapStand == 2 )|| (AdapStand == 3),    !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOCK1_ZONE1_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOCK1_ZONE1_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOCK1_ZONE1_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 52
    elseif (BLOCK1_ZONE1_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOCK1_ZONE3,    !- Name
    if (AdapStand == 1 ),     !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOCK1_ZONE3_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOCK1_ZONE3_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOCK1_ZONE3_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOCK1_ZONE3 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 16
    elseif (BLOCK1_ZONE3_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOCK1_ZONE3 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOCK1_ZONE3 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOCK1_ZONE3 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    elseif (AdapStand == 2 )|| (AdapStand == 3),    !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOCK1_ZONE3_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOCK1_ZONE3_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOCK1_ZONE3_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOCK1_ZONE3 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 52
    elseif (BLOCK1_ZONE3_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOCK1_ZONE3 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOCK1_ZONE3 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOCK1_ZONE3 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOCK1_ZONE5,    !- Name
    if (AdapStand == 1 ),     !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOCK1_ZONE5_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOCK1_ZONE5_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOCK1_ZONE5_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOCK1_ZONE5 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 16
    elseif (BLOCK1_ZONE5_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOCK1_ZONE5 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOCK1_ZONE5 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOCK1_ZONE5 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    elseif (AdapStand == 2 )|| (AdapStand == 3),    !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOCK1_ZONE5_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOCK1_ZONE5_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOCK1_ZONE5_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOCK1_ZONE5 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 52
    elseif (BLOCK1_ZONE5_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOCK1_ZONE5 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOCK1_ZONE5 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOCK1_ZONE5 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOCK1_ZONE2,    !- Name
    if (AdapStand == 1 ),     !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOCK1_ZONE2_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOCK1_ZONE2_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOCK1_ZONE2_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 16
    elseif (BLOCK1_ZONE2_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    elseif (AdapStand == 2 )|| (AdapStand == 3),    !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOCK1_ZONE2_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOCK1_ZONE2_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOCK1_ZONE2_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 52
    elseif (BLOCK1_ZONE2_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOCK1_ZONE4,    !- Name
    if (AdapStand == 1 ),     !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOCK1_ZONE4_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOCK1_ZONE4_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOCK1_ZONE4_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOCK1_ZONE4 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 16
    elseif (BLOCK1_ZONE4_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOCK1_ZONE4 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOCK1_ZONE4 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOCK1_ZONE4 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    elseif (AdapStand == 2 )|| (AdapStand == 3),    !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOCK1_ZONE4_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOCK1_ZONE4_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOCK1_ZONE4_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOCK1_ZONE4 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 52
    elseif (BLOCK1_ZONE4_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOCK1_ZONE4 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOCK1_ZONE4 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOCK1_ZONE4 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetAppLimits,             !- Name
    If AdapStand == 1,        !- Program Line 1
    set ACSTaul = 30,         !- Program Line 2
    set ACSTall = 10,         !- Program Line 3
    set AHSTaul = 30,         !- Program Line 4
    set AHSTall = 10,         !- Program Line 5
    elseif AdapStand == 2,    !- Program Line 6
    set ACSTaul = 33.5,       !- Program Line 7
    set ACSTall = 10,         !- Program Line 8
    set AHSTaul = 33.5,       !- Program Line 9
    set AHSTall = 10,         !- Program Line 10
    elseif AdapStand == 3,    !- Program Line 11
    set ACSTaul = 30,         !- Program Line 12
    set ACSTall = 5,          !- Program Line 13
    set AHSTaul = 30,         !- Program Line 14
    set AHSTall = 5,          !- Program Line 15
    else,                     !- Program Line 16
    set ACSTaul = 50,         !- Program Line 17
    set ACSTall = 50,         !- Program Line 18
    set AHSTaul = 50,         !- Program Line 19
    set AHSTall = 50,         !- Program Line 20
    endif;                    !- Program Line 21

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyCAT,                 !- Name
    if (AdapStand == 1 ),     !- Program Line 1
    if (CAT == 1),            !- Program Line 2
    set ACSToffset = 2,       !- Program Line 3
    set AHSToffset = -3,      !- Program Line 4
    elseif (CAT == 2),        !- Program Line 5
    set ACSToffset = 3,       !- Program Line 6
    set AHSToffset = -4,      !- Program Line 7
    elseif (CAT == 3),        !- Program Line 8
    set ACSToffset = 4,       !- Program Line 9
    set AHSToffset = -5,      !- Program Line 10
    endif,                    !- Program Line 11
    elseif (AdapStand == 2 ) || (AdapStand == 3),    !- Program Line 12
    if (CAT == 90),           !- Program Line 13
    set ACSToffset = 2.5,     !- Program Line 14
    set AHSToffset = -2.5,    !- Program Line 15
    elseif (CAT == 80),       !- Program Line 16
    set ACSToffset = 3.5,     !- Program Line 17
    set AHSToffset = -3.5,    !- Program Line 18
    endif,                    !- Program Line 19
    endif;                    !- Program Line 20

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetAST,                   !- Name
    if (AdapStand == 0) && (CurrentTime < 7),    !- Program Line 1
    set ACST = 27+ACSTtol,    !- Program Line 2
    set AHST = 17+AHSTtol,    !- Program Line 3
    elseif (AdapStand == 0) && (CurrentTime < 15),    !- Program Line 4
    set ACST = 25,            !- Program Line 5
    set AHST = 20+AHSTtol,    !- Program Line 6
    elseif (AdapStand == 0) && (CurrentTime < 23),    !- Program Line 7
    set ACST = 25+ACSTtol,    !- Program Line 8
    set AHST = 20+AHSTtol,    !- Program Line 9
    elseif (AdapStand == 0) && (CurrentTime < 24),    !- Program Line 10
    set ACST = 27+ACSTtol,    !- Program Line 11
    set AHST = 17+AHSTtol,    !- Program Line 12
    endif,                    !- Program Line 13
    if (AdapStand == 1) && (ComfMod == 0),    !- Program Line 14
    if (DayOfYear >= 121) && (DayOfYear < 274),    !- Program Line 15
    if (CAT==1),              !- Program Line 16
    set ACST = 25.5+ACSTtol,    !- Program Line 17
    elseif (CAT==2),          !- Program Line 18
    set ACST = 26+ACSTtol,    !- Program Line 19
    elseif (CAT==3),          !- Program Line 20
    set ACST = 27+ACSTtol,    !- Program Line 21
    endif,                    !- Program Line 22
    else,                     !- Program Line 23
    if (CAT==1),              !- Program Line 24
    set ACST = 25+ACSTtol,    !- Program Line 25
    elseif (CAT==2),          !- Program Line 26
    set ACST = 25+ACSTtol,    !- Program Line 27
    elseif (CAT==3),          !- Program Line 28
    set ACST = 25+ACSTtol,    !- Program Line 29
    endif,                    !- Program Line 30
    endif,                    !- Program Line 31
    endif,                    !- Program Line 32
    if (AdapStand == 1) && (ComfMod == 0),    !- Program Line 33
    if (DayOfYear >= 121) && (DayOfYear < 274),    !- Program Line 34
    if (CAT==1),              !- Program Line 35
    set AHST = 23.5+AHSTtol,    !- Program Line 36
    elseif (CAT==2),          !- Program Line 37
    set AHST = 23+AHSTtol,    !- Program Line 38
    elseif (CAT==3),          !- Program Line 39
    set AHST = 22+AHSTtol,    !- Program Line 40
    endif,                    !- Program Line 41
    else,                     !- Program Line 42
    if (CAT==1),              !- Program Line 43
    set AHST = 21+AHSTtol,    !- Program Line 44
    elseif (CAT==2),          !- Program Line 45
    set AHST = 20+AHSTtol,    !- Program Line 46
    elseif (CAT==3),          !- Program Line 47
    set AHST = 18+AHSTtol,    !- Program Line 48
    endif,                    !- Program Line 49
    endif,                    !- Program Line 50
    endif,                    !- Program Line 51
    if (AdapStand == 1) && (ComfMod == 1) && (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 52
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 53
    elseif (AdapStand == 1) && (ComfMod == 1) && (CurrentTime < 7),    !- Program Line 54
    set ACST = 27+ACSTtol,    !- Program Line 55
    elseif (AdapStand == 1) && (ComfMod == 1) && (CurrentTime < 15),    !- Program Line 56
    set ACST = 50,            !- Program Line 57
    elseif (AdapStand == 1) && (ComfMod == 1) && (CurrentTime < 23),    !- Program Line 58
    set ACST = 25+ACSTtol,    !- Program Line 59
    elseif (AdapStand == 1) && (ComfMod == 1) && (CurrentTime < 24),    !- Program Line 60
    set ACST = 27+ACSTtol,    !- Program Line 61
    endif,                    !- Program Line 62
    if (AdapStand == 1) && (ComfMod == 1) && (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 63
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 64
    elseif (AdapStand == 1) && (ComfMod == 1) && (CurrentTime < 7),    !- Program Line 65
    set AHST = 17+AHSTtol,    !- Program Line 66
    elseif (AdapStand == 1) && (ComfMod == 1) && (CurrentTime < 23),    !- Program Line 67
    set AHST = 20+AHSTtol,    !- Program Line 68
    elseif (AdapStand == 1) && (ComfMod == 1) && (CurrentTime < 24),    !- Program Line 69
    set AHST = 17+AHSTtol,    !- Program Line 70
    endif,                    !- Program Line 71
    if (AdapStand == 1) && (ComfMod == 2) && (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 72
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 73
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT < ACSTall) && (CAT==1),    !- Program Line 74
    set ACST = 25+ACSTtol,    !- Program Line 75
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT > ACSTaul) && (CAT==1),    !- Program Line 76
    set ACST = 25.5+ACSTtol,    !- Program Line 77
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT < ACSTall) && (CAT==2),    !- Program Line 78
    set ACST = 25+ACSTtol,    !- Program Line 79
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT > ACSTaul) && (CAT==2),    !- Program Line 80
    set ACST = 26+ACSTtol,    !- Program Line 81
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT < ACSTall) && (CAT==3),    !- Program Line 82
    set ACST = 25+ACSTtol,    !- Program Line 83
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT > ACSTaul) && (CAT==3),    !- Program Line 84
    set ACST = 27+ACSTtol,    !- Program Line 85
    endif,                    !- Program Line 86
    if (AdapStand == 1) && (ComfMod == 2) && (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 87
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 88
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT < AHSTall) && (CAT==1),    !- Program Line 89
    set AHST = 21+AHSTtol,    !- Program Line 90
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT > AHSTaul) && (CAT==1),    !- Program Line 91
    set AHST = 23.5+AHSTtol,    !- Program Line 92
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT < AHSTall) && (CAT==2),    !- Program Line 93
    set AHST = 20+AHSTtol,    !- Program Line 94
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT > AHSTaul) && (CAT==2),    !- Program Line 95
    set AHST = 23+AHSTtol,    !- Program Line 96
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT < AHSTall) && (CAT==3),    !- Program Line 97
    set AHST = 18+AHSTtol,    !- Program Line 98
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT > AHSTaul) && (CAT==3),    !- Program Line 99
    set AHST = 22+AHSTtol,    !- Program Line 100
    endif,                    !- Program Line 101
    if (AdapStand == 1) && (ComfMod == 3) && (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 102
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 103
    elseif (AdapStand == 1) && (ComfMod == 3) && (RMOT < ACSTall),    !- Program Line 104
    set ACST = ACSTall*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 105
    elseif (AdapStand == 1) && (ComfMod == 3) && (RMOT > ACSTaul),    !- Program Line 106
    set ACST = ACSTaul*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 107
    endif,                    !- Program Line 108
    if (AdapStand == 1) && (ComfMod == 3) && (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 109
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 110
    elseif (AdapStand == 1) && (ComfMod == 3) && (RMOT < AHSTall),    !- Program Line 111
    set AHST = AHSTall*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 112
    elseif (AdapStand == 1) && (ComfMod == 3) && (RMOT > AHSTaul),    !- Program Line 113
    set AHST = AHSTaul*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 114
    endif,                    !- Program Line 115
    if (AdapStand == 2) && (ComfMod == 0),    !- Program Line 116
    if (DayOfYear >= 121) && (DayOfYear < 274),    !- Program Line 117
    if (CAT==80),             !- Program Line 118
    set ACST = 28.35+ACSTtol,    !- Program Line 119
    elseif (CAT==90),         !- Program Line 120
    set ACST = 27.42+ACSTtol,    !- Program Line 121
    endif,                    !- Program Line 122
    else,                     !- Program Line 123
    if (CAT==80),             !- Program Line 124
    set ACST = 26.35+ACSTtol,    !- Program Line 125
    elseif (CAT==90),         !- Program Line 126
    set ACST = 25.09+ACSTtol,    !- Program Line 127
    endif,                    !- Program Line 128
    endif,                    !- Program Line 129
    endif,                    !- Program Line 130
    if (AdapStand == 2) && (ComfMod == 0),    !- Program Line 131
    if (DayOfYear >= 121) && (DayOfYear < 274),    !- Program Line 132
    if (CAT==80),             !- Program Line 133
    set AHST = 23.78+AHSTtol,    !- Program Line 134
    elseif (CAT==90),         !- Program Line 135
    set AHST = 24.74+AHSTtol,    !- Program Line 136
    endif,                    !- Program Line 137
    else,                     !- Program Line 138
    if (CAT==80),             !- Program Line 139
    set AHST = 20.1+AHSTtol,    !- Program Line 140
    elseif (CAT==90),         !- Program Line 141
    set AHST = 21.44+AHSTtol,    !- Program Line 142
    endif,                    !- Program Line 143
    endif,                    !- Program Line 144
    endif,                    !- Program Line 145
    if (AdapStand == 2) && (ComfMod == 1) && (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 146
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 147
    elseif (AdapStand == 2) && (ComfMod == 1) && (CurrentTime < 7),    !- Program Line 148
    set ACST = 27+ACSTtol,    !- Program Line 149
    elseif (AdapStand == 2) && (ComfMod == 1) && (CurrentTime < 15),    !- Program Line 150
    set ACST = 50,            !- Program Line 151
    elseif (AdapStand == 2) && (ComfMod == 1) && (CurrentTime < 23),    !- Program Line 152
    set ACST = 25+ACSTtol,    !- Program Line 153
    elseif (AdapStand == 2) && (ComfMod == 1) && (CurrentTime < 24),    !- Program Line 154
    set ACST = 27+ACSTtol,    !- Program Line 155
    endif,                    !- Program Line 156
    if (AdapStand == 2) && (ComfMod == 1) && (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 157
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 158
    elseif (AdapStand == 2) && (ComfMod == 1) && (CurrentTime < 7),    !- Program Line 159
    set AHST = 17+AHSTtol,    !- Program Line 160
    elseif (AdapStand == 2) && (ComfMod == 1) && (CurrentTime < 23),    !- Program Line 161
    set AHST = 20+AHSTtol,    !- Program Line 162
    elseif (AdapStand == 2) && (ComfMod == 1) && (CurrentTime < 24),    !- Program Line 163
    set AHST = 17+AHSTtol,    !- Program Line 164
    endif,                    !- Program Line 165
    if (AdapStand == 2) && (ComfMod == 2),    !- Program Line 166
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 167
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 168
    elseif CAT==80,           !- Program Line 169
    if PMOT < ACSTall,        !- Program Line 170
    set ACST = 26.35+ACSTtol,    !- Program Line 171
    elseif PMOT > ACSTaul,    !- Program Line 172
    set ACST = 28.35+ACSTtol,    !- Program Line 173
    endif,                    !- Program Line 174
    elseif CAT==90,           !- Program Line 175
    if PMOT < ACSTall,        !- Program Line 176
    set ACST = 25.09+ACSTtol,    !- Program Line 177
    elseif PMOT > ACSTaul,    !- Program Line 178
    set ACST = 27.42+ACSTtol,    !- Program Line 179
    endif,                    !- Program Line 180
    endif,                    !- Program Line 181
    endif,                    !- Program Line 182
    if (AdapStand == 2) && (ComfMod == 2),    !- Program Line 183
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 184
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 185
    elseif CAT==80,           !- Program Line 186
    if PMOT < AHSTall,        !- Program Line 187
    set AHST = 20.1+AHSTtol,    !- Program Line 188
    elseif PMOT > AHSTaul,    !- Program Line 189
    set AHST = 23.78+AHSTtol,    !- Program Line 190
    endif,                    !- Program Line 191
    elseif CAT==90,           !- Program Line 192
    if PMOT < AHSTall,        !- Program Line 193
    set AHST = 21.44+AHSTtol,    !- Program Line 194
    elseif PMOT > AHSTaul,    !- Program Line 195
    set AHST = 24.74+AHSTtol,    !- Program Line 196
    endif,                    !- Program Line 197
    endif,                    !- Program Line 198
    endif,                    !- Program Line 199
    if (AdapStand == 2) && (ComfMod == 3) && (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 200
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 201
    elseif (AdapStand == 2) && (ComfMod == 3) && (PMOT < ACSTall),    !- Program Line 202
    set ACST = ACSTall*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 203
    elseif (AdapStand == 2) && (ComfMod == 3) && (PMOT > ACSTaul),    !- Program Line 204
    set ACST = ACSTaul*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 205
    endif,                    !- Program Line 206
    if (AdapStand == 2) && (ComfMod == 3) && (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 207
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 208
    elseif (AdapStand == 2) && (ComfMod == 3) && (PMOT < AHSTall),    !- Program Line 209
    set AHST = AHSTall*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 210
    elseif (AdapStand == 2) && (ComfMod == 3) && (PMOT > AHSTaul),    !- Program Line 211
    set AHST = AHSTaul*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 212
    endif,                    !- Program Line 213
    if (AdapStand == 3) && (ComfMod == 0),    !- Program Line 214
    if (CAT==80),             !- Program Line 215
    set ACST = 28+ACSTtol,    !- Program Line 216
    elseif (CAT==90),         !- Program Line 217
    set ACST = 27+ACSTtol,    !- Program Line 218
    endif,                    !- Program Line 219
    endif,                    !- Program Line 220
    if (AdapStand == 3) && (ComfMod == 0),    !- Program Line 221
    if (CAT==80),             !- Program Line 222
    set AHST = 18+AHSTtol,    !- Program Line 223
    elseif (CAT==90),         !- Program Line 224
    set AHST = 19+AHSTtol,    !- Program Line 225
    endif,                    !- Program Line 226
    endif,                    !- Program Line 227
    if (AdapStand == 3) && (ComfMod == 1),    !- Program Line 228
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 229
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 230
    elseif CAT==80,           !- Program Line 231
    if PMOT < ACSTall,        !- Program Line 232
    set ACST = 28+ACSTtol,    !- Program Line 233
    elseif PMOT > ACSTaul,    !- Program Line 234
    set ACST = 28+ACSTtol,    !- Program Line 235
    endif,                    !- Program Line 236
    elseif CAT==90,           !- Program Line 237
    if PMOT < ACSTall,        !- Program Line 238
    set ACST = 27+ACSTtol,    !- Program Line 239
    elseif PMOT > ACSTaul,    !- Program Line 240
    set ACST = 27+ACSTtol,    !- Program Line 241
    endif,                    !- Program Line 242
    endif,                    !- Program Line 243
    endif,                    !- Program Line 244
    if (AdapStand == 3) && (ComfMod == 1),    !- Program Line 245
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 246
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 247
    elseif CAT==80,           !- Program Line 248
    if PMOT < AHSTall,        !- Program Line 249
    set AHST = 18+AHSTtol,    !- Program Line 250
    elseif PMOT > AHSTaul,    !- Program Line 251
    set AHST = 18+AHSTtol,    !- Program Line 252
    endif,                    !- Program Line 253
    elseif CAT==90,           !- Program Line 254
    if PMOT < AHSTall,        !- Program Line 255
    set AHST = 19+AHSTtol,    !- Program Line 256
    elseif PMOT > AHSTaul,    !- Program Line 257
    set AHST = 19+AHSTtol,    !- Program Line 258
    endif,                    !- Program Line 259
    endif,                    !- Program Line 260
    endif,                    !- Program Line 261
    if (AdapStand == 3) && (ComfMod == 2),    !- Program Line 262
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 263
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 264
    elseif CAT==80,           !- Program Line 265
    if PMOT < ACSTall,        !- Program Line 266
    set ACST = 26.35+ACSTtol,    !- Program Line 267
    elseif PMOT > ACSTaul,    !- Program Line 268
    set ACST = 28.35+ACSTtol,    !- Program Line 269
    endif,                    !- Program Line 270
    elseif CAT==90,           !- Program Line 271
    if PMOT < ACSTall,        !- Program Line 272
    set ACST = 25.09+ACSTtol,    !- Program Line 273
    elseif PMOT > ACSTaul,    !- Program Line 274
    set ACST = 27.42+ACSTtol,    !- Program Line 275
    endif,                    !- Program Line 276
    endif,                    !- Program Line 277
    endif,                    !- Program Line 278
    if (AdapStand == 3) && (ComfMod == 2),    !- Program Line 279
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 280
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 281
    elseif CAT==80,           !- Program Line 282
    if PMOT < AHSTall,        !- Program Line 283
    set AHST = 20.1+AHSTtol,    !- Program Line 284
    elseif PMOT > AHSTaul,    !- Program Line 285
    set AHST = 23.78+AHSTtol,    !- Program Line 286
    endif,                    !- Program Line 287
    elseif CAT==90,           !- Program Line 288
    if PMOT < AHSTall,        !- Program Line 289
    set AHST = 21.44+AHSTtol,    !- Program Line 290
    elseif PMOT > AHSTaul,    !- Program Line 291
    set AHST = 24.74+AHSTtol,    !- Program Line 292
    endif,                    !- Program Line 293
    endif,                    !- Program Line 294
    endif,                    !- Program Line 295
    if (AdapStand == 3) && (ComfMod == 3) && (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 296
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 297
    elseif (AdapStand == 3) && (ComfMod == 3) && (PMOT < ACSTall),    !- Program Line 298
    set ACST = ACSTall*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 299
    elseif (AdapStand == 3) && (ComfMod == 3) && (PMOT > ACSTaul),    !- Program Line 300
    set ACST = ACSTaul*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 301
    endif,                    !- Program Line 302
    if (AdapStand == 3) && (ComfMod == 3) && (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 303
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 304
    elseif (AdapStand == 3) && (ComfMod == 3) && (PMOT < AHSTall),    !- Program Line 305
    set AHST = AHSTall*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 306
    elseif (AdapStand == 3) && (ComfMod == 3) && (PMOT > AHSTaul),    !- Program Line 307
    set AHST = AHSTaul*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 308
    endif;                    !- Program Line 309

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetASTnoTol,              !- Name
    set ACSTnoTol = ACST-ACSTtol,    !- Program Line 1
    set AHSTnoTol = AHST-AHSTtol;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK1_ZONE1,    !- Name
    if (BLOCK1_ZONE1_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK1_ZONE1_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK1_ZONE1  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK1_ZONE1 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK1_ZONE1 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK1_ZONE1,    !- Name
    set ZoneFloorArea_BLOCK1_ZONE1 = ZFA_BLOCK1_ZONE1/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK1_ZONE1 = ZAV_BLOCK1_ZONE1/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK1_ZONE3,    !- Name
    if (BLOCK1_ZONE3_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK1_ZONE3_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK1_ZONE3  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK1_ZONE3 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK1_ZONE3 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK1_ZONE3,    !- Name
    set ZoneFloorArea_BLOCK1_ZONE3 = ZFA_BLOCK1_ZONE3/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK1_ZONE3 = ZAV_BLOCK1_ZONE3/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK1_ZONE5,    !- Name
    if (BLOCK1_ZONE5_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK1_ZONE5_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK1_ZONE5  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK1_ZONE5 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK1_ZONE5 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK1_ZONE5,    !- Name
    set ZoneFloorArea_BLOCK1_ZONE5 = ZFA_BLOCK1_ZONE5/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK1_ZONE5 = ZAV_BLOCK1_ZONE5/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK1_ZONE2,    !- Name
    if (BLOCK1_ZONE2_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK1_ZONE2_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK1_ZONE2  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK1_ZONE2 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK1_ZONE2 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK1_ZONE2,    !- Name
    set ZoneFloorArea_BLOCK1_ZONE2 = ZFA_BLOCK1_ZONE2/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK1_ZONE2 = ZAV_BLOCK1_ZONE2/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK1_ZONE4,    !- Name
    if (BLOCK1_ZONE4_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK1_ZONE4_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK1_ZONE4  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK1_ZONE4 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK1_ZONE4 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK1_ZONE4,    !- Name
    set ZoneFloorArea_BLOCK1_ZONE4 = ZFA_BLOCK1_ZONE4/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK1_ZONE4 = ZAV_BLOCK1_ZONE4/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetInputData,             !- Name
    set AdapStand = 1,        !- Program Line 1
    set CAT = 1,              !- Program Line 2
    set ComfMod = 1,          !- Program Line 3
    set HVACmode = 0,         !- Program Line 4
    set VentCtrl = 0,         !- Program Line 5
    set VSToffset = 0,        !- Program Line 6
    set MinOToffset = 7,      !- Program Line 7
    set MaxWindSpeed = 6,     !- Program Line 8
    set ACSTtol = -0.1,       !- Program Line 9
    set AHSTtol = 0.1;        !- Program Line 10

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetVST,                   !- Name
    set MinOutTemp = AHST - MinOToffset,    !- Program Line 1
    if AdapStand == 0,        !- Program Line 2
    if (CurrentTime < 7),     !- Program Line 3
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 4
    elseif (CurrentTime < 15),    !- Program Line 5
    set VST = 22.5+VSToffset,    !- Program Line 6
    elseif (CurrentTime < 23),    !- Program Line 7
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 8
    elseif (CurrentTime < 24),    !- Program Line 9
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 10
    endif,                    !- Program Line 11
    elseif AdapStand == 1,    !- Program Line 12
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 13
    set VST = ComfTemp+VSToffset,    !- Program Line 14
    else,                     !- Program Line 15
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 16
    endif,                    !- Program Line 17
    elseif AdapStand == 2 || AdapStand == 3,    !- Program Line 18
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 19
    set VST = ComfTemp+VSToffset,    !- Program Line 20
    else,                     !- Program Line 21
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 22
    endif,                    !- Program Line 23
    endif;                    !- Program Line 24

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK1_ZONE1,    !- Name
    if (BLOCK1_ZONE1_OpT>VST)&&(BLOCK1_ZONE1_OutT<VST),    !- Program Line 1
    if BLOCK1_ZONE1_CoolCoil==0,    !- Program Line 2
    if BLOCK1_ZONE1_HeatCoil==0,    !- Program Line 3
    if (BLOCK1_ZONE1_OpT<ACST)&&(BLOCK1_ZONE1_OutT>MinOutTemp),    !- Program Line 4
    if BLOCK1_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 1,    !- Program Line 6
    set VentHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 7
    else,                     !- Program Line 8
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 9
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 13
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 17
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 18
    endif,                    !- Program Line 19
    else,                     !- Program Line 20
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 21
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 25
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    if VentCtrl == 0,         !- Program Line 28
    if BLOCK1_ZONE1_OutT < BLOCK1_ZONE1_OpT,    !- Program Line 29
    if BLOCK1_ZONE1_OutT>MinOutTemp,    !- Program Line 30
    if BLOCK1_ZONE1_OpT > VST,    !- Program Line 31
    if BLOCK1_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 32
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 1,    !- Program Line 33
    set VentHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 34
    else,                     !- Program Line 35
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 36
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 37
    endif,                    !- Program Line 38
    else,                     !- Program Line 39
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 40
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 41
    endif,                    !- Program Line 42
    else,                     !- Program Line 43
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 44
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    else,                     !- Program Line 47
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 48
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    elseif VentCtrl == 1,     !- Program Line 51
    if BLOCK1_ZONE1_OutT<BLOCK1_ZONE1_OpT,    !- Program Line 52
    if BLOCK1_ZONE1_OutT>MinOutTemp,    !- Program Line 53
    if BLOCK1_ZONE1_OpT > ACSTnoTol,    !- Program Line 54
    if BLOCK1_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 55
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 1,    !- Program Line 56
    set VentHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 57
    else,                     !- Program Line 58
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 59
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 60
    endif,                    !- Program Line 61
    else,                     !- Program Line 62
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 63
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 67
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 71
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 72
    endif,                    !- Program Line 73
    endif,                    !- Program Line 74
    if HVACmode == 0,         !- Program Line 75
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE1 = ACST,    !- Program Line 76
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE1 = AHST,    !- Program Line 77
    elseif HVACmode == 1,     !- Program Line 78
    Set FORSCRIPT_ACST_Sch_BLOCK1_ZONE1 = 100,    !- Program Line 79
    Set FORSCRIPT_AHST_Sch_BLOCK1_ZONE1 = -100,    !- Program Line 80
    elseif HVACmode == 2,     !- Program Line 81
    if Ventilates_HVACmode2_BLOCK1_ZONE1 == 0,    !- Program Line 82
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE1 = ACST,    !- Program Line 83
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE1 = AHST,    !- Program Line 84
    endif,                    !- Program Line 85
    endif;                    !- Program Line 86

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK1_ZONE3,    !- Name
    if (BLOCK1_ZONE3_OpT>VST)&&(BLOCK1_ZONE3_OutT<VST),    !- Program Line 1
    if BLOCK1_ZONE3_CoolCoil==0,    !- Program Line 2
    if BLOCK1_ZONE3_HeatCoil==0,    !- Program Line 3
    if (BLOCK1_ZONE3_OpT<ACST)&&(BLOCK1_ZONE3_OutT>MinOutTemp),    !- Program Line 4
    if BLOCK1_ZONE3_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_BLOCK1_ZONE3 = 1,    !- Program Line 6
    set VentHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 7
    else,                     !- Program Line 8
    set Ventilates_HVACmode2_BLOCK1_ZONE3 = 0,    !- Program Line 9
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set Ventilates_HVACmode2_BLOCK1_ZONE3 = 0,    !- Program Line 13
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_BLOCK1_ZONE3 = 0,    !- Program Line 17
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 18
    endif,                    !- Program Line 19
    else,                     !- Program Line 20
    set Ventilates_HVACmode2_BLOCK1_ZONE3 = 0,    !- Program Line 21
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set Ventilates_HVACmode2_BLOCK1_ZONE3 = 0,    !- Program Line 25
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    if VentCtrl == 0,         !- Program Line 28
    if BLOCK1_ZONE3_OutT < BLOCK1_ZONE3_OpT,    !- Program Line 29
    if BLOCK1_ZONE3_OutT>MinOutTemp,    !- Program Line 30
    if BLOCK1_ZONE3_OpT > VST,    !- Program Line 31
    if BLOCK1_ZONE3_WindSpeed <= MaxWindSpeed,    !- Program Line 32
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 1,    !- Program Line 33
    set VentHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 34
    else,                     !- Program Line 35
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 0,    !- Program Line 36
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 37
    endif,                    !- Program Line 38
    else,                     !- Program Line 39
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 0,    !- Program Line 40
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 41
    endif,                    !- Program Line 42
    else,                     !- Program Line 43
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 0,    !- Program Line 44
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    else,                     !- Program Line 47
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 0,    !- Program Line 48
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    elseif VentCtrl == 1,     !- Program Line 51
    if BLOCK1_ZONE3_OutT<BLOCK1_ZONE3_OpT,    !- Program Line 52
    if BLOCK1_ZONE3_OutT>MinOutTemp,    !- Program Line 53
    if BLOCK1_ZONE3_OpT > ACSTnoTol,    !- Program Line 54
    if BLOCK1_ZONE3_WindSpeed <= MaxWindSpeed,    !- Program Line 55
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 1,    !- Program Line 56
    set VentHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 57
    else,                     !- Program Line 58
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 0,    !- Program Line 59
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 60
    endif,                    !- Program Line 61
    else,                     !- Program Line 62
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 0,    !- Program Line 63
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 0,    !- Program Line 67
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 0,    !- Program Line 71
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 72
    endif,                    !- Program Line 73
    endif,                    !- Program Line 74
    if HVACmode == 0,         !- Program Line 75
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE3 = ACST,    !- Program Line 76
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE3 = AHST,    !- Program Line 77
    elseif HVACmode == 1,     !- Program Line 78
    Set FORSCRIPT_ACST_Sch_BLOCK1_ZONE3 = 100,    !- Program Line 79
    Set FORSCRIPT_AHST_Sch_BLOCK1_ZONE3 = -100,    !- Program Line 80
    elseif HVACmode == 2,     !- Program Line 81
    if Ventilates_HVACmode2_BLOCK1_ZONE3 == 0,    !- Program Line 82
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE3 = ACST,    !- Program Line 83
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE3 = AHST,    !- Program Line 84
    endif,                    !- Program Line 85
    endif;                    !- Program Line 86

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK1_ZONE5,    !- Name
    if (BLOCK1_ZONE5_OpT>VST)&&(BLOCK1_ZONE5_OutT<VST),    !- Program Line 1
    if BLOCK1_ZONE5_CoolCoil==0,    !- Program Line 2
    if BLOCK1_ZONE5_HeatCoil==0,    !- Program Line 3
    if (BLOCK1_ZONE5_OpT<ACST)&&(BLOCK1_ZONE5_OutT>MinOutTemp),    !- Program Line 4
    if BLOCK1_ZONE5_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_BLOCK1_ZONE5 = 1,    !- Program Line 6
    set VentHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 7
    else,                     !- Program Line 8
    set Ventilates_HVACmode2_BLOCK1_ZONE5 = 0,    !- Program Line 9
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set Ventilates_HVACmode2_BLOCK1_ZONE5 = 0,    !- Program Line 13
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_BLOCK1_ZONE5 = 0,    !- Program Line 17
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 18
    endif,                    !- Program Line 19
    else,                     !- Program Line 20
    set Ventilates_HVACmode2_BLOCK1_ZONE5 = 0,    !- Program Line 21
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set Ventilates_HVACmode2_BLOCK1_ZONE5 = 0,    !- Program Line 25
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    if VentCtrl == 0,         !- Program Line 28
    if BLOCK1_ZONE5_OutT < BLOCK1_ZONE5_OpT,    !- Program Line 29
    if BLOCK1_ZONE5_OutT>MinOutTemp,    !- Program Line 30
    if BLOCK1_ZONE5_OpT > VST,    !- Program Line 31
    if BLOCK1_ZONE5_WindSpeed <= MaxWindSpeed,    !- Program Line 32
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 1,    !- Program Line 33
    set VentHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 34
    else,                     !- Program Line 35
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 0,    !- Program Line 36
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 37
    endif,                    !- Program Line 38
    else,                     !- Program Line 39
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 0,    !- Program Line 40
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 41
    endif,                    !- Program Line 42
    else,                     !- Program Line 43
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 0,    !- Program Line 44
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    else,                     !- Program Line 47
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 0,    !- Program Line 48
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    elseif VentCtrl == 1,     !- Program Line 51
    if BLOCK1_ZONE5_OutT<BLOCK1_ZONE5_OpT,    !- Program Line 52
    if BLOCK1_ZONE5_OutT>MinOutTemp,    !- Program Line 53
    if BLOCK1_ZONE5_OpT > ACSTnoTol,    !- Program Line 54
    if BLOCK1_ZONE5_WindSpeed <= MaxWindSpeed,    !- Program Line 55
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 1,    !- Program Line 56
    set VentHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 57
    else,                     !- Program Line 58
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 0,    !- Program Line 59
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 60
    endif,                    !- Program Line 61
    else,                     !- Program Line 62
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 0,    !- Program Line 63
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 0,    !- Program Line 67
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 0,    !- Program Line 71
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 72
    endif,                    !- Program Line 73
    endif,                    !- Program Line 74
    if HVACmode == 0,         !- Program Line 75
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE5 = ACST,    !- Program Line 76
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE5 = AHST,    !- Program Line 77
    elseif HVACmode == 1,     !- Program Line 78
    Set FORSCRIPT_ACST_Sch_BLOCK1_ZONE5 = 100,    !- Program Line 79
    Set FORSCRIPT_AHST_Sch_BLOCK1_ZONE5 = -100,    !- Program Line 80
    elseif HVACmode == 2,     !- Program Line 81
    if Ventilates_HVACmode2_BLOCK1_ZONE5 == 0,    !- Program Line 82
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE5 = ACST,    !- Program Line 83
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE5 = AHST,    !- Program Line 84
    endif,                    !- Program Line 85
    endif;                    !- Program Line 86

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK1_ZONE2,    !- Name
    if (BLOCK1_ZONE2_OpT>VST)&&(BLOCK1_ZONE2_OutT<VST),    !- Program Line 1
    if BLOCK1_ZONE2_CoolCoil==0,    !- Program Line 2
    if BLOCK1_ZONE2_HeatCoil==0,    !- Program Line 3
    if (BLOCK1_ZONE2_OpT<ACST)&&(BLOCK1_ZONE2_OutT>MinOutTemp),    !- Program Line 4
    if BLOCK1_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 1,    !- Program Line 6
    set VentHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 7
    else,                     !- Program Line 8
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 9
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 13
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 17
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 18
    endif,                    !- Program Line 19
    else,                     !- Program Line 20
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 21
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 25
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    if VentCtrl == 0,         !- Program Line 28
    if BLOCK1_ZONE2_OutT < BLOCK1_ZONE2_OpT,    !- Program Line 29
    if BLOCK1_ZONE2_OutT>MinOutTemp,    !- Program Line 30
    if BLOCK1_ZONE2_OpT > VST,    !- Program Line 31
    if BLOCK1_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 32
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 1,    !- Program Line 33
    set VentHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 34
    else,                     !- Program Line 35
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 36
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 37
    endif,                    !- Program Line 38
    else,                     !- Program Line 39
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 40
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 41
    endif,                    !- Program Line 42
    else,                     !- Program Line 43
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 44
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    else,                     !- Program Line 47
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 48
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    elseif VentCtrl == 1,     !- Program Line 51
    if BLOCK1_ZONE2_OutT<BLOCK1_ZONE2_OpT,    !- Program Line 52
    if BLOCK1_ZONE2_OutT>MinOutTemp,    !- Program Line 53
    if BLOCK1_ZONE2_OpT > ACSTnoTol,    !- Program Line 54
    if BLOCK1_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 55
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 1,    !- Program Line 56
    set VentHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 57
    else,                     !- Program Line 58
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 59
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 60
    endif,                    !- Program Line 61
    else,                     !- Program Line 62
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 63
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 67
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 71
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 72
    endif,                    !- Program Line 73
    endif,                    !- Program Line 74
    if HVACmode == 0,         !- Program Line 75
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE2 = ACST,    !- Program Line 76
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE2 = AHST,    !- Program Line 77
    elseif HVACmode == 1,     !- Program Line 78
    Set FORSCRIPT_ACST_Sch_BLOCK1_ZONE2 = 100,    !- Program Line 79
    Set FORSCRIPT_AHST_Sch_BLOCK1_ZONE2 = -100,    !- Program Line 80
    elseif HVACmode == 2,     !- Program Line 81
    if Ventilates_HVACmode2_BLOCK1_ZONE2 == 0,    !- Program Line 82
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE2 = ACST,    !- Program Line 83
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE2 = AHST,    !- Program Line 84
    endif,                    !- Program Line 85
    endif;                    !- Program Line 86

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK1_ZONE4,    !- Name
    if (BLOCK1_ZONE4_OpT>VST)&&(BLOCK1_ZONE4_OutT<VST),    !- Program Line 1
    if BLOCK1_ZONE4_CoolCoil==0,    !- Program Line 2
    if BLOCK1_ZONE4_HeatCoil==0,    !- Program Line 3
    if (BLOCK1_ZONE4_OpT<ACST)&&(BLOCK1_ZONE4_OutT>MinOutTemp),    !- Program Line 4
    if BLOCK1_ZONE4_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_BLOCK1_ZONE4 = 1,    !- Program Line 6
    set VentHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 7
    else,                     !- Program Line 8
    set Ventilates_HVACmode2_BLOCK1_ZONE4 = 0,    !- Program Line 9
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set Ventilates_HVACmode2_BLOCK1_ZONE4 = 0,    !- Program Line 13
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_BLOCK1_ZONE4 = 0,    !- Program Line 17
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 18
    endif,                    !- Program Line 19
    else,                     !- Program Line 20
    set Ventilates_HVACmode2_BLOCK1_ZONE4 = 0,    !- Program Line 21
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set Ventilates_HVACmode2_BLOCK1_ZONE4 = 0,    !- Program Line 25
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    if VentCtrl == 0,         !- Program Line 28
    if BLOCK1_ZONE4_OutT < BLOCK1_ZONE4_OpT,    !- Program Line 29
    if BLOCK1_ZONE4_OutT>MinOutTemp,    !- Program Line 30
    if BLOCK1_ZONE4_OpT > VST,    !- Program Line 31
    if BLOCK1_ZONE4_WindSpeed <= MaxWindSpeed,    !- Program Line 32
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 1,    !- Program Line 33
    set VentHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 34
    else,                     !- Program Line 35
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 0,    !- Program Line 36
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 37
    endif,                    !- Program Line 38
    else,                     !- Program Line 39
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 0,    !- Program Line 40
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 41
    endif,                    !- Program Line 42
    else,                     !- Program Line 43
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 0,    !- Program Line 44
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    else,                     !- Program Line 47
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 0,    !- Program Line 48
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    elseif VentCtrl == 1,     !- Program Line 51
    if BLOCK1_ZONE4_OutT<BLOCK1_ZONE4_OpT,    !- Program Line 52
    if BLOCK1_ZONE4_OutT>MinOutTemp,    !- Program Line 53
    if BLOCK1_ZONE4_OpT > ACSTnoTol,    !- Program Line 54
    if BLOCK1_ZONE4_WindSpeed <= MaxWindSpeed,    !- Program Line 55
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 1,    !- Program Line 56
    set VentHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 57
    else,                     !- Program Line 58
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 0,    !- Program Line 59
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 60
    endif,                    !- Program Line 61
    else,                     !- Program Line 62
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 0,    !- Program Line 63
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 0,    !- Program Line 67
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 0,    !- Program Line 71
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 72
    endif,                    !- Program Line 73
    endif,                    !- Program Line 74
    if HVACmode == 0,         !- Program Line 75
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE4 = ACST,    !- Program Line 76
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE4 = AHST,    !- Program Line 77
    elseif HVACmode == 1,     !- Program Line 78
    Set FORSCRIPT_ACST_Sch_BLOCK1_ZONE4 = 100,    !- Program Line 79
    Set FORSCRIPT_AHST_Sch_BLOCK1_ZONE4 = -100,    !- Program Line 80
    elseif HVACmode == 2,     !- Program Line 81
    if Ventilates_HVACmode2_BLOCK1_ZONE4 == 0,    !- Program Line 82
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE4 = ACST,    !- Program Line 83
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE4 = AHST,    !- Program Line 84
    endif,                    !- Program Line 85
    endif;                    !- Program Line 86

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT < Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT<Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone1_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone1_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone1_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone1_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone1_Partition_5_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone1_Partition_5_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone1_Partition_5_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone1_Partition_5_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone1_Partition_5_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone1_Partition_5_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone1_Partition_5_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone1_Partition_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone1_Partition_5_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone1_Partition_5_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone1_Partition_5_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone1_Partition_5_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone1_Partition_5_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone1_Partition_5_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone1_Partition_5_0_0_0_0_0_Win_OutT < Block1_Zone1_Partition_5_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone1_Partition_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone1_Partition_5_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone1_Partition_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone1_Partition_5_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone1_Partition_5_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone1_Partition_5_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone1_Partition_5_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone1_Partition_5_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone1_Partition_5_0_0_0_0_0_Win_OutT<Block1_Zone1_Partition_5_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone1_Partition_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone1_Partition_5_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone1_Partition_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone1_Partition_5_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone1_Partition_5_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone1_Partition_5_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone1_Partition_5_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone1_Partition_5_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone1_Partition_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone1_Partition_5_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone1_Partition_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone1_Partition_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone1_Partition_5_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone1_Partition_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone1_Partition_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone1_Partition_6_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone1_Partition_6_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone1_Partition_6_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone1_Partition_6_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone1_Partition_6_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone1_Partition_6_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone1_Partition_6_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone1_Partition_6_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone1_Partition_6_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone1_Partition_6_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone1_Partition_6_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone1_Partition_6_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone1_Partition_6_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone1_Partition_6_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone1_Partition_6_0_0_0_0_0_Win_OutT < Block1_Zone1_Partition_6_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone1_Partition_6_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone1_Partition_6_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone1_Partition_6_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone1_Partition_6_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone1_Partition_6_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone1_Partition_6_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone1_Partition_6_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone1_Partition_6_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone1_Partition_6_0_0_0_0_0_Win_OutT<Block1_Zone1_Partition_6_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone1_Partition_6_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone1_Partition_6_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone1_Partition_6_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone1_Partition_6_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone1_Partition_6_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone1_Partition_6_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone1_Partition_6_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone1_Partition_6_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone1_Partition_6_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone1_Partition_6_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone1_Partition_6_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone1_Partition_6_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone1_Partition_6_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone1_Partition_6_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone1_Partition_6_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone3_Wall_3_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone3_Wall_3_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone3_Wall_3_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone3_Wall_3_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone3_Wall_3_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone3_Wall_3_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone3_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone3_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone3_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone3_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone3_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone3_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone3_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone3_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone3_Wall_3_0_0_0_0_0_Win_OutT < Block1_Zone3_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone3_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone3_Wall_3_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone3_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone3_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone3_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone3_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone3_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone3_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone3_Wall_3_0_0_0_0_0_Win_OutT<Block1_Zone3_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone3_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone3_Wall_3_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone3_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone3_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone3_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone3_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone3_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone3_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone3_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone3_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone3_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone3_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone3_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone3_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone3_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone5_Partition_7_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone5_Partition_7_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone5_Partition_7_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone5_Partition_7_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone5_Partition_7_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone5_Partition_7_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone5_Partition_7_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone5_Partition_7_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone5_Partition_7_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone5_Partition_7_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone5_Partition_7_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone5_Partition_7_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone5_Partition_7_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone5_Partition_7_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone5_Partition_7_0_0_0_0_0_Win_OutT < Block1_Zone5_Partition_7_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone5_Partition_7_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone5_Partition_7_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone5_Partition_7_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone5_Partition_7_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone5_Partition_7_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone5_Partition_7_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone5_Partition_7_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone5_Partition_7_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone5_Partition_7_0_0_0_0_0_Win_OutT<Block1_Zone5_Partition_7_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone5_Partition_7_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone5_Partition_7_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone5_Partition_7_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone5_Partition_7_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone5_Partition_7_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone5_Partition_7_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone5_Partition_7_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone5_Partition_7_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone5_Partition_7_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone5_Partition_7_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone5_Partition_7_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone5_Partition_7_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone5_Partition_7_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone5_Partition_7_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone5_Partition_7_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone5_Wall_8_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone5_Wall_8_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone5_Wall_8_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone5_Wall_8_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone5_Wall_8_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone5_Wall_8_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone5_Wall_8_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone5_Wall_8_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone5_Wall_8_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone5_Wall_8_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone5_Wall_8_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone5_Wall_8_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone5_Wall_8_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone5_Wall_8_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone5_Wall_8_0_0_0_0_0_Win_OutT < Block1_Zone5_Wall_8_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone5_Wall_8_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone5_Wall_8_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone5_Wall_8_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone5_Wall_8_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone5_Wall_8_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone5_Wall_8_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone5_Wall_8_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone5_Wall_8_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone5_Wall_8_0_0_0_0_0_Win_OutT<Block1_Zone5_Wall_8_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone5_Wall_8_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone5_Wall_8_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone5_Wall_8_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone5_Wall_8_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone5_Wall_8_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone5_Wall_8_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone5_Wall_8_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone5_Wall_8_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone5_Wall_8_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone5_Wall_8_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone5_Wall_8_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone5_Wall_8_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone5_Wall_8_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone5_Wall_8_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone5_Wall_8_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone2_Wall_5_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT < Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT<Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone2_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone2_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone2_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone2_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ACST,                     !- Erl Variable 1 Name
    AHST,                     !- Erl Variable 2 Name
    ACSTnoTol,                !- Erl Variable 3 Name
    AHSTnoTol,                !- Erl Variable 4 Name
    AdapStand,                !- Erl Variable 5 Name
    ACSTaul,                  !- Erl Variable 6 Name
    ACSTall,                  !- Erl Variable 7 Name
    AHSTaul,                  !- Erl Variable 8 Name
    AHSTall,                  !- Erl Variable 9 Name
    CAT,                      !- Erl Variable 10 Name
    ACSToffset,               !- Erl Variable 11 Name
    AHSToffset,               !- Erl Variable 12 Name
    ComfMod,                  !- Erl Variable 13 Name
    ComfTemp,                 !- Erl Variable 14 Name
    ACSTtol,                  !- Erl Variable 15 Name
    AHSTtol;                  !- Erl Variable 16 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK1_ZONE1,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK1_ZONE1,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK1_ZONE1,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK1_ZONE1,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK1_ZONE1,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK1_ZONE1,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK1_ZONE1,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK1_ZONE1;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK1_ZONE3,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK1_ZONE3,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK1_ZONE3,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK1_ZONE3,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK1_ZONE3,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK1_ZONE3,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK1_ZONE3,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK1_ZONE3;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK1_ZONE5,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK1_ZONE5,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK1_ZONE5,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK1_ZONE5,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK1_ZONE5,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK1_ZONE5,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK1_ZONE5,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK1_ZONE5;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK1_ZONE2,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK1_ZONE2,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK1_ZONE2,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK1_ZONE2,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK1_ZONE2,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK1_ZONE2,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK1_ZONE2,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK1_ZONE2;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK1_ZONE4,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK1_ZONE4,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK1_ZONE4,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK1_ZONE4,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK1_ZONE4,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK1_ZONE4,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK1_ZONE4,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK1_ZONE4;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VST,                      !- Erl Variable 1 Name
    VSToffset,                !- Erl Variable 2 Name
    MaxWindSpeed,             !- Erl Variable 3 Name
    VentCtrl,                 !- Erl Variable 4 Name
    HVACmode,                 !- Erl Variable 5 Name
    MinOutTemp,               !- Erl Variable 6 Name
    MinOToffset;              !- Erl Variable 7 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK1_ZONE1;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK1_ZONE3;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK1_ZONE5;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK1_ZONE2;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK1_ZONE4;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfort Temperature,      !- Name
    ComfTemp,                 !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Cooling Setpoint Temperature,    !- Name
    ACST,                     !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Heating Setpoint Temperature,    !- Name
    AHST,                     !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Cooling Setpoint Temperature_No Tolerance,    !- Name
    ACSTnoTol,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Heating Setpoint Temperature_No Tolerance,    !- Name
    AHSTnoTol,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Setpoint Temperature,    !- Name
    VST,                      !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Minimum Outdoor Temperature for ventilation,    !- Name
    MinOutTemp,               !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Name
    ComfHoursNoApp_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK1_ZONE3,    !- Name
    ComfHoursNoApp_BLOCK1_ZONE3,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK1_ZONE5,    !- Name
    ComfHoursNoApp_BLOCK1_ZONE5,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Name
    ComfHoursNoApp_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK1_ZONE4,    !- Name
    ComfHoursNoApp_BLOCK1_ZONE4,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK1_ZONE1,    !- Name
    ComfHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK1_ZONE3,    !- Name
    ComfHours_BLOCK1_ZONE3,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK1_ZONE5,    !- Name
    ComfHours_BLOCK1_ZONE5,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK1_ZONE2,    !- Name
    ComfHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK1_ZONE4,    !- Name
    ComfHours_BLOCK1_ZONE4,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE1,    !- Name
    DiscomfAppHotHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE3,    !- Name
    DiscomfAppHotHours_BLOCK1_ZONE3,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE5,    !- Name
    DiscomfAppHotHours_BLOCK1_ZONE5,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE2,    !- Name
    DiscomfAppHotHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE4,    !- Name
    DiscomfAppHotHours_BLOCK1_ZONE4,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE1,    !- Name
    DiscomfAppColdHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE3,    !- Name
    DiscomfAppColdHours_BLOCK1_ZONE3,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE5,    !- Name
    DiscomfAppColdHours_BLOCK1_ZONE5,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE2,    !- Name
    DiscomfAppColdHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE4,    !- Name
    DiscomfAppColdHours_BLOCK1_ZONE4,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE1,    !- Name
    DiscomfNonAppHotHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE3,    !- Name
    DiscomfNonAppHotHours_BLOCK1_ZONE3,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE5,    !- Name
    DiscomfNonAppHotHours_BLOCK1_ZONE5,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE2,    !- Name
    DiscomfNonAppHotHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE4,    !- Name
    DiscomfNonAppHotHours_BLOCK1_ZONE4,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE1,    !- Name
    DiscomfNonAppColdHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE3,    !- Name
    DiscomfNonAppColdHours_BLOCK1_ZONE3,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE5,    !- Name
    DiscomfNonAppColdHours_BLOCK1_ZONE5,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE2,    !- Name
    DiscomfNonAppColdHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE4,    !- Name
    DiscomfNonAppColdHours_BLOCK1_ZONE4,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK1_ZONE1,    !- Name
    ZoneFloorArea_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK1_ZONE3,    !- Name
    ZoneFloorArea_BLOCK1_ZONE3,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK1_ZONE5,    !- Name
    ZoneFloorArea_BLOCK1_ZONE5,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK1_ZONE2,    !- Name
    ZoneFloorArea_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK1_ZONE4,    !- Name
    ZoneFloorArea_BLOCK1_ZONE4,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK1_ZONE1,    !- Name
    ZoneAirVolume_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK1_ZONE3,    !- Name
    ZoneAirVolume_BLOCK1_ZONE3,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK1_ZONE5,    !- Name
    ZoneAirVolume_BLOCK1_ZONE5,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK1_ZONE2,    !- Name
    ZoneAirVolume_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK1_ZONE4,    !- Name
    ZoneAirVolume_BLOCK1_ZONE4,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK1_ZONE1,    !- Name
    VentHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK1_ZONE3,    !- Name
    VentHours_BLOCK1_ZONE3,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK1_ZONE5,    !- Name
    VentHours_BLOCK1_ZONE5,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK1_ZONE2,    !- Name
    VentHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK1_ZONE4,    !- Name
    VentHours_BLOCK1_ZONE4,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK1_ZONE1,         !- Name
    BLOCK1:ZONE1,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK1_ZONE1,         !- Name
    BLOCK1:ZONE1,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK1_ZONE3,         !- Name
    BLOCK1:ZONE3,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK1_ZONE3,         !- Name
    BLOCK1:ZONE3,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK1_ZONE5,         !- Name
    BLOCK1:ZONE5,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK1_ZONE5,         !- Name
    BLOCK1:ZONE5,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK1_ZONE2,         !- Name
    BLOCK1:ZONE2,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK1_ZONE2,         !- Name
    BLOCK1:ZONE2,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK1_ZONE4,         !- Name
    BLOCK1:ZONE4,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK1_ZONE4,         !- Name
    BLOCK1:ZONE4,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

CURVE:LINEAR,
    CoolingCombRatio,         !- Name
    0.618055,                 !- Coefficient1 Constant
    0.381945,                 !- Coefficient2 x
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:LINEAR,
    HeatingCombRatio,         !- Name
    0.96034,                  !- Coefficient1 Constant
    0.03966,                  !- Coefficient2 x
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    VRFACCoolCapFFF,          !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    CoolingEIRHiPLR,          !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    VRFCPLFFPLR,              !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    HeatingEIRHiPLR,          !- Name
    2.4294355,                !- Coefficient1 Constant
    -2.235887,                !- Coefficient2 x
    0.8064516,                !- Coefficient3 x2
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    DefaultFanEffRatioCurve,    !- Name
    0.33856828,               !- Coefficient1 Constant
    1.72644131,               !- Coefficient2 x
    -1.49280132,              !- Coefficient3 x2
    0.42776208,               !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.3,                      !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFTUCoolCapFT,           !- Name
    0.504547273506488,        !- Coefficient1 Constant
    0.0288891279198444,       !- Coefficient2 x
    -1.081942e-05,            !- Coefficient3 x2
    1.013594e-05,             !- Coefficient4 x3
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0.5,                      !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRFTUHeatCapFT,           !- Name
    -0.390708928227928,       !- Coefficient1 Constant
    0.261815023760162,        !- Coefficient2 x
    -1.304316e-02,            !- Coefficient3 x2
    1.781317e-04,             !- Coefficient4 x3
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0.5,                      !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRFCoolCapFTBoundary,     !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    11,                       !- Minimum Value of x
    30,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFCoolEIRFTBoundary,     !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    CoolingEIRLowPLR,         !- Name
    0.4628123,                !- Coefficient1 Constant
    -1.0402406,               !- Coefficient2 x
    2.17490997,               !- Coefficient3 x2
    -0.5974817,               !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Capacity;                 !- Output Unit Type

CURVE:CUBIC,
    VRFHeatCapFTBoundary,     !- Name
    -7.6000882,               !- Coefficient1 Constant
    3.05090016,               !- Coefficient2 x
    -0.1162844,               !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFHeatEIRFTBoundary,     !- Name
    -7.6000882,               !- Coefficient1 Constant
    3.05090016,               !- Coefficient2 x
    -0.1162844,               !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Curve Output
    15,                       !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    HeatingEIRLowPLR,         !- Name
    0.1400093,                !- Coefficient1 Constant
    0.6415002,                !- Coefficient2 x
    0.1339047,                !- Coefficient3 x2
    0.0845859,                !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    DefaultFanPowerRatioCurve,    !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 Constant
    3,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.01,                     !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:BIQUADRATIC,
    DXHtgCoilDefrostEIRFT,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolCapFT,             !- Name
    0.576882692,              !- Coefficient1 Constant
    0.017447952,              !- Coefficient2 x
    0.000583269,              !- Coefficient3 x2
    -1.76324e-06,             !- Coefficient4 y
    -7.474e-09,               !- Coefficient5 y2
    -1.30413e-07,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolCapFTHi,           !- Name
    0.6867358,                !- Coefficient1 Constant
    0.0207631,                !- Coefficient2 x
    0.0005447,                !- Coefficient3 x2
    -0.0016218,               !- Coefficient4 y
    -4.259e-07,               !- Coefficient5 y2
    -0.0003392,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolEIRFT,             !- Name
    0.989010541,              !- Coefficient1 Constant
    -0.02347967,              !- Coefficient2 x
    0.000199711,              !- Coefficient3 x2
    0.005968336,              !- Coefficient4 y
    -1.0289e-07,              !- Coefficient5 y2
    -0.00015686,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolEIRFTHi,           !- Name
    0.1435147,                !- Coefficient1 Constant
    0.01860035,               !- Coefficient2 x
    -0.0003954,               !- Coefficient3 x2
    0.02485219,               !- Coefficient4 y
    0.00016329,               !- Coefficient5 y2
    -0.0006244,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatCapFT,             !- Name
    1.014599599,              !- Coefficient1 Constant
    -0.002506703,             !- Coefficient2 x
    -0.000141599,             !- Coefficient3 x2
    0.026931595,              !- Coefficient4 y
    1.83538e-06,              !- Coefficient5 y2
    -0.000358147,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatCapFTHi,           !- Name
    1.161134821,              !- Coefficient1 Constant
    0.027478868,              !- Coefficient2 x
    -0.00168795,              !- Coefficient3 x2
    0.001783378,              !- Coefficient4 y
    2.03208e-06,              !- Coefficient5 y2
    -6.8969e-05,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -10,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatEIRFT,             !- Name
    0.87465501,               !- Coefficient1 Constant
    -0.01319754,              !- Coefficient2 x
    0.00110307,               !- Coefficient3 x2
    -0.0133118,               !- Coefficient4 y
    0.00089017,               !- Coefficient5 y2
    -0.00012766,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Value of y
    12,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatEIRFTHi,           !- Name
    2.504005146,              !- Coefficient1 Constant
    -0.05736767,              !- Coefficient2 x
    4.07336e-05,              !- Coefficient3 x2
    -0.12959669,              !- Coefficient4 y
    0.00135839,               !- Coefficient5 y2
    0.00317047,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -10,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    CoolingLengthCorrectionFactor,    !- Name
    1.0693794,                !- Coefficient1 Constant
    -0.0014951,               !- Coefficient2 x
    2.56e-06,                 !- Coefficient3 x2
    -0.1151104,               !- Coefficient4 y
    0.0511169,                !- Coefficient5 y2
    -0.0004369,               !- Coefficient6 xy
    8,                        !- Minimum Value of x
    175,                      !- Maximum Value of x
    0.5,                      !- Minimum Value of y
    1.5,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Piping Correction Factor for Length in Heating Mode,    !- Name
    0.989916,                 !- Coefficient1 Constant
    0.001961,                 !- Coefficient2 x
    -3.6e-05,                 !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    7,                        !- Minimum Value of x
    106.5,                    !- Maximum Value of x
    1,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Distance,                 !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Cooling Capacity Modifier,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Cooling Energy Modifier,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Heating Capacity Modifier,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Heating Energy Modifier,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CurrencyType,
    EUR;                      !- Monetary Unit

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    Standard62.1Summary,      !- Report 6 Name
    ClimaticDataSummary,      !- Report 7 Name
    EquipmentSummary,         !- Report 8 Name
    EnvelopeSummary,          !- Report 9 Name
    LightingSummary,          !- Report 10 Name
    HVACSizingSummary,        !- Report 11 Name
    SystemSummary,            !- Report 12 Name
    ComponentSizingSummary,    !- Report 13 Name
    OutdoorAirSummary,        !- Report 14 Name
    ObjectCountSummary,       !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 17 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfort Temperature,      !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature_No Tolerance,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature_No Tolerance,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Minimum Outdoor Temperature for ventilation,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE3,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE5,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE4,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE3,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE5,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE4,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE3,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE5,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE4,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE3,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE5,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE4,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE3,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE5,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE4,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE3,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE5,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE4,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE3,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE5,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE4,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE3,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE5,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE4,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE3,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE5,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE4,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electric Demand Power,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electricity Demand Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Volume,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Wind Speed,          !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Relative Humidity,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_AHST_BLOCK1_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_ACST_BLOCK1_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_AHST_BLOCK1_ZONE3,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_ACST_BLOCK1_ZONE3,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_AHST_BLOCK1_ZONE5,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_ACST_BLOCK1_ZONE5,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_AHST_BLOCK1_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_ACST_BLOCK1_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_AHST_BLOCK1_ZONE4,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_ACST_BLOCK1_ZONE4,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1:ZONE1,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1:ZONE3,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1:ZONE5,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1:ZONE2,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1:ZONE4,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    VRF Heat Pump Cooling Electricity Energy,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    VRF Heat Pump Heating Electricity Energy,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE1 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE1 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE3 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE3 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE5 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE5 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE2 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE2 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE4 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE4 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1