Program Version	EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.04.20 16:29
Tabular Output Report in Format: 	Tab

Building:	Building
Environment:	UNTITLED (O1-O1:31-12) ** Asahikawa JA - MN8 WMO#=0

----------------------------------------------------------------------------------------------------
REPORT:	Annual Building Utility Performance Summary
FOR:	Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

		Total Energy [kWh]	Energy Per Total Building Area [kWh/m2]	Energy Per Conditioned Building Area [kWh/m2]
	Total Site Energy	67131.73	1392.14	1392.14
	Net Site Energy	67131.73	1392.14	1392.14
	Total Source Energy	212606.20	4408.90	4408.90
	Net Source Energy	212606.20	4408.90	4408.90


Site to Source Energy Conversion Factors

		Site=>Source Conversion Factor
	Electricity	3.167
	Natural Gas	1.084
	District Cooling	1.056
	District Heating	3.613
	Steam	0.250
	Gasoline	1.050
	Diesel	1.050
	Coal	1.050
	Fuel Oil No 1	1.050
	Fuel Oil No 2	1.050
	Propane	1.050
	Other Fuel 1	1.000
	Other Fuel 2	1.000


Building Area

		Area [m2]
	Total Building Area	48.22
	Net Conditioned Building Area	48.22
	Unconditioned Building Area	0.00


End Uses

		Electricity [kWh]	Natural Gas [kWh]	Gasoline [kWh]	Diesel [kWh]	Coal [kWh]	Fuel Oil No 1 [kWh]	Fuel Oil No 2 [kWh]	Propane [kWh]	Other Fuel 1 [kWh]	Other Fuel 2 [kWh]	District Cooling [kWh]	District Heating [kWh]	Water [m3]
	Heating	31634.74	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	1929.17	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	759.01	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	759.01	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	32049.81	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Refrigeration	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
														
	Total End Uses	67131.73	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
Note: Electricity appears to be the principal heating source based on energy usage.


End Uses By Subcategory

		Subcategory	Electricity [kWh]	Natural Gas [kWh]	Gasoline [kWh]	Diesel [kWh]	Coal [kWh]	Fuel Oil No 1 [kWh]	Fuel Oil No 2 [kWh]	Propane [kWh]	Other Fuel 1 [kWh]	Other Fuel 2 [kWh]	District Cooling [kWh]	District Heating [kWh]	Water [m3]
	Heating	General	31634.74	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	General	1929.17	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	General	759.01	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	ELECTRIC EQUIPMENT#Block1:Zone1#02	244.42	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1:Zone3#02	57.05	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1:Zone5#02	235.05	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1:Zone2#02	199.39	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1:Zone4#02	23.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	General	32049.81	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Refrigeration	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


End Uses By Space Type

		Space Type	Electricity [kWh]	Natural Gas [kWh]	Gasoline [kWh]	Diesel [kWh]	Coal [kWh]	Fuel Oil No 1 [kWh]	Fuel Oil No 2 [kWh]	Propane [kWh]	Other Fuel 1 [kWh]	Other Fuel 2 [kWh]	District Cooling [kWh]	District Heating [kWh]	Water [m3]
	Heating	Unassigned	31634.74	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	Unassigned	1929.17	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	GENERAL	759.01	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	GENERAL	759.01	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	Unassigned	32049.81	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Refrigeration	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

		Electricity Intensity [kWh/m2]	Natural Gas Intensity [kWh/m2]	Gasoline Intensity [kWh/m2]	Diesel Intensity [kWh/m2]	Coal Intensity [kWh/m2]	Fuel Oil No 1 Intensity [kWh/m2]	Fuel Oil No 2 Intensity [kWh/m2]	Propane Intensity [kWh/m2]	Other Fuel 1 Intensity [kWh/m2]	Other Fuel 2 Intensity [kWh/m2]	District Cooling Intensity [kWh/m2]	District Heating Intensity [kWh/m2]	Water Intensity [m3/m2]
	Lighting	15.74	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	HVAC	1360.66	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Other	15.74	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Total	1392.14	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


Utility Use Per Total Floor Area

		Electricity Intensity [kWh/m2]	Natural Gas Intensity [kWh/m2]	Gasoline Intensity [kWh/m2]	Diesel Intensity [kWh/m2]	Coal Intensity [kWh/m2]	Fuel Oil No 1 Intensity [kWh/m2]	Fuel Oil No 2 Intensity [kWh/m2]	Propane Intensity [kWh/m2]	Other Fuel 1 Intensity [kWh/m2]	Other Fuel 2 Intensity [kWh/m2]	District Cooling Intensity [kWh/m2]	District Heating Intensity [kWh/m2]	Water Intensity [m3/m2]
	Lighting	15.74	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	HVAC	1360.66	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Other	15.74	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Total	1392.14	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


Electric Loads Satisfied

		Electricity [kWh]	Percent Electricity [%]
	Fuel-Fired Power Generation	0.000	0.00
	High Temperature Geothermal*	0.000	0.00
	Photovoltaic Power	0.000	0.00
	Wind Power	0.000	0.00
	Power Conversion	0.000	0.00
	Net Decrease in On-Site Storage	0.000	0.00
	Total On-Site Electric Sources	0.000	0.00
			
	Electricity Coming From Utility	67131.733	100.00
	Surplus Electricity Going To Utility	0.000	0.00
	Net Electricity From Utility	67131.733	100.00
			
	Total On-Site and Utility Electric Sources	67131.733	100.00
	Total Electricity End Uses	67131.733	100.00


On-Site Thermal Sources

		Heat [kWh]	Percent Heat [%]
	Water-Side Heat Recovery	0.00	
	Air to Air Heat Recovery for Cooling	0.00	
	Air to Air Heat Recovery for Heating	0.00	
	High-Temperature Geothermal*	0.00	
	Solar Water Thermal	0.00	
	Solar Air Thermal	0.00	
	Total On-Site Thermal Sources	0.00	


Water Source Summary

		Water [m3]	Percent Water [%]
	Rainwater Collection	0.00	-
	Condensate Collection	0.00	-
	Groundwater Well	0.00	-
	Total On Site Water Sources	0.00	-
	-	-	-
	Initial Storage	0.00	-
	Final Storage	0.00	-
	Change in Storage	0.00	-
	-	-	-
	Water Supplied by Utility	0.00	-
	-	-	-
	Total On Site, Change in Storage, and Utility Water Sources	0.00	-
	Total Water End Uses	0.00	-


Setpoint Not Met Criteria

		Degrees [deltaC]
	Tolerance for Zone Heating Setpoint Not Met Time	1.11
	Tolerance for Zone Cooling Setpoint Not Met Time	1.11


Comfort and Setpoint Not Met Summary

		Facility [Hours]
	Time Setpoint Not Met During Occupied Heating	299.50
	Time Setpoint Not Met During Occupied Cooling	0.00
	Time Not Comfortable Based on Simple ASHRAE 55-2004	6625.50


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:	Input Verification and Results Summary
FOR:	Entire Facility
General

		Value
	Program Version and Build	EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.04.20 16:29
	RunPeriod	UNTITLED (O1-O1:31-12)
	Weather File	Asahikawa JA - MN8 WMO#=0
	Latitude [deg]	43.77
	Longitude [deg]	142.38
	Elevation [m]	122.00
	Time Zone	9.00
	North Axis Angle [deg]	0.00
	Rotation for Appendix G [deg]	0.00
	Hours Simulated [hrs]	8760.00


ENVELOPE
Window-Wall Ratio

		Total	North (315 to 45 deg)	East (45 to 135 deg)	South (135 to 225 deg)	West (225 to 315 deg)
	Gross Wall Area [m2]	55.73	22.73	10.26	22.73	0.00
	Above Ground Wall Area [m2]	55.73	22.73	10.26	22.73	0.00
	Window Opening Area [m2]	9.02	1.72	0.00	7.29	0.00
	Gross Window-Wall Ratio [%]	16.18	7.59	0.00	32.09	0.00
	Above Ground Window-Wall Ratio [%]	16.18	7.59	0.00	32.09	0.00


Conditioned Window-Wall Ratio

		Total	North (315 to 45 deg)	East (45 to 135 deg)	South (135 to 225 deg)	West (225 to 315 deg)
	Gross Wall Area [m2]	55.73	22.73	10.26	22.73	0.00
	Above Ground Wall Area [m2]	55.73	22.73	10.26	22.73	0.00
	Window Opening Area [m2]	9.02	1.72	0.00	7.29	0.00
	Gross Window-Wall Ratio [%]	16.18	7.59	0.00	32.09	0.00
	Above Ground Window-Wall Ratio [%]	16.18	7.59	0.00	32.09	0.00


Skylight-Roof Ratio

		Total
	Gross Roof Area [m2]	0.50
	Skylight Area [m2]	0.00
	Skylight-Roof Ratio [%]	0.00


PERFORMANCE
Zone Summary

		Area [m2]	Conditioned (Y/N)	Part of Total Floor Area (Y/N)	Volume [m3]	Multipliers	Above Ground Gross Wall Area [m2]	Underground Gross Wall Area [m2]	Window Glass Area [m2]	Opening Area [m2]	Lighting [W/m2]	People [m2 per person]	Plug and Process [W/m2]
	BLOCK1:ZONE1	15.79	Yes	Yes	41.04	1.00	12.01	0.00	0.72	0.86	4.7132	31.12	4.7132
	BLOCK1:ZONE3	3.34	Yes	Yes	8.70	1.00	10.64	0.00	0.72	0.86	5.1927	28.24	5.1927
	BLOCK1:ZONE5	15.03	Yes	Yes	39.08	1.00	18.14	0.00	3.35	3.65	4.7608	30.81	4.7608
	BLOCK1:ZONE2	12.76	Yes	Yes	33.17	1.00	12.01	0.00	3.35	3.65	4.7573	30.83	4.7573
	BLOCK1:ZONE4	1.30	Yes	Yes	3.39	1.00	3.42	0.00	0.00	0.00	5.3959	27.18	5.3959
	Total	48.22			125.38		56.23	0.00	8.14	9.02	4.7914	30.61	4.7914
	Conditioned Total	48.22			125.38		56.23	0.00	8.14	9.02	4.7914	30.61	4.7914
	Unconditioned Total	0.00			0.00		0.00	0.00	0.00	0.00			
	Not Part of Total	0.00			0.00		0.00	0.00	0.00	0.00			


Space Summary

		Area [m2]	Conditioned (Y/N)	Part of Total Floor Area (Y/N)	Multipliers	Zone Name	Space Type	Radiant/Solar Enclosure Name	Lighting [W/m2]	People [m2 per person]	Plug and Process [W/m2]	Tags
	BLOCK1:ZONE1	16.91	Yes	Yes	1.00	BLOCK1:ZONE1	GENERAL	BLOCK1:ZONE1	4.4000	33.33	4.4000	
	BLOCK1:ZONE3	3.95	Yes	Yes	1.00	BLOCK1:ZONE3	GENERAL	BLOCK1:ZONE3	4.4000	33.33	4.4000	
	BLOCK1:ZONE5	16.26	Yes	Yes	1.00	BLOCK1:ZONE5	GENERAL	BLOCK1:ZONE5	4.4000	33.33	4.4000	
	BLOCK1:ZONE2	13.79	Yes	Yes	1.00	BLOCK1:ZONE2	GENERAL	BLOCK1:ZONE2	4.4000	33.33	4.4000	
	BLOCK1:ZONE4	1.60	Yes	Yes	1.00	BLOCK1:ZONE4	GENERAL	BLOCK1:ZONE4	4.4000	33.33	4.4000	
	Total	52.51							4.4000	16.67	4.4000	
	Conditioned Total	52.51							4.4000	16.67	4.4000	
	Unconditioned Total	0.00							0.0000	0.00	0.0000	
	Not Part of Total	0.00							0.0000	0.00	0.0000	


Space Type Summary

		Total Area [m2]	Conditioned Area [m2]	Unconditioned Area [m2]	Not Part of Total Area [m2]	Lighting [W/m2]	People [m2 per person]	Plug and Process [W/m2]
	GENERAL	52.51	52.51	0.00	0.00	4.4000	33.33	4.4000
	Total	52.51	52.51	0.00	0.00			


----------------------------------------------------------------------------------------------------
REPORT:	Demand End Use Components Summary
FOR:	Entire Facility
End Uses

		Electricity [W]	Natural Gas [W]	Gasoline [W]	Diesel [W]	Coal [W]	Fuel Oil No 1 [W]	Fuel Oil No 2 [W]	Propane [W]	Other Fuel 1 [W]	Other Fuel 2 [W]	District Cooling [W]	Steam [W]	Water [m3/s]
	Time of Peak	24-JAN-08:30	-	-	-	-	-	-	-	-	-	-	-	-
	Heating	68653.29	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	69.32	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	69.32	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	3658.65	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Refrigeration	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
														
	Total End Uses	72450.58	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


End Uses By Subcategory

		Subcategory	Electricity [W]	Natural Gas [W]	Gasoline [W]	Diesel [W]	Coal [W]	Fuel Oil No 1 [W]	Fuel Oil No 2 [W]	Propane [W]	Other Fuel 1 [W]	Other Fuel 2 [W]	District Cooling [W]	Steam [W]	Water [m3/s]
	Heating	General	68653.29	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	General	69.32	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	ELECTRIC EQUIPMENT#Block1:Zone1#02	22.32	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1:Zone3#02	5.21	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1:Zone5#02	21.47	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1:Zone2#02	18.21	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1:Zone4#02	2.11	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	General	3658.65	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Refrigeration	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


----------------------------------------------------------------------------------------------------
REPORT:	Component Sizing Summary
FOR:	Entire Facility
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow

		Design Size Cooling Supply Air Flow Rate [m3/s]	Design Size Heating Supply Air Flow Rate [m3/s]	Design Size No Cooling Supply Air Flow Rate [m3/s]	Design Size No Heating Supply Air Flow Rate [m3/s]
	BLOCK1:ZONE1 VRF INDOOR UNIT	1.62	1.62	1.62	1.62
	BLOCK1:ZONE3 VRF INDOOR UNIT	1.19	1.19	1.19	1.19
	BLOCK1:ZONE5 VRF INDOOR UNIT	21.26	21.26	21.26	21.26
	BLOCK1:ZONE2 VRF INDOOR UNIT	1.21	1.21	1.21	1.21
	BLOCK1:ZONE4 VRF INDOOR UNIT	0.339476	0.339476	0.339476	0.339476
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:VariableRefrigerantFlow

		Design Size Rated Air Flow Rate [m3/s]	Design Size Gross Rated Total Cooling Capacity [W]	Design Size Gross Rated Sensible Heat Ratio
	BLOCK1:ZONE1 VRF INDOOR UNIT DX COOLING COIL	1.62	26793.27	0.800655
	BLOCK1:ZONE3 VRF INDOOR UNIT DX COOLING COIL	1.19	19658.83	0.800655
	BLOCK1:ZONE5 VRF INDOOR UNIT DX COOLING COIL	21.26	351855.27	0.800655
	BLOCK1:ZONE2 VRF INDOOR UNIT DX COOLING COIL	1.21	20019.08	0.800655
	BLOCK1:ZONE4 VRF INDOOR UNIT DX COOLING COIL	0.339476	5619.53	0.800655
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:DX:VariableRefrigerantFlow

		Design Size Rated Air Flow Rate [m3/s]	Design Size Gross Rated Heating Capacity [W]
	BLOCK1:ZONE1 VRF INDOOR UNIT DX HEATING COIL	1.62	26793.27
	BLOCK1:ZONE3 VRF INDOOR UNIT DX HEATING COIL	1.19	19658.83
	BLOCK1:ZONE5 VRF INDOOR UNIT DX HEATING COIL	21.26	351855.27
	BLOCK1:ZONE2 VRF INDOOR UNIT DX HEATING COIL	1.21	20019.08
	BLOCK1:ZONE4 VRF INDOOR UNIT DX HEATING COIL	0.339476	5619.53
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:ConstantVolume

		Design Size Maximum Flow Rate [m3/s]
	BLOCK1:ZONE1 VRF INDOOR UNIT SUPPLY FAN	1.62
	BLOCK1:ZONE3 VRF INDOOR UNIT SUPPLY FAN	1.19
	BLOCK1:ZONE5 VRF INDOOR UNIT SUPPLY FAN	21.26
	BLOCK1:ZONE2 VRF INDOOR UNIT SUPPLY FAN	1.21
	BLOCK1:ZONE4 VRF INDOOR UNIT SUPPLY FAN	0.339476
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirConditioner:VariableRefrigerantFlow

		Design Size Rated Total Cooling Capacity (gross) [W]	Design Size Rated Total Heating Capacity [W]	Design Size Resistive Defrost Heater Capacity	Design Size Evaporative Condenser Air Flow Rate [m3/s]	Design Size Evaporative Condenser Pump Rated Power Consumption [W]
	VRF OUTDOOR UNIT_BLOCK1:ZONE1	26793.27	26793.27	26793.27	3.05	114.30
	VRF OUTDOOR UNIT_BLOCK1:ZONE3	19658.83	19658.83	19658.83	2.24	83.86
	VRF OUTDOOR UNIT_BLOCK1:ZONE5	351855.27	351855.27	351855.27	40.11	1501.01
	VRF OUTDOOR UNIT_BLOCK1:ZONE2	20019.08	20019.08	20019.08	2.28	85.40
	VRF OUTDOOR UNIT_BLOCK1:ZONE4	5619.53	5619.53	5619.53	0.640626	23.97
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:	Adaptive Comfort Summary
FOR:	Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

		ASHRAE55 90% Acceptability Limits [Hours]	ASHRAE55 80% Acceptability Limits  [Hours]	CEN15251 Category I Acceptability Limits [Hours]	CEN15251 Category II Acceptability Limits [Hours]	CEN15251 Category III Acceptability Limits [Hours]
	PEOPLE BLOCK1:ZONE1	429.00	150.00	1875.50	1030.50	536.00
	PEOPLE BLOCK1:ZONE3	670.00	254.50	2019.00	1207.50	689.00
	PEOPLE BLOCK1:ZONE5	508.00	177.00	1951.00	1151.50	624.00
	PEOPLE BLOCK1:ZONE2	342.50	122.00	1956.00	978.50	513.50
	PEOPLE BLOCK1:ZONE4	645.00	248.50	1924.00	1204.50	662.00


----------------------------------------------------------------------------------------------------
REPORT:	Climatic Data Summary
FOR:	Entire Facility
SizingPeriod:DesignDay

		Maximum Dry Bulb [C]	Daily Temperature Range [deltaC]	Humidity Value	Humidity Type	Wind Speed [m/s]	Wind Direction
	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	38.20	17.50	20.30	Wetbulb [C]	0.00	0.00
	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) AUG	38.00	17.40	19.90	Wetbulb [C]	0.00	0.00
	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) SEP	34.90	16.80	19.30	Wetbulb [C]	0.00	0.00
	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	-4.00	0.00	-4.00	Wetbulb [C]	11.60	0.00


Weather Statistics File

		Value
	None	


----------------------------------------------------------------------------------------------------
REPORT:	Envelope Summary
FOR:	Entire Facility
Opaque Exterior

		Construction	Reflectance	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Net Area [m2]	Azimuth [deg]	Tilt [deg]	Cardinal Direction
	BLOCK1:ZONE1_WALL_3_0_0	GBXML R-O 8 IN CMU WALL - AIMO8O8	0.30	3.282	6.453	12.01	11.15	0.00	90.00	N
	BLOCK1:ZONE3_WALL_2_0_0	GBXML R-O 8 IN CMU WALL - AIMO8O8	0.30	3.282	6.453	3.89	3.89	90.00	90.00	E
	BLOCK1:ZONE3_WALL_3_0_0	GBXML R-O 8 IN CMU WALL - AIMO8O8	0.30	3.282	6.453	6.75	5.89	0.00	90.00	N
	BLOCK1:ZONE5_WALL_2_0_0	GBXML R-O 8 IN CMU WALL - AIMO8O8	0.30	3.282	6.453	3.46	1.65	90.00	90.00	E
	BLOCK1:ZONE5_WALL_8_0_0	GBXML R-O 8 IN CMU WALL - AIMO8O8	0.30	3.282	6.453	10.72	7.07	180.00	90.00	S
	BLOCK1:ZONE5_WALL_10_0_0	GBXML R-O 8 IN CMU WALL - AIMO8O8	0.30	3.282	6.453	3.97	3.97	0.00	90.00	N
	BLOCK1:ZONE2_WALL_5_0_0	GBXML R-O 8 IN CMU WALL - AIMO8O8	0.30	3.282	6.453	12.01	8.37	180.00	90.00	S
	BLOCK1:ZONE4_WALL_2_0_0	GBXML R-O 8 IN CMU WALL - AIMO8O8	0.30	3.282	6.453	2.92	2.92	90.00	90.00	E
	EXTRA CRACK 1	LINK BODY	0.30	0.870	1.000	0.50	0.50	180.00	0.00	


Opaque Interior

		Construction	Reflectance	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Net Area [m2]	Azimuth [deg]	Tilt [deg]	Cardinal Direction
	BLOCK1:ZONE1_PARTITION_2_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	4.81	4.81	90.00	90.00	E
	BLOCK1:ZONE1_PARTITION_4_0_0	PROJECT PARTITION	0.50	1.696	2.857	10.26	10.26	270.00	90.00	W
	BLOCK1:ZONE1_PARTITION_5_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	12.01	8.38	180.00	90.00	S
	BLOCK1:ZONE1_PARTITION_6_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	5.45	1.87	90.00	90.00	E
	BLOCK1:ZONE1_FLOOR_0_0_0	PROJECT INTERNAL FLOOR	0.40	2.529	14.000	16.91	16.91	0.00	180.00	
	BLOCK1:ZONE1_CEILING_1_0_0	PROJECT INTERNAL FLOOR_REVERSED	0.40	3.493	14.000	16.91	16.91	180.00	0.00	
	BLOCK1:ZONE3_PARTITION_4_0_10002	GBXML R-O METAL FRAME WALL - AIMO779_REV	0.30	1.862	3.360	4.81	4.81	270.00	90.00	W
	BLOCK1:ZONE3_PARTITION_5_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	2.75	1.14	180.00	90.00	S
	BLOCK1:ZONE3_PARTITION_6_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	0.92	0.92	90.00	90.00	E
	BLOCK1:ZONE3_PARTITION_7_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	4.00	4.00	180.00	90.00	S
	BLOCK1:ZONE3_FLOOR_0_0_0	PROJECT INTERNAL FLOOR	0.40	2.529	14.000	2.13	2.13	0.00	180.00	
	BLOCK1:ZONE3_FLOOR_0_0_1	PROJECT INTERNAL FLOOR	0.40	2.529	14.000	1.82	1.82	0.00	180.00	
	BLOCK1:ZONE3_CEILING_1_0_0	PROJECT INTERNAL FLOOR_REVERSED	0.40	3.493	14.000	0.35	0.35	180.00	0.00	
	BLOCK1:ZONE3_CEILING_1_0_1	PROJECT INTERNAL FLOOR_REVERSED	0.40	3.493	14.000	3.60	3.60	180.00	0.00	
	BLOCK1:ZONE5_PARTITION_6_0_10006	GBXML R-O METAL FRAME WALL - AIMO779_REV	0.30	1.862	3.360	5.45	1.87	270.00	90.00	W
	BLOCK1:ZONE5_PARTITION_5_0_10012	GBXML R-O METAL FRAME WALL - AIMO779_REV	0.30	1.862	3.360	2.75	1.14	0.00	90.00	N
	BLOCK1:ZONE5_PARTITION_3_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	4.00	4.00	0.00	90.00	N
	BLOCK1:ZONE5_PARTITION_4_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	2.00	0.83	90.00	90.00	E
	BLOCK1:ZONE5_PARTITION_7_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	8.37	4.69	270.00	90.00	W
	BLOCK1:ZONE5_PARTITION_9_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	8.37	8.37	90.00	90.00	E
	BLOCK1:ZONE5_FLOOR_0_0_0	PROJECT INTERNAL FLOOR	0.40	2.529	14.000	0.75	0.75	0.00	180.00	
	BLOCK1:ZONE5_FLOOR_0_0_1	PROJECT INTERNAL FLOOR	0.40	2.529	14.000	3.20	3.20	0.00	180.00	
	BLOCK1:ZONE5_FLOOR_0_0_2	PROJECT INTERNAL FLOOR	0.40	2.529	14.000	12.31	12.31	0.00	180.00	
	BLOCK1:ZONE5_CEILING_1_0_0	PROJECT INTERNAL FLOOR_REVERSED	0.40	3.493	14.000	4.56	4.56	180.00	0.00	
	BLOCK1:ZONE5_CEILING_1_0_1	PROJECT INTERNAL FLOOR_REVERSED	0.40	3.493	14.000	6.48	6.48	180.00	0.00	
	BLOCK1:ZONE5_CEILING_1_0_2	PROJECT INTERNAL FLOOR_REVERSED	0.40	3.493	14.000	5.22	5.22	180.00	0.00	
	BLOCK1:ZONE2_PARTITION_3_0_10004	GBXML R-O METAL FRAME WALL - AIMO779_REV	0.30	1.862	3.360	12.01	8.38	0.00	90.00	N
	BLOCK1:ZONE2_PARTITION_2_0_10025	GBXML R-O METAL FRAME WALL - AIMO779_REV	0.30	1.862	3.360	8.37	4.69	90.00	90.00	E
	BLOCK1:ZONE2_PARTITION_4_0_0	PROJECT PARTITION	0.50	1.696	2.857	8.37	8.37	270.00	90.00	W
	BLOCK1:ZONE2_FLOOR_0_0_0	PROJECT INTERNAL FLOOR	0.40	2.529	14.000	13.79	13.79	0.00	180.00	
	BLOCK1:ZONE2_CEILING_1_0_0	PROJECT INTERNAL FLOOR_REVERSED	0.40	3.493	14.000	13.79	13.79	180.00	0.00	
	BLOCK1:ZONE4_PARTITION_4_0_10014	GBXML R-O METAL FRAME WALL - AIMO779_REV	0.30	1.862	3.360	0.92	0.92	270.00	90.00	W
	BLOCK1:ZONE4_PARTITION_3_0_10015	GBXML R-O METAL FRAME WALL - AIMO779_REV	0.30	1.862	3.360	4.00	4.00	0.00	90.00	N
	BLOCK1:ZONE4_PARTITION_6_0_10022	GBXML R-O METAL FRAME WALL - AIMO779_REV	0.30	1.862	3.360	4.00	4.00	180.00	90.00	S
	BLOCK1:ZONE4_PARTITION_5_0_10023	GBXML R-O METAL FRAME WALL - AIMO779_REV	0.30	1.862	3.360	2.00	0.83	270.00	90.00	W
	BLOCK1:ZONE4_FLOOR_0_0_0	PROJECT INTERNAL FLOOR	0.40	2.529	14.000	1.60	1.60	0.00	180.00	
	BLOCK1:ZONE4_CEILING_1_0_0	PROJECT INTERNAL FLOOR_REVERSED	0.40	3.493	14.000	1.60	1.60	180.00	0.00	


Exterior Fenestration

		Construction	Glass Area [m2]	Frame Area [m2]	Divider Area [m2]	Area of One Opening [m2]	Area of Multiplied Openings [m2]	Glass U-Factor [W/m2-K]	Glass SHGC	Glass Visible Transmittance	Frame Conductance [W/m2-K]	Divider Conductance [W/m2-K]	Shade Control	Parent Surface	Azimuth [deg]	Tilt [deg]	Cardinal Direction
	BLOCK1:ZONE1_WALL_3_0_0_0_0_0_WIN	1001	0.69	0.14	0.03	0.86	0.86	2.860	0.762	0.812	9.500	9.500	No	BLOCK1:ZONE1_WALL_3_0_0	0.00	90.00	N
	BLOCK1:ZONE3_WALL_3_0_0_0_0_0_WIN	1001	0.69	0.14	0.03	0.86	0.86	2.860	0.762	0.812	9.500	9.500	No	BLOCK1:ZONE3_WALL_3_0_0	0.00	90.00	N
	BLOCK1:ZONE5_WALL_8_0_0_0_0_0_WIN	1001	3.28	0.30	0.07	3.65	3.65	2.860	0.762	0.812	9.500	9.500	No	BLOCK1:ZONE5_WALL_8_0_0	180.00	90.00	S
	BLOCK1:ZONE2_WALL_5_0_0_0_0_0_WIN	1001	3.28	0.30	0.07	3.65	3.65	2.860	0.762	0.812	9.500	9.500	No	BLOCK1:ZONE2_WALL_5_0_0	180.00	90.00	S
	Total or Average						9.02	2.860	0.762	0.812							
	North Total or Average						1.72	2.860	0.762	0.812							
	Non-North Total or Average						7.29	2.860	0.762	0.812							


Interior Fenestration

		Construction	Area of One Opening [m2]	Area of Openings [m2]	Glass U-Factor [W/m2-K]	Glass SHGC	Glass Visible Transmittance	Parent Surface
	Total or Average			0.00	-	-	-	


Exterior Door

		Construction	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Parent Surface
	BLOCK1:ZONE5_WALL_2_0_0_0_0_0_DOOR	GBXML WOODEN - AIMO842	2.498	3.989	1.80	BLOCK1:ZONE5_WALL_2_0_0


Interior Door

		Construction	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Parent Surface
	BLOCK1:ZONE1_PARTITION_5_0_0_0_0_0_DOOR	GBXML WOODEN - AIMO842	2.040	3.989	3.64	BLOCK1:ZONE1_PARTITION_5_0_0
	BLOCK1:ZONE1_PARTITION_6_0_0_0_0_0_DOOR	GBXML WOODEN - AIMO842	2.040	3.989	3.59	BLOCK1:ZONE1_PARTITION_6_0_0
	BLOCK1:ZONE3_PARTITION_5_0_0_0_0_0_DOOR	GBXML WOODEN - AIMO842	2.040	3.989	1.61	BLOCK1:ZONE3_PARTITION_5_0_0
	BLOCK1:ZONE5_PARTITION_6_0_0_0_0_0_DOOR_10008	GBXML WOODEN - AIMO842_REV	2.040	3.989	3.59	BLOCK1:ZONE5_PARTITION_6_0_10006
	BLOCK1:ZONE5_PARTITION_5_0_0_0_0_0_DOOR_10014	GBXML WOODEN - AIMO842_REV	2.040	3.989	1.61	BLOCK1:ZONE5_PARTITION_5_0_10012
	BLOCK1:ZONE5_PARTITION_4_0_0_0_0_0_DOOR	GBXML WOODEN - AIMO842	2.040	3.989	1.17	BLOCK1:ZONE5_PARTITION_4_0_0
	BLOCK1:ZONE5_PARTITION_7_0_0_0_0_0_DOOR	GBXML WOODEN - AIMO842	2.040	3.989	3.68	BLOCK1:ZONE5_PARTITION_7_0_0
	BLOCK1:ZONE2_PARTITION_3_0_0_0_0_0_DOOR_10006	GBXML WOODEN - AIMO842_REV	2.040	3.989	3.64	BLOCK1:ZONE2_PARTITION_3_0_10004
	BLOCK1:ZONE2_PARTITION_2_0_0_0_0_0_DOOR_10027	GBXML WOODEN - AIMO842_REV	2.040	3.989	3.68	BLOCK1:ZONE2_PARTITION_2_0_10025
	BLOCK1:ZONE4_PARTITION_5_0_0_0_0_0_DOOR_10025	GBXML WOODEN - AIMO842_REV	2.040	3.989	1.17	BLOCK1:ZONE4_PARTITION_5_0_10023


----------------------------------------------------------------------------------------------------
REPORT:	Lighting Summary
FOR:	Entire Facility
Interior Lighting

		Zone Name	Space Name	Space Type	Lighting Power Density [W/m2]	Space Area [m2]	Total Power [W]	End Use Subcategory	Schedule Name	Scheduled Hours/Week [hr]	Hours/Week > 1% [hr]	Full Load Hours/Week [hr]	Return Air Fraction	Conditioned (Y/N)	Consumption [kWh]
	BLOCK1:ZONE1	BLOCK1:ZONE1	BLOCK1:ZONE1	GENERAL	4.4000	16.91	74.40	General	CTE_RESIDENTIAL_EQUIPMENT AND LIGHTING	63.00	167.99	63.00	0.0000	Y	244.41
	BLOCK1:ZONE3	BLOCK1:ZONE3	BLOCK1:ZONE3	GENERAL	4.4000	3.95	17.37	General	CTE_RESIDENTIAL_EQUIPMENT AND LIGHTING	63.00	167.99	63.00	0.0000	Y	57.05
	BLOCK1:ZONE5	BLOCK1:ZONE5	BLOCK1:ZONE5	GENERAL	4.4000	16.26	71.55	General	CTE_RESIDENTIAL_EQUIPMENT AND LIGHTING	63.00	167.99	63.00	0.0000	Y	235.04
	BLOCK1:ZONE2	BLOCK1:ZONE2	BLOCK1:ZONE2	GENERAL	4.4000	13.79	60.70	General	CTE_RESIDENTIAL_EQUIPMENT AND LIGHTING	63.00	167.99	63.00	0.0000	Y	199.39
	BLOCK1:ZONE4	BLOCK1:ZONE4	BLOCK1:ZONE4	GENERAL	4.4000	1.60	7.03	General	CTE_RESIDENTIAL_EQUIPMENT AND LIGHTING	63.00	167.99	63.00	0.0000	Y	23.10
	Interior Lighting Total				4.4000	52.51	231.05								759.00


Daylighting

		Zone	Control Name	Daylighting Method	Control Type	Fraction Controlled	Lighting Installed in Zone [W]	Lighting Controlled [W]
	None							


Exterior Lighting

		Total Watts	Astronomical Clock/Schedule	Schedule Name	Scheduled Hours/Week [hr]	Hours/Week > 1% [hr]	Full Load Hours/Week [hr]	Consumption [kWh]
	Exterior Lighting Total	0.00						0.00


----------------------------------------------------------------------------------------------------
REPORT:	Equipment Summary
FOR:	Entire Facility
Central Plant

		Type	Reference Capacity [W]	Reference Efficiency [W/W]	Rated Capacity [W]	Rated Efficiency [W/W]	IPLV in SI Units [W/W]	IPLV in IP Units [Btu/W-h]
	None							


Cooling Coils

		Type	Design Coil Load [W]	Nominal Total Capacity [W]	Nominal Sensible Capacity [W]	Nominal Latent Capacity [W]	Nominal Sensible Heat Ratio	Nominal Efficiency [W/W]	Nominal Coil UA Value [W/C]	Nominal Coil Surface Area [m2]
	None									


DX Cooling Coils

		DX Cooling Coil Type	Standard Rated Net Cooling Capacity [W]	Standard Rated Net COP [W/W]	EER [Btu/W-h]	SEER User [Btu/W-h]	SEER Standard [Btu/W-h]	IEER [Btu/W-h]
	None							


DX Cooling Coil ASHRAE 127 Standard Ratings Report

		DX Cooling Coil Type	Rated Net Cooling Capacity Test A [W]	Rated Electric Power Test A [W]	Rated Net Cooling Capacity Test B [W]	Rated Electric Power Test B [W]	Rated Net Cooling Capacity Test C [W]	Rated Electric Power Test C [W]	Rated Net Cooling Capacity Test D [W]	Rated Electric Power Test D [W]
	None									


DX Heating Coils

		DX Heating Coil Type	High Temperature Heating (net) Rating Capacity [W]	Low Temperature Heating (net) Rating Capacity [W]	HSPF [Btu/W-h]	Region Number
	None					


Heating Coils

		Type	Design Coil Load [W]	Nominal Total Capacity [W]	Nominal Efficiency [W/W]
	None				


Fans

		Type	Total Efficiency [W/W]	Delta Pressure [pa]	Max Air Flow Rate [m3/s]	Rated Electricity Rate [W]	Rated Power Per Max Air Flow Rate [W-s/m3]	Motor Heat In Air Fraction	Fan Energy Index	End Use Subcategory	Design Day Name for Fan Sizing Peak	Date/Time for Fan Sizing Peak
	BLOCK1:ZONE1 VRF INDOOR UNIT SUPPLY FAN	Fan:ConstantVolume	0.70	100.00	1.62	231.23	142.86	1.00	3.11	General	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 20:00:00
	BLOCK1:ZONE3 VRF INDOOR UNIT SUPPLY FAN	Fan:ConstantVolume	0.70	100.00	1.19	169.66	142.86	1.00	3.31	General	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 18:30:00
	BLOCK1:ZONE5 VRF INDOOR UNIT SUPPLY FAN	Fan:ConstantVolume	0.70	100.00	21.26	3036.51	142.86	1.00	2.45	General	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 15:00:00
	BLOCK1:ZONE2 VRF INDOOR UNIT SUPPLY FAN	Fan:ConstantVolume	0.70	100.00	1.21	172.76	142.86	1.00	3.30	General	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) SEP	9/15 13:30:00
	BLOCK1:ZONE4 VRF INDOOR UNIT SUPPLY FAN	Fan:ConstantVolume	0.70	100.00	0.34	48.50	142.86	1.00	4.88	General	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 19:30:00


Pumps

		Type	Control	Head [pa]	Water Flow [m3/s]	Electricity Rate [W]	Power Per Water Flow Rate [W-s/m3]	Motor Efficiency [W/W]	End Use Subcategory
	None								


Service Water Heating

		Type	Storage Volume [m3]	Input [W]	Thermal Efficiency [W/W]	Recovery Efficiency [W/W]	Energy Factor
	None						


----------------------------------------------------------------------------------------------------
REPORT:	HVAC Sizing Summary
FOR:	Entire Facility
Zone Sensible Cooling

		Calculated Design Load [W]	User Design Load [W]	User Design Load per Area [W/m2]	Calculated Design Air Flow [m3/s]	User Design Air Flow [m3/s]	Design Day Name	Date/Time Of Peak {TIMESTAMP}	Thermostat Setpoint Temperature at Peak Load [C]	Indoor Temperature at Peak Load [C]	Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Outdoor Temperature at Peak Load [C]	Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Minimum Outdoor Air Flow Rate [m3/s]	Heat Gain Rate from DOAS [W]
	BLOCK1:ZONE1	544.29	625.93	39.65	0.898	1.032	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 20:00:00	19.20	19.20	0.00885	29.45	0.00870	0.005	22.98
	BLOCK1:ZONE3	385.31	443.10	132.50	0.636	0.731	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 18:30:00	19.20	19.20	0.00881	32.69	0.00870	0.001	5.36
	BLOCK1:ZONE5	9606.60	11047.59	735.07	15.845	18.221	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 15:00:00	19.20	19.20	0.00875	38.20	0.00871	0.005	22.10
	BLOCK1:ZONE2	632.73	727.64	57.03	1.044	1.200	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) SEP	9/15 13:30:00	19.20	19.20	0.00880	34.48	0.00868	0.004	18.75
	BLOCK1:ZONE4	124.84	143.56	110.14	0.206	0.237	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 19:30:00	19.20	19.20	0.00879	30.41	0.00870	0.000	2.17
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

		Calculated Design Load [W]	User Design Load [W]	User Design Load per Area [W/m2]	Calculated Design Air Flow [m3/s]	User Design Air Flow [m3/s]	Design Day Name	Date/Time Of Peak {TIMESTAMP}	Thermostat Setpoint Temperature at Peak Load [C]	Indoor Temperature at Peak Load [C]	Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Outdoor Temperature at Peak Load [C]	Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Minimum Outdoor Air Flow Rate [m3/s]	Heat Gain Rate from DOAS [W]
	BLOCK1:ZONE1	777.93	972.41	61.60	1.295	1.619	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	14.40	14.40	0.00289	-4.00	0.00289	0.005	32.41
	BLOCK1:ZONE3	570.79	713.48	213.34	0.950	1.188	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	14.40	14.40	0.00289	-4.00	0.00289	0.001	7.57
	BLOCK1:ZONE5	10215.96	12769.95	849.67	17.004	21.256	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	14.40	14.40	0.00289	-4.00	0.00289	0.005	31.17
	BLOCK1:ZONE2	581.24	726.56	56.95	0.967	1.209	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	14.40	14.40	0.00289	-4.00	0.00289	0.004	26.44
	BLOCK1:ZONE4	163.16	203.95	156.48	0.272	0.339	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	14.40	14.40	0.00289	-4.00	0.00289	0.000	3.06
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

		Calculated cooling [m3/s]	User cooling [m3/s]	Calculated heating [m3/s]	User heating [m3/s]	Adjusted cooling [m3/s]	Adjusted heating [m3/s]	Adjusted main [m3/s]	Calculated Heating Air Flow Ratio []	User Heating Air Flow Ratio []
	None									


Plant Loop Coincident Design Fluid Flow Rate Adjustments

		Previous Design Volume Flow Rate [m3/s]	Algorithm Volume Flow Rate [m3/s]	Coincident Design Volume Flow Rate [m3/s]	Coincident Size Adjusted	Peak Sizing Period Name	Peak Day into Period {TIMESTAMP}[day]	Peak Hour Of Day {TIMESTAMP}[hr]	Peak Step Start Minute {TIMESTAMP}[min]
	None								


Coil Sizing Summary

		Coil Type	HVAC Type	HVAC Name	Coil Final Gross Total Capacity [W]	Coil Final Gross Sensible Capacity [W]	Coil Final Reference Air Volume Flow Rate [m3/s]	Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]	Coil U-value Times Area Value [W/K]	Design Day Name at Sensible Ideal Loads Peak	Date/Time at Sensible Ideal Loads Peak	Design Day Name at Air Flow Ideal Loads Peak	Date/Time at Air Flow Ideal Loads Peak	Coil Total Capacity at Ideal Loads Peak [W]	Coil Sensible Capacity at Ideal Loads Peak [W]	Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]	Coil Entering Air Drybulb at Ideal Loads Peak [C]	Coil Entering Air Wetbulb at Ideal Loads Peak [C]	Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Coil Leaving Air Drybulb at Ideal Loads Peak [C]	Coil Leaving Air Wetbulb at Ideal Loads Peak [C]	Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Outdoor Air Drybulb at Ideal Loads Peak [C]	Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Outdoor Air Wetbulb at Ideal Loads Peak [C]	Outdoor Air Flow Percentage at Ideal Loads Peak [%]	Zone Air Drybulb at Ideal Loads Peak [C]	Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Zone Air Relative Humidity at Ideal Loads Peak [%]	Zone Sensible Heat Gain at Ideal Loads Peak [W]	Zone Latent Heat Gain at Ideal Loads Peak [W]	Coil Total Capacity at Rating Conditions [W]	Coil Sensible Capacity at Rating Conditions [W]
	BLOCK1:ZONE1 VRF INDOOR UNIT DX COOLING COIL	Coil:Cooling:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE1 VRF INDOOR UNIT	26793.274	21452.176	1.618582	-999.0	-999.000	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 20:00:00	unknown	7/15 20:00:00	25794.30	25794.30	1.618582	19.20	14.80	0.00884523	18.58	14.57	0.00884523	29.45	0.00869952	18.26	0.0000	19.20	0.00884523	62.9245	625.93	0.00	29658.88	23463.19
	BLOCK1:ZONE1 VRF INDOOR UNIT DX HEATING COIL	Coil:Heating:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE1 VRF INDOOR UNIT	26793.274	0.000	1.618582	-999.0	-999.000	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	26793.27	972.41	1.618582	14.40	6.52	0.00289197	14.90	8.07	0.00400000	-4.00	0.00289197	-4.00	0.0000	14.40	0.00289197	28.1716	972.41	0.00	26778.19	26778.19
	BLOCK1:ZONE3 VRF INDOOR UNIT DX COOLING COIL	Coil:Cooling:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE3 VRF INDOOR UNIT	19658.827	15739.943	1.187590	-999.0	-999.000	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 18:30:00	unknown	7/15 18:30:00	18906.12	18906.12	1.187590	19.20	14.77	0.00881365	18.58	14.54	0.00881365	32.69	0.00870478	19.31	0.0000	19.20	0.00881365	62.7030	443.10	0.00	21761.39	17215.47
	BLOCK1:ZONE3 VRF INDOOR UNIT DX HEATING COIL	Coil:Heating:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE3 VRF INDOOR UNIT	19658.827	0.000	1.187590	-999.0	-999.000	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	19658.83	713.48	1.187590	14.40	6.52	0.00289197	14.90	8.07	0.00400000	-4.00	0.00289197	-4.00	0.0000	14.40	0.00289197	28.1716	713.48	0.00	19647.76	19647.76
	BLOCK1:ZONE5 VRF INDOOR UNIT DX COOLING COIL	Coil:Cooling:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE5 VRF INDOOR UNIT	351855.274	281714.776	21.255577	-999.0	-999.000	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 15:00:00	unknown	7/15 15:00:00	337650.83	337650.82	21.255577	19.20	14.72	0.00874817	18.58	14.48	0.00874817	38.20	0.00871384	21.00	0.0000	19.20	0.00874817	62.2437	11047.59	0.00	389487.03	308123.80
	BLOCK1:ZONE5 VRF INDOOR UNIT DX HEATING COIL	Coil:Heating:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE5 VRF INDOOR UNIT	351855.274	0.000	21.255577	-999.0	-999.000	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	351855.27	12769.95	21.255577	14.40	6.52	0.00289197	14.90	8.07	0.00400000	-4.00	0.00289197	-4.00	0.0000	14.40	0.00289197	28.1716	12769.95	0.00	351657.13	351657.13
	BLOCK1:ZONE2 VRF INDOOR UNIT DX COOLING COIL	Coil:Cooling:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE2 VRF INDOOR UNIT	20019.080	16028.382	1.209353	-999.0	-999.000	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) SEP	9/15 13:30:00	unknown	9/15 13:30:00	19247.05	19247.05	1.209353	19.20	14.77	0.00880495	18.58	14.54	0.00880495	34.48	0.00867586	19.85	0.0000	19.20	0.00880495	62.6420	727.64	0.00	22160.17	17530.94
	BLOCK1:ZONE2 VRF INDOOR UNIT DX HEATING COIL	Coil:Heating:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE2 VRF INDOOR UNIT	20019.080	0.000	1.209353	-999.0	-999.000	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	20019.08	726.56	1.209353	14.40	6.52	0.00289197	14.90	8.07	0.00400000	-4.00	0.00289197	-4.00	0.0000	14.40	0.00289197	28.1716	726.56	0.00	20007.81	20007.81
	BLOCK1:ZONE4 VRF INDOOR UNIT DX COOLING COIL	Coil:Cooling:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE4 VRF INDOOR UNIT	5619.530	4499.307	0.339476	-999.0	-999.000	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 19:30:00	unknown	7/15 19:30:00	5400.47	5400.47	0.339476	19.20	14.76	0.00879184	18.58	14.52	0.00879184	30.41	0.00870107	18.58	0.0000	19.20	0.00879184	62.5501	143.56	0.00	6220.55	4921.09
	BLOCK1:ZONE4 VRF INDOOR UNIT DX HEATING COIL	Coil:Heating:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE4 VRF INDOOR UNIT	5619.530	0.000	0.339476	-999.0	-999.000	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	5619.53	203.95	0.339476	14.40	6.52	0.00289197	14.90	8.07	0.00400000	-4.00	0.00289197	-4.00	0.0000	14.40	0.00289197	28.1716	203.95	0.00	5616.37	5616.37


----------------------------------------------------------------------------------------------------
REPORT:	System Summary
FOR:	Entire Facility
Economizer

		High Limit Shutoff Control	Minimum Outdoor Air [m3/s]	Maximum Outdoor Air [m3/s]	Return Air Temp Limit	Return Air Enthalpy Limit	Outdoor Air Temperature Limit [C]	Outdoor Air Enthalpy Limit [C]
	None							


Demand Controlled Ventilation using Controller:MechanicalVentilation

		Controller:MechanicalVentilation Name	Outdoor Air Per Person [m3/s-person]	Outdoor Air Per Area [m3/s-m2]	Outdoor Air Per Zone [m3/s]	Outdoor Air ACH [ach]	Outdoor Air Method	Outdoor Air Schedule Name	Air Distribution Effectiveness in Cooling Mode	Air Distribution Effectiveness in Heating Mode	Air Distribution Effectiveness Schedule Name
	None										


Time Not Comfortable Based on Simple ASHRAE 55-2004

		Winter Clothes [hr]	Summer Clothes [hr]	Summer or Winter Clothes [hr]
	BLOCK1:ZONE1	6908.50	8093.50	6380.00
	BLOCK1:ZONE3	7024.00	8091.50	6480.50
	BLOCK1:ZONE5	6920.50	8090.50	6395.50
	BLOCK1:ZONE2	6828.50	8142.00	6332.50
	BLOCK1:ZONE4	6988.50	8050.50	6451.00
	Facility	7207.00	8283.00	6625.50
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

		During Heating [hr]	During Cooling [hr]	During Occupied Heating [hr]	During Occupied Cooling [hr]
	BLOCK1:ZONE1	8.50	0.00	8.50	0.00
	BLOCK1:ZONE3	9.00	0.00	9.00	0.00
	BLOCK1:ZONE5	299.50	0.00	299.50	0.00
	BLOCK1:ZONE2	8.50	0.00	8.50	0.00
	BLOCK1:ZONE4	9.00	0.00	9.00	0.00
	Facility	299.50	0.00	299.50	0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:	Outdoor Air Summary
FOR:	Entire Facility
Average Outdoor Air During Occupied Hours

		Average Number of Occupants	Nominal Number of Occupants	Zone Volume [m3]	Mechanical Ventilation [ach]	Infiltration [ach]	AFN Infiltration [ach]	Simple Ventilation [ach]
	BLOCK1:ZONE1	0.37	0.51	41.04	0.000	0.000	1.055	0.000
	BLOCK1:ZONE3	0.09	0.12	8.70	0.000	0.000	3.323	0.000
	BLOCK1:ZONE5	0.35	0.49	39.08	0.000	0.000	37.754	0.000
	BLOCK1:ZONE2	0.30	0.41	33.17	0.000	0.000	3.886	0.000
	BLOCK1:ZONE4	0.03	0.05	3.39	0.000	0.000	0.116	0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

		Average Number of Occupants	Nominal Number of Occupants	Zone Volume [m3]	Mechanical Ventilation [ach]	Infiltration [ach]	AFN Infiltration [ach]	Simple Ventilation [ach]
	BLOCK1:ZONE1	0.37	0.51	41.04	0.000	0.000	0.000	0.000
	BLOCK1:ZONE3	0.09	0.12	8.70	0.000	0.000	0.000	0.000
	BLOCK1:ZONE5	0.35	0.49	39.08	0.000	0.000	0.003	0.000
	BLOCK1:ZONE2	0.30	0.41	33.17	0.000	0.000	0.000	0.000
	BLOCK1:ZONE4	0.03	0.05	3.39	0.000	0.000	0.000	0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:	Object Count Summary
FOR:	Entire Facility
Surfaces by Class

		Total	Outdoors
	Wall	30	9
	Floor	8	0
	Roof	8	0
	Internal Mass	0	0
	Building Detached Shading	180	180
	Fixed Detached Shading	0	0
	Window	4	4
	Door	11	1
	Glass Door	0	0
	Shading	0	0
	Overhang	0	0
	Fin	0	0
	Tubular Daylighting Device Dome	0	0
	Tubular Daylighting Device Diffuser	0	0


HVAC

		Count
	HVAC Air Loops	0
	Conditioned Zones	5
	Unconditioned Zones	0
	Supply Plenums	0
	Return Plenums	0


Input Fields

		Count
	IDF Objects	862
	Defaulted Fields	370
	Fields with Defaults	2176
	Autosized Fields	95
	Autosizable Fields	110
	Autocalculated Fields	23
	Autocalculatable Fields	232


----------------------------------------------------------------------------------------------------
REPORT:	Sensible Heat Gain Summary
FOR:	Entire Facility
Annual Building Sensible Heat Gain Components

		HVAC Zone Eq & Other Sensible Air Heating [kWh]	HVAC Zone Eq & Other Sensible Air Cooling [kWh]	HVAC Terminal Unit Sensible Air Heating [kWh]	HVAC Terminal Unit Sensible Air Cooling [kWh]	HVAC Input Heated Surface Heating [kWh]	HVAC Input Cooled Surface Cooling [kWh]	People Sensible Heat Addition [kWh]	Lights Sensible Heat Addition [kWh]	Equipment Sensible Heat Addition [kWh]	Window Heat Addition [kWh]	Interzone Air Transfer Heat Addition [kWh]	Infiltration Heat Addition [kWh]	Opaque Surface Conduction and Other Heat Addition [kWh]	Equipment Sensible Heat Removal [kWh]	Window Heat Removal [kWh]	Interzone Air Transfer Heat Removal [kWh]	Infiltration Heat Removal [kWh]	Opaque Surface Conduction and Other Heat Removal [kWh]
	BLOCK1:ZONE1	3081.246	-63.91	0.000	0.000	0.000	0.000	273.809	244.417	219.976	134.293	130.220	0.327	0.000	0.000	-136.20	-994.22	-462.81	-2427.15
	BLOCK1:ZONE3	3369.082	-41.57	0.000	0.000	0.000	0.000	62.238	57.047	51.342	134.083	27.389	0.200	0.000	0.000	-137.07	-1148.83	-316.62	-2057.29
	BLOCK1:ZONE5	57063.373	-378.78	0.000	0.000	0.000	0.000	265.359	235.048	211.543	1353.105	2217.524	246.235	0.000	0.000	-547.57	-621.51	-57013.05	-3031.28
	BLOCK1:ZONE2	1912.598	-233.05	0.000	0.000	0.000	0.000	224.866	199.393	179.454	1159.574	674.703	0.419	0.000	0.000	-564.03	-468.78	-1101.12	-1984.04
	BLOCK1:ZONE4	878.056	-0.49	0.000	0.000	0.000	0.000	25.618	23.103	20.793	0.000	10.179	0.002	0.000	0.000	0.000	-267.80	-19.20	-670.26
	Total Facility	66304.355	-717.79	0.000	0.000	0.000	0.000	851.890	759.009	683.108	2781.056	3060.015	247.184	0.000	0.000	-1384.87	-3501.15	-58912.79	-10170.02


Peak Cooling Sensible Heat Gain Components

		Time of Peak {TIMESTAMP}	HVAC Zone Eq & Other Sensible Air Heating [W]	HVAC Zone Eq & Other Sensible Air Cooling [W]	HVAC Terminal Unit Sensible Air Heating [W]	HVAC Terminal Unit Sensible Air Cooling [W]	HVAC Input Heated Surface Heating [W]	HVAC Input Cooled Surface Cooling [W]	People Sensible Heat Addition [W]	Lights Sensible Heat Addition [W]	Equipment Sensible Heat Addition [W]	Window Heat Addition [W]	Interzone Air Transfer Heat Addition [W]	Infiltration Heat Addition [W]	Opaque Surface Conduction and Other Heat Addition [W]	Equipment Sensible Heat Removal [W]	Window Heat Removal [W]	Interzone Air Transfer Heat Removal [W]	Infiltration Heat Removal [W]	Opaque Surface Conduction and Other Heat Removal [W]
	BLOCK1:ZONE1	30-JUN-02:10	0.00	-1983.62	0.00	0.00	0.00	0.00	48.26	7.44	6.70	0.00	1526.28	0.00	424.66	0.00	-17.87	0.00	-11.85	0.00
	BLOCK1:ZONE3	03-AUG-02:38	0.00	-1131.59	0.00	0.00	0.00	0.00	10.47	1.74	1.56	0.00	819.64	0.00	315.90	0.00	-11.39	0.00	-6.33	0.00
	BLOCK1:ZONE5	20-JUL-15:00	0.00	-2812.32	0.00	0.00	0.00	0.00	16.35	21.47	19.32	279.95	292.71	2282.99	0.00	0.00	-0.00	0.00	0.00	-100.45
	BLOCK1:ZONE2	17-JAN-12:34	0.00	-3002.51	0.00	0.00	0.00	0.00	11.55	18.21	16.39	1805.78	2660.83	0.00	0.00	0.00	-0.00	0.00	-19.71	-1490.54
	BLOCK1:ZONE4	21-JUL-21:00	0.00	-46.25	0.00	0.00	0.00	0.00	1.54	7.03	6.33	0.00	0.00	0.00	37.85	0.00	-0.00	-6.50	0.00	0.00
	Total Facility	21-JUL-16:00	0.00	-3018.81	0.00	0.00	0.00	0.00	50.45	69.32	62.38	513.64	188.54	2127.89	165.67	0.00	0.00	-159.08	0.00	0.00


Peak Heating Sensible Heat Gain Components

		Time of Peak {TIMESTAMP}	HVAC Zone Eq & Other Sensible Air Heating [W]	HVAC Zone Eq & Other Sensible Air Cooling [W]	HVAC Terminal Unit Sensible Air Heating [W]	HVAC Terminal Unit Sensible Air Cooling [W]	HVAC Input Heated Surface Heating [W]	HVAC Input Cooled Surface Cooling [W]	People Sensible Heat Addition [W]	Lights Sensible Heat Addition [W]	Equipment Sensible Heat Addition [W]	Window Heat Addition [W]	Interzone Air Transfer Heat Addition [W]	Infiltration Heat Addition [W]	Opaque Surface Conduction and Other Heat Addition [W]	Equipment Sensible Heat Removal [W]	Window Heat Removal [W]	Interzone Air Transfer Heat Removal [W]	Infiltration Heat Removal [W]	Opaque Surface Conduction and Other Heat Removal [W]
	BLOCK1:ZONE1	24-JAN-08:12	10487.46	0.00	0.00	0.00	0.00	0.00	14.86	22.32	20.09	0.00	0.00	0.00	0.00	0.00	-6.69	-7042.58	-59.35	-3436.12
	BLOCK1:ZONE3	08-AUG-00:05	5794.64	0.00	0.00	0.00	0.00	0.00	7.50	1.74	1.56	0.00	0.00	0.00	166.01	0.00	-18.07	0.00	-5953.38	0.00
	BLOCK1:ZONE5	24-JAN-09:00	35640.29	0.00	0.00	0.00	0.00	0.00	9.28	21.47	19.32	600.34	0.00	0.00	0.00	0.00	-0.00	-542.22	-31039.15	-4709.32
	BLOCK1:ZONE2	16-JAN-12:02	17572.68	0.00	0.00	0.00	0.00	0.00	10.09	18.21	16.39	1948.11	979.56	0.00	1713.66	0.00	-0.00	0.00	-22258.70	0.00
	BLOCK1:ZONE4	24-JAN-08:18	2461.75	0.00	0.00	0.00	0.00	0.00	1.40	2.11	1.90	0.00	0.00	0.00	0.00	0.00	-0.00	-1709.56	-15.45	-742.16
	Total Facility	24-JAN-08:30	45050.09	0.00	0.00	0.00	0.00	0.00	46.10	69.32	62.38	972.43	2720.31	0.00	0.00	0.00	-11.17	-3129.66	-34201.61	-11578.20


----------------------------------------------------------------------------------------------------
REPORT:	Standard 62.1 Summary
FOR:	Entire Facility
System Ventilation Requirements for Cooling

		Sum of Zone Primary Air Flow - Vpz-sum [m3/s]	System Population - Ps	Sum of Zone Population - Pz-sum	Occupant Diversity - D	Origin of D	Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]	System Primary Airflow - Vps [m3/s]	Average Outdoor Air Fraction - Xs	System Ventilation Efficiency - Ev	Calculation Method for Ev	Outdoor Air Intake Flow - Vot [m3/s]	Percent Outdoor Air - %OA	Environment Name of Peak System Population - Ps	Date and Time of Last Peak System Population - Ps
	None														


System Ventilation Requirements for Heating

		Sum of Zone Primary Air Flow - Vpz-sum [m3/s]	System Population - Ps	Sum of Zone Population - Pz-sum	Occupant Diversity - D	Origin of D	Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]	System Primary Airflow - Vps [m3/s]	Average Outdoor Air Fraction - Xs	System Ventilation Efficiency - Ev	Calculation Method for Ev	Outdoor Air Intake Flow Vot [m3/s]	Percent Outdoor Air - %OA	Environment Name of Peak System Population - Ps	Date and Time of Last Peak System Population - Ps
	None														


Zone Ventilation Parameters

		AirLoop Name	People Outdoor Air Rate - Rp [m3/s-person]	Zone Population - Pz	Area Outdoor Air Rate - Ra [m3/s-m2]	Zone Floor Area - Az [m2]	Breathing Zone Outdoor Airflow - Vbz [m3/s]	Cooling Zone Air Distribution Effectiveness - Ez-clg	Cooling Zone Outdoor Airflow - Voz-clg [m3/s]	Heating Zone Air Distribution Effectiveness - Ez-htg	Heating Zone Outdoor Airflow - Voz-htg [m3/s]
	None										


System Ventilation Parameters

		People Outdoor Air Rate - Rp [m3/s-person]	Sum of Zone Population - Pz-sum	Area Outdoor Air Rate - Ra [m3/s-m2]	Sum of Zone Floor Area - Az-sum [m2]	Breathing Zone Outdoor Airflow - Vbz [m3/s]	Cooling Zone Outdoor Airflow - Voz-clg [m3/s]	Heating Zone Outdoor Airflow - Voz-htg [m3/s]
	None							


Zone Ventilation Calculations for Cooling Design

		AirLoop Name	Box Type	Zone Primary Airflow - Vpz [m3/s]	Zone Discharge Airflow - Vdz [m3/s]	Minimum Zone Primary Airflow - Vpz-min [m3/s]	Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?	Zone Outdoor Airflow Cooling - Voz-clg [m3/s]	Primary Outdoor Air Fraction - Zpz	Primary Air Fraction - Ep	Secondary Recirculation Fraction- Er	Supply Air Fraction- Fa	Mixed Air Fraction - Fb	Outdoor Air Fraction - Fc	Zone Ventilation Efficiency - Evz
	None														


System Ventilation Calculations for Cooling Design

		Sum of Zone Primary Airflow - Vpz-sum [m3/s]	System Primary Airflow - Vps [m3/s]	Sum of Zone Discharge Airflow - Vdz-sum [m3/s]	Sum of Min Zone Primary Airflow - Vpz-min [m3/s]	Zone Outdoor Airflow Cooling - Voz-clg [m3/s]	Zone Ventilation Efficiency - Evz-min
	None						


Zone Ventilation Calculations for Heating Design

		AirLoop Name	Box Type	Zone Primary Airflow - Vpz [m3/s]	Zone Discharge Airflow - Vdz [m3/s]	Minimum Zone Primary Airflow - Vpz-min [m3/s]	Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?	Zone Outdoor Airflow Heating - Voz-htg [m3/s]	Primary Outdoor Air Fraction - Zpz	Primary Air Fraction - Ep	Secondary Recirculation Fraction- Er	Supply Air Fraction- Fa	Mixed Air Fraction - Fb	Outdoor Air Fraction - Fc	Zone Ventilation Efficiency - Evz
	None														


System Ventilation Calculations for Heating Design

		Sum of Zone Primary Airflow - Vpz-sum [m3/s]	System Primary Airflow - Vps [m3/s]	Sum of Zone Discharge Airflow - Vdz-sum [m3/s]	Sum of Min Zone Primary Airflow - Vpz-min [m3/s]	Zone Outdoor Airflow Heating - Voz-htg [m3/s]	Zone Ventilation Efficiency - Evz-min
	None						


