! File generated by DesignBuilder - 6.1.5.002 22/04/2022 - 10:52:15
! Source file: D:\OneDrive - UNIVERSIDAD DE SEVILLA\Papers OneDrive\ACCIM_Japan\Simulacion\JapaneseApartment_v04_Adiabatic_PMV.dsb

  Version,9.6;

  RunPeriod,
    Untitled (O1-O1:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\Japan_Asahikawa_Present.epw

  Site:Location,
    Untitled (O1-O1:31-12)  (01-01:31-12),  !- Name
    43.77,                   !- Latitude {deg}
    142.37,                  !- Longitude {deg}
    9,                       !- Time Zone {hr}
    116;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,3.0,0.0,-1.1,0.0,3.0,7.2,11.3,14.3,15.4,14.3,11.3,7.2;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    11.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99939.2,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    24.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99939.2,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.7,                    !- Maximum Dry-Bulb Temperature {C}
    11.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99939.2,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Untitled (O1-O1:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.6,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -17.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99939.2,                 !- Barometric Pressure {Pa}
    9,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,2;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,            !- Name
    0.00000000001,           !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.66,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

  AirflowNetwork:SimulationControl,
    VENT,                    !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    Input,                   !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    1000,                    !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    .0001,                   !- Relative Airflow Convergence Tolerance {dimensionless}
    .000001,                 !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    1;                       !- Ratio of Building Width Along Short Axis to Width Along Long Axis

! Profile: Off

  Schedule:Day:Interval,
    11,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

! Profile: On

  Schedule:Day:Interval,
    12,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

! Profile: CTE_Residential_WorkingDays_Occupancy_Profile

  Schedule:Day:List,
    10010,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    1,                       !- Value 1
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    .25,                     !- <none>
    .25,                     !- <none>
    .25,                     !- <none>
    .25,                     !- <none>
    .25,                     !- <none>
    .25,                     !- <none>
    .25,                     !- <none>
    .25,                     !- <none>
    .5,                      !- <none>
    .5,                      !- <none>
    .5,                      !- <none>
    .5,                      !- <none>
    .5,                      !- <none>
    .5,                      !- <none>
    .5,                      !- <none>
    .5,                      !- <none>
    1;                       !- <none>

! Profile: CTE_Residential_Equipment and lighting_Profile

  Schedule:Day:List,
    10015,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    .1,                      !- Value 1
    .1,                      !- <none>
    .1,                      !- <none>
    .1,                      !- <none>
    .1,                      !- <none>
    .1,                      !- <none>
    .1,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .3,                      !- <none>
    .5,                      !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    .5;                      !- <none>

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Heating set point schedule

  Schedule:Compact,
    Heating set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

! Schedule: Cooling set point schedule

  Schedule:Compact,
    Cooling set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24;         !- Field 3

! Schedule: Control type schedule: Always 4

  Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

! Schedule: Relative humidity setpoint schedule: Always 50.00

  Schedule:Compact,
    Relative humidity setpoint schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

! Schedule: Heating Fanger comfort setpoint: Always -0.5

  Schedule:Compact,
    Heating Fanger comfort setpoint: Always -0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-0.5;       !- Field 3

! Schedule: Cooling Fanger comfort setpoint: Always  0.1

  Schedule:Compact,
    Cooling Fanger comfort setpoint: Always  0.1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1;        !- Field 3

! Schedule: Zone CO2 setpoint: Always 900ppm

  Schedule:Compact,
    Zone CO2 setpoint: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,900;        !- Field 3

! Schedule: Min CO2 concentration: Always 600ppm

  Schedule:Compact,
    Min CO2 concentration: Always 600ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,600;        !- Field 3

! Schedule: Generic contaminant setpoint: Always 0.5ppm

  Schedule:Compact,
    Generic contaminant setpoint: Always 0.5ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Schedule: Air distribution effectiveness (always 1)

  Schedule:Compact,
    Air distribution effectiveness (always 1),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: CTE_Residential_Occupancy

  Schedule:Week:Daily,
    CTE_Residential_Occupancy_Jan,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10010,                   !- Monday Schedule:Day Name
    10010,                   !- Tuesday Schedule:Day Name
    10010,                   !- Wednesday Schedule:Day Name
    10010,                   !- Thursday Schedule:Day Name
    10010,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10010,                   !- CustomDay1 Schedule:Day Name
    10010;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Occupancy_Feb,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10010,                   !- Monday Schedule:Day Name
    10010,                   !- Tuesday Schedule:Day Name
    10010,                   !- Wednesday Schedule:Day Name
    10010,                   !- Thursday Schedule:Day Name
    10010,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10010,                   !- CustomDay1 Schedule:Day Name
    10010;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Occupancy_Mar,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10010,                   !- Monday Schedule:Day Name
    10010,                   !- Tuesday Schedule:Day Name
    10010,                   !- Wednesday Schedule:Day Name
    10010,                   !- Thursday Schedule:Day Name
    10010,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10010,                   !- CustomDay1 Schedule:Day Name
    10010;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Occupancy_Apr,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10010,                   !- Monday Schedule:Day Name
    10010,                   !- Tuesday Schedule:Day Name
    10010,                   !- Wednesday Schedule:Day Name
    10010,                   !- Thursday Schedule:Day Name
    10010,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10010,                   !- CustomDay1 Schedule:Day Name
    10010;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Occupancy_May,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10010,                   !- Monday Schedule:Day Name
    10010,                   !- Tuesday Schedule:Day Name
    10010,                   !- Wednesday Schedule:Day Name
    10010,                   !- Thursday Schedule:Day Name
    10010,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10010,                   !- CustomDay1 Schedule:Day Name
    10010;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Occupancy_Jun,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10010,                   !- Monday Schedule:Day Name
    10010,                   !- Tuesday Schedule:Day Name
    10010,                   !- Wednesday Schedule:Day Name
    10010,                   !- Thursday Schedule:Day Name
    10010,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10010,                   !- CustomDay1 Schedule:Day Name
    10010;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Occupancy_Jul,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10010,                   !- Monday Schedule:Day Name
    10010,                   !- Tuesday Schedule:Day Name
    10010,                   !- Wednesday Schedule:Day Name
    10010,                   !- Thursday Schedule:Day Name
    10010,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10010,                   !- CustomDay1 Schedule:Day Name
    10010;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Occupancy_Aug,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10010,                   !- Monday Schedule:Day Name
    10010,                   !- Tuesday Schedule:Day Name
    10010,                   !- Wednesday Schedule:Day Name
    10010,                   !- Thursday Schedule:Day Name
    10010,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10010,                   !- CustomDay1 Schedule:Day Name
    10010;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Occupancy_Sep,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10010,                   !- Monday Schedule:Day Name
    10010,                   !- Tuesday Schedule:Day Name
    10010,                   !- Wednesday Schedule:Day Name
    10010,                   !- Thursday Schedule:Day Name
    10010,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10010,                   !- CustomDay1 Schedule:Day Name
    10010;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Occupancy_Oct,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10010,                   !- Monday Schedule:Day Name
    10010,                   !- Tuesday Schedule:Day Name
    10010,                   !- Wednesday Schedule:Day Name
    10010,                   !- Thursday Schedule:Day Name
    10010,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10010,                   !- CustomDay1 Schedule:Day Name
    10010;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Occupancy_Nov,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10010,                   !- Monday Schedule:Day Name
    10010,                   !- Tuesday Schedule:Day Name
    10010,                   !- Wednesday Schedule:Day Name
    10010,                   !- Thursday Schedule:Day Name
    10010,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10010,                   !- CustomDay1 Schedule:Day Name
    10010;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Occupancy_Dec,  !- Name
    12,                      !- Sunday Schedule:Day Name
    10010,                   !- Monday Schedule:Day Name
    10010,                   !- Tuesday Schedule:Day Name
    10010,                   !- Wednesday Schedule:Day Name
    10010,                   !- Thursday Schedule:Day Name
    10010,                   !- Friday Schedule:Day Name
    12,                      !- Saturday Schedule:Day Name
    12,                      !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10010,                   !- CustomDay1 Schedule:Day Name
    10010;                   !- CustomDay2 Schedule:Day Name

! Schedule: CTE_Residential_Equipment and lighting

  Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Jan,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10015,                   !- Monday Schedule:Day Name
    10015,                   !- Tuesday Schedule:Day Name
    10015,                   !- Wednesday Schedule:Day Name
    10015,                   !- Thursday Schedule:Day Name
    10015,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10015,                   !- CustomDay1 Schedule:Day Name
    10015;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Feb,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10015,                   !- Monday Schedule:Day Name
    10015,                   !- Tuesday Schedule:Day Name
    10015,                   !- Wednesday Schedule:Day Name
    10015,                   !- Thursday Schedule:Day Name
    10015,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10015,                   !- CustomDay1 Schedule:Day Name
    10015;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Mar,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10015,                   !- Monday Schedule:Day Name
    10015,                   !- Tuesday Schedule:Day Name
    10015,                   !- Wednesday Schedule:Day Name
    10015,                   !- Thursday Schedule:Day Name
    10015,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10015,                   !- CustomDay1 Schedule:Day Name
    10015;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Apr,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10015,                   !- Monday Schedule:Day Name
    10015,                   !- Tuesday Schedule:Day Name
    10015,                   !- Wednesday Schedule:Day Name
    10015,                   !- Thursday Schedule:Day Name
    10015,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10015,                   !- CustomDay1 Schedule:Day Name
    10015;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_May,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10015,                   !- Monday Schedule:Day Name
    10015,                   !- Tuesday Schedule:Day Name
    10015,                   !- Wednesday Schedule:Day Name
    10015,                   !- Thursday Schedule:Day Name
    10015,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10015,                   !- CustomDay1 Schedule:Day Name
    10015;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Jun,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10015,                   !- Monday Schedule:Day Name
    10015,                   !- Tuesday Schedule:Day Name
    10015,                   !- Wednesday Schedule:Day Name
    10015,                   !- Thursday Schedule:Day Name
    10015,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10015,                   !- CustomDay1 Schedule:Day Name
    10015;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Jul,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10015,                   !- Monday Schedule:Day Name
    10015,                   !- Tuesday Schedule:Day Name
    10015,                   !- Wednesday Schedule:Day Name
    10015,                   !- Thursday Schedule:Day Name
    10015,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10015,                   !- CustomDay1 Schedule:Day Name
    10015;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Aug,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10015,                   !- Monday Schedule:Day Name
    10015,                   !- Tuesday Schedule:Day Name
    10015,                   !- Wednesday Schedule:Day Name
    10015,                   !- Thursday Schedule:Day Name
    10015,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10015,                   !- CustomDay1 Schedule:Day Name
    10015;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Sep,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10015,                   !- Monday Schedule:Day Name
    10015,                   !- Tuesday Schedule:Day Name
    10015,                   !- Wednesday Schedule:Day Name
    10015,                   !- Thursday Schedule:Day Name
    10015,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10015,                   !- CustomDay1 Schedule:Day Name
    10015;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Oct,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10015,                   !- Monday Schedule:Day Name
    10015,                   !- Tuesday Schedule:Day Name
    10015,                   !- Wednesday Schedule:Day Name
    10015,                   !- Thursday Schedule:Day Name
    10015,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10015,                   !- CustomDay1 Schedule:Day Name
    10015;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Nov,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10015,                   !- Monday Schedule:Day Name
    10015,                   !- Tuesday Schedule:Day Name
    10015,                   !- Wednesday Schedule:Day Name
    10015,                   !- Thursday Schedule:Day Name
    10015,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10015,                   !- CustomDay1 Schedule:Day Name
    10015;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Dec,  !- Name
    10015,                   !- Sunday Schedule:Day Name
    10015,                   !- Monday Schedule:Day Name
    10015,                   !- Tuesday Schedule:Day Name
    10015,                   !- Wednesday Schedule:Day Name
    10015,                   !- Thursday Schedule:Day Name
    10015,                   !- Friday Schedule:Day Name
    10015,                   !- Saturday Schedule:Day Name
    10015,                   !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10015,                   !- CustomDay1 Schedule:Day Name
    10015;                   !- CustomDay2 Schedule:Day Name

! Schedule: Cooling Fanger comfort setpoint: Always  0.5

  Schedule:Compact,
    Cooling Fanger comfort setpoint: Always  0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Schedule: CTE_Residential_Occupancy

  Schedule:Year,
    CTE_Residential_Occupancy,  !- Name
    Any number,              !- Schedule Type Limits Name
    CTE_Residential_Occupancy_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    CTE_Residential_Occupancy_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    CTE_Residential_Occupancy_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    CTE_Residential_Occupancy_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    CTE_Residential_Occupancy_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    CTE_Residential_Occupancy_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    CTE_Residential_Occupancy_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    CTE_Residential_Occupancy_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    CTE_Residential_Occupancy_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    CTE_Residential_Occupancy_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    CTE_Residential_Occupancy_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    CTE_Residential_Occupancy_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: CTE_Residential_Equipment and lighting

  Schedule:Year,
    CTE_Residential_Equipment and lighting,  !- Name
    Any number,              !- Schedule Type Limits Name
    CTE_Residential_Equipment and lighting_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    CTE_Residential_Equipment and lighting_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    CTE_Residential_Equipment and lighting_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    CTE_Residential_Equipment and lighting_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    CTE_Residential_Equipment and lighting_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    CTE_Residential_Equipment and lighting_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    CTE_Residential_Equipment and lighting_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    CTE_Residential_Equipment and lighting_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    CTE_Residential_Equipment and lighting_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    CTE_Residential_Equipment and lighting_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    CTE_Residential_Equipment and lighting_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    CTE_Residential_Equipment and lighting_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Compact,
    20001,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays, !- Field 2
    Until: 24:00,0,          !- Field 3
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,0,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,0;          !- Field 9

  Schedule:Compact,
    20002,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays, !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,0,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,24;         !- Field 9

  WindowMaterial:Gas,
    1001,                    !- Name
    Air,                     !- Gas Type
    .006;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1001,     !- Name
    Air,                     !- Gas Type
    .003;                    !- Thickness {m}

  WindowMaterial:Gas,
    1002,                    !- Name
    Air,                     !- Gas Type
    .013;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1002,     !- Name
    Air,                     !- Gas Type
    .0065;                   !- Thickness {m}

  WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    38,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .740,                    !- Solar Transmittance at Normal Incidence
    .090,                    !- Front Side Solar Reflectance at Normal Incidence
    .100,                    !- Back Side Solar Reflectance at Normal Incidence
    .820,                    !- Visible Transmittance at Normal Incidence
    .110,                    !- Front Side Visible Reflectance at Normal Incidence
    .120,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .20,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

! Cast Concrete (Dense)- thickness 0.1

  Material,
    Cast Concrete (Dense)_.1,!- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! gbXML GypBd 5/8 in  (GP02) - aim0783- thickness 0.0159

  Material,
    gbXML GypBd 5/8 in  (GPO2) - aimO783_.O159,  !- Name
    Rough,                   !- Roughness
    .0159,                   !- Thickness {m}
    .160266,                 !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! gbXML Conc heavyweight 140lb 8 in  (CC05) - aim0812- thickness 0.2032

  Material,
    gbXML Conc heavyweight 14Olb 8 in  (CCO5) - aimO812_.2O32,  !- Name
    Rough,                   !- Roughness
    .2032,                   !- Thickness {m}
    1.311205,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025

  Material,
    Gypsum Plasterboard_.O25,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! gbXML 1 1/2 in wood - aim0845- thickness 0.0376

  Material,
    gbXML 1 1/2 in wood - aimO845_.O376,  !- Name
    Rough,                   !- Roughness
    .0376,                   !- Thickness {m}
    .15,                     !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Link body- thickness 0.1

  Material,
    Link body_.1,            !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.10,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project internal floor

  Construction,
    Project internal floor,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Project internal floor_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! Project internal floor_Reversed

  Construction,
    Project internal floor_Reversed,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Project internal floor_Reversed_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! gbXML R-0 metal frame wall - aim0779

  Construction,
    gbXML R-O metal frame wall - aimO779,  !- Name
    gbXML GypBd 5/8 in  (GPO2) - aimO783_.O159,  !- Outside Layer
    gbXML GypBd 5/8 in  (GPO2) - aimO783_.O159,  !- Layer 2
    gbXML GypBd 5/8 in  (GPO2) - aimO783_.O159;  !- Layer 3

! <Previous reversed>

  Construction,
    gbXML R-O metal frame wall - aimO779_Rev,  !- Name
    gbXML GypBd 5/8 in  (GPO2) - aimO783_.O159,  !- Outside Layer
    gbXML GypBd 5/8 in  (GPO2) - aimO783_.O159,  !- Layer 2
    gbXML GypBd 5/8 in  (GPO2) - aimO783_.O159;  !- Layer 3

! gbXML R-0 8 in CMU wall - aim0808

  Construction,
    gbXML R-O 8 in CMU wall - aimO8O8,  !- Name
    gbXML Conc heavyweight 14Olb 8 in  (CCO5) - aimO812_.2O32;  !- Outside Layer

! <Previous reversed>

  Construction,
    gbXML R-O 8 in CMU wall - aimO8O8_Rev,  !- Name
    gbXML Conc heavyweight 14Olb 8 in  (CCO5) - aimO812_.2O32;  !- Outside Layer

! Special material to represent an R-value for the next construction

  Material:NoMass,
    9_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project partition

  Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_.O25,!- Outside Layer
    9_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.O25;!- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    10_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_.O25,!- Outside Layer
    10_RVAL_2,               !- Layer 2
    Gypsum Plasterboard_.O25;!- Layer 3

! gbXML Wooden - aim0842

  Construction,
    gbXML Wooden - aimO842,  !- Name
    gbXML 1 1/2 in wood - aimO845_.O376;  !- Outside Layer

! <Previous reversed>

  Construction,
    gbXML Wooden - aimO842_Rev,  !- Name
    gbXML 1 1/2 in wood - aimO845_.O376;  !- Outside Layer

! Link body

  Construction,
    Link body,               !- Name
    Link body_.1;            !- Outside Layer

! <Previous reversed>

  Construction,
    Link body_Rev,           !- Name
    Link body_.1;            !- Outside Layer

! gbXML Pilkington RW33 double glazing (1/4 in + 1/4 in)

  WindowMaterial:SimpleGlazingSystem,
    Simple 1001,             !- Name
    2.8566,                  !- U-Factor {W/m2-K}
    .76,                     !- Solar Heat Gain Coefficient
    .81;                     !- Visible Transmittance

  Construction,
    1001,                    !- Name
    Simple 1001;             !- Outside Layer

  Construction,
    1002,                    !- Name
    2,                       !- Outside Layer
    1001,                    !- Layer 2
    2,                       !- Layer 3
    1001,                    !- Layer 4
    2;                       !- Layer 5

  Construction,
    1003,                    !- Name
    38,                      !- Outside Layer
    1002,                    !- Layer 2
    2;                       !- Layer 3

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ;                        !- Pixel Counting Resolution

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Block 1 - Zone1

  Zone,
    Block1:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    41.0442,                 !- Volume {m3}
    15.7863,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone1,     !- Name
    Block1:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Occupancy,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .03,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 124,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 124,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Compact,
    Activity Schedule 124,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.2;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 124,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone1,            !- Name
    Block1:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .3,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Miscellaneous gain 1

  OtherEquipment,
    Block1:Zone1 Miscellaneous gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.4,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    .1,                      !- Fraction Latent
    .63,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone1#02;  !- End-Use Subcategory

  AirflowNetwork:MultiZone:Zone,
    Block1:Zone1,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

   ! Block 1, Zone1, Floor - 16.910 m2 (Adiabatic), Surface Area: 16.910m2

  BuildingSurface:Detailed,
    Block1:Zone1_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.92000005,.35,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.37000005,.35,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.37000005,4.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92000005,4.15,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone1, Ceiling - 16.910 m2 (Adiabatic), Surface Area: 16.910m2

  BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.37000005,.35,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,.35,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,4.15,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -8.37000005,4.15,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone1, Partition - 4.806 m2 (Block 1, Zone3), Surface Area: 4.806

  BuildingSurface:Detailed,
    Block1:Zone1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    gbXML R-O metal frame wall - aimO779,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Partition_4_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.92000005,2.37,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,4.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,4.15,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92000005,2.37,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone1, Partition - 4.806 m2 (Block 1, Zone3), Surface Area: 4.806 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone3_Partition_4_0_10002,  !- Name
    Wall,                    !- Surface Type
    gbXML R-O metal frame wall - aimO779_Rev,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.92000005,4.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,2.37,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,2.37,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92000005,4.15,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Partition_2_0_0,  !- Name
    .014418,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Partition_2_0_0,  !- Surface Name
    Block1:Zone1_Partition_2_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

   ! Block 1, Zone1, Wall - 12.015 m2 - 0.0°, Surface Area: 12.015m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    gbXML R-O 8 in CMU wall - aimO8O8,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.92000005,4.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.37000005,4.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.37000005,4.15,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92000005,4.15,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Wall_3_0_0, !- Name
    .0011295,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_3_0_0, !- Surface Name
    Block1:Zone1_Wall_3_0_0, !- Leakage Component Name
    Block1:Zone1_Wall_3_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_3_0_0, !- Name
    1.8,                     !- External Node Height {m}
    Block1:Zone1_Wall_3_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_3_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 0.720m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.90000005,4.15,1.2,  !- X,Y,Z ==> Vertex 1 {m}
    -6.80000005,4.15,1.2,  !- X,Y,Z ==> Vertex 2 {m}
    -6.80000005,4.15,2,  !- X,Y,Z ==> Vertex 3 {m}
    -5.90000005,4.15,2;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    2.13,                    !- External Node Height {m}
    Block1:Zone1_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block 1, Zone1, Partition - 10.260 m2  (Adiabatic), Surface Area: 10.260m2

  BuildingSurface:Detailed,
    Block1:Zone1_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.37000005,4.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.37000005,.35,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.37000005,.35,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -8.37000005,4.15,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone1, Partition - 12.015 m2 (Block 1, Zone2), Surface Area: 8.3766

  BuildingSurface:Detailed,
    Block1:Zone1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    gbXML R-O metal frame wall - aimO779,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Partition_3_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.37000005,.35,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,.35,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,.35,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -8.37000005,.35,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone1, Partition - 12.015 m2 (Block 1, Zone2), Surface Area: 8.3766 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone2_Partition_3_0_10004,  !- Name
    Wall,                    !- Surface Type
    gbXML R-O metal frame wall - aimO779_Rev,  !- Construction Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.92000005,.35,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.37000005,.35,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.37000005,.35,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92000005,.35,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Partition_5_0_0,  !- Name
    .0251297,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Partition_5_0_0,  !- Surface Name
    Block1:Zone1_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

      ! Door, 3.638m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    gbXML Wooden - aimO842,  !- Construction Name
    Block1:Zone1_Partition_5_0_0,  !- Building Surface Name
    Block1:Zone2_Partition_3_0_0_0_0_0_Door_10006,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.86547928,.35,.1,  !- X,Y,Z ==> Vertex 1 {m}
    -4.99000005,.35,.1,  !- X,Y,Z ==> Vertex 2 {m}
    -4.99000005,.35,2.04,  !- X,Y,Z ==> Vertex 3 {m}
    -6.86547928,.35,2.04;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 3.638m2

  FenestrationSurface:Detailed,
    Block1:Zone2_Partition_3_0_0_0_0_0_Door_10006,  !- Name
    Door,                    !- Surface Type
    gbXML Wooden - aimO842_Rev,  !- Construction Name
    Block1:Zone2_Partition_3_0_10004,  !- Building Surface Name
    Block1:Zone1_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.99000005,.35,.1,  !- X,Y,Z ==> Vertex 1 {m}
    -6.86547928,.35,.1,  !- X,Y,Z ==> Vertex 2 {m}
    -6.86547928,.35,2.04,  !- X,Y,Z ==> Vertex 3 {m}
    -4.99000005,.35,2.04;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Partition_5_0_0_0_0_0_Door,  !- Name
    .02,                     !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .6,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    .025,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Partition_3_0_0_0_0_0_Door_10006,  !- Surface Name
    Block1:Zone1_Partition_5_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CTE_Residential_Occupancy;  !- Venting Availability Schedule Name

   ! Block 1, Zone1, Partition - 5.454 m2 (Block 1, Zone5), Surface Area: 1.8663

  BuildingSurface:Detailed,
    Block1:Zone1_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    gbXML R-O metal frame wall - aimO779,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone5_Partition_6_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.92000005,.35,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,2.37,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,2.37,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92000005,.35,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone1, Partition - 5.454 m2 (Block 1, Zone5), Surface Area: 1.8663 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone5_Partition_6_0_10006,  !- Name
    Wall,                    !- Surface Type
    gbXML R-O metal frame wall - aimO779_Rev,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.92000005,2.37,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,.35,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,.35,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92000005,2.37,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Partition_6_0_0,  !- Name
    .005599,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Partition_6_0_0,  !- Surface Name
    Block1:Zone1_Partition_6_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

      ! Door, 3.588m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    gbXML Wooden - aimO842,  !- Construction Name
    Block1:Zone1_Partition_6_0_0,  !- Building Surface Name
    Block1:Zone5_Partition_6_0_0_0_0_0_Door_10008,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.92000005,.42868984,.1,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,2.29619552,.1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,2.29619552,2.02109653,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92000005,.42868984,2.02109653;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 3.588m2

  FenestrationSurface:Detailed,
    Block1:Zone5_Partition_6_0_0_0_0_0_Door_10008,  !- Name
    Door,                    !- Surface Type
    gbXML Wooden - aimO842_Rev,  !- Construction Name
    Block1:Zone5_Partition_6_0_10006,  !- Building Surface Name
    Block1:Zone1_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.92000005,2.29619552,.1,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,.42868984,.1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,.42868984,2.02109653,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92000005,2.29619552,2.02109653;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Partition_6_0_0_0_0_0_Door,  !- Name
    .02,                     !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .6,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    .025,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Partition_6_0_0_0_0_0_Door_10008,  !- Surface Name
    Block1:Zone1_Partition_6_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CTE_Residential_Occupancy;  !- Venting Availability Schedule Name

! Block 1 - Zone3

  Zone,
    Block1:Zone3,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    8.6952,                  !- Volume {m3}
    3.3443,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone3,     !- Name
    Block1:Zone3,            !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Occupancy,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .03,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 132,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 132,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Compact,
    Activity Schedule 132,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.2;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 132,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone3,            !- Name
    Block1:Zone3,            !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .3,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Miscellaneous gain 1

  OtherEquipment,
    Block1:Zone3 Miscellaneous gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:Zone3,            !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.4,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    .1,                      !- Fraction Latent
    .63,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone3#02;  !- End-Use Subcategory

  AirflowNetwork:MultiZone:Zone,
    Block1:Zone3,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

   ! Block 1, Zone3, Floor - 3.947 m2 (Adiabatic), Surface Area: 2.131m2

  BuildingSurface:Detailed,
    Block1:Zone3_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.42000005,2.71,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.90000005,2.71,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.90000005,4.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42000005,4.15,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone3, Floor - 3.947 m2 (Adiabatic), Surface Area: 1.816m2

  BuildingSurface:Detailed,
    Block1:Zone3_Floor_0_0_1,!- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Floor_0_0_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.90000005,2.37,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,2.37,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,4.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.90000005,4.15,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone3, Ceiling - 3.947 m2 (Adiabatic), Surface Area: 0.347m2

  BuildingSurface:Detailed,
    Block1:Zone3_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.92000005,2.37,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -2.90000005,2.37,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -2.90000005,2.71,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92000005,2.71,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone3, Ceiling - 3.947 m2 (Adiabatic), Surface Area: 3.600m2

  BuildingSurface:Detailed,
    Block1:Zone3_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.92000005,2.71,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,2.71,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.42000005,4.15,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92000005,4.15,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone3, Wall - 3.888 m2 - 90.0°, Surface Area: 3.888m2

  BuildingSurface:Detailed,
    Block1:Zone3_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    gbXML R-O 8 in CMU wall - aimO8O8,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.42000005,2.71,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,4.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.42000005,4.15,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42000005,2.71,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone3_Wall_2_0_0, !- Name
    .0003888,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Wall_2_0_0, !- Surface Name
    Block1:Zone3_Wall_2_0_0, !- Leakage Component Name
    Block1:Zone3_Wall_2_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone3_Wall_2_0_0, !- Name
    1.8,                     !- External Node Height {m}
    Block1:Zone3_Wall_2_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone3_Wall_2_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block 1, Zone3, Wall - 6.750 m2 - 0.0°, Surface Area: 6.750m2

  BuildingSurface:Detailed,
    Block1:Zone3_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    gbXML R-O 8 in CMU wall - aimO8O8,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.42000005,4.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,4.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,4.15,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42000005,4.15,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone3_Wall_3_0_0, !- Name
    .000603,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Wall_3_0_0, !- Surface Name
    Block1:Zone3_Wall_3_0_0, !- Leakage Component Name
    Block1:Zone3_Wall_3_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone3_Wall_3_0_0, !- Name
    1.8,                     !- External Node Height {m}
    Block1:Zone3_Wall_3_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone3_Wall_3_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 0.720m2

  FenestrationSurface:Detailed,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone3_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.89000005,4.15,1.2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.79000005,4.15,1.2,  !- X,Y,Z ==> Vertex 2 {m}
    -3.79000005,4.15,2,  !- X,Y,Z ==> Vertex 3 {m}
    -2.89000005,4.15,2;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- Name
    2.13,                    !- External Node Height {m}
    Block1:Zone3_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block 1, Zone3, Partition - 2.754 m2 (Block 1, Zone5), Surface Area: 1.1412

  BuildingSurface:Detailed,
    Block1:Zone3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    gbXML R-O metal frame wall - aimO779,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone5_Partition_5_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.92000005,2.37,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.90000005,2.37,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.90000005,2.37,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92000005,2.37,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone3, Partition - 2.754 m2 (Block 1, Zone5), Surface Area: 1.1412 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone5_Partition_5_0_10012,  !- Name
    Wall,                    !- Surface Type
    gbXML R-O metal frame wall - aimO779_Rev,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.90000005,2.37,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,2.37,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,2.37,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -2.90000005,2.37,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone3_Partition_5_0_0,  !- Name
    .0034236,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Partition_5_0_0,  !- Surface Name
    Block1:Zone3_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

      ! Door, 1.613m2

  FenestrationSurface:Detailed,
    Block1:Zone3_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    gbXML Wooden - aimO842,  !- Construction Name
    Block1:Zone3_Partition_5_0_0,  !- Building Surface Name
    Block1:Zone5_Partition_5_0_0_0_0_0_Door_10014,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.83000005,2.37,.1,  !- X,Y,Z ==> Vertex 1 {m}
    -2.99000005,2.37,.1,  !- X,Y,Z ==> Vertex 2 {m}
    -2.99000005,2.37,2.02,  !- X,Y,Z ==> Vertex 3 {m}
    -3.83000005,2.37,2.02;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1.613m2

  FenestrationSurface:Detailed,
    Block1:Zone5_Partition_5_0_0_0_0_0_Door_10014,  !- Name
    Door,                    !- Surface Type
    gbXML Wooden - aimO842_Rev,  !- Construction Name
    Block1:Zone5_Partition_5_0_10012,  !- Building Surface Name
    Block1:Zone3_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.99000005,2.37,.1,  !- X,Y,Z ==> Vertex 1 {m}
    -3.83000005,2.37,.1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.83000005,2.37,2.02,  !- X,Y,Z ==> Vertex 3 {m}
    -2.99000005,2.37,2.02;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone3_Partition_5_0_0_0_0_0_Door,  !- Name
    .02,                     !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .6,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    .025,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Partition_5_0_0_0_0_0_Door_10014,  !- Surface Name
    Block1:Zone3_Partition_5_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CTE_Residential_Occupancy;  !- Venting Availability Schedule Name

   ! Block 1, Zone3, Partition - 0.918 m2 (Block 1, Zone4), Surface Area: 0.918

  BuildingSurface:Detailed,
    Block1:Zone3_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    gbXML R-O metal frame wall - aimO779,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone4_Partition_4_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.90000005,2.37,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.90000005,2.71,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.90000005,2.71,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -2.90000005,2.37,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone3, Partition - 0.918 m2 (Block 1, Zone4), Surface Area: 0.918 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone4_Partition_4_0_10014,  !- Name
    Wall,                    !- Surface Type
    gbXML R-O metal frame wall - aimO779_Rev,  !- Construction Name
    Block1:Zone4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.90000005,2.71,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.90000005,2.37,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.90000005,2.37,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -2.90000005,2.71,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone3_Partition_6_0_0,  !- Name
    .002754,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Partition_6_0_0,  !- Surface Name
    Block1:Zone3_Partition_6_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

   ! Block 1, Zone3, Partition - 3.996 m2 (Block 1, Zone4), Surface Area: 3.996

  BuildingSurface:Detailed,
    Block1:Zone3_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    gbXML R-O metal frame wall - aimO779,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone4_Partition_3_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.90000005,2.71,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,2.71,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.42000005,2.71,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -2.90000005,2.71,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone3, Partition - 3.996 m2 (Block 1, Zone4), Surface Area: 3.996 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone4_Partition_3_0_10015,  !- Name
    Wall,                    !- Surface Type
    gbXML R-O metal frame wall - aimO779_Rev,  !- Construction Name
    Block1:Zone4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.42000005,2.71,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.90000005,2.71,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.90000005,2.71,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42000005,2.71,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone3_Partition_7_0_0,  !- Name
    .011988,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Partition_7_0_0,  !- Surface Name
    Block1:Zone3_Partition_7_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  Shading:Building:Detailed,
    Ext1,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.41999995,2.71,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    2.89999995,2.71,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    2.89999995,4.15,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    1.41999995,4.15,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Ext2,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.89999995,2.37,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    3.91999995,2.37,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    3.91999995,4.15,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    2.89999995,4.15,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Ext3,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.91999995,4.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.41999995,4.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.41999995,4.15,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    3.91999995,4.15,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Ext4,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.41999995,4.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.41999995,2.71,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.41999995,2.71,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    1.41999995,4.15,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Ext5,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.91999995,.35,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    8.36999995,.35,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    8.36999995,4.15,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    3.91999995,4.15,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Ext6,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.36999995,.35,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.36999995,4.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.36999995,4.15,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    8.36999995,.35,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Ext7,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.36999995,4.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.91999995,4.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.91999995,4.15,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    8.36999995,4.15,2.7;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone5

  Zone,
    Block1:Zone5,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    39.0762,                 !- Volume {m3}
    15.0293,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone5,     !- Name
    Block1:Zone5,            !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Occupancy,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .03,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 158,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 158,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Compact,
    Activity Schedule 158,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.2;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 158,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone5,            !- Name
    Block1:Zone5,            !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .3,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Miscellaneous gain 1

  OtherEquipment,
    Block1:Zone5 Miscellaneous gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:Zone5,            !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.4,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    .1,                      !- Fraction Latent
    .63,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone5#02;  !- End-Use Subcategory

  AirflowNetwork:MultiZone:Zone,
    Block1:Zone5,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

   ! Block 1, Zone5, Floor - 16.262 m2 (Adiabatic), Surface Area: 0.755m2

  BuildingSurface:Detailed,
    Block1:Zone5_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone5_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.90000005,1.63,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,1.63,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,2.37,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.90000005,2.37,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone5, Floor - 16.262 m2 (Adiabatic), Surface Area: 3.200m2

  BuildingSurface:Detailed,
    Block1:Zone5_Floor_0_0_1,!- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone5_Floor_0_0_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.42000005,.35,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,.35,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,1.63,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42000005,1.63,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone5, Floor - 16.262 m2 (Adiabatic), Surface Area: 12.307m2

  BuildingSurface:Detailed,
    Block1:Zone5_Floor_0_0_2,!- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone5_Floor_0_0_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .04999995,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,.35,0,  !- X,Y,Z ==> Vertex 3 {m}
    .04999995,.35,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone5, Ceiling - 16.262 m2 (Adiabatic), Surface Area: 4.557m2

  BuildingSurface:Detailed,
    Block1:Zone5_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone5_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.42000005,-2.75,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    .04999995,-2.75,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    .04999995,.35,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42000005,.35,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone5, Ceiling - 16.262 m2 (Adiabatic), Surface Area: 6.482m2

  BuildingSurface:Detailed,
    Block1:Zone5_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone5_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.90000005,-2.75,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,-2.75,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.42000005,1.63,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -2.90000005,1.63,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone5, Ceiling - 16.262 m2 (Adiabatic), Surface Area: 5.222m2

  BuildingSurface:Detailed,
    Block1:Zone5_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone5_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.92000005,-2.75,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -2.90000005,-2.75,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -2.90000005,2.37,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92000005,2.37,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone5, Wall - 3.456 m2 - 90.0°, Surface Area: 3.456m2

  BuildingSurface:Detailed,
    Block1:Zone5_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    gbXML R-O 8 in CMU wall - aimO8O8,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.42000005,.35,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,1.63,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.42000005,1.63,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42000005,.35,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone5_Wall_2_0_0, !- Name
    .0001651,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Wall_2_0_0, !- Surface Name
    Block1:Zone5_Wall_2_0_0, !- Leakage Component Name
    Block1:Zone5_Wall_2_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone5_Wall_2_0_0, !- Name
    1.8,                     !- External Node Height {m}
    Block1:Zone5_Wall_2_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone5_Wall_2_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Door, 1.805m2

  FenestrationSurface:Detailed,
    Block1:Zone5_Wall_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    gbXML Wooden - aimO842,  !- Construction Name
    Block1:Zone5_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.42000005,.56,.1,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,1.5,.1,  !- X,Y,Z ==> Vertex 2 {m}
    -1.42000005,1.5,2.02,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42000005,.56,2.02;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone5_Wall_2_0_0_0_0_0_Door,  !- Name
    .0014,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    .025,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Wall_2_0_0_0_0_0_Door,  !- Surface Name
    Block1:Zone5_Wall_2_0_0_0_0_0_Door,  !- Leakage Component Name
    Block1:Zone5_Wall_2_0_0_0_0_0_Door,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CTE_Residential_Occupancy;  !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone5_Wall_2_0_0_0_0_0_Door,  !- Name
    1.41,                    !- External Node Height {m}
    Block1:Zone5_Wall_2_0_0_0_0_0_Door;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone5_Wall_2_0_0_0_0_0_Door,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block 1, Zone5, Partition - 3.996 m2 (Block 1, Zone4), Surface Area: 3.996

  BuildingSurface:Detailed,
    Block1:Zone5_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    gbXML R-O metal frame wall - aimO779,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone4_Partition_6_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.42000005,1.63,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.90000005,1.63,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.90000005,1.63,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42000005,1.63,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone5, Partition - 3.996 m2 (Block 1, Zone4), Surface Area: 3.996 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone4_Partition_6_0_10022,  !- Name
    Wall,                    !- Surface Type
    gbXML R-O metal frame wall - aimO779_Rev,  !- Construction Name
    Block1:Zone4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone5_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.90000005,1.63,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,1.63,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.42000005,1.63,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -2.90000005,1.63,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone5_Partition_3_0_0,  !- Name
    .011988,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Partition_3_0_0,  !- Surface Name
    Block1:Zone5_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

   ! Block 1, Zone5, Partition - 1.998 m2 (Block 1, Zone4), Surface Area: 0.8268

  BuildingSurface:Detailed,
    Block1:Zone5_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    gbXML R-O metal frame wall - aimO779,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone4_Partition_5_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.90000005,1.63,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.90000005,2.37,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.90000005,2.37,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -2.90000005,1.63,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone5, Partition - 1.998 m2 (Block 1, Zone4), Surface Area: 0.8268 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone4_Partition_5_0_10023,  !- Name
    Wall,                    !- Surface Type
    gbXML R-O metal frame wall - aimO779_Rev,  !- Construction Name
    Block1:Zone4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone5_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.90000005,2.37,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.90000005,1.63,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.90000005,1.63,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -2.90000005,2.37,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone5_Partition_4_0_0,  !- Name
    .0024804,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Partition_4_0_0,  !- Surface Name
    Block1:Zone5_Partition_4_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

      ! Door, 1.171m2

  FenestrationSurface:Detailed,
    Block1:Zone5_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    gbXML Wooden - aimO842,  !- Construction Name
    Block1:Zone5_Partition_4_0_0,  !- Building Surface Name
    Block1:Zone4_Partition_5_0_0_0_0_0_Door_10025,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.90000005,1.68,.1,  !- X,Y,Z ==> Vertex 1 {m}
    -2.90000005,2.29,.1,  !- X,Y,Z ==> Vertex 2 {m}
    -2.90000005,2.29,2.02,  !- X,Y,Z ==> Vertex 3 {m}
    -2.90000005,1.68,2.02;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1.171m2

  FenestrationSurface:Detailed,
    Block1:Zone4_Partition_5_0_0_0_0_0_Door_10025,  !- Name
    Door,                    !- Surface Type
    gbXML Wooden - aimO842_Rev,  !- Construction Name
    Block1:Zone4_Partition_5_0_10023,  !- Building Surface Name
    Block1:Zone5_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.90000005,2.29,.1,  !- X,Y,Z ==> Vertex 1 {m}
    -2.90000005,1.68,.1,  !- X,Y,Z ==> Vertex 2 {m}
    -2.90000005,1.68,2.02,  !- X,Y,Z ==> Vertex 3 {m}
    -2.90000005,2.29,2.02;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone5_Partition_4_0_0_0_0_0_Door,  !- Name
    .02,                     !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .6,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    .025,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Partition_4_0_0_0_0_0_Door,  !- Surface Name
    Block1:Zone5_Partition_4_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CTE_Residential_Occupancy;  !- Venting Availability Schedule Name

   ! Block 1, Zone5, Partition - 8.370 m2 (Block 1, Zone2), Surface Area: 4.691

  BuildingSurface:Detailed,
    Block1:Zone5_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    gbXML R-O metal frame wall - aimO779,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Partition_2_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.92000005,.35,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,-2.75,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92000005,.35,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone5, Partition - 8.370 m2 (Block 1, Zone2), Surface Area: 4.691 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone2_Partition_2_0_10025,  !- Name
    Wall,                    !- Surface Type
    gbXML R-O metal frame wall - aimO779_Rev,  !- Construction Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone5_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.92000005,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,.35,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,.35,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92000005,-2.75,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone5_Partition_7_0_0,  !- Name
    .0140729,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Partition_7_0_0,  !- Surface Name
    Block1:Zone5_Partition_7_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

      ! Door, 3.679m2

  FenestrationSurface:Detailed,
    Block1:Zone5_Partition_7_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    gbXML Wooden - aimO842,  !- Construction Name
    Block1:Zone5_Partition_7_0_0,  !- Building Surface Name
    Block1:Zone2_Partition_2_0_0_0_0_0_Door_10027,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.92000005,-.07334419,.1,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,-1.96129105,.1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,-1.96129105,2.04869524,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92000005,-.07334419,2.04869524;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 3.679m2

  FenestrationSurface:Detailed,
    Block1:Zone2_Partition_2_0_0_0_0_0_Door_10027,  !- Name
    Door,                    !- Surface Type
    gbXML Wooden - aimO842_Rev,  !- Construction Name
    Block1:Zone2_Partition_2_0_10025,  !- Building Surface Name
    Block1:Zone5_Partition_7_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.92000005,-1.96129105,.1,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,-.07334419,.1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,-.07334419,2.04869524,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92000005,-1.96129105,2.04869524;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone5_Partition_7_0_0_0_0_0_Door,  !- Name
    .02,                     !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .6,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    .025,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Partition_7_0_0_0_0_0_Door,  !- Surface Name
    Block1:Zone5_Partition_7_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    CTE_Residential_Occupancy;  !- Venting Availability Schedule Name

   ! Block 1, Zone5, Wall - 10.719 m2 - 180.0°, Surface Area: 10.719m2

  BuildingSurface:Detailed,
    Block1:Zone5_Wall_8_0_0, !- Name
    Wall,                    !- Surface Type
    gbXML R-O 8 in CMU wall - aimO8O8,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.92000005,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    .04999995,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    .04999995,-2.75,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92000005,-2.75,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone5_Wall_8_0_0, !- Name
    .0007371,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Wall_8_0_0, !- Surface Name
    Block1:Zone5_Wall_8_0_0, !- Leakage Component Name
    Block1:Zone5_Wall_8_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone5_Wall_8_0_0, !- Name
    1.8,                     !- External Node Height {m}
    Block1:Zone5_Wall_8_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone5_Wall_8_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 3.348m2

  FenestrationSurface:Detailed,
    Block1:Zone5_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone5_Wall_8_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.32000005,-2.75,.14,  !- X,Y,Z ==> Vertex 1 {m}
    -1.52000005,-2.75,.14,  !- X,Y,Z ==> Vertex 2 {m}
    -1.52000005,-2.75,2,  !- X,Y,Z ==> Vertex 3 {m}
    -3.32000005,-2.75,2;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone5_Wall_8_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Wall_8_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone5_Wall_8_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone5_Wall_8_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone5_Wall_8_0_0_0_0_0_Win,  !- Name
    1.43,                    !- External Node Height {m}
    Block1:Zone5_Wall_8_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone5_Wall_8_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

   ! Block 1, Zone5, Partition - 8.370 m2 (Block 1, unused_15 ??), Surface Area: 8.37

  BuildingSurface:Detailed,
    Block1:Zone5_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    gbXML R-O metal frame wall - aimO779,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone5_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .04999995,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    .04999995,.35,0,  !- X,Y,Z ==> Vertex 2 {m}
    .04999995,.35,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    .04999995,-2.75,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone5, Wall - 3.969 m2 - 0.0°, Surface Area: 3.969m2

  BuildingSurface:Detailed,
    Block1:Zone5_Wall_10_0_0,!- Name
    Wall,                    !- Surface Type
    gbXML R-O 8 in CMU wall - aimO8O8,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .04999995,.35,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,.35,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.42000005,.35,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    .04999995,.35,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone5_Wall_10_0_0,!- Name
    .0003969,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Wall_10_0_0,!- Surface Name
    Block1:Zone5_Wall_10_0_0,!- Leakage Component Name
    Block1:Zone5_Wall_10_0_0,!- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone5_Wall_10_0_0,!- Name
    1.8,                     !- External Node Height {m}
    Block1:Zone5_Wall_10_0_0;!- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone5_Wall_10_0_0,!- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  Shading:Building:Detailed,
    Ext8,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.89999995,1.63,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    3.91999995,1.63,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    3.91999995,2.37,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    2.89999995,2.37,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Ext9,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.41999995,.35,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    3.91999995,.35,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    3.91999995,1.63,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    1.41999995,1.63,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Ext10,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .04999995,-2.75,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    3.91999995,-2.75,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    3.91999995,.35,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    .04999995,.35,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Ext11,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.41999995,1.63,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.41999995,.35,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.41999995,.35,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    1.41999995,1.63,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Ext12,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.41999995,.35,0,  !- X,Y,Z ==> Vertex 1 {m}
    .04999995,.35,0,  !- X,Y,Z ==> Vertex 2 {m}
    .04999995,.35,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    1.41999995,.35,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Ext13,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .04999995,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.91999995,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.91999995,-2.75,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    .04999995,-2.75,2.7;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone2

  Zone,
    Block1:Zone2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    33.1728,                 !- Volume {m3}
    12.7588,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone2,     !- Name
    Block1:Zone2,            !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Occupancy,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .03,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 182,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 182,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Compact,
    Activity Schedule 182,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.2;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 182,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone2,            !- Name
    Block1:Zone2,            !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .3,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Miscellaneous gain 1

  OtherEquipment,
    Block1:Zone2 Miscellaneous gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:Zone2,            !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.4,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    .1,                      !- Fraction Latent
    .63,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone2#02;  !- End-Use Subcategory

  AirflowNetwork:MultiZone:Zone,
    Block1:Zone2,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

   ! Block 1, Zone2, Floor - 13.795 m2 (Adiabatic), Surface Area: 13.795m2

  BuildingSurface:Detailed,
    Block1:Zone2_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.92000005,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.37000005,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.37000005,.35,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92000005,.35,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone2, Ceiling - 13.795 m2 (Adiabatic), Surface Area: 13.795m2

  BuildingSurface:Detailed,
    Block1:Zone2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.37000005,-2.75,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,-2.75,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,.35,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -8.37000005,.35,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone2, Partition - 8.370 m2  (Adiabatic), Surface Area: 8.370m2

  BuildingSurface:Detailed,
    Block1:Zone2_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.37000005,.35,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.37000005,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.37000005,-2.75,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -8.37000005,.35,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone2, Wall - 12.015 m2 - 180.0°, Surface Area: 12.015m2

  BuildingSurface:Detailed,
    Block1:Zone2_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    gbXML R-O 8 in CMU wall - aimO8O8,  !- Construction Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.37000005,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92000005,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92000005,-2.75,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -8.37000005,-2.75,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Wall_5_0_0, !- Name
    .0008667,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_5_0_0, !- Surface Name
    Block1:Zone2_Wall_5_0_0, !- Leakage Component Name
    Block1:Zone2_Wall_5_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_5_0_0, !- Name
    1.8,                     !- External Node Height {m}
    Block1:Zone2_Wall_5_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_5_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

      ! Window, 3.348m2

  FenestrationSurface:Detailed,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone2_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.79000005,-2.75,.14,  !- X,Y,Z ==> Vertex 1 {m}
    -4.99000005,-2.75,.14,  !- X,Y,Z ==> Vertex 2 {m}
    -4.99000005,-2.75,2,  !- X,Y,Z ==> Vertex 3 {m}
    -6.79000005,-2.75,2;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .65,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Name
    1.43,                    !- External Node Height {m}
    Block1:Zone2_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  Shading:Building:Detailed,
    Ext14,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.91999995,-2.75,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    8.36999995,-2.75,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    8.36999995,.35,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    3.91999995,.35,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Ext15,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.36999995,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.36999995,.35,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.36999995,.35,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    8.36999995,-2.75,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Ext16,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.91999995,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.36999995,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.36999995,-2.75,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    3.91999995,-2.75,2.7;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone4

  Zone,
    Block1:Zone4,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    3.3888,                  !- Volume {m3}
    1.3034,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone4,     !- Name
    Block1:Zone4,            !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Occupancy,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .03,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 196,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 196,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Compact,
    Activity Schedule 196,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.2;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 196,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone4,            !- Name
    Block1:Zone4,            !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .3,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Miscellaneous gain 1

  OtherEquipment,
    Block1:Zone4 Miscellaneous gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:Zone4,            !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.4,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    .1,                      !- Fraction Latent
    .63,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone4#02;  !- End-Use Subcategory

  AirflowNetwork:MultiZone:Zone,
    Block1:Zone4,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    20001;                   !- Venting Availability Schedule Name

   ! Block 1, Zone4, Floor - 1.598 m2 (Adiabatic), Surface Area: 1.598m2

  BuildingSurface:Detailed,
    Block1:Zone4_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Block1:Zone4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone4_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.42000005,1.63,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.90000005,1.63,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.90000005,2.71,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42000005,2.71,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone4, Ceiling - 1.598 m2 (Adiabatic), Surface Area: 1.598m2

  BuildingSurface:Detailed,
    Block1:Zone4_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone4_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.90000005,1.63,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,1.63,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.42000005,2.71,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -2.90000005,2.71,2.7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone4, Wall - 2.916 m2 - 90.0°, Surface Area: 2.916m2

  BuildingSurface:Detailed,
    Block1:Zone4_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    gbXML R-O 8 in CMU wall - aimO8O8,  !- Construction Name
    Block1:Zone4,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.42000005,1.63,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,2.71,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.42000005,2.71,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42000005,1.63,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone4_Wall_2_0_0, !- Name
    .0002916,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone4_Wall_2_0_0, !- Surface Name
    Block1:Zone4_Wall_2_0_0, !- Leakage Component Name
    Block1:Zone4_Wall_2_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone4_Wall_2_0_0, !- Name
    1.8,                     !- External Node Height {m}
    Block1:Zone4_Wall_2_0_0; !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone4_Wall_2_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  Shading:Building:Detailed,
    Ext17,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.41999995,1.63,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    2.89999995,1.63,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    2.89999995,2.71,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    1.41999995,2.71,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Ext18,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.41999995,2.71,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.41999995,1.63,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.41999995,1.63,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    1.41999995,2.71,2.7;  !- X,Y,Z ==> Vertex 4 {m}

! The following crack data is added for zone Block1:Zone4 to satisfy the AIRNET requirement for each AIRNET zone to have >= 2 flow connections
! This zone only has 1 unique air flow paths to different zones/outside defined in the DesignBuilder model
! dummy surface for crack

  BuildingSurface:Detailed,
    Extra Crack 1,           !- Name
    Wall,                    !- Surface Type
    Link body,               !- Construction Name
    Block1:Zone4,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    100001,0,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    100002,0,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    100002,1,2.7;  !- X,Y,Z ==> Vertex 3 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Extra Crack 1,           !- Name
    0.00000000001,           !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.5,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Extra Crack 1,           !- Surface Name
    Extra Crack 1,           !- Leakage Component Name
    Extra Crack 1,           !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Extra Crack 1,           !- Name
    0,                       !- External Node Height {m}
    Extra Crack 1;           !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Extra Crack 1,           !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0,                       !- Wind Pressure Coefficient Value 1 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 2 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 3 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 4 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 5 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 6 {dimensionless}
    0,                       !- Wind Pressure Coefficient Value 7 {dimensionless}
    0;                       !- Wind Pressure Coefficient Value 8 {dimensionless}

! Shading plane data

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 1,  !- Name
    Transmittance schedule for Building 1 - Shading plane 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.90000005,1.57,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.90000005,1.57,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.90000005,1.63,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.90000005,1.63,0;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 2,  !- Name
    Transmittance schedule for Building 1 - Shading plane 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.90000005,.31,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.52000005,.31,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.52000005,.31,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.90000005,.31,2.5;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 3,  !- Name
    Transmittance schedule for Building 1 - Shading plane 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.51999995,.31,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.89999995,.31,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.89999995,.31,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.51999995,.31,2.5;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 4,  !- Name
    Transmittance schedule for Building 1 - Shading plane 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.41000005,-4.01,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.41000005,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.41000005,-2.75,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    -8.41000005,-4.01,2.5;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 5,  !- Name
    Transmittance schedule for Building 1 - Shading plane 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.41000005,-4.01,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.41000005,-4.01,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    -7.07000005,-4.01,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    -7.07000005,-4.01,0;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 6,  !- Name
    Transmittance schedule for Building 1 - Shading plane 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.06999995,-4.01,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.06999995,-4.01,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.40999995,-4.01,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.40999995,-4.01,0;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 6,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 7,  !- Name
    Transmittance schedule for Building 1 - Shading plane 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.07000005,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.07000005,-2.91,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.07000005,-2.91,2.02,  !- X,Y,Z ==> Vertex 3 {m}
    -7.07000005,-2.75,2.02;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 2 of Building 1 - Shading plane 7,  !- Name
    Transmittance schedule for Building 1 - Shading plane 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.07000005,-2.75,2.02,  !- X,Y,Z ==> Vertex 1 {m}
    -7.07000005,-3.85,2.02,  !- X,Y,Z ==> Vertex 2 {m}
    -7.07000005,-3.85,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    -7.07000005,-2.75,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 3 of Building 1 - Shading plane 7,  !- Name
    Transmittance schedule for Building 1 - Shading plane 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.07000005,-3.85,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.07000005,-3.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.07000005,-4.01,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.07000005,-4.01,2.5;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 7,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 8,  !- Name
    Transmittance schedule for Building 1 - Shading plane 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.00000005,.35,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -.00000005,1.95,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.32000005,1.95,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.32000005,.35,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 2 of Building 1 - Shading plane 8,  !- Name
    Transmittance schedule for Building 1 - Shading plane 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.00000005,-4.25,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -.00000005,-2.75,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.32000005,-2.75,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.32000005,-4.25,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 3 of Building 1 - Shading plane 8,  !- Name
    Transmittance schedule for Building 1 - Shading plane 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.42000005,-4.25,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,-2.75,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -8.37000005,-2.75,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -8.37000005,-4.25,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 4 of Building 1 - Shading plane 8,  !- Name
    Transmittance schedule for Building 1 - Shading plane 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.37000005,-4.25,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -8.37000005,4.15,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -8.47000005,4.15,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -8.47000005,-4.25,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 5 of Building 1 - Shading plane 8,  !- Name
    Transmittance schedule for Building 1 - Shading plane 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.47000005,4.15,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,4.15,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.42000005,4.25,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -8.47000005,4.25,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 6 of Building 1 - Shading plane 8,  !- Name
    Transmittance schedule for Building 1 - Shading plane 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.42000005,-2.75,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,-4.25,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.32000005,-4.25,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.32000005,-2.75,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 7 of Building 1 - Shading plane 8,  !- Name
    Transmittance schedule for Building 1 - Shading plane 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.42000005,4.25,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,.35,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.32000005,.35,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.32000005,4.25,2.7;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 8,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 9,  !- Name
    Transmittance schedule for Building 1 - Shading plane 9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.47000005,.3500002,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    8.37000035,.3500002,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    8.37000035,-2.7500001,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    8.47000005,-2.7500001,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 2 of Building 1 - Shading plane 9,  !- Name
    Transmittance schedule for Building 1 - Shading plane 9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.47000005,-2.7500001,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    .05000005,-2.7500001,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    .05000005,-4.2499998,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    8.47000005,-4.2499998,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 3 of Building 1 - Shading plane 9,  !- Name
    Transmittance schedule for Building 1 - Shading plane 9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .05000005,-4.2499998,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    .05000005,.3500002,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    .00000025,.3500002,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    .00000025,-4.2499998,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 4 of Building 1 - Shading plane 9,  !- Name
    Transmittance schedule for Building 1 - Shading plane 9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.37000035,.3500002,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    8.47000005,.3500002,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    8.47000005,.70010005,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    8.37000035,.70010005,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 5 of Building 1 - Shading plane 9,  !- Name
    Transmittance schedule for Building 1 - Shading plane 9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .00000025,.3500002,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    1.42000015,.3500002,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    1.42000015,.70010005,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    .00000025,.70010005,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 6 of Building 1 - Shading plane 9,  !- Name
    Transmittance schedule for Building 1 - Shading plane 9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.42000015,4.1500002,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    1.31999985,4.1500002,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    1.31999985,1.9500002,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    1.42000015,1.9500002,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 7 of Building 1 - Shading plane 9,  !- Name
    Transmittance schedule for Building 1 - Shading plane 9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.42000015,1.9500002,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    .00000025,1.9500002,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    .00000025,.70010005,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    1.42000015,.70010005,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 8 of Building 1 - Shading plane 9,  !- Name
    Transmittance schedule for Building 1 - Shading plane 9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.31999985,4.1500002,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    8.37000035,4.1500002,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    8.37000035,4.2499999,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    1.31999985,4.2499999,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 9 of Building 1 - Shading plane 9,  !- Name
    Transmittance schedule for Building 1 - Shading plane 9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.37000035,4.2499999,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    8.37000035,.70010005,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    8.47000005,.70010005,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    8.47000005,4.2499999,2.7;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 9,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 10,  !- Name
    Transmittance schedule for Building 1 - Shading plane 10,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.05000005,.35,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.05000005,.35,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    .04999995,.35,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    .04999995,.35,0;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 10,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 11,  !- Name
    Transmittance schedule for Building 1 - Shading plane 11,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.05000005,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    .04999995,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    .04999995,-2.75,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.05000005,-2.75,2.5;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 11,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 12,  !- Name
    Transmittance schedule for Building 1 - Shading plane 12,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.89999995,1.57,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.89999995,1.63,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.89999995,1.63,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    2.89999995,1.57,2.5;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 12,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 13,  !- Name
    Transmittance schedule for Building 1 - Shading plane 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.40999995,-4.01,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.40999995,-4.01,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.40999995,-2.75,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.40999995,-2.75,0;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 13,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 14,  !- Name
    Transmittance schedule for Building 1 - Shading plane 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.06999995,-4.01,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.06999995,-3.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.06999995,-3.85,2.02,  !- X,Y,Z ==> Vertex 3 {m}
    7.06999995,-4.01,2.02;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 2 of Building 1 - Shading plane 14,  !- Name
    Transmittance schedule for Building 1 - Shading plane 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.06999995,-4.01,2.02,  !- X,Y,Z ==> Vertex 1 {m}
    7.06999995,-2.91,2.02,  !- X,Y,Z ==> Vertex 2 {m}
    7.06999995,-2.91,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.06999995,-4.01,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 3 of Building 1 - Shading plane 14,  !- Name
    Transmittance schedule for Building 1 - Shading plane 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.06999995,-2.91,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.06999995,-2.91,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.06999995,-2.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.06999995,-2.75,2.5;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 14,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Shading data - building component blocks
! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 1 (51),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.42000005,.35,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -8.37000005,.35,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -8.37000005,4.15,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42000005,4.15,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 2 (52),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.41999995,-2.75,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -8.37000005,-2.75,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -8.37000005,.35,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    1.41999995,.35,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 3 (53),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.36999995,-2.75,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    1.41999995,-2.75,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    1.41999995,4.15,2.7,  !- X,Y,Z ==> Vertex 3 {m}
    8.36999995,4.15,2.7;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 4 (54),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.41999995,.35,6.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.36999995,.35,6.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.36999995,4.15,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    1.41999995,4.15,6.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 5 (55),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.42000005,-2.75,6.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.36999995,-2.75,6.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.36999995,.35,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42000005,.35,6.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 6 (56),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.37000005,-2.75,6.2,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,-2.75,6.2,  !- X,Y,Z ==> Vertex 2 {m}
    -1.42000005,4.15,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    -8.37000005,4.15,6.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 7 (57),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.42000005,4.15,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -8.37000005,4.15,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -8.37000005,4.15,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42000005,4.15,6.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 8 (58),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.42000005,.35,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,4.15,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.42000005,4.15,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42000005,.35,6.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 9 (59),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.41999995,.35,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,.35,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.42000005,.35,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    1.41999995,.35,6.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 10 (60),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.41999995,4.15,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    1.41999995,.35,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    1.41999995,.35,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    1.41999995,4.15,6.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 11 (61),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.36999995,4.15,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    1.41999995,4.15,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    1.41999995,4.15,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.36999995,4.15,6.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 12 (62),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.36999995,-2.75,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    8.36999995,4.15,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    8.36999995,4.15,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.36999995,-2.75,6.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 13 (63),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.37000005,-2.75,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    8.36999995,-2.75,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    8.36999995,-2.75,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    -8.37000005,-2.75,6.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 14 (64),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.37000005,4.15,2.7,  !- X,Y,Z ==> Vertex 1 {m}
    -8.37000005,-2.75,2.7,  !- X,Y,Z ==> Vertex 2 {m}
    -8.37000005,-2.75,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    -8.37000005,4.15,6.2;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 1 (65),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.41999995,.35,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.36999995,.35,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.36999995,4.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.41999995,4.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 2 (66),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.42000005,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.36999995,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.36999995,.35,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42000005,.35,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 3 (67),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.37000005,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.42000005,4.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.37000005,4.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 4 (68),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.42000005,.35,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.37000005,.35,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.37000005,4.15,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42000005,4.15,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 5 (69),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.41999995,-2.75,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.37000005,-2.75,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.37000005,.35,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.41999995,.35,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 6 (70),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.36999995,-2.75,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.41999995,-2.75,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.41999995,4.15,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.36999995,4.15,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 7 (71),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.42000005,4.15,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.37000005,4.15,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.37000005,4.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42000005,4.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 8 (72),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.42000005,.35,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,4.15,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.42000005,4.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42000005,.35,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 9 (73),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.41999995,.35,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42000005,.35,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.42000005,.35,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.41999995,.35,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 10 (74),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.41999995,4.15,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.41999995,.35,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.41999995,.35,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.41999995,4.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 11 (75),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.36999995,4.15,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.41999995,4.15,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.41999995,4.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.36999995,4.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 12 (76),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.36999995,-2.75,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.36999995,4.15,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.36999995,4.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.36999995,-2.75,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 13 (77),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.37000005,-2.75,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.36999995,-2.75,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.36999995,-2.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.37000005,-2.75,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 14 (78),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.37000005,4.15,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.37000005,-2.75,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.37000005,-2.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.37000005,4.15,0;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 1 (79),  !- Name
    Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.37000005,-2.75,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -10.37000005,-2.75,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -10.37000005,4.15,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -8.37000005,4.15,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 2 (80),  !- Name
    Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.37000005,-2.75,6.2,  !- X,Y,Z ==> Vertex 1 {m}
    -8.37000005,-2.75,6.2,  !- X,Y,Z ==> Vertex 2 {m}
    -8.37000005,4.15,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    -10.37000005,4.15,6.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 3 (81),  !- Name
    Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.37000005,4.15,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -10.37000005,4.15,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -10.37000005,4.15,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    -8.37000005,4.15,6.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 4 (82),  !- Name
    Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.37000005,4.15,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -10.37000005,-2.75,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -10.37000005,-2.75,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    -10.37000005,4.15,6.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 5 (83),  !- Name
    Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.37000005,-2.75,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.37000005,-2.75,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.37000005,-2.75,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    -10.37000005,-2.75,6.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 6 (84),  !- Name
    Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.37000005,-2.75,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.37000005,4.15,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.37000005,4.15,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    -8.37000005,-2.75,6.2;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 1 (85),  !- Name
    Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.36999995,-2.75,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.36999995,-2.75,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.36999995,4.15,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    10.36999995,4.15,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 2 (86),  !- Name
    Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.36999995,-2.75,6.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.36999995,-2.75,6.2,  !- X,Y,Z ==> Vertex 2 {m}
    10.36999995,4.15,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.36999995,4.15,6.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 3 (87),  !- Name
    Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.36999995,4.15,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.36999995,4.15,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.36999995,4.15,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    10.36999995,4.15,6.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 4 (88),  !- Name
    Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.36999995,4.15,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.36999995,-2.75,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.36999995,-2.75,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.36999995,4.15,6.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 5 (89),  !- Name
    Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.36999995,-2.75,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.36999995,-2.75,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.36999995,-2.75,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.36999995,-2.75,6.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 6 (90),  !- Name
    Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.36999995,-2.75,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.36999995,4.15,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.36999995,4.15,6.2,  !- X,Y,Z ==> Vertex 3 {m}
    10.36999995,-2.75,6.2;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,  !- Name
    20,                      !- Reference Temperature {C}
    101320,                  !- Reference Barometric Pressure {Pa}
    0.005;                   !- Reference Humidity Ratio {kgWater/kgDryAir}

  AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Cp Data,                 !- Name
    0,                       !- Wind Direction 1 {deg}
    45,                      !- Wind Direction 2 {deg}
    90,                      !- Wind Direction 3 {deg}
    135,                     !- Wind Direction 4 {deg}
    180,                     !- Wind Direction 5 {deg}
    225,                     !- Wind Direction 6 {deg}
    270,                     !- Wind Direction 7 {deg}
    315;                     !- Wind Direction 8 {deg}

  ZoneControl:Thermostat:ThermalComfort,
    Block1:Zone1 Comfort Control,  !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    PeopleAverage,           !- Averaging Method
    ,                        !- Specific People Name
    12.8,                    !- Minimum Dry-Bulb Temperature Setpoint {C}
    40.0,                    !- Maximum Dry-Bulb Temperature Setpoint {C}
    Zone Comfort Control Type Sched,  !- Thermal Comfort Control Type Schedule Name
    ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,  !- Thermal Comfort Control 1 Object Type
    Block1:Zone1 Dual Comfort Setpoint;  !- Thermal Comfort Control 1 Name

  ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,
    Block1:Zone1 Dual Comfort Setpoint,  !- Name
    Heating Fanger comfort setpoint: Always -0.5,  !- Fanger Thermal Comfort Heating Schedule Name
    Cooling Fanger comfort setpoint: Always  0.5;  !- Fanger Thermal Comfort Cooling Schedule Name

  ZoneControl:Thermostat:ThermalComfort,
    Block1:Zone3 Comfort Control,  !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    PeopleAverage,           !- Averaging Method
    ,                        !- Specific People Name
    12.8,                    !- Minimum Dry-Bulb Temperature Setpoint {C}
    40.0,                    !- Maximum Dry-Bulb Temperature Setpoint {C}
    Zone Comfort Control Type Sched,  !- Thermal Comfort Control Type Schedule Name
    ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,  !- Thermal Comfort Control 1 Object Type
    Block1:Zone3 Dual Comfort Setpoint;  !- Thermal Comfort Control 1 Name

  ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,
    Block1:Zone3 Dual Comfort Setpoint,  !- Name
    Heating Fanger comfort setpoint: Always -0.5,  !- Fanger Thermal Comfort Heating Schedule Name
    Cooling Fanger comfort setpoint: Always  0.5;  !- Fanger Thermal Comfort Cooling Schedule Name

  ZoneControl:Thermostat:ThermalComfort,
    Block1:Zone5 Comfort Control,  !- Name
    Block1:Zone5,            !- Zone or ZoneList Name
    PeopleAverage,           !- Averaging Method
    ,                        !- Specific People Name
    12.8,                    !- Minimum Dry-Bulb Temperature Setpoint {C}
    40.0,                    !- Maximum Dry-Bulb Temperature Setpoint {C}
    Zone Comfort Control Type Sched,  !- Thermal Comfort Control Type Schedule Name
    ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,  !- Thermal Comfort Control 1 Object Type
    Block1:Zone5 Dual Comfort Setpoint;  !- Thermal Comfort Control 1 Name

  ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,
    Block1:Zone5 Dual Comfort Setpoint,  !- Name
    Heating Fanger comfort setpoint: Always -0.5,  !- Fanger Thermal Comfort Heating Schedule Name
    Cooling Fanger comfort setpoint: Always  0.5;  !- Fanger Thermal Comfort Cooling Schedule Name

  ZoneControl:Thermostat:ThermalComfort,
    Block1:Zone2 Comfort Control,  !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    PeopleAverage,           !- Averaging Method
    ,                        !- Specific People Name
    12.8,                    !- Minimum Dry-Bulb Temperature Setpoint {C}
    40.0,                    !- Maximum Dry-Bulb Temperature Setpoint {C}
    Zone Comfort Control Type Sched,  !- Thermal Comfort Control Type Schedule Name
    ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,  !- Thermal Comfort Control 1 Object Type
    Block1:Zone2 Dual Comfort Setpoint;  !- Thermal Comfort Control 1 Name

  ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,
    Block1:Zone2 Dual Comfort Setpoint,  !- Name
    Heating Fanger comfort setpoint: Always -0.5,  !- Fanger Thermal Comfort Heating Schedule Name
    Cooling Fanger comfort setpoint: Always  0.5;  !- Fanger Thermal Comfort Cooling Schedule Name

  ZoneControl:Thermostat:ThermalComfort,
    Block1:Zone4 Comfort Control,  !- Name
    Block1:Zone4,            !- Zone or ZoneList Name
    PeopleAverage,           !- Averaging Method
    ,                        !- Specific People Name
    12.8,                    !- Minimum Dry-Bulb Temperature Setpoint {C}
    40.0,                    !- Maximum Dry-Bulb Temperature Setpoint {C}
    Zone Comfort Control Type Sched,  !- Thermal Comfort Control Type Schedule Name
    ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,  !- Thermal Comfort Control 1 Object Type
    Block1:Zone4 Dual Comfort Setpoint;  !- Thermal Comfort Control 1 Name

  ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,
    Block1:Zone4 Dual Comfort Setpoint,  !- Name
    Heating Fanger comfort setpoint: Always -0.5,  !- Fanger Thermal Comfort Heating Schedule Name
    Cooling Fanger comfort setpoint: Always  0.5;  !- Fanger Thermal Comfort Cooling Schedule Name

! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window

! Curve: DefaultFanEffRatioCurve

  Curve:Cubic,
    DefaultFanEffRatioCurve, !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: DefaultFanPowerRatioCurve

  Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VRFTUCoolCapFT

  Curve:Cubic,
    VRFTUCoolCapFT,          !- Name
    0.504547273506488,       !- Coefficient1 Constant
    0.0288891279198444,      !- Coefficient2 x
    -0.000010819418650677,   !- Coefficient3 x**2
    0.0000101359395177008,   !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: VRFACCoolCapFFF

  Curve:Quadratic,
    VRFACCoolCapFFF,         !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VRFTUHeatCapFT

  Curve:Cubic,
    VRFTUHeatCapFT,          !- Name
    -0.390708928227928,      !- Coefficient1 Constant
    0.261815023760162,       !- Coefficient2 x
    -0.0130431603151873,     !- Coefficient3 x**2
    0.000178131745997821,    !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: VRFCoolCapFT

  Curve:Biquadratic,
    VRFCoolCapFT,            !- Name
    0.576882692,             !- Coefficient1 Constant
    0.017447952,             !- Coefficient2 x
    0.000583269,             !- Coefficient3 x**2
    -1.76324E-06,            !- Coefficient4 y
    -7.474E-09,              !- Coefficient5 y**2
    -1.30413E-07,            !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    -5,                      !- Minimum Value of y
    23,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRFCoolCapFTBoundary

  Curve:Cubic,
    VRFCoolCapFTBoundary,    !- Name
    25.73473775,             !- Coefficient1 Constant
    -0.03150043,             !- Coefficient2 x
    -0.01416595,             !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    11,                      !- Minimum Value of x
    30,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VRFCoolCapFTHi

  Curve:Biquadratic,
    VRFCoolCapFTHi,          !- Name
    0.6867358,               !- Coefficient1 Constant
    0.0207631,               !- Coefficient2 x
    0.0005447,               !- Coefficient3 x**2
    -0.0016218,              !- Coefficient4 y
    -4.259E-07,              !- Coefficient5 y**2
    -0.0003392,              !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    16,                      !- Minimum Value of y
    43,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRFCoolEIRFT

  Curve:Biquadratic,
    VRFCoolEIRFT,            !- Name
    0.989010541,             !- Coefficient1 Constant
    -0.02347967,             !- Coefficient2 x
    0.000199711,             !- Coefficient3 x**2
    0.005968336,             !- Coefficient4 y
    -1.0289E-07,             !- Coefficient5 y**2
    -0.00015686,             !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    -5,                      !- Minimum Value of y
    23,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRFCoolEIRFTBoundary

  Curve:Cubic,
    VRFCoolEIRFTBoundary,    !- Name
    25.73473775,             !- Coefficient1 Constant
    -0.03150043,             !- Coefficient2 x
    -0.01416595,             !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VRFCoolEIRFTHi

  Curve:Biquadratic,
    VRFCoolEIRFTHi,          !- Name
    0.14351470,              !- Coefficient1 Constant
    0.01860035,              !- Coefficient2 x
    -0.0003954,              !- Coefficient3 x**2
    0.02485219,              !- Coefficient4 y
    0.00016329,              !- Coefficient5 y**2
    -0.0006244,              !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    16,                      !- Minimum Value of y
    43,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: CoolingEIRLowPLR

  Curve:Cubic,
    CoolingEIRLowPLR,        !- Name
    0.4628123,               !- Coefficient1 Constant
    -1.0402406,              !- Coefficient2 x
    2.17490997,              !- Coefficient3 x**2
    -0.5974817,              !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Capacity;                !- Output Unit Type

! Curve: CoolingEIRHiPLR

  Curve:Quadratic,
    CoolingEIRHiPLR,         !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    1.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: CoolingCombRatio

  Curve:Linear,
    CoolingCombRatio,        !- Name
    0.618055,                !- Coefficient1 Constant
    0.381945,                !- Coefficient2 x
    1.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VRFCPLFFPLR

  Curve:Quadratic,
    VRFCPLFFPLR,             !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VRFHeatCapFT

  Curve:Biquadratic,
    VRFHeatCapFT,            !- Name
    1.014599599,             !- Coefficient1 Constant
    -0.002506703,            !- Coefficient2 x
    -0.000141599,            !- Coefficient3 x**2
    0.026931595,             !- Coefficient4 y
    1.83538E-06,             !- Coefficient5 y**2
    -0.000358147,            !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRFHeatCapFTBoundary

  Curve:Cubic,
    VRFHeatCapFTBoundary,    !- Name
    -7.6000882,              !- Coefficient1 Constant
    3.05090016,              !- Coefficient2 x
    -0.1162844,              !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VRFHeatCapFTHi

  Curve:Biquadratic,
    VRFHeatCapFTHi,          !- Name
    1.161134821,             !- Coefficient1 Constant
    0.027478868,             !- Coefficient2 x
    -0.00168795,             !- Coefficient3 x**2
    0.001783378,             !- Coefficient4 y
    2.03208E-06,             !- Coefficient5 y**2
    -6.8969E-05,             !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -10,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRFHeatEIRFT

  Curve:Biquadratic,
    VRFHeatEIRFT,            !- Name
    0.87465501,              !- Coefficient1 Constant
    -0.01319754,             !- Coefficient2 x
    0.00110307,              !- Coefficient3 x**2
    -0.0133118,              !- Coefficient4 y
    0.00089017,              !- Coefficient5 y**2
    -0.00012766,             !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Value of y
    12,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRFHeatEIRFTBoundary

  Curve:Cubic,
    VRFHeatEIRFTBoundary,    !- Name
    -7.6000882,              !- Coefficient1 Constant
    3.05090016,              !- Coefficient2 x
    -0.1162844,              !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Curve Output
    15,                      !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VRFHeatEIRFTHi

  Curve:Biquadratic,
    VRFHeatEIRFTHi,          !- Name
    2.504005146,             !- Coefficient1 Constant
    -0.05736767,             !- Coefficient2 x
    4.07336E-05,             !- Coefficient3 x**2
    -0.12959669,             !- Coefficient4 y
    0.00135839,              !- Coefficient5 y**2
    0.00317047,              !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -10,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: HeatingEIRLowPLR

  Curve:Cubic,
    HeatingEIRLowPLR,        !- Name
    0.1400093,               !- Coefficient1 Constant
    0.6415002,               !- Coefficient2 x
    0.1339047,               !- Coefficient3 x**2
    0.0845859,               !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: HeatingEIRHiPLR

  Curve:Quadratic,
    HeatingEIRHiPLR,         !- Name
    2.4294355,               !- Coefficient1 Constant
    -2.235887,               !- Coefficient2 x
    0.8064516,               !- Coefficient3 x**2
    1.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: HeatingCombRatio

  Curve:Linear,
    HeatingCombRatio,        !- Name
    0.96034,                 !- Coefficient1 Constant
    0.03966,                 !- Coefficient2 x
    1.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: CoolingLengthCorrectionFactor

  Curve:Biquadratic,
    CoolingLengthCorrectionFactor,  !- Name
    1.0693794,               !- Coefficient1 Constant
    -0.0014951,              !- Coefficient2 x
    2.56E-06,                !- Coefficient3 x**2
    -0.1151104,              !- Coefficient4 y
    0.0511169,               !- Coefficient5 y**2
    -0.0004369,              !- Coefficient6 x*y
    8,                       !- Minimum Value of x
    175,                     !- Maximum Value of x
    0.5,                     !- Minimum Value of y
    1.5,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRF Piping Correction Factor for Length in Heating Mode

  Curve:Biquadratic,
    VRF Piping Correction Factor for Length in Heating Mode,  !- Name
    .989916,                 !- Coefficient1 Constant
    .001961,                 !- Coefficient2 x
    -.000036,                !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    7,                       !- Minimum Value of x
    106.5,                   !- Maximum Value of x
    1,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Distance,                !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRF Heat Recovery Cooling Capacity Modifier

  Curve:Biquadratic,
    VRF Heat Recovery Cooling Capacity Modifier,  !- Name
    .9,                      !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRF Heat Recovery Cooling Energy Modifier

  Curve:Biquadratic,
    VRF Heat Recovery Cooling Energy Modifier,  !- Name
    1.1,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRF Heat Recovery Heating Capacity Modifier

  Curve:Biquadratic,
    VRF Heat Recovery Heating Capacity Modifier,  !- Name
    .9,                      !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRF Heat Recovery Heating Energy Modifier

  Curve:Biquadratic,
    VRF Heat Recovery Heating Energy Modifier,  !- Name
    1.1,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  CurrencyType,
    EUR;                     !- Monetary Unit

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,NaturalGas:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator

  Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,hourly,On;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PPD,hourly,On;

  Output:Variable,*,Zone Thermal Comfort Mean Radiant Temperature,hourly,On;

  Output:Variable,*,Zone Thermal Comfort Operative Temperature,hourly,On;

  Output:Variable,*,Zone Mean Air Temperature,hourly,On;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,*,Zone Operative Temperature,hourly,On;

  Output:Variable,*,Zone Air Relative Humidity,hourly,On;

  Output:Variable,*,AFN Zone Infiltration Air Change Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,*,Heating Coil Electricity Energy,hourly;

  Output:Variable,*,Heating Coil NaturalGas Energy,hourly;

  Output:Variable,*,Heating Coil Defrost Electricity Energy,hourly;

  Output:Variable,*,Heating Coil Crankcase Heater Electricity Energy,hourly;

  Output:Variable,*,Cooling Coil Electricity Energy,hourly;

  Output:Variable,*,Heating Coil Total Heating Rate,hourly;

  Output:Variable,*,Heating Coil Air Heating Rate,hourly;

  Output:Variable,*,Zone Air Terminal Beam Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Air Terminal Beam Chilled Water Energy,hourly;

  Output:Variable,*,Pump Electricity Rate,hourly;

  Output:Variable,*,Heating Coil Heating Rate,hourly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,hourly;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,hourly;

  Output:Variable,*,Boiler Electricity Rate,hourly;

  Output:Variable,*,Boiler NaturalGas Rate,hourly;

  Output:Variable,*,Boiler Propane Rate,hourly;

  Output:Variable,*,Boiler FuelOilNo1 Rate,hourly;

  Output:Variable,*,Boiler FuelOilNo2 Rate,hourly;

  Output:Variable,*,Boiler Coal Rate,hourly;

  Output:Variable,*,Boiler Diesel Rate,hourly;

  Output:Variable,*,Boiler Gasoline Rate,hourly;

  Output:Variable,*,Boiler OtherFuel1 Rate,hourly;

  Output:Variable,*,Boiler OtherFuel2 Rate,hourly;

  Output:Variable,*,Boiler Ancillary Electricity Rate,hourly;

  Output:Variable,*,Evaporative Cooler Electricity Rate,hourly;

  Output:Variable,*,Heat Pump Electricity Rate,hourly;

  Output:Variable,*,Cooling Coil Water Heating Electricity Rate,hourly;

  Output:Variable,*,Water Heater Tank Temperature,hourly;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Zone Heating Setpoint Not Met Time,hourly;

  Output:Variable,*,Zone Cooling Setpoint Not Met Time,hourly;

  Output:Variable,*,VRF Heat Pump Cooling Electricity Rate,hourly;

  Output:Variable,*,VRF Heat Pump Heating Electricity Rate,hourly;

  Output:Variable,*,VRF Heat Pump Defrost Electricity Rate,hourly;

  Output:Variable,*,VRF Heat Pump Crankcase Heater Electricity Rate,hourly;

  Output:Variable,*,VRF Heat Pump Evaporative Condenser Pump Electricity Rate,hourly;

  Output:Variable,*,VRF Heat Pump Cooling COP,hourly;

  Output:Variable,*,VRF Heat Pump Heating COP,hourly;

  Output:Variable,*,VRF Heat Pump COP,hourly;

  Output:Variable,*,VRF Heat Pump Part Load Ratio,hourly;

  Output:Variable,*,VRF Heat Pump Runtime Fraction,hourly;

  Output:Variable,*,VRF Heat Pump Cycling Ratio,hourly;

  Output:Variable,*,VRF Heat Pump Operating Mode,hourly;

  Output:Variable,*,VRF Heat Pump Condenser Inlet Temperature,hourly;

  Output:Variable,*,VRF Heat Pump Terminal Unit Heating Load Rate,hourly;

  Output:Variable,*,VRF Heat Pump Terminal Unit Cooling Load Rate,hourly;

  Output:Variable,*,Chiller Electricity Rate,hourly;

  Output:Variable,*,Chiller Evaporator Cooling Rate,hourly;

  Output:Variable,*,Chiller Condenser Fan Electricity Rate,hourly;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,hourly;

  Output:Variable,*,Chiller False Load Heat Transfer Rate,hourly;

  Output:Variable,*,Chiller Source Steam Rate,hourly;

  Output:Variable,*,Cooling Tower Fan Electricity Energy,hourly;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,hourly;

  Output:Variable,*,Cooling Tower Inlet Temperature,hourly;

  Output:Variable,*,Cooling Tower Outlet Temperature,hourly;

  Output:Variable,*,Cooling Tower Mass Flow Rate,hourly;

  Output:Variable,*,Cooling Tower Bypass Fraction,hourly;

  Output:Variable,*,Cooling Tower Fan Cycling Ratio,hourly;

  Output:Variable,*,Cooling Tower Operating Cells Count,hourly;

  Output:Variable,*,Cooling Tower Fan Speed Level,hourly;

  Output:Variable,*,Cooling Tower Fan Speed Ratio,hourly;

  Output:Variable,*,Cooling Tower Fan Part Load Ratio,hourly;

  Output:Variable,*,Cooling Tower Air Flow Rate Ratio,hourly;

  Output:Meter,HeatRejection:Electricity,hourly;

  Output:Variable,*,Heat Exchanger Sensible Heating Rate,hourly;

  Output:Variable,*,Heat Exchanger Total Heating Rate,hourly;

  Output:Variable,*,Heat Exchanger Sensible Cooling Rate,hourly;

  Output:Variable,*,Heat Exchanger Total Cooling Rate,hourly;

  Output:Variable,*,Humidifier Electricity Rate,hourly;

  Output:Variable,*,Air Loop Desiccant Dehumidifier Electric Consumption,hourly;

  Output:Variable,*,Fan Electricity Rate,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Water Heater Electricity Rate,hourly;

  Output:Variable,*,Water Heater NaturalGas Rate,hourly;

  Output:Variable,*,Water Heater Propane Rate,hourly;

  Output:Variable,*,Water Heater FuelOilNo1 Rate,hourly;

  Output:Variable,*,Water Heater FuelOilNo2 Rate,hourly;

  Output:Variable,*,Water Heater Coal Rate,hourly;

  Output:Variable,*,Water Heater Diesel Rate,hourly;

  Output:Variable,*,Water Heater Gasoline Rate,hourly;

  Output:Variable,*,Water Heater Steam Rate,hourly;

  Output:Variable,*,Water Heater DistrictHeating Rate,hourly;

  Output:Variable,*,Water Heater OtherFuel1 Rate,hourly;

  Output:Variable,*,Water Heater OtherFuel2 Rate,hourly;

  Output:Variable,*,Baseboard Electricity Rate,hourly;

  Output:Variable,*,Facility Total Produced Electricity Energy,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,hourly;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,hourly;

  Output:Variable,*,Zone People Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Lights Electricity Rate,hourly;

  Output:Variable,*,AFN Zone Infiltration Sensible Heat Gain Rate,hourly;

  Output:Variable,*,AFN Zone Infiltration Sensible Heat Loss Rate,hourly;

  Output:Variable,*,AFN Zone Mixing Sensible Heat Gain Rate,hourly;

  Output:Variable,*,AFN Zone Mixing Sensible Heat Loss Rate,hourly;

  Output:Variable,*,Lights Total Heating Rate,hourly;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly;

  Output:Variable,*,Site Wind Speed,hourly;

  Output:Variable,*,Site Wind Direction,hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Solar Azimuth Angle,hourly;

  Output:Variable,*,Site Solar Altitude Angle,hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

!- EMS Code
!- EMS Program: ZFA

  EnergyManagementSystem:InternalVariable,
    ZFA_Block1_Zone1,        !- Name
    Block1:Zone1,            !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    ZAV_Block1_Zone1,        !- Name
    Block1:Zone1,            !- Internal Data Index Key Name
    Zone Air Volume;         !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    ZFA_Block1_Zone3,        !- Name
    Block1:Zone3,            !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    ZAV_Block1_Zone3,        !- Name
    Block1:Zone3,            !- Internal Data Index Key Name
    Zone Air Volume;         !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    ZFA_Block1_Zone5,        !- Name
    Block1:Zone5,            !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    ZAV_Block1_Zone5,        !- Name
    Block1:Zone5,            !- Internal Data Index Key Name
    Zone Air Volume;         !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    ZFA_Block1_Zone2,        !- Name
    Block1:Zone2,            !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    ZAV_Block1_Zone2,        !- Name
    Block1:Zone2,            !- Internal Data Index Key Name
    Zone Air Volume;         !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    ZFA_Block1_Zone4,        !- Name
    Block1:Zone4,            !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    ZAV_Block1_Zone4,        !- Name
    Block1:Zone4,            !- Internal Data Index Key Name
    Zone Air Volume;         !- Internal Data Type

  EnergyManagementSystem:Program,
    SetGeoVar,               !- Name
    set ZoneFloorArea_Block1_Zone1 = ZFA_Block1_Zone1/2,  !- Program Line 1
    set ZoneAirVolume_Block1_Zone1 = ZAV_Block1_Zone1/2,  !- Program Line 2
    set ZoneFloorArea_Block1_Zone3 = ZFA_Block1_Zone3/2,  !- <none>
    set ZoneAirVolume_Block1_Zone3 = ZAV_Block1_Zone3/2,  !- <none>
    set ZoneFloorArea_Block1_Zone5 = ZFA_Block1_Zone5/2,  !- <none>
    set ZoneAirVolume_Block1_Zone5 = ZAV_Block1_Zone5/2,  !- <none>
    set ZoneFloorArea_Block1_Zone2 = ZFA_Block1_Zone2/2,  !- <none>
    set ZoneAirVolume_Block1_Zone2 = ZAV_Block1_Zone2/2,  !- <none>
    set ZoneFloorArea_Block1_Zone4 = ZFA_Block1_Zone4/2,  !- <none>
    set ZoneAirVolume_Block1_Zone4 = ZAV_Block1_Zone4/2;  !- <none>

  EnergyManagementSystem:OutputVariable,
    Zone Floor Area_Block1_Zone1,  !- Name
    ZoneFloorArea_Block1_Zone1,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    m2;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Zone Air Volume_Block1_Zone1,  !- Name
    ZoneAirVolume_Block1_Zone1,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    m3;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Zone Floor Area_Block1_Zone3,  !- Name
    ZoneFloorArea_Block1_Zone3,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    m2;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Zone Air Volume_Block1_Zone3,  !- Name
    ZoneAirVolume_Block1_Zone3,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    m3;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Zone Floor Area_Block1_Zone5,  !- Name
    ZoneFloorArea_Block1_Zone5,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    m2;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Zone Air Volume_Block1_Zone5,  !- Name
    ZoneAirVolume_Block1_Zone5,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    m3;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Zone Floor Area_Block1_Zone2,  !- Name
    ZoneFloorArea_Block1_Zone2,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    m2;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Zone Air Volume_Block1_Zone2,  !- Name
    ZoneAirVolume_Block1_Zone2,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    m3;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Zone Floor Area_Block1_Zone4,  !- Name
    ZoneFloorArea_Block1_Zone4,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    m2;                      !- Units

  EnergyManagementSystem:OutputVariable,
    Zone Air Volume_Block1_Zone4,  !- Name
    ZoneAirVolume_Block1_Zone4,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    m3;                      !- Units

! Start detailed HVAC data definition

  AirConditioner:VariableRefrigerantFlow,
    VRF Outdoor Unit_BLOCK1:ZONE1,  !- Heat Pump Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    3.300,                   !- Gross Rated Cooling COP {W/W}
    -6.00,                   !- Minimum Condenser Inlet Node Temperature in Cooling Mode {C}
    43.00,                   !- Maximum Condenser Inlet Node Temperature in Cooling Mode {C}
    VRFCoolCapFT,            !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,    !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,          !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,            !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,          !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,        !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    CoolingEIRHiPLR,         !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    CoolingCombRatio,        !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Cooling Part-Load Fraction Correlation Curve Name
    autosize,                !- Gross Rated Heating Capacity {W}
    1.00,                    !- Rated Heating Capacity Sizing Ratio {W/W}
    3.400,                   !- Gross Rated Heating COP {W/W}
    -20.00,                  !- Minimum Condenser Inlet Node Temperature in Heating Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heating Mode {C}
    VRFHeatCapFT,            !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,    !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,          !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,            !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,    !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,          !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,      !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,        !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    HeatingEIRHiPLR,         !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    HeatingCombRatio,        !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Heating Part-Load Fraction Correlation Curve Name
    0.20,                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
    ,                        !- Zone Name for Master Thermostat Location
    LoadPriority,            !- Master Thermostat Priority Control Type
    ,                        !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOCK1:ZONE1 Zone List,  !- Zone Terminal Unit List Name
    Yes,                     !- Heat Pump Waste Heat Recovery
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
    15.00,                   !- Vertical Height used for Piping Correction Factor {m}
    CoolingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.00,                   !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
    VRF Piping Correction Factor for Length in Heating Mode,  !- Piping Correction Factor for Length in Heating Mode Curve Name
    0.0000,                  !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
    15.000,                  !- Crankcase Heater Power per Compressor {W}
    2,                       !- Number of Compressors {dimensionless}
    0.5000,                  !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
    5.00,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.0000,                  !- Defrost Time Period Fraction {dimensionless}
    autosize,                !- Resistive Defrost Heater Capacity {W}
    5.00,                    !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
    AirCooled,               !- Condenser Type
    VRF Outdoor Unit_BLOCK1:ZONE1 Outdoor Air Node,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    autosize,                !- Water Condenser Volume Flow Rate {m3/s}
    0.9000,                  !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    0.000,                   !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    -10.00,                  !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    40.00,                   !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode {C}
    VRF Heat Recovery Cooling Capacity Modifier,  !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.50,                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Cooling Capacity Time Constant {hr}
    VRF Heat Recovery Cooling Energy Modifier,  !- Heat Recovery Cooling Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Cooling Energy Fraction {W/W}
    0.0000,                  !- Heat Recovery Cooling Energy Time Constant {hr}
    VRF Heat Recovery Heating Capacity Modifier,  !- Heat Recovery Heating Capacity Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Heating Capacity Time Constant {hr}
    VRF Heat Recovery Heating Energy Modifier,  !- Heat Recovery Heating Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Energy Fraction {W/W}
    0.0000;                  !- Heat Recovery Heating Energy Time Constant {hr}

  OutdoorAir:NodeList,
    VRF Outdoor Unit_BLOCK1:ZONE1 Outdoor Air Node;  !- Node or NodeList Name 1

  ZoneTerminalUnitList,
    VRF Outdoor Unit_BLOCK1:ZONE1 Zone List,  !- Zone Terminal Unit List Name
    Block1:Zone1 VRF Indoor Unit,  !- Zone Terminal Unit Name 1
    Block1:Zone3 VRF Indoor Unit,  !- Zone Terminal Unit Name 2
    Block1:Zone5 VRF Indoor Unit,  !- Zone Terminal Unit Name 3
    Block1:Zone2 VRF Indoor Unit,  !- Zone Terminal Unit Name 4
    Block1:Zone4 VRF Indoor Unit;  !- Zone Terminal Unit Name 5

  ZoneControl:Thermostat,
    Block1:Zone1 Thermostat, !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Block1:Zone1 Dual SP;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Block1:Zone1 Dual SP,    !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Block1:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Block1:Zone1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Block1:Zone1 Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Block1:Zone1 Air Inlet Node List,  !- Name
    Block1:Zone1 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Block1:Zone1 Air Exhaust Node List,  !- Name
    Block1:Zone1 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Block1:Zone1,            !- Zone Name
    Block1:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone1 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Block1:Zone1 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Block1:Zone1 Zone Air Node,  !- Zone Air Node Name
    Block1:Zone1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Block1:Zone1 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Block1:Zone1 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Block1:Zone1 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Block1:Zone1 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Block1:Zone1 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Block1:Zone1 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Block1:Zone1 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    autosize;                !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Block1:Zone1 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Block1:Zone1 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Block1:Zone1 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Block1:Zone1 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Block1:Zone1 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Block1:Zone1 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Block1:Zone1 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Block1:Zone1 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Block1:Zone1 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Block1:Zone3 Thermostat, !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Block1:Zone3 Dual SP;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Block1:Zone3 Dual SP,    !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Block1:Zone3,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone3 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Block1:Zone3 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Block1:Zone3 Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone3 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Block1:Zone3 Air Inlet Node List,  !- Name
    Block1:Zone3 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Block1:Zone3 Air Exhaust Node List,  !- Name
    Block1:Zone3 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Block1:Zone3,            !- Zone Name
    Block1:Zone3 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone3 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Block1:Zone3 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Block1:Zone3 Zone Air Node,  !- Zone Air Node Name
    Block1:Zone3 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Block1:Zone3 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Block1:Zone3 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Block1:Zone3 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Block1:Zone3 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Block1:Zone3 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Block1:Zone3 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Block1:Zone3 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    autosize;                !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Block1:Zone3 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Block1:Zone3 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Block1:Zone3 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Block1:Zone3 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Block1:Zone3 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Block1:Zone3 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Block1:Zone3 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Block1:Zone3 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Block1:Zone3 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Block1:Zone5 Thermostat, !- Name
    Block1:Zone5,            !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Block1:Zone5 Dual SP;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Block1:Zone5 Dual SP,    !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Block1:Zone5,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone5 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Block1:Zone5 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Block1:Zone5 Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone5 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Block1:Zone5 Air Inlet Node List,  !- Name
    Block1:Zone5 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Block1:Zone5 Air Exhaust Node List,  !- Name
    Block1:Zone5 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Block1:Zone5,            !- Zone Name
    Block1:Zone5 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone5 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Block1:Zone5 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Block1:Zone5 Zone Air Node,  !- Zone Air Node Name
    Block1:Zone5 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone5 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Block1:Zone5 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Block1:Zone5 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Block1:Zone5 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Block1:Zone5 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Block1:Zone5 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Block1:Zone5 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Block1:Zone5 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    autosize;                !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Block1:Zone5 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Block1:Zone5 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Block1:Zone5 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Block1:Zone5 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Block1:Zone5 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Block1:Zone5 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Block1:Zone5 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Block1:Zone5 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Block1:Zone5 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Block1:Zone2 Thermostat, !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Block1:Zone2 Dual SP;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Block1:Zone2 Dual SP,    !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Block1:Zone2,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone2 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Block1:Zone2 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Block1:Zone2 Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone2 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Block1:Zone2 Air Inlet Node List,  !- Name
    Block1:Zone2 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Block1:Zone2 Air Exhaust Node List,  !- Name
    Block1:Zone2 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Block1:Zone2,            !- Zone Name
    Block1:Zone2 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone2 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Block1:Zone2 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Block1:Zone2 Zone Air Node,  !- Zone Air Node Name
    Block1:Zone2 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Block1:Zone2 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Block1:Zone2 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Block1:Zone2 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Block1:Zone2 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Block1:Zone2 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Block1:Zone2 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Block1:Zone2 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    autosize;                !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Block1:Zone2 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Block1:Zone2 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Block1:Zone2 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Block1:Zone2 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Block1:Zone2 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Block1:Zone2 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Block1:Zone2 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Block1:Zone2 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Block1:Zone2 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  ZoneControl:Thermostat,
    Block1:Zone4 Thermostat, !- Name
    Block1:Zone4,            !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Block1:Zone4 Dual SP;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Block1:Zone4 Dual SP,    !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Block1:Zone4,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone4 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Block1:Zone4 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    Block1:Zone4 Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone4 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Block1:Zone4 Air Inlet Node List,  !- Name
    Block1:Zone4 VRF Indoor Unit Supply Outlet;  !- Node 1 Name

  NodeList,
    Block1:Zone4 Air Exhaust Node List,  !- Name
    Block1:Zone4 VRF Indoor Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Block1:Zone4,            !- Zone Name
    Block1:Zone4 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone4 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Block1:Zone4 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Block1:Zone4 Zone Air Node,  !- Zone Air Node Name
    Block1:Zone4 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    Block1:Zone4 VRF Indoor Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Block1:Zone4 VRF Indoor Unit,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Block1:Zone4 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    Block1:Zone4 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Block1:Zone4 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Block1:Zone4 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Block1:Zone4 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    autosize;                !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Coil:Cooling:DX:VariableRefrigerantFlow,
    Block1:Zone4 VRF Indoor Unit DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Block1:Zone4 VRF Indoor Unit Return,  !- Coil Air Inlet Node
    Block1:Zone4 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Outlet Node
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Heating:DX:VariableRefrigerantFlow,
    Block1:Zone4 VRF Indoor Unit DX Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Block1:Zone4 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    Block1:Zone4 VRF Indoor Unit DX Heating Coil Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Fan:ConstantVolume,
    Block1:Zone4 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Block1:Zone4 VRF Indoor Unit DX Heating Coil Outlet,  !- Air Inlet Node Name
    Block1:Zone4 VRF Indoor Unit Supply Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

! End detailed HVAC data definition
