!- Windows Line endings 

Version,
    9.6;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building,                 !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ;                         !- Pixel Counting Resolution

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    1e-08,                    !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    2;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Untitled (O1-O1:31-12)  (01-01:31-12),    !- Name
    40.45,                    !- Latitude
    -3.55,                    !- Longitude
    1,                        !- Time Zone
    582;                      !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Jul,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    38.2,                     !- Maximum DryBulb Temperature
    17.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    20.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Aug,    !- Name
    8,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    38,                       !- Maximum DryBulb Temperature
    17.4,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    19.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Sep,    !- Name
    9,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.9,                     !- Maximum DryBulb Temperature
    16.8,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    19.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Untitled (O1-O1:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -4,                       !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -4,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    11.6,                     !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Untitled (O1-O1:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    ;                         !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    6.09,                     !- January Ground Temperature
    5.28,                     !- February Ground Temperature
    6.71,                     !- March Ground Temperature
    8.95,                     !- April Ground Temperature
    14.81,                    !- May Ground Temperature
    19.34,                    !- June Ground Temperature
    22.39,                    !- July Ground Temperature
    23.32,                    !- August Ground Temperature
    21.74,                    !- September Ground Temperature
    18.22,                    !- October Ground Temperature
    13.53,                    !- November Ground Temperature
    9.18;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2,                        !- Ground Reflected Solar Modifier
    2;                        !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Day:Interval,
    11,                       !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    12,                       !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:List,
    10003,                    !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    0,                        !- Value 1
    0,                        !- Value 2
    0,                        !- Value 3
    0,                        !- Value 4
    0,                        !- Value 5
    0,                        !- Value 6
    0,                        !- Value 7
    1,                        !- Value 8
    0,                        !- Value 9
    0,                        !- Value 10
    0,                        !- Value 11
    0,                        !- Value 12
    0,                        !- Value 13
    0,                        !- Value 14
    0,                        !- Value 15
    0,                        !- Value 16
    0,                        !- Value 17
    0,                        !- Value 18
    0,                        !- Value 19
    0,                        !- Value 20
    0,                        !- Value 21
    0,                        !- Value 22
    0,                        !- Value 23
    0;                        !- Value 24

Schedule:Day:List,
    10010,                    !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    1,                        !- Value 1
    1,                        !- Value 2
    1,                        !- Value 3
    1,                        !- Value 4
    1,                        !- Value 5
    1,                        !- Value 6
    1,                        !- Value 7
    0.25,                     !- Value 8
    0.25,                     !- Value 9
    0.25,                     !- Value 10
    0.25,                     !- Value 11
    0.25,                     !- Value 12
    0.25,                     !- Value 13
    0.25,                     !- Value 14
    0.25,                     !- Value 15
    0.5,                      !- Value 16
    0.5,                      !- Value 17
    0.5,                      !- Value 18
    0.5,                      !- Value 19
    0.5,                      !- Value 20
    0.5,                      !- Value 21
    0.5,                      !- Value 22
    0.5,                      !- Value 23
    1;                        !- Value 24

Schedule:Day:List,
    10015,                    !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    0.1,                      !- Value 1
    0.1,                      !- Value 2
    0.1,                      !- Value 3
    0.1,                      !- Value 4
    0.1,                      !- Value 5
    0.1,                      !- Value 6
    0.1,                      !- Value 7
    0.3,                      !- Value 8
    0.3,                      !- Value 9
    0.3,                      !- Value 10
    0.3,                      !- Value 11
    0.3,                      !- Value 12
    0.3,                      !- Value 13
    0.3,                      !- Value 14
    0.3,                      !- Value 15
    0.3,                      !- Value 16
    0.3,                      !- Value 17
    0.3,                      !- Value 18
    0.5,                      !- Value 19
    1,                        !- Value 20
    1,                        !- Value 21
    1,                        !- Value 22
    1,                        !- Value 23
    0.5;                      !- Value 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Occupancy_Jan,    !- Name
    12,                       !- Sunday ScheduleDay Name
    10010,                    !- Monday ScheduleDay Name
    10010,                    !- Tuesday ScheduleDay Name
    10010,                    !- Wednesday ScheduleDay Name
    10010,                    !- Thursday ScheduleDay Name
    10010,                    !- Friday ScheduleDay Name
    12,                       !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    12,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10010,                    !- CustomDay1 ScheduleDay Name
    10010;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Occupancy_Feb,    !- Name
    12,                       !- Sunday ScheduleDay Name
    10010,                    !- Monday ScheduleDay Name
    10010,                    !- Tuesday ScheduleDay Name
    10010,                    !- Wednesday ScheduleDay Name
    10010,                    !- Thursday ScheduleDay Name
    10010,                    !- Friday ScheduleDay Name
    12,                       !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    12,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10010,                    !- CustomDay1 ScheduleDay Name
    10010;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Occupancy_Mar,    !- Name
    12,                       !- Sunday ScheduleDay Name
    10010,                    !- Monday ScheduleDay Name
    10010,                    !- Tuesday ScheduleDay Name
    10010,                    !- Wednesday ScheduleDay Name
    10010,                    !- Thursday ScheduleDay Name
    10010,                    !- Friday ScheduleDay Name
    12,                       !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    12,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10010,                    !- CustomDay1 ScheduleDay Name
    10010;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Occupancy_Apr,    !- Name
    12,                       !- Sunday ScheduleDay Name
    10010,                    !- Monday ScheduleDay Name
    10010,                    !- Tuesday ScheduleDay Name
    10010,                    !- Wednesday ScheduleDay Name
    10010,                    !- Thursday ScheduleDay Name
    10010,                    !- Friday ScheduleDay Name
    12,                       !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    12,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10010,                    !- CustomDay1 ScheduleDay Name
    10010;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Occupancy_May,    !- Name
    12,                       !- Sunday ScheduleDay Name
    10010,                    !- Monday ScheduleDay Name
    10010,                    !- Tuesday ScheduleDay Name
    10010,                    !- Wednesday ScheduleDay Name
    10010,                    !- Thursday ScheduleDay Name
    10010,                    !- Friday ScheduleDay Name
    12,                       !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    12,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10010,                    !- CustomDay1 ScheduleDay Name
    10010;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Occupancy_Jun,    !- Name
    12,                       !- Sunday ScheduleDay Name
    10010,                    !- Monday ScheduleDay Name
    10010,                    !- Tuesday ScheduleDay Name
    10010,                    !- Wednesday ScheduleDay Name
    10010,                    !- Thursday ScheduleDay Name
    10010,                    !- Friday ScheduleDay Name
    12,                       !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    12,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10010,                    !- CustomDay1 ScheduleDay Name
    10010;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Occupancy_Jul,    !- Name
    12,                       !- Sunday ScheduleDay Name
    10010,                    !- Monday ScheduleDay Name
    10010,                    !- Tuesday ScheduleDay Name
    10010,                    !- Wednesday ScheduleDay Name
    10010,                    !- Thursday ScheduleDay Name
    10010,                    !- Friday ScheduleDay Name
    12,                       !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    12,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10010,                    !- CustomDay1 ScheduleDay Name
    10010;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Occupancy_Aug,    !- Name
    12,                       !- Sunday ScheduleDay Name
    10010,                    !- Monday ScheduleDay Name
    10010,                    !- Tuesday ScheduleDay Name
    10010,                    !- Wednesday ScheduleDay Name
    10010,                    !- Thursday ScheduleDay Name
    10010,                    !- Friday ScheduleDay Name
    12,                       !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    12,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10010,                    !- CustomDay1 ScheduleDay Name
    10010;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Occupancy_Sep,    !- Name
    12,                       !- Sunday ScheduleDay Name
    10010,                    !- Monday ScheduleDay Name
    10010,                    !- Tuesday ScheduleDay Name
    10010,                    !- Wednesday ScheduleDay Name
    10010,                    !- Thursday ScheduleDay Name
    10010,                    !- Friday ScheduleDay Name
    12,                       !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    12,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10010,                    !- CustomDay1 ScheduleDay Name
    10010;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Occupancy_Oct,    !- Name
    12,                       !- Sunday ScheduleDay Name
    10010,                    !- Monday ScheduleDay Name
    10010,                    !- Tuesday ScheduleDay Name
    10010,                    !- Wednesday ScheduleDay Name
    10010,                    !- Thursday ScheduleDay Name
    10010,                    !- Friday ScheduleDay Name
    12,                       !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    12,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10010,                    !- CustomDay1 ScheduleDay Name
    10010;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Occupancy_Nov,    !- Name
    12,                       !- Sunday ScheduleDay Name
    10010,                    !- Monday ScheduleDay Name
    10010,                    !- Tuesday ScheduleDay Name
    10010,                    !- Wednesday ScheduleDay Name
    10010,                    !- Thursday ScheduleDay Name
    10010,                    !- Friday ScheduleDay Name
    12,                       !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    12,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10010,                    !- CustomDay1 ScheduleDay Name
    10010;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Occupancy_Dec,    !- Name
    12,                       !- Sunday ScheduleDay Name
    10010,                    !- Monday ScheduleDay Name
    10010,                    !- Tuesday ScheduleDay Name
    10010,                    !- Wednesday ScheduleDay Name
    10010,                    !- Thursday ScheduleDay Name
    10010,                    !- Friday ScheduleDay Name
    12,                       !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    12,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10010,                    !- CustomDay1 ScheduleDay Name
    10010;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Jan,    !- Name
    10015,                    !- Sunday ScheduleDay Name
    10015,                    !- Monday ScheduleDay Name
    10015,                    !- Tuesday ScheduleDay Name
    10015,                    !- Wednesday ScheduleDay Name
    10015,                    !- Thursday ScheduleDay Name
    10015,                    !- Friday ScheduleDay Name
    10015,                    !- Saturday ScheduleDay Name
    10015,                    !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10015,                    !- CustomDay1 ScheduleDay Name
    10015;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Feb,    !- Name
    10015,                    !- Sunday ScheduleDay Name
    10015,                    !- Monday ScheduleDay Name
    10015,                    !- Tuesday ScheduleDay Name
    10015,                    !- Wednesday ScheduleDay Name
    10015,                    !- Thursday ScheduleDay Name
    10015,                    !- Friday ScheduleDay Name
    10015,                    !- Saturday ScheduleDay Name
    10015,                    !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10015,                    !- CustomDay1 ScheduleDay Name
    10015;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Mar,    !- Name
    10015,                    !- Sunday ScheduleDay Name
    10015,                    !- Monday ScheduleDay Name
    10015,                    !- Tuesday ScheduleDay Name
    10015,                    !- Wednesday ScheduleDay Name
    10015,                    !- Thursday ScheduleDay Name
    10015,                    !- Friday ScheduleDay Name
    10015,                    !- Saturday ScheduleDay Name
    10015,                    !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10015,                    !- CustomDay1 ScheduleDay Name
    10015;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Apr,    !- Name
    10015,                    !- Sunday ScheduleDay Name
    10015,                    !- Monday ScheduleDay Name
    10015,                    !- Tuesday ScheduleDay Name
    10015,                    !- Wednesday ScheduleDay Name
    10015,                    !- Thursday ScheduleDay Name
    10015,                    !- Friday ScheduleDay Name
    10015,                    !- Saturday ScheduleDay Name
    10015,                    !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10015,                    !- CustomDay1 ScheduleDay Name
    10015;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_May,    !- Name
    10015,                    !- Sunday ScheduleDay Name
    10015,                    !- Monday ScheduleDay Name
    10015,                    !- Tuesday ScheduleDay Name
    10015,                    !- Wednesday ScheduleDay Name
    10015,                    !- Thursday ScheduleDay Name
    10015,                    !- Friday ScheduleDay Name
    10015,                    !- Saturday ScheduleDay Name
    10015,                    !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10015,                    !- CustomDay1 ScheduleDay Name
    10015;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Jun,    !- Name
    10015,                    !- Sunday ScheduleDay Name
    10015,                    !- Monday ScheduleDay Name
    10015,                    !- Tuesday ScheduleDay Name
    10015,                    !- Wednesday ScheduleDay Name
    10015,                    !- Thursday ScheduleDay Name
    10015,                    !- Friday ScheduleDay Name
    10015,                    !- Saturday ScheduleDay Name
    10015,                    !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10015,                    !- CustomDay1 ScheduleDay Name
    10015;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Jul,    !- Name
    10015,                    !- Sunday ScheduleDay Name
    10015,                    !- Monday ScheduleDay Name
    10015,                    !- Tuesday ScheduleDay Name
    10015,                    !- Wednesday ScheduleDay Name
    10015,                    !- Thursday ScheduleDay Name
    10015,                    !- Friday ScheduleDay Name
    10015,                    !- Saturday ScheduleDay Name
    10015,                    !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10015,                    !- CustomDay1 ScheduleDay Name
    10015;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Aug,    !- Name
    10015,                    !- Sunday ScheduleDay Name
    10015,                    !- Monday ScheduleDay Name
    10015,                    !- Tuesday ScheduleDay Name
    10015,                    !- Wednesday ScheduleDay Name
    10015,                    !- Thursday ScheduleDay Name
    10015,                    !- Friday ScheduleDay Name
    10015,                    !- Saturday ScheduleDay Name
    10015,                    !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10015,                    !- CustomDay1 ScheduleDay Name
    10015;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Sep,    !- Name
    10015,                    !- Sunday ScheduleDay Name
    10015,                    !- Monday ScheduleDay Name
    10015,                    !- Tuesday ScheduleDay Name
    10015,                    !- Wednesday ScheduleDay Name
    10015,                    !- Thursday ScheduleDay Name
    10015,                    !- Friday ScheduleDay Name
    10015,                    !- Saturday ScheduleDay Name
    10015,                    !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10015,                    !- CustomDay1 ScheduleDay Name
    10015;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Oct,    !- Name
    10015,                    !- Sunday ScheduleDay Name
    10015,                    !- Monday ScheduleDay Name
    10015,                    !- Tuesday ScheduleDay Name
    10015,                    !- Wednesday ScheduleDay Name
    10015,                    !- Thursday ScheduleDay Name
    10015,                    !- Friday ScheduleDay Name
    10015,                    !- Saturday ScheduleDay Name
    10015,                    !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10015,                    !- CustomDay1 ScheduleDay Name
    10015;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Nov,    !- Name
    10015,                    !- Sunday ScheduleDay Name
    10015,                    !- Monday ScheduleDay Name
    10015,                    !- Tuesday ScheduleDay Name
    10015,                    !- Wednesday ScheduleDay Name
    10015,                    !- Thursday ScheduleDay Name
    10015,                    !- Friday ScheduleDay Name
    10015,                    !- Saturday ScheduleDay Name
    10015,                    !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10015,                    !- CustomDay1 ScheduleDay Name
    10015;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_Equipment and lighting_Dec,    !- Name
    10015,                    !- Sunday ScheduleDay Name
    10015,                    !- Monday ScheduleDay Name
    10015,                    !- Tuesday ScheduleDay Name
    10015,                    !- Wednesday ScheduleDay Name
    10015,                    !- Thursday ScheduleDay Name
    10015,                    !- Friday ScheduleDay Name
    10015,                    !- Saturday ScheduleDay Name
    10015,                    !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10015,                    !- CustomDay1 ScheduleDay Name
    10015;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_NightVentilation_Jan,    !- Name
    11,                       !- Sunday ScheduleDay Name
    11,                       !- Monday ScheduleDay Name
    11,                       !- Tuesday ScheduleDay Name
    11,                       !- Wednesday ScheduleDay Name
    11,                       !- Thursday ScheduleDay Name
    11,                       !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    11,                       !- CustomDay1 ScheduleDay Name
    11;                       !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_NightVentilation_Feb,    !- Name
    11,                       !- Sunday ScheduleDay Name
    11,                       !- Monday ScheduleDay Name
    11,                       !- Tuesday ScheduleDay Name
    11,                       !- Wednesday ScheduleDay Name
    11,                       !- Thursday ScheduleDay Name
    11,                       !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    11,                       !- CustomDay1 ScheduleDay Name
    11;                       !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_NightVentilation_Mar,    !- Name
    11,                       !- Sunday ScheduleDay Name
    11,                       !- Monday ScheduleDay Name
    11,                       !- Tuesday ScheduleDay Name
    11,                       !- Wednesday ScheduleDay Name
    11,                       !- Thursday ScheduleDay Name
    11,                       !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    11,                       !- CustomDay1 ScheduleDay Name
    11;                       !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_NightVentilation_Apr,    !- Name
    11,                       !- Sunday ScheduleDay Name
    11,                       !- Monday ScheduleDay Name
    11,                       !- Tuesday ScheduleDay Name
    11,                       !- Wednesday ScheduleDay Name
    11,                       !- Thursday ScheduleDay Name
    11,                       !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    11,                       !- CustomDay1 ScheduleDay Name
    11;                       !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_NightVentilation_May,    !- Name
    11,                       !- Sunday ScheduleDay Name
    11,                       !- Monday ScheduleDay Name
    11,                       !- Tuesday ScheduleDay Name
    11,                       !- Wednesday ScheduleDay Name
    11,                       !- Thursday ScheduleDay Name
    11,                       !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    11,                       !- CustomDay1 ScheduleDay Name
    11;                       !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_NightVentilation_Jun,    !- Name
    10003,                    !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    10003,                    !- Saturday ScheduleDay Name
    10003,                    !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_NightVentilation_Jul,    !- Name
    10003,                    !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    10003,                    !- Saturday ScheduleDay Name
    10003,                    !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_NightVentilation_Aug,    !- Name
    10003,                    !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    10003,                    !- Saturday ScheduleDay Name
    10003,                    !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_NightVentilation_Sep,    !- Name
    10003,                    !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    10003,                    !- Saturday ScheduleDay Name
    10003,                    !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_NightVentilation_Oct,    !- Name
    11,                       !- Sunday ScheduleDay Name
    11,                       !- Monday ScheduleDay Name
    11,                       !- Tuesday ScheduleDay Name
    11,                       !- Wednesday ScheduleDay Name
    11,                       !- Thursday ScheduleDay Name
    11,                       !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    11,                       !- CustomDay1 ScheduleDay Name
    11;                       !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_NightVentilation_Nov,    !- Name
    11,                       !- Sunday ScheduleDay Name
    11,                       !- Monday ScheduleDay Name
    11,                       !- Tuesday ScheduleDay Name
    11,                       !- Wednesday ScheduleDay Name
    11,                       !- Thursday ScheduleDay Name
    11,                       !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    11,                       !- CustomDay1 ScheduleDay Name
    11;                       !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    CTE_Residential_NightVentilation_Dec,    !- Name
    11,                       !- Sunday ScheduleDay Name
    11,                       !- Monday ScheduleDay Name
    11,                       !- Tuesday ScheduleDay Name
    11,                       !- Wednesday ScheduleDay Name
    11,                       !- Thursday ScheduleDay Name
    11,                       !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    11,                       !- CustomDay1 ScheduleDay Name
    11;                       !- CustomDay2 ScheduleDay Name

Schedule:Year,
    CTE_Residential_Occupancy,    !- Name
    Any number,               !- Schedule Type Limits Name
    CTE_Residential_Occupancy_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    CTE_Residential_Occupancy_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    CTE_Residential_Occupancy_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    CTE_Residential_Occupancy_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    CTE_Residential_Occupancy_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    CTE_Residential_Occupancy_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    CTE_Residential_Occupancy_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    CTE_Residential_Occupancy_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    CTE_Residential_Occupancy_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    CTE_Residential_Occupancy_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    CTE_Residential_Occupancy_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    CTE_Residential_Occupancy_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    CTE_Residential_Equipment and lighting,    !- Name
    Any number,               !- Schedule Type Limits Name
    CTE_Residential_Equipment and lighting_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    CTE_Residential_Equipment and lighting_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    CTE_Residential_Equipment and lighting_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    CTE_Residential_Equipment and lighting_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    CTE_Residential_Equipment and lighting_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    CTE_Residential_Equipment and lighting_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    CTE_Residential_Equipment and lighting_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    CTE_Residential_Equipment and lighting_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    CTE_Residential_Equipment and lighting_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    CTE_Residential_Equipment and lighting_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    CTE_Residential_Equipment and lighting_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    CTE_Residential_Equipment and lighting_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    CTE_Residential_NightVentilation,    !- Name
    Any number,               !- Schedule Type Limits Name
    CTE_Residential_NightVentilation_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    CTE_Residential_NightVentilation_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    CTE_Residential_NightVentilation_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    CTE_Residential_NightVentilation_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    CTE_Residential_NightVentilation_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    CTE_Residential_NightVentilation_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    CTE_Residential_NightVentilation_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    CTE_Residential_NightVentilation_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    CTE_Residential_NightVentilation_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    CTE_Residential_NightVentilation_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    CTE_Residential_NightVentilation_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    CTE_Residential_NightVentilation_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    AirVelocitySchedule,      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .137;                     !- Field 4

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    20001,                    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends SummerDesignDays,    !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WinterDesignDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 24:00,             !- Field 9
    24;                       !- Field 10

Schedule:Compact,
    Activity Schedule 124,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117.2;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 124,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 132,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117.2;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 132,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 158,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117.2;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 158,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 182,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117.2;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 182,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 196,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117.2;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 196,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 2,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 3,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 4,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 5,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 6,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 7,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 8,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 9,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 10,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 11,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 12,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 13,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 14,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 2,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 3,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 4,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

SCHEDULE:COMPACT,
    Control type schedule: Always 4,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    Relative humidity setpoint schedule: Always 50.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    50;                       !- Field 4

SCHEDULE:COMPACT,
    Heating Fanger comfort setpoint: Always -0.5,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -0.5;                     !- Field 4

SCHEDULE:COMPACT,
    Cooling Fanger comfort setpoint: Always  0.1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1;                      !- Field 4

SCHEDULE:COMPACT,
    Zone CO2 setpoint: Always 900ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    900;                      !- Field 4

SCHEDULE:COMPACT,
    Min CO2 concentration: Always 600ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    600;                      !- Field 4

SCHEDULE:COMPACT,
    Generic contaminant setpoint: Always 0.5ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.5;                      !- Field 4

SCHEDULE:COMPACT,
    Air distribution effectiveness (always 1),    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

SCHEDULE:COMPACT,
    VRF Heating Cooling (Northern Hemisphere),    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 Sep,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

SCHEDULE:COMPACT,
    Vent_SP_temp,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    FORSCRIPT_AHST_BLOCK1_ZONE1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    FORSCRIPT_ACST_BLOCK1_ZONE1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    FORSCRIPT_AHST_BLOCK1_ZONE3,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    FORSCRIPT_ACST_BLOCK1_ZONE3,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    FORSCRIPT_AHST_BLOCK1_ZONE5,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    FORSCRIPT_ACST_BLOCK1_ZONE5,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    FORSCRIPT_AHST_BLOCK1_ZONE2,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    FORSCRIPT_ACST_BLOCK1_ZONE2,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    FORSCRIPT_AHST_BLOCK1_ZONE4,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    FORSCRIPT_ACST_BLOCK1_ZONE4,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Material,
    Cast Concrete (Dense)_.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.4,                      !- Conductivity
    2100,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    gbXML GypBd 5/8 in  (GPO2) - aimO783_.O159,    !- Name
    Rough,                    !- Roughness
    0.0159,                   !- Thickness
    0.160266,                 !- Conductivity
    801,                      !- Density
    837.36,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    gbXML Conc heavyweight 14Olb 8 in  (CCO5) - aimO812_.2O32,    !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.311205,                 !- Conductivity
    2242.8,                   !- Density
    837.36,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_.O25,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    gbXML 1 1/2 in wood - aimO845_.O376,    !- Name
    Rough,                    !- Roughness
    0.0376,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Link body_.1,             !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    12,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    9_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    10_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:SimpleGlazingSystem,
    Simple 1001,              !- Name
    2.8566,                   !- UFactor
    0.76,                     !- Solar Heat Gain Coefficient
    0.81;                     !- Visible Transmittance

WindowMaterial:Glazing,
    2,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    38,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.74,                     !- Solar Transmittance at Normal Incidence
    0.09,                     !- Front Side Solar Reflectance at Normal Incidence
    0.1,                      !- Back Side Solar Reflectance at Normal Incidence
    0.82,                     !- Visible Transmittance at Normal Incidence
    0.11,                     !- Front Side Visible Reflectance at Normal Incidence
    0.12,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.2,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1001,                     !- Name
    Air,                      !- Gas Type
    0.006;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1001,      !- Name
    Air,                      !- Gas Type
    0.003;                    !- Thickness

WindowMaterial:Gas,
    1002,                     !- Name
    Air,                      !- Gas Type
    0.013;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1002,      !- Name
    Air,                      !- Gas Type
    0.0065;                   !- Thickness

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    Project internal floor,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Project internal floor_Rev,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Project internal floor_Reversed,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Project internal floor_Reversed_Rev,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    gbXML R-O metal frame wall - aimO779,    !- Name
    gbXML GypBd 5/8 in  (GPO2) - aimO783_.O159,    !- Outside Layer
    gbXML GypBd 5/8 in  (GPO2) - aimO783_.O159,    !- Layer 2
    gbXML GypBd 5/8 in  (GPO2) - aimO783_.O159;    !- Layer 3

Construction,
    gbXML R-O metal frame wall - aimO779_Rev,    !- Name
    gbXML GypBd 5/8 in  (GPO2) - aimO783_.O159,    !- Outside Layer
    gbXML GypBd 5/8 in  (GPO2) - aimO783_.O159,    !- Layer 2
    gbXML GypBd 5/8 in  (GPO2) - aimO783_.O159;    !- Layer 3

Construction,
    gbXML R-O 8 in CMU wall - aimO8O8,    !- Name
    gbXML Conc heavyweight 14Olb 8 in  (CCO5) - aimO812_.2O32;    !- Outside Layer

Construction,
    gbXML R-O 8 in CMU wall - aimO8O8_Rev,    !- Name
    gbXML Conc heavyweight 14Olb 8 in  (CCO5) - aimO812_.2O32;    !- Outside Layer

Construction,
    Project partition,        !- Name
    Gypsum Plasterboard_.O25,    !- Outside Layer
    9_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_.O25;    !- Layer 3

Construction,
    Project partition_Rev,    !- Name
    Gypsum Plasterboard_.O25,    !- Outside Layer
    10_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.O25;    !- Layer 3

Construction,
    gbXML Wooden - aimO842,    !- Name
    gbXML 1 1/2 in wood - aimO845_.O376;    !- Outside Layer

Construction,
    gbXML Wooden - aimO842_Rev,    !- Name
    gbXML 1 1/2 in wood - aimO845_.O376;    !- Outside Layer

Construction,
    Link body,                !- Name
    Link body_.1;             !- Outside Layer

Construction,
    Link body_Rev,            !- Name
    Link body_.1;             !- Outside Layer

Construction,
    1001,                     !- Name
    Simple 1001;              !- Outside Layer

Construction,
    1002,                     !- Name
    2,                        !- Outside Layer
    1001,                     !- Layer 2
    2,                        !- Layer 3
    1001,                     !- Layer 4
    2;                        !- Layer 5

Construction,
    1003,                     !- Name
    38,                       !- Outside Layer
    1002,                     !- Layer 2
    2;                        !- Layer 3

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    Block1:Zone1,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    41.0442,                  !- Volume
    15.7863,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block1:Zone3,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    8.6952,                   !- Volume
    3.3443,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block1:Zone5,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    39.0762,                  !- Volume
    15.0293,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block1:Zone2,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    33.1728,                  !- Volume
    12.7588,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block1:Zone4,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    3.3888,                   !- Volume
    1.3034,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Block1:Zone1_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block1:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone1_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.92000005,              !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.37000005,              !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.37000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.92000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block1:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.37000005,              !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -8.37000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O metal frame wall - aimO779,    !- Construction Name
    Block1:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone3_Partition_4_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.92000005,              !- Vertex 1 Xcoordinate
    2.37,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -3.92000005,              !- Vertex 4 Xcoordinate
    2.37,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone3_Partition_4_0_10002,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O metal frame wall - aimO779_Rev,    !- Construction Name
    Block1:Zone3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone1_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.92000005,              !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    2.37,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    2.37,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -3.92000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O 8 in CMU wall - aimO8O8,    !- Construction Name
    Block1:Zone1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.92000005,              !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.37000005,              !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.37000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -3.92000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone1_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.37000005,              !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.37000005,              !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.37000005,              !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -8.37000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O metal frame wall - aimO779,    !- Construction Name
    Block1:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone2_Partition_3_0_10004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.37000005,              !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -8.37000005,              !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Partition_3_0_10004,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O metal frame wall - aimO779_Rev,    !- Construction Name
    Block1:Zone2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone1_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.92000005,              !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.37000005,              !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.37000005,              !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -3.92000005,              !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O metal frame wall - aimO779,    !- Construction Name
    Block1:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone5_Partition_6_0_10006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.92000005,              !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    2.37,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    2.37,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -3.92000005,              !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone5_Partition_6_0_10006,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O metal frame wall - aimO779_Rev,    !- Construction Name
    Block1:Zone5,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone1_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.92000005,              !- Vertex 1 Xcoordinate
    2.37,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -3.92000005,              !- Vertex 4 Xcoordinate
    2.37,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone3_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block1:Zone3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone3_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    2.71,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.90000005,              !- Vertex 2 Xcoordinate
    2.71,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.90000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.42000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone3_Floor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block1:Zone3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone3_Floor_0_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.90000005,              !- Vertex 1 Xcoordinate
    2.37,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    2.37,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.90000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone3_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block1:Zone3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone3_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.92000005,              !- Vertex 1 Xcoordinate
    2.37,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -2.90000005,              !- Vertex 2 Xcoordinate
    2.37,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -2.90000005,              !- Vertex 3 Xcoordinate
    2.71,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -3.92000005,              !- Vertex 4 Xcoordinate
    2.71,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone3_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block1:Zone3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone3_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.92000005,              !- Vertex 1 Xcoordinate
    2.71,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    2.71,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -1.42000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -3.92000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone3_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O 8 in CMU wall - aimO8O8,    !- Construction Name
    Block1:Zone3,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    2.71,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.42000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -1.42000005,              !- Vertex 4 Xcoordinate
    2.71,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone3_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O 8 in CMU wall - aimO8O8,    !- Construction Name
    Block1:Zone3,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -1.42000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone3_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O metal frame wall - aimO779,    !- Construction Name
    Block1:Zone3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone5_Partition_5_0_10012,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.92000005,              !- Vertex 1 Xcoordinate
    2.37,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.90000005,              !- Vertex 2 Xcoordinate
    2.37,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.90000005,              !- Vertex 3 Xcoordinate
    2.37,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -3.92000005,              !- Vertex 4 Xcoordinate
    2.37,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone5_Partition_5_0_10012,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O metal frame wall - aimO779_Rev,    !- Construction Name
    Block1:Zone5,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone3_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.90000005,              !- Vertex 1 Xcoordinate
    2.37,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    2.37,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    2.37,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -2.90000005,              !- Vertex 4 Xcoordinate
    2.37,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone3_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O metal frame wall - aimO779,    !- Construction Name
    Block1:Zone3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone4_Partition_4_0_10014,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.90000005,              !- Vertex 1 Xcoordinate
    2.37,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.90000005,              !- Vertex 2 Xcoordinate
    2.71,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.90000005,              !- Vertex 3 Xcoordinate
    2.71,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -2.90000005,              !- Vertex 4 Xcoordinate
    2.37,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone4_Partition_4_0_10014,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O metal frame wall - aimO779_Rev,    !- Construction Name
    Block1:Zone4,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone3_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.90000005,              !- Vertex 1 Xcoordinate
    2.71,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.90000005,              !- Vertex 2 Xcoordinate
    2.37,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.90000005,              !- Vertex 3 Xcoordinate
    2.37,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -2.90000005,              !- Vertex 4 Xcoordinate
    2.71,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone3_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O metal frame wall - aimO779,    !- Construction Name
    Block1:Zone3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone4_Partition_3_0_10015,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.90000005,              !- Vertex 1 Xcoordinate
    2.71,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    2.71,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.42000005,              !- Vertex 3 Xcoordinate
    2.71,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -2.90000005,              !- Vertex 4 Xcoordinate
    2.71,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone4_Partition_3_0_10015,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O metal frame wall - aimO779_Rev,    !- Construction Name
    Block1:Zone4,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone3_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    2.71,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.90000005,              !- Vertex 2 Xcoordinate
    2.71,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.90000005,              !- Vertex 3 Xcoordinate
    2.71,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -1.42000005,              !- Vertex 4 Xcoordinate
    2.71,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone5_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block1:Zone5,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone5_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.90000005,              !- Vertex 1 Xcoordinate
    1.63,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    1.63,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    2.37,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.90000005,              !- Vertex 4 Xcoordinate
    2.37,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone5_Floor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block1:Zone5,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone5_Floor_0_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    1.63,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.42000005,              !- Vertex 4 Xcoordinate
    1.63,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone5_Floor_0_0_2,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block1:Zone5,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone5_Floor_0_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.04999995,               !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.04999995,               !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone5_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block1:Zone5,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone5_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    0.04999995,               !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.04999995,               !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -1.42000005,              !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone5_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block1:Zone5,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone5_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.90000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -1.42000005,              !- Vertex 3 Xcoordinate
    1.63,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -2.90000005,              !- Vertex 4 Xcoordinate
    1.63,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone5_Ceiling_1_0_2,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block1:Zone5,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone5_Ceiling_1_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.92000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -2.90000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -2.90000005,              !- Vertex 3 Xcoordinate
    2.37,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -3.92000005,              !- Vertex 4 Xcoordinate
    2.37,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone5_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O 8 in CMU wall - aimO8O8,    !- Construction Name
    Block1:Zone5,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    1.63,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.42000005,              !- Vertex 3 Xcoordinate
    1.63,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -1.42000005,              !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone5_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O metal frame wall - aimO779,    !- Construction Name
    Block1:Zone5,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone4_Partition_6_0_10022,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    1.63,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.90000005,              !- Vertex 2 Xcoordinate
    1.63,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.90000005,              !- Vertex 3 Xcoordinate
    1.63,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -1.42000005,              !- Vertex 4 Xcoordinate
    1.63,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone4_Partition_6_0_10022,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O metal frame wall - aimO779_Rev,    !- Construction Name
    Block1:Zone4,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone5_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.90000005,              !- Vertex 1 Xcoordinate
    1.63,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    1.63,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.42000005,              !- Vertex 3 Xcoordinate
    1.63,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -2.90000005,              !- Vertex 4 Xcoordinate
    1.63,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone5_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O metal frame wall - aimO779,    !- Construction Name
    Block1:Zone5,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone4_Partition_5_0_10023,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.90000005,              !- Vertex 1 Xcoordinate
    1.63,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.90000005,              !- Vertex 2 Xcoordinate
    2.37,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.90000005,              !- Vertex 3 Xcoordinate
    2.37,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -2.90000005,              !- Vertex 4 Xcoordinate
    1.63,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone4_Partition_5_0_10023,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O metal frame wall - aimO779_Rev,    !- Construction Name
    Block1:Zone4,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone5_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.90000005,              !- Vertex 1 Xcoordinate
    2.37,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.90000005,              !- Vertex 2 Xcoordinate
    1.63,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.90000005,              !- Vertex 3 Xcoordinate
    1.63,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -2.90000005,              !- Vertex 4 Xcoordinate
    2.37,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone5_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O metal frame wall - aimO779,    !- Construction Name
    Block1:Zone5,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone2_Partition_2_0_10025,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.92000005,              !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -3.92000005,              !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Partition_2_0_10025,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O metal frame wall - aimO779_Rev,    !- Construction Name
    Block1:Zone2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone5_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.92000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -3.92000005,              !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone5_Wall_8_0_0,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O 8 in CMU wall - aimO8O8,    !- Construction Name
    Block1:Zone5,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.92000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.04999995,               !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.04999995,               !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -3.92000005,              !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone5_Partition_9_0_0,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O metal frame wall - aimO779,    !- Construction Name
    Block1:Zone5,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone5_Partition_9_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.04999995,               !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.04999995,               !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.04999995,               !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.04999995,               !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone5_Wall_10_0_0,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O 8 in CMU wall - aimO8O8,    !- Construction Name
    Block1:Zone5,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.04999995,               !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.42000005,              !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.04999995,               !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block1:Zone2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone2_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.92000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.37000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.37000005,              !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.92000005,              !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block1:Zone2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone2_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.37000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -8.37000005,              !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:Zone2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone2_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.37000005,              !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.37000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.37000005,              !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -8.37000005,              !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O 8 in CMU wall - aimO8O8,    !- Construction Name
    Block1:Zone2,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.37000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -8.37000005,              !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone4_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block1:Zone4,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone4_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    1.63,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.90000005,              !- Vertex 2 Xcoordinate
    1.63,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.90000005,              !- Vertex 3 Xcoordinate
    2.71,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.42000005,              !- Vertex 4 Xcoordinate
    2.71,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone4_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block1:Zone4,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone4_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.90000005,              !- Vertex 1 Xcoordinate
    1.63,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    1.63,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -1.42000005,              !- Vertex 3 Xcoordinate
    2.71,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -2.90000005,              !- Vertex 4 Xcoordinate
    2.71,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone4_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    gbXML R-O 8 in CMU wall - aimO8O8,    !- Construction Name
    Block1:Zone4,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    1.63,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    2.71,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.42000005,              !- Vertex 3 Xcoordinate
    2.71,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -1.42000005,              !- Vertex 4 Xcoordinate
    1.63,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Extra Crack 1,            !- Name
    Wall,                     !- Surface Type
    Link body,                !- Construction Name
    Block1:Zone4,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    100001,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    100002,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    100002,                   !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    2.7;                      !- Vertex 3 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone1_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.90000005,              !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    1.2,                      !- Vertex 1 Zcoordinate
    -6.80000005,              !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    1.2,                      !- Vertex 2 Zcoordinate
    -6.80000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    -5.90000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone1_Partition_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone1_Partition_5_0_0,    !- Building Surface Name
    Block1:Zone2_Partition_3_0_0_0_0_0_Win_10006,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -6.83000005,              !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    0.14,                     !- Vertex 1 Zcoordinate
    -5.03000005,              !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    0.14,                     !- Vertex 2 Zcoordinate
    -5.03000005,              !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    -6.83000005,              !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone2_Partition_3_0_0_0_0_0_Win_10006,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone2_Partition_3_0_10004,    !- Building Surface Name
    Block1:Zone1_Partition_5_0_0_0_0_0_Win,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.03000005,              !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    0.14,                     !- Vertex 1 Zcoordinate
    -6.83000005,              !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    0.14,                     !- Vertex 2 Zcoordinate
    -6.83000005,              !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    -5.03000005,              !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone1_Partition_6_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone1_Partition_6_0_0,    !- Building Surface Name
    Block1:Zone5_Partition_6_0_0_0_0_0_Win_10008,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.92000005,              !- Vertex 1 Xcoordinate
    0.46,                     !- Vertex 1 Ycoordinate
    0.14,                     !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    2.26,                     !- Vertex 2 Ycoordinate
    0.14,                     !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    2.26,                     !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    -3.92000005,              !- Vertex 4 Xcoordinate
    0.46,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone5_Partition_6_0_0_0_0_0_Win_10008,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone5_Partition_6_0_10006,    !- Building Surface Name
    Block1:Zone1_Partition_6_0_0_0_0_0_Win,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.92000005,              !- Vertex 1 Xcoordinate
    2.26,                     !- Vertex 1 Ycoordinate
    0.14,                     !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    0.46,                     !- Vertex 2 Ycoordinate
    0.14,                     !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    0.46,                     !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    -3.92000005,              !- Vertex 4 Xcoordinate
    2.26,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone3_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.89000005,              !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    1.2,                      !- Vertex 1 Zcoordinate
    -3.79000005,              !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    1.2,                      !- Vertex 2 Zcoordinate
    -3.79000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    -2.89000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone3_Partition_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    gbXML Wooden - aimO842,    !- Construction Name
    Block1:Zone3_Partition_5_0_0,    !- Building Surface Name
    Block1:Zone5_Partition_5_0_0_0_0_0_Door_10014,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.83000005,              !- Vertex 1 Xcoordinate
    2.37,                     !- Vertex 1 Ycoordinate
    0.1,                      !- Vertex 1 Zcoordinate
    -2.99000005,              !- Vertex 2 Xcoordinate
    2.37,                     !- Vertex 2 Ycoordinate
    0.1,                      !- Vertex 2 Zcoordinate
    -2.99000005,              !- Vertex 3 Xcoordinate
    2.37,                     !- Vertex 3 Ycoordinate
    2.02,                     !- Vertex 3 Zcoordinate
    -3.83000005,              !- Vertex 4 Xcoordinate
    2.37,                     !- Vertex 4 Ycoordinate
    2.02;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone5_Partition_5_0_0_0_0_0_Door_10014,    !- Name
    Door,                     !- Surface Type
    gbXML Wooden - aimO842_Rev,    !- Construction Name
    Block1:Zone5_Partition_5_0_10012,    !- Building Surface Name
    Block1:Zone3_Partition_5_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.99000005,              !- Vertex 1 Xcoordinate
    2.37,                     !- Vertex 1 Ycoordinate
    0.1,                      !- Vertex 1 Zcoordinate
    -3.83000005,              !- Vertex 2 Xcoordinate
    2.37,                     !- Vertex 2 Ycoordinate
    0.1,                      !- Vertex 2 Zcoordinate
    -3.83000005,              !- Vertex 3 Xcoordinate
    2.37,                     !- Vertex 3 Ycoordinate
    2.02,                     !- Vertex 3 Zcoordinate
    -2.99000005,              !- Vertex 4 Xcoordinate
    2.37,                     !- Vertex 4 Ycoordinate
    2.02;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone5_Wall_2_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    gbXML Wooden - aimO842,    !- Construction Name
    Block1:Zone5_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    0.56,                     !- Vertex 1 Ycoordinate
    0.1,                      !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    0.1,                      !- Vertex 2 Zcoordinate
    -1.42000005,              !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    2.02,                     !- Vertex 3 Zcoordinate
    -1.42000005,              !- Vertex 4 Xcoordinate
    0.56,                     !- Vertex 4 Ycoordinate
    2.02;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone5_Partition_4_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    gbXML Wooden - aimO842,    !- Construction Name
    Block1:Zone5_Partition_4_0_0,    !- Building Surface Name
    Block1:Zone4_Partition_5_0_0_0_0_0_Door_10025,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.90000005,              !- Vertex 1 Xcoordinate
    1.68,                     !- Vertex 1 Ycoordinate
    0.1,                      !- Vertex 1 Zcoordinate
    -2.90000005,              !- Vertex 2 Xcoordinate
    2.29,                     !- Vertex 2 Ycoordinate
    0.1,                      !- Vertex 2 Zcoordinate
    -2.90000005,              !- Vertex 3 Xcoordinate
    2.29,                     !- Vertex 3 Ycoordinate
    2.02,                     !- Vertex 3 Zcoordinate
    -2.90000005,              !- Vertex 4 Xcoordinate
    1.68,                     !- Vertex 4 Ycoordinate
    2.02;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone4_Partition_5_0_0_0_0_0_Door_10025,    !- Name
    Door,                     !- Surface Type
    gbXML Wooden - aimO842_Rev,    !- Construction Name
    Block1:Zone4_Partition_5_0_10023,    !- Building Surface Name
    Block1:Zone5_Partition_4_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.90000005,              !- Vertex 1 Xcoordinate
    2.29,                     !- Vertex 1 Ycoordinate
    0.1,                      !- Vertex 1 Zcoordinate
    -2.90000005,              !- Vertex 2 Xcoordinate
    1.68,                     !- Vertex 2 Ycoordinate
    0.1,                      !- Vertex 2 Zcoordinate
    -2.90000005,              !- Vertex 3 Xcoordinate
    1.68,                     !- Vertex 3 Ycoordinate
    2.02,                     !- Vertex 3 Zcoordinate
    -2.90000005,              !- Vertex 4 Xcoordinate
    2.29,                     !- Vertex 4 Ycoordinate
    2.02;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone5_Partition_7_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone5_Partition_7_0_0,    !- Building Surface Name
    Block1:Zone2_Partition_2_0_0_0_0_0_Win_10027,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.92000005,              !- Vertex 1 Xcoordinate
    -0.11,                    !- Vertex 1 Ycoordinate
    0.14,                     !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    -1.91,                    !- Vertex 2 Ycoordinate
    0.14,                     !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    -1.91,                    !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    -3.92000005,              !- Vertex 4 Xcoordinate
    -0.11,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone2_Partition_2_0_0_0_0_0_Win_10027,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone2_Partition_2_0_10025,    !- Building Surface Name
    Block1:Zone5_Partition_7_0_0_0_0_0_Win,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.92000005,              !- Vertex 1 Xcoordinate
    -1.91,                    !- Vertex 1 Ycoordinate
    0.14,                     !- Vertex 1 Zcoordinate
    -3.92000005,              !- Vertex 2 Xcoordinate
    -0.11,                    !- Vertex 2 Ycoordinate
    0.14,                     !- Vertex 2 Zcoordinate
    -3.92000005,              !- Vertex 3 Xcoordinate
    -0.11,                    !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    -3.92000005,              !- Vertex 4 Xcoordinate
    -1.91,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone5_Wall_8_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone5_Wall_8_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.32000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    0.14,                     !- Vertex 1 Zcoordinate
    -1.52000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    0.14,                     !- Vertex 2 Zcoordinate
    -1.52000005,              !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    -3.32000005,              !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone2_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -6.79000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    0.14,                     !- Vertex 1 Zcoordinate
    -4.99000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    0.14,                     !- Vertex 2 Zcoordinate
    -4.99000005,              !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    -6.79000005,              !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

Shading:Building:Detailed,
    Ext1,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.41999995,               !- Vertex 1 Xcoordinate
    2.71,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    2.89999995,               !- Vertex 2 Xcoordinate
    2.71,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    2.89999995,               !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    1.41999995,               !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext2,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.89999995,               !- Vertex 1 Xcoordinate
    2.37,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    3.91999995,               !- Vertex 2 Xcoordinate
    2.37,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    3.91999995,               !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    2.89999995,               !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext3,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.91999995,               !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.41999995,               !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.41999995,               !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    3.91999995,               !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext4,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.41999995,               !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.41999995,               !- Vertex 2 Xcoordinate
    2.71,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.41999995,               !- Vertex 3 Xcoordinate
    2.71,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    1.41999995,               !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext5,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.91999995,               !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    8.36999995,               !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    8.36999995,               !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    3.91999995,               !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext6,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.36999995,               !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.36999995,               !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.36999995,               !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    8.36999995,               !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext7,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.36999995,               !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.91999995,               !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.91999995,               !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    8.36999995,               !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext8,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.89999995,               !- Vertex 1 Xcoordinate
    1.63,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    3.91999995,               !- Vertex 2 Xcoordinate
    1.63,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    3.91999995,               !- Vertex 3 Xcoordinate
    2.37,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    2.89999995,               !- Vertex 4 Xcoordinate
    2.37,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext9,                     !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.41999995,               !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    3.91999995,               !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    3.91999995,               !- Vertex 3 Xcoordinate
    1.63,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    1.41999995,               !- Vertex 4 Xcoordinate
    1.63,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext10,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.04999995,               !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    3.91999995,               !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    3.91999995,               !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.04999995,               !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext11,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.41999995,               !- Vertex 1 Xcoordinate
    1.63,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.41999995,               !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.41999995,               !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    1.41999995,               !- Vertex 4 Xcoordinate
    1.63,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext12,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.41999995,               !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.04999995,               !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.04999995,               !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    1.41999995,               !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext13,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.04999995,               !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.91999995,               !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.91999995,               !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.04999995,               !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext14,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.91999995,               !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    8.36999995,               !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    8.36999995,               !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    3.91999995,               !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext15,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.36999995,               !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.36999995,               !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.36999995,               !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    8.36999995,               !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext16,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.91999995,               !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.36999995,               !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.36999995,               !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    3.91999995,               !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext17,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.41999995,               !- Vertex 1 Xcoordinate
    1.63,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    2.89999995,               !- Vertex 2 Xcoordinate
    1.63,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    2.89999995,               !- Vertex 3 Xcoordinate
    2.71,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    1.41999995,               !- Vertex 4 Xcoordinate
    2.71,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Ext18,                    !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.41999995,               !- Vertex 1 Xcoordinate
    2.71,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.41999995,               !- Vertex 2 Xcoordinate
    1.63,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.41999995,               !- Vertex 3 Xcoordinate
    1.63,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    1.41999995,               !- Vertex 4 Xcoordinate
    2.71,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 1,    !- Name
    Transmittance schedule for Building 1 - Shading plane 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.90000005,              !- Vertex 1 Xcoordinate
    1.57,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.90000005,              !- Vertex 2 Xcoordinate
    1.57,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    -2.90000005,              !- Vertex 3 Xcoordinate
    1.63,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    -2.90000005,              !- Vertex 4 Xcoordinate
    1.63,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 2,    !- Name
    Transmittance schedule for Building 1 - Shading plane 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.90000005,              !- Vertex 1 Xcoordinate
    0.31,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.52000005,              !- Vertex 2 Xcoordinate
    0.31,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.52000005,              !- Vertex 3 Xcoordinate
    0.31,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    -2.90000005,              !- Vertex 4 Xcoordinate
    0.31,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 3,    !- Name
    Transmittance schedule for Building 1 - Shading plane 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.51999995,               !- Vertex 1 Xcoordinate
    0.31,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.89999995,               !- Vertex 2 Xcoordinate
    0.31,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.89999995,               !- Vertex 3 Xcoordinate
    0.31,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    1.51999995,               !- Vertex 4 Xcoordinate
    0.31,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 4,    !- Name
    Transmittance schedule for Building 1 - Shading plane 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.41000005,              !- Vertex 1 Xcoordinate
    -4.01,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.41000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.41000005,              !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    -8.41000005,              !- Vertex 4 Xcoordinate
    -4.01,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 5,    !- Name
    Transmittance schedule for Building 1 - Shading plane 5,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.41000005,              !- Vertex 1 Xcoordinate
    -4.01,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.41000005,              !- Vertex 2 Xcoordinate
    -4.01,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    -7.07000005,              !- Vertex 3 Xcoordinate
    -4.01,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    -7.07000005,              !- Vertex 4 Xcoordinate
    -4.01,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 6,    !- Name
    Transmittance schedule for Building 1 - Shading plane 6,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.06999995,               !- Vertex 1 Xcoordinate
    -4.01,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.06999995,               !- Vertex 2 Xcoordinate
    -4.01,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    8.40999995,               !- Vertex 3 Xcoordinate
    -4.01,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    8.40999995,               !- Vertex 4 Xcoordinate
    -4.01,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 7,    !- Name
    Transmittance schedule for Building 1 - Shading plane 7,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -7.07000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -7.07000005,              !- Vertex 2 Xcoordinate
    -2.91,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.07000005,              !- Vertex 3 Xcoordinate
    -2.91,                    !- Vertex 3 Ycoordinate
    2.02,                     !- Vertex 3 Zcoordinate
    -7.07000005,              !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    2.02;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 2 of Building 1 - Shading plane 7,    !- Name
    Transmittance schedule for Building 1 - Shading plane 7,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -7.07000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    2.02,                     !- Vertex 1 Zcoordinate
    -7.07000005,              !- Vertex 2 Xcoordinate
    -3.85,                    !- Vertex 2 Ycoordinate
    2.02,                     !- Vertex 2 Zcoordinate
    -7.07000005,              !- Vertex 3 Xcoordinate
    -3.85,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    -7.07000005,              !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 3 of Building 1 - Shading plane 7,    !- Name
    Transmittance schedule for Building 1 - Shading plane 7,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -7.07000005,              !- Vertex 1 Xcoordinate
    -3.85,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    -7.07000005,              !- Vertex 2 Xcoordinate
    -3.85,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.07000005,              !- Vertex 3 Xcoordinate
    -4.01,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.07000005,              !- Vertex 4 Xcoordinate
    -4.01,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 8,    !- Name
    Transmittance schedule for Building 1 - Shading plane 8,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5e-08,                   !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -5e-08,                   !- Vertex 2 Xcoordinate
    1.95,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -1.32000005,              !- Vertex 3 Xcoordinate
    1.95,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -1.32000005,              !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 2 of Building 1 - Shading plane 8,    !- Name
    Transmittance schedule for Building 1 - Shading plane 8,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5e-08,                   !- Vertex 1 Xcoordinate
    -4.25,                    !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -5e-08,                   !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -1.32000005,              !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -1.32000005,              !- Vertex 4 Xcoordinate
    -4.25,                    !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 3 of Building 1 - Shading plane 8,    !- Name
    Transmittance schedule for Building 1 - Shading plane 8,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    -4.25,                    !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -8.37000005,              !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -8.37000005,              !- Vertex 4 Xcoordinate
    -4.25,                    !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 4 of Building 1 - Shading plane 8,    !- Name
    Transmittance schedule for Building 1 - Shading plane 8,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.37000005,              !- Vertex 1 Xcoordinate
    -4.25,                    !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -8.37000005,              !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -8.47000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -8.47000005,              !- Vertex 4 Xcoordinate
    -4.25,                    !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 5 of Building 1 - Shading plane 8,    !- Name
    Transmittance schedule for Building 1 - Shading plane 8,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.47000005,              !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -1.42000005,              !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -8.47000005,              !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 6 of Building 1 - Shading plane 8,    !- Name
    Transmittance schedule for Building 1 - Shading plane 8,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    -4.25,                    !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -1.32000005,              !- Vertex 3 Xcoordinate
    -4.25,                    !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -1.32000005,              !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 7 of Building 1 - Shading plane 8,    !- Name
    Transmittance schedule for Building 1 - Shading plane 8,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    4.25,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -1.32000005,              !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -1.32000005,              !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 9,    !- Name
    Transmittance schedule for Building 1 - Shading plane 9,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.47000005,               !- Vertex 1 Xcoordinate
    0.3500002,                !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    8.37000035,               !- Vertex 2 Xcoordinate
    0.3500002,                !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    8.37000035,               !- Vertex 3 Xcoordinate
    -2.7500001,               !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    8.47000005,               !- Vertex 4 Xcoordinate
    -2.7500001,               !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 2 of Building 1 - Shading plane 9,    !- Name
    Transmittance schedule for Building 1 - Shading plane 9,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.47000005,               !- Vertex 1 Xcoordinate
    -2.7500001,               !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    0.05000005,               !- Vertex 2 Xcoordinate
    -2.7500001,               !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.05000005,               !- Vertex 3 Xcoordinate
    -4.2499998,               !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    8.47000005,               !- Vertex 4 Xcoordinate
    -4.2499998,               !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 3 of Building 1 - Shading plane 9,    !- Name
    Transmittance schedule for Building 1 - Shading plane 9,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.05000005,               !- Vertex 1 Xcoordinate
    -4.2499998,               !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    0.05000005,               !- Vertex 2 Xcoordinate
    0.3500002,                !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    2.5e-07,                  !- Vertex 3 Xcoordinate
    0.3500002,                !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    2.5e-07,                  !- Vertex 4 Xcoordinate
    -4.2499998,               !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 4 of Building 1 - Shading plane 9,    !- Name
    Transmittance schedule for Building 1 - Shading plane 9,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.37000035,               !- Vertex 1 Xcoordinate
    0.3500002,                !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    8.47000005,               !- Vertex 2 Xcoordinate
    0.3500002,                !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    8.47000005,               !- Vertex 3 Xcoordinate
    0.70010005,               !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    8.37000035,               !- Vertex 4 Xcoordinate
    0.70010005,               !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 5 of Building 1 - Shading plane 9,    !- Name
    Transmittance schedule for Building 1 - Shading plane 9,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.5e-07,                  !- Vertex 1 Xcoordinate
    0.3500002,                !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    1.42000015,               !- Vertex 2 Xcoordinate
    0.3500002,                !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    1.42000015,               !- Vertex 3 Xcoordinate
    0.70010005,               !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    2.5e-07,                  !- Vertex 4 Xcoordinate
    0.70010005,               !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 6 of Building 1 - Shading plane 9,    !- Name
    Transmittance schedule for Building 1 - Shading plane 9,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.42000015,               !- Vertex 1 Xcoordinate
    4.1500002,                !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    1.31999985,               !- Vertex 2 Xcoordinate
    4.1500002,                !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    1.31999985,               !- Vertex 3 Xcoordinate
    1.9500002,                !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    1.42000015,               !- Vertex 4 Xcoordinate
    1.9500002,                !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 7 of Building 1 - Shading plane 9,    !- Name
    Transmittance schedule for Building 1 - Shading plane 9,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.42000015,               !- Vertex 1 Xcoordinate
    1.9500002,                !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    2.5e-07,                  !- Vertex 2 Xcoordinate
    1.9500002,                !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    2.5e-07,                  !- Vertex 3 Xcoordinate
    0.70010005,               !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    1.42000015,               !- Vertex 4 Xcoordinate
    0.70010005,               !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 8 of Building 1 - Shading plane 9,    !- Name
    Transmittance schedule for Building 1 - Shading plane 9,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.31999985,               !- Vertex 1 Xcoordinate
    4.1500002,                !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    8.37000035,               !- Vertex 2 Xcoordinate
    4.1500002,                !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    8.37000035,               !- Vertex 3 Xcoordinate
    4.2499999,                !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    1.31999985,               !- Vertex 4 Xcoordinate
    4.2499999,                !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 9 of Building 1 - Shading plane 9,    !- Name
    Transmittance schedule for Building 1 - Shading plane 9,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.37000035,               !- Vertex 1 Xcoordinate
    4.2499999,                !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    8.37000035,               !- Vertex 2 Xcoordinate
    0.70010005,               !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    8.47000005,               !- Vertex 3 Xcoordinate
    0.70010005,               !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    8.47000005,               !- Vertex 4 Xcoordinate
    4.2499999,                !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 10,    !- Name
    Transmittance schedule for Building 1 - Shading plane 10,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.05000005,              !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.05000005,              !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    0.04999995,               !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    0.04999995,               !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 11,    !- Name
    Transmittance schedule for Building 1 - Shading plane 11,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.05000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.04999995,               !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.04999995,               !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    -0.05000005,              !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 12,    !- Name
    Transmittance schedule for Building 1 - Shading plane 12,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.89999995,               !- Vertex 1 Xcoordinate
    1.57,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.89999995,               !- Vertex 2 Xcoordinate
    1.63,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.89999995,               !- Vertex 3 Xcoordinate
    1.63,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    2.89999995,               !- Vertex 4 Xcoordinate
    1.57,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 13,    !- Name
    Transmittance schedule for Building 1 - Shading plane 13,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.40999995,               !- Vertex 1 Xcoordinate
    -4.01,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.40999995,               !- Vertex 2 Xcoordinate
    -4.01,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    8.40999995,               !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    8.40999995,               !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 14,    !- Name
    Transmittance schedule for Building 1 - Shading plane 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.06999995,               !- Vertex 1 Xcoordinate
    -4.01,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.06999995,               !- Vertex 2 Xcoordinate
    -3.85,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.06999995,               !- Vertex 3 Xcoordinate
    -3.85,                    !- Vertex 3 Ycoordinate
    2.02,                     !- Vertex 3 Zcoordinate
    7.06999995,               !- Vertex 4 Xcoordinate
    -4.01,                    !- Vertex 4 Ycoordinate
    2.02;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 2 of Building 1 - Shading plane 14,    !- Name
    Transmittance schedule for Building 1 - Shading plane 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.06999995,               !- Vertex 1 Xcoordinate
    -4.01,                    !- Vertex 1 Ycoordinate
    2.02,                     !- Vertex 1 Zcoordinate
    7.06999995,               !- Vertex 2 Xcoordinate
    -2.91,                    !- Vertex 2 Ycoordinate
    2.02,                     !- Vertex 2 Zcoordinate
    7.06999995,               !- Vertex 3 Xcoordinate
    -2.91,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    7.06999995,               !- Vertex 4 Xcoordinate
    -4.01,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Polygon 3 of Building 1 - Shading plane 14,    !- Name
    Transmittance schedule for Building 1 - Shading plane 14,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.06999995,               !- Vertex 1 Xcoordinate
    -2.91,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.06999995,               !- Vertex 2 Xcoordinate
    -2.91,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.06999995,               !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.06999995,               !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 1 (51),    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -8.37000005,              !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -8.37000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    -1.42000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 2 (52),    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.41999995,               !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -8.37000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -8.37000005,              !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    1.41999995,               !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 3 (53),    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.36999995,               !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    1.41999995,               !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    1.41999995,               !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    8.36999995,               !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 4 (54),    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.41999995,               !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    6.2,                      !- Vertex 1 Zcoordinate
    8.36999995,               !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    6.2,                      !- Vertex 2 Zcoordinate
    8.36999995,               !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    1.41999995,               !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 5 (55),    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    6.2,                      !- Vertex 1 Zcoordinate
    8.36999995,               !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    6.2,                      !- Vertex 2 Zcoordinate
    8.36999995,               !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    -1.42000005,              !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 6 (56),    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.37000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    6.2,                      !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    6.2,                      !- Vertex 2 Zcoordinate
    -1.42000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    -8.37000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 7 (57),    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -8.37000005,              !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -8.37000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    -1.42000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 8 (58),    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -1.42000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    -1.42000005,              !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 9 (59),    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.41999995,               !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -1.42000005,              !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    1.41999995,               !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 10 (60),    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.41999995,               !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    1.41999995,               !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    1.41999995,               !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    1.41999995,               !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 11 (61),    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.36999995,               !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    1.41999995,               !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    1.41999995,               !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    8.36999995,               !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 12 (62),    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.36999995,               !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    8.36999995,               !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    8.36999995,               !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    8.36999995,               !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 13 (63),    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.37000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    8.36999995,               !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    8.36999995,               !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    -8.37000005,              !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 14 (64),    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.37000005,              !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    -8.37000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    -8.37000005,              !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    -8.37000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 1 (65),    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.41999995,               !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.36999995,               !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.36999995,               !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.41999995,               !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 2 (66),    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.36999995,               !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.36999995,               !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.42000005,              !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 3 (67),    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.37000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.42000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.37000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 4 (68),    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    -8.37000005,              !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    -8.37000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    -3.5,                     !- Vertex 3 Zcoordinate
    -1.42000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    -3.5;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 5 (69),    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.41999995,               !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    -8.37000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    -8.37000005,              !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    -3.5,                     !- Vertex 3 Zcoordinate
    1.41999995,               !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    -3.5;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 6 (70),    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.36999995,               !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    1.41999995,               !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    1.41999995,               !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    -3.5,                     !- Vertex 3 Zcoordinate
    8.36999995,               !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    -3.5;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 7 (71),    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    -8.37000005,              !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    -8.37000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.42000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 8 (72),    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.42000005,              !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    -1.42000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.42000005,              !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 9 (73),    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.41999995,               !- Vertex 1 Xcoordinate
    0.35,                     !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    -1.42000005,              !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    -1.42000005,              !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.41999995,               !- Vertex 4 Xcoordinate
    0.35,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 10 (74),    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.41999995,               !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    1.41999995,               !- Vertex 2 Xcoordinate
    0.35,                     !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    1.41999995,               !- Vertex 3 Xcoordinate
    0.35,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.41999995,               !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 11 (75),    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.36999995,               !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    1.41999995,               !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    1.41999995,               !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.36999995,               !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 12 (76),    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.36999995,               !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    8.36999995,               !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    8.36999995,               !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.36999995,               !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 13 (77),    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.37000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    8.36999995,               !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    8.36999995,               !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.37000005,              !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 14 (78),    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.37000005,              !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    -8.37000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    -8.37000005,              !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.37000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 1 (79),    !- Name
    Transmittance schedule for Building 1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.37000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    -10.37000005,             !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    -10.37000005,             !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    -3.5,                     !- Vertex 3 Zcoordinate
    -8.37000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    -3.5;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 2 (80),    !- Name
    Transmittance schedule for Building 1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.37000005,             !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    6.2,                      !- Vertex 1 Zcoordinate
    -8.37000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    6.2,                      !- Vertex 2 Zcoordinate
    -8.37000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    -10.37000005,             !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 3 (81),    !- Name
    Transmittance schedule for Building 1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.37000005,              !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    -10.37000005,             !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    -10.37000005,             !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    -8.37000005,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 4 (82),    !- Name
    Transmittance schedule for Building 1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.37000005,             !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    -10.37000005,             !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    -10.37000005,             !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    -10.37000005,             !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 5 (83),    !- Name
    Transmittance schedule for Building 1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.37000005,             !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    -8.37000005,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    -8.37000005,              !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    -10.37000005,             !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 6 (84),    !- Name
    Transmittance schedule for Building 1 - Component block 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.37000005,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    -8.37000005,              !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    -8.37000005,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    -8.37000005,              !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 1 (85),    !- Name
    Transmittance schedule for Building 1 - Component block 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.36999995,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    8.36999995,               !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    8.36999995,               !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    -3.5,                     !- Vertex 3 Zcoordinate
    10.36999995,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    -3.5;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 2 (86),    !- Name
    Transmittance schedule for Building 1 - Component block 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.36999995,               !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    6.2,                      !- Vertex 1 Zcoordinate
    10.36999995,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    6.2,                      !- Vertex 2 Zcoordinate
    10.36999995,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    8.36999995,               !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 3 (87),    !- Name
    Transmittance schedule for Building 1 - Component block 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.36999995,              !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    8.36999995,               !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    8.36999995,               !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    10.36999995,              !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 4 (88),    !- Name
    Transmittance schedule for Building 1 - Component block 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.36999995,               !- Vertex 1 Xcoordinate
    4.15,                     !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    8.36999995,               !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    8.36999995,               !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    8.36999995,               !- Vertex 4 Xcoordinate
    4.15,                     !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 5 (89),    !- Name
    Transmittance schedule for Building 1 - Component block 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.36999995,               !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    10.36999995,              !- Vertex 2 Xcoordinate
    -2.75,                    !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    10.36999995,              !- Vertex 3 Xcoordinate
    -2.75,                    !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    8.36999995,               !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 6 (90),    !- Name
    Transmittance schedule for Building 1 - Component block 4,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.36999995,              !- Vertex 1 Xcoordinate
    -2.75,                    !- Vertex 1 Ycoordinate
    -3.5,                     !- Vertex 1 Zcoordinate
    10.36999995,              !- Vertex 2 Xcoordinate
    4.15,                     !- Vertex 2 Ycoordinate
    -3.5,                     !- Vertex 2 Zcoordinate
    10.36999995,              !- Vertex 3 Xcoordinate
    4.15,                     !- Vertex 3 Ycoordinate
    6.2,                      !- Vertex 3 Zcoordinate
    10.36999995,              !- Vertex 4 Xcoordinate
    -2.75,                    !- Vertex 4 Ycoordinate
    6.2;                      !- Vertex 4 Zcoordinate

PEOPLE,
    People Block1:Zone1,      !- Name
    Block1:Zone1,             !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Occupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.03,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 124,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 124,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule,      !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251,         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ;                         !- Thermal Comfort Model 5 Type

PEOPLE,
    People Block1:Zone3,      !- Name
    Block1:Zone3,             !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Occupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.03,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 132,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 132,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule,      !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251,         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ;                         !- Thermal Comfort Model 5 Type

PEOPLE,
    People Block1:Zone5,      !- Name
    Block1:Zone5,             !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Occupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.03,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 158,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 158,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule,      !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251,         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ;                         !- Thermal Comfort Model 5 Type

PEOPLE,
    People Block1:Zone2,      !- Name
    Block1:Zone2,             !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Occupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.03,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 182,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 182,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule,      !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251,         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ;                         !- Thermal Comfort Model 5 Type

PEOPLE,
    People Block1:Zone4,      !- Name
    Block1:Zone4,             !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Occupancy,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.03,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 196,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 196,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule,      !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251,         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ;                         !- Thermal Comfort Model 5 Type

Lights,
    Block1:Zone1,             !- Name
    Block1:Zone1,             !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.3,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Block1:Zone3,             !- Name
    Block1:Zone3,             !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.3,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Block1:Zone5,             !- Name
    Block1:Zone5,             !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.3,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Block1:Zone2,             !- Name
    Block1:Zone2,             !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.3,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Block1:Zone4,             !- Name
    Block1:Zone4,             !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.3,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

OtherEquipment,
    Block1:Zone1 Miscellaneous gain 1,    !- Name
    Electricity,              !- Fuel Type
    Block1:Zone1,             !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4.4,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.1,                      !- Fraction Latent
    0.63,                     !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block1:Zone1#02;    !- EndUse Subcategory

OtherEquipment,
    Block1:Zone3 Miscellaneous gain 1,    !- Name
    Electricity,              !- Fuel Type
    Block1:Zone3,             !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4.4,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.1,                      !- Fraction Latent
    0.63,                     !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block1:Zone3#02;    !- EndUse Subcategory

OtherEquipment,
    Block1:Zone5 Miscellaneous gain 1,    !- Name
    Electricity,              !- Fuel Type
    Block1:Zone5,             !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4.4,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.1,                      !- Fraction Latent
    0.63,                     !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block1:Zone5#02;    !- EndUse Subcategory

OtherEquipment,
    Block1:Zone2 Miscellaneous gain 1,    !- Name
    Electricity,              !- Fuel Type
    Block1:Zone2,             !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4.4,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.1,                      !- Fraction Latent
    0.63,                     !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block1:Zone2#02;    !- EndUse Subcategory

OtherEquipment,
    Block1:Zone4 Miscellaneous gain 1,    !- Name
    Electricity,              !- Fuel Type
    Block1:Zone4,             !- Zone or ZoneList or Space or SpaceList Name
    CTE_Residential_Equipment and lighting,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4.4,                      !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.1,                      !- Fraction Latent
    0.63,                     !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block1:Zone4#02;    !- EndUse Subcategory

OutputControl:IlluminanceMap:Style,
    Comma;                    !- Column Separator

AirflowNetwork:SimulationControl,
    VENT,                     !- Name
    MultizoneWithoutDistribution,    !- AirflowNetwork Control
    Input,                    !- Wind Pressure Coefficient Type
    OpeningHeight,            !- Height Selection for Local Wind Pressure Calculation
    LowRise,                  !- Building Type
    1000,                     !- Maximum Number of Iterations
    ZeroNodePressures,        !- Initialization Type
    0.0001,                   !- Relative Airflow Convergence Tolerance
    1e-06,                    !- Absolute Airflow Convergence Tolerance
    -0.5,                     !- Convergence Acceleration Limit
    0,                        !- Azimuth Angle of Long Axis of Building
    1;                        !- Ratio of Building Width Along Short Axis to Width Along Long Axis

AirflowNetwork:MultiZone:Zone,
    Block1:Zone1,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On 24/7;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Block1:Zone3,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On 24/7;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Block1:Zone5,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On 24/7;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Block1:Zone2,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On 24/7;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Block1:Zone4,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On 24/7;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Partition_2_0_0,    !- Surface Name
    Block1:Zone1_Partition_2_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_3_0_0,    !- Surface Name
    Block1:Zone1_Wall_3_0_0,    !- Leakage Component Name
    Block1:Zone1_Wall_3_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Partition_5_0_0,    !- Surface Name
    Block1:Zone1_Partition_5_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Partition_3_0_0_0_0_0_Win_10006,    !- Surface Name
    Block1:Zone1_Partition_5_0_0_0_0_0_Win,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CTE_Residential_Occupancy;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Partition_6_0_0,    !- Surface Name
    Block1:Zone1_Partition_6_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Partition_6_0_0_0_0_0_Win_10008,    !- Surface Name
    Block1:Zone1_Partition_6_0_0_0_0_0_Win,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CTE_Residential_Occupancy;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Wall_2_0_0,    !- Surface Name
    Block1:Zone3_Wall_2_0_0,    !- Leakage Component Name
    Block1:Zone3_Wall_2_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Wall_3_0_0,    !- Surface Name
    Block1:Zone3_Wall_3_0_0,    !- Leakage Component Name
    Block1:Zone3_Wall_3_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Partition_5_0_0,    !- Surface Name
    Block1:Zone3_Partition_5_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Partition_5_0_0_0_0_0_Door_10014,    !- Surface Name
    Block1:Zone3_Partition_5_0_0_0_0_0_Door,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    CTE_Residential_Occupancy;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Partition_6_0_0,    !- Surface Name
    Block1:Zone3_Partition_6_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Partition_7_0_0,    !- Surface Name
    Block1:Zone3_Partition_7_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Wall_2_0_0,    !- Surface Name
    Block1:Zone5_Wall_2_0_0,    !- Leakage Component Name
    Block1:Zone5_Wall_2_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Wall_2_0_0_0_0_0_Door,    !- Surface Name
    Block1:Zone5_Wall_2_0_0_0_0_0_Door,    !- Leakage Component Name
    Block1:Zone5_Wall_2_0_0_0_0_0_Door,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Partition_3_0_0,    !- Surface Name
    Block1:Zone5_Partition_3_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Partition_4_0_0,    !- Surface Name
    Block1:Zone5_Partition_4_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Partition_4_0_0_0_0_0_Door,    !- Surface Name
    Block1:Zone5_Partition_4_0_0_0_0_0_Door,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Partition_7_0_0,    !- Surface Name
    Block1:Zone5_Partition_7_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Partition_7_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone5_Partition_7_0_0_0_0_0_Win,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Wall_8_0_0,    !- Surface Name
    Block1:Zone5_Wall_8_0_0,    !- Leakage Component Name
    Block1:Zone5_Wall_8_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Wall_8_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone5_Wall_8_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone5_Wall_8_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone5_Wall_10_0_0,    !- Surface Name
    Block1:Zone5_Wall_10_0_0,    !- Leakage Component Name
    Block1:Zone5_Wall_10_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_5_0_0,    !- Surface Name
    Block1:Zone2_Wall_5_0_0,    !- Leakage Component Name
    Block1:Zone2_Wall_5_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone4_Wall_2_0_0,    !- Surface Name
    Block1:Zone4_Wall_2_0_0,    !- Leakage Component Name
    Block1:Zone4_Wall_2_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Extra Crack 1,            !- Surface Name
    Extra Crack 1,            !- Leakage Component Name
    Extra Crack 1,            !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,    !- Name
    20,                       !- Reference Temperature
    101320,                   !- Reference Barometric Pressure
    0.005;                    !- Reference Humidity Ratio

AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,             !- Name
    1e-11,                    !- Air Mass Flow Coefficient at Reference Conditions
    0.66,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Partition_2_0_0,    !- Name
    0.014418,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Wall_3_0_0,    !- Name
    0.0011295,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Partition_5_0_0,    !- Name
    0.026001,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Partition_6_0_0,    !- Name
    0.006318,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone3_Wall_2_0_0,    !- Name
    0.0003888,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone3_Wall_3_0_0,    !- Name
    0.000603,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone3_Partition_5_0_0,    !- Name
    0.0034236,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone3_Partition_6_0_0,    !- Name
    0.002754,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone3_Partition_7_0_0,    !- Name
    0.011988,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone5_Wall_2_0_0,    !- Name
    0.0001651,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone5_Partition_3_0_0,    !- Name
    0.011988,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone5_Partition_4_0_0,    !- Name
    0.0024804,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone5_Partition_7_0_0,    !- Name
    0.015066,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone5_Wall_8_0_0,    !- Name
    0.0007371,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone5_Wall_10_0_0,    !- Name
    0.0003969,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Wall_5_0_0,    !- Name
    0.0008667,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone4_Wall_2_0_0,    !- Name
    0.0002916,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Extra Crack 1,            !- Name
    1e-11,                    !- Air Mass Flow Coefficient at Reference Conditions
    0.5,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Partition_5_0_0_0_0_0_Win,    !- Name
    0.0014,                   !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Partition_6_0_0_0_0_0_Win,    !- Name
    0.0014,                   !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone3_Partition_5_0_0_0_0_0_Door,    !- Name
    0.02,                     !- Air Mass Flow Coefficient When Opening is Closed
    0.6,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone5_Wall_2_0_0_0_0_0_Door,    !- Name
    0.0014,                   !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone5_Partition_4_0_0_0_0_0_Door,    !- Name
    0.02,                     !- Air Mass Flow Coefficient When Opening is Closed
    0.6,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone5_Partition_7_0_0_0_0_0_Win,    !- Name
    0.0014,                   !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone5_Wall_8_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_3_0_0,    !- Name
    1.8,                      !- External Node Height
    Block1:Zone1_Wall_3_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    2.13,                     !- External Node Height
    Block1:Zone1_Wall_3_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone3_Wall_2_0_0,    !- Name
    1.8,                      !- External Node Height
    Block1:Zone3_Wall_2_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone3_Wall_3_0_0,    !- Name
    1.8,                      !- External Node Height
    Block1:Zone3_Wall_3_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,    !- Name
    2.13,                     !- External Node Height
    Block1:Zone3_Wall_3_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone5_Wall_2_0_0,    !- Name
    1.8,                      !- External Node Height
    Block1:Zone5_Wall_2_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone5_Wall_2_0_0_0_0_0_Door,    !- Name
    1.41,                     !- External Node Height
    Block1:Zone5_Wall_2_0_0_0_0_0_Door;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone5_Wall_8_0_0,    !- Name
    1.8,                      !- External Node Height
    Block1:Zone5_Wall_8_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone5_Wall_8_0_0_0_0_0_Win,    !- Name
    1.43,                     !- External Node Height
    Block1:Zone5_Wall_8_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone5_Wall_10_0_0,    !- Name
    1.8,                      !- External Node Height
    Block1:Zone5_Wall_10_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_5_0_0,    !- Name
    1.8,                      !- External Node Height
    Block1:Zone2_Wall_5_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,    !- Name
    1.43,                     !- External Node Height
    Block1:Zone2_Wall_5_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone4_Wall_2_0_0,    !- Name
    1.8,                      !- External Node Height
    Block1:Zone4_Wall_2_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Extra Crack 1,            !- Name
    0,                        !- External Node Height
    Extra Crack 1;            !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Cp Data,                  !- Name
    0,                        !- Wind Direction 1
    45,                       !- Wind Direction 2
    90,                       !- Wind Direction 3
    135,                      !- Wind Direction 4
    180,                      !- Wind Direction 5
    225,                      !- Wind Direction 6
    270,                      !- Wind Direction 7
    315;                      !- Wind Direction 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_3_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone3_Wall_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone3_Wall_3_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone5_Wall_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone5_Wall_2_0_0_0_0_0_Door,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone5_Wall_8_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone5_Wall_8_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone5_Wall_10_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_5_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone4_Wall_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Extra Crack 1,            !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0,                        !- Wind Pressure Coefficient Value 1
    0,                        !- Wind Pressure Coefficient Value 2
    0,                        !- Wind Pressure Coefficient Value 3
    0,                        !- Wind Pressure Coefficient Value 4
    0,                        !- Wind Pressure Coefficient Value 5
    0,                        !- Wind Pressure Coefficient Value 6
    0,                        !- Wind Pressure Coefficient Value 7
    0;                        !- Wind Pressure Coefficient Value 8

DESIGNSPECIFICATION:OUTDOORAIR,
    BLOCK1:ZONE1 Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    BLOCK1:ZONE3 Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    BLOCK1:ZONE5 Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    BLOCK1:ZONE2 Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    BLOCK1:ZONE4 Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    BLOCK1:ZONE1 Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    BLOCK1:ZONE3 Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    BLOCK1:ZONE5 Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    BLOCK1:ZONE2 Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    BLOCK1:ZONE4 Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    2;                        !- Timesteps in Averaging Window

SIZING:ZONE,
    BLOCK1:ZONE1,             !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    0.5,                      !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    0.5,                      !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    BLOCK1:ZONE1 Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    BLOCK1:ZONE1 Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    BLOCK1:ZONE3,             !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    0.5,                      !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    0.5,                      !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    BLOCK1:ZONE3 Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    BLOCK1:ZONE3 Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    BLOCK1:ZONE5,             !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    0.5,                      !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    0.5,                      !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    BLOCK1:ZONE5 Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    BLOCK1:ZONE5 Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    BLOCK1:ZONE2,             !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    0.5,                      !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    0.5,                      !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    BLOCK1:ZONE2 Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    BLOCK1:ZONE2 Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    BLOCK1:ZONE4,             !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    0.5,                      !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    0.5,                      !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    BLOCK1:ZONE4 Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    BLOCK1:ZONE4 Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

ZONECONTROL:THERMOSTAT,
    BLOCK1:ZONE1 Thermostat,    !- Name
    BLOCK1:ZONE1,             !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    BLOCK1:ZONE1 Dual SP,     !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    BLOCK1:ZONE3 Thermostat,    !- Name
    BLOCK1:ZONE3,             !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    BLOCK1:ZONE3 Dual SP,     !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    BLOCK1:ZONE5 Thermostat,    !- Name
    BLOCK1:ZONE5,             !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    BLOCK1:ZONE5 Dual SP,     !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    BLOCK1:ZONE2 Thermostat,    !- Name
    BLOCK1:ZONE2,             !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    BLOCK1:ZONE2 Dual SP,     !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    BLOCK1:ZONE4 Thermostat,    !- Name
    BLOCK1:ZONE4,             !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    BLOCK1:ZONE4 Dual SP,     !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    BLOCK1:ZONE1 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    BLOCK1:ZONE3 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    BLOCK1:ZONE5 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    BLOCK1:ZONE2 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    BLOCK1:ZONE4 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

THERMOSTATSETPOINT:DUALSETPOINT,
    BLOCK1:ZONE1 Dual SP,     !- Name
    FORSCRIPT_AHST_BLOCK1_ZONE1,    !- Heating Setpoint Temperature Schedule Name
    FORSCRIPT_ACST_BLOCK1_ZONE1;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    BLOCK1:ZONE3 Dual SP,     !- Name
    FORSCRIPT_AHST_BLOCK1_ZONE3,    !- Heating Setpoint Temperature Schedule Name
    FORSCRIPT_ACST_BLOCK1_ZONE3;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    BLOCK1:ZONE5 Dual SP,     !- Name
    FORSCRIPT_AHST_BLOCK1_ZONE5,    !- Heating Setpoint Temperature Schedule Name
    FORSCRIPT_ACST_BLOCK1_ZONE5;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    BLOCK1:ZONE2 Dual SP,     !- Name
    FORSCRIPT_AHST_BLOCK1_ZONE2,    !- Heating Setpoint Temperature Schedule Name
    FORSCRIPT_ACST_BLOCK1_ZONE2;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    BLOCK1:ZONE4 Dual SP,     !- Name
    FORSCRIPT_AHST_BLOCK1_ZONE4,    !- Heating Setpoint Temperature Schedule Name
    FORSCRIPT_ACST_BLOCK1_ZONE4;    !- Cooling Setpoint Temperature Schedule Name

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE1 VRF Indoor Unit,    !- Zone Terminal Unit Name
    On 24/7,                  !- Terminal Unit Availability Schedule
    BLOCK1:ZONE1 VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    BLOCK1:ZONE1 VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    BLOCK1:ZONE1 VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    BLOCK1:ZONE1 VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    BLOCK1:ZONE1 VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE3 VRF Indoor Unit,    !- Zone Terminal Unit Name
    On 24/7,                  !- Terminal Unit Availability Schedule
    BLOCK1:ZONE3 VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    BLOCK1:ZONE3 VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    BLOCK1:ZONE3 VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    BLOCK1:ZONE3 VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    BLOCK1:ZONE3 VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE5 VRF Indoor Unit,    !- Zone Terminal Unit Name
    On 24/7,                  !- Terminal Unit Availability Schedule
    BLOCK1:ZONE5 VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    BLOCK1:ZONE5 VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    BLOCK1:ZONE5 VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    BLOCK1:ZONE5 VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    BLOCK1:ZONE5 VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE2 VRF Indoor Unit,    !- Zone Terminal Unit Name
    On 24/7,                  !- Terminal Unit Availability Schedule
    BLOCK1:ZONE2 VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    BLOCK1:ZONE2 VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    BLOCK1:ZONE2 VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    BLOCK1:ZONE2 VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    BLOCK1:ZONE2 VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE4 VRF Indoor Unit,    !- Zone Terminal Unit Name
    On 24/7,                  !- Terminal Unit Availability Schedule
    BLOCK1:ZONE4 VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    BLOCK1:ZONE4 VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    BLOCK1:ZONE4 VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    BLOCK1:ZONE4 VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    BLOCK1:ZONE4 VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:EQUIPMENTLIST,
    BLOCK1:ZONE1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    BLOCK1:ZONE1 VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTLIST,
    BLOCK1:ZONE3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    BLOCK1:ZONE3 VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTLIST,
    BLOCK1:ZONE5 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    BLOCK1:ZONE5 VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTLIST,
    BLOCK1:ZONE2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    BLOCK1:ZONE2 VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTLIST,
    BLOCK1:ZONE4 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    BLOCK1:ZONE4 VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    BLOCK1:ZONE1,             !- Zone Name
    BLOCK1:ZONE1 Equipment,    !- Zone Conditioning Equipment List Name
    BLOCK1:ZONE1 Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BLOCK1:ZONE1 Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    BLOCK1:ZONE1 Zone Air Node,    !- Zone Air Node Name
    BLOCK1:ZONE1 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    BLOCK1:ZONE3,             !- Zone Name
    BLOCK1:ZONE3 Equipment,    !- Zone Conditioning Equipment List Name
    BLOCK1:ZONE3 Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BLOCK1:ZONE3 Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    BLOCK1:ZONE3 Zone Air Node,    !- Zone Air Node Name
    BLOCK1:ZONE3 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    BLOCK1:ZONE5,             !- Zone Name
    BLOCK1:ZONE5 Equipment,    !- Zone Conditioning Equipment List Name
    BLOCK1:ZONE5 Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BLOCK1:ZONE5 Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    BLOCK1:ZONE5 Zone Air Node,    !- Zone Air Node Name
    BLOCK1:ZONE5 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    BLOCK1:ZONE2,             !- Zone Name
    BLOCK1:ZONE2 Equipment,    !- Zone Conditioning Equipment List Name
    BLOCK1:ZONE2 Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BLOCK1:ZONE2 Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    BLOCK1:ZONE2 Zone Air Node,    !- Zone Air Node Name
    BLOCK1:ZONE2 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    BLOCK1:ZONE4,             !- Zone Name
    BLOCK1:ZONE4 Equipment,    !- Zone Conditioning Equipment List Name
    BLOCK1:ZONE4 Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BLOCK1:ZONE4 Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    BLOCK1:ZONE4 Zone Air Node,    !- Zone Air Node Name
    BLOCK1:ZONE4 Return Outlet;    !- Zone Return Air Node or NodeList Name

FAN:CONSTANTVOLUME,
    BLOCK1:ZONE1 VRF Indoor Unit Supply Fan,    !- Name
    On 24/7,                  !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    BLOCK1:ZONE1 VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    BLOCK1:ZONE1 VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    BLOCK1:ZONE3 VRF Indoor Unit Supply Fan,    !- Name
    On 24/7,                  !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    BLOCK1:ZONE3 VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    BLOCK1:ZONE3 VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    BLOCK1:ZONE5 VRF Indoor Unit Supply Fan,    !- Name
    On 24/7,                  !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    BLOCK1:ZONE5 VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    BLOCK1:ZONE5 VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    BLOCK1:ZONE2 VRF Indoor Unit Supply Fan,    !- Name
    On 24/7,                  !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    BLOCK1:ZONE2 VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    BLOCK1:ZONE2 VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    BLOCK1:ZONE4 VRF Indoor Unit Supply Fan,    !- Name
    On 24/7,                  !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    BLOCK1:ZONE4 VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    BLOCK1:ZONE4 VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE1 VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    BLOCK1:ZONE1 VRF Indoor Unit Return,    !- Coil Air Inlet Node
    BLOCK1:ZONE1 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE3 VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    BLOCK1:ZONE3 VRF Indoor Unit Return,    !- Coil Air Inlet Node
    BLOCK1:ZONE3 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE5 VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    BLOCK1:ZONE5 VRF Indoor Unit Return,    !- Coil Air Inlet Node
    BLOCK1:ZONE5 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE2 VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    BLOCK1:ZONE2 VRF Indoor Unit Return,    !- Coil Air Inlet Node
    BLOCK1:ZONE2 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE4 VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    BLOCK1:ZONE4 VRF Indoor Unit Return,    !- Coil Air Inlet Node
    BLOCK1:ZONE4 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE1 VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    BLOCK1:ZONE1 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    BLOCK1:ZONE1 VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE3 VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    BLOCK1:ZONE3 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    BLOCK1:ZONE3 VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE5 VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    BLOCK1:ZONE5 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    BLOCK1:ZONE5 VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE2 VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    BLOCK1:ZONE2 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    BLOCK1:ZONE2 VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE4 VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    BLOCK1:ZONE4 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    BLOCK1:ZONE4 VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_BLOCK1:ZONE1,    !- Heat Pump Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    2,                        !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    2.1,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOCK1:ZONE1 Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOCK1:ZONE1 Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -10,                      !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_BLOCK1:ZONE3,    !- Heat Pump Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    2,                        !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    2.1,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOCK1:ZONE3 Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOCK1:ZONE3 Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -10,                      !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_BLOCK1:ZONE5,    !- Heat Pump Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    2,                        !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    2.1,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOCK1:ZONE5 Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOCK1:ZONE5 Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -10,                      !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_BLOCK1:ZONE2,    !- Heat Pump Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    2,                        !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    2.1,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOCK1:ZONE2 Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOCK1:ZONE2 Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -10,                      !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_BLOCK1:ZONE4,    !- Heat Pump Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    2,                        !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    2.1,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOCK1:ZONE4 Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOCK1:ZONE4 Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -10,                      !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOCK1:ZONE1 Zone List,    !- Zone Terminal Unit List Name
    BLOCK1:ZONE1 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOCK1:ZONE3 Zone List,    !- Zone Terminal Unit List Name
    BLOCK1:ZONE3 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOCK1:ZONE5 Zone List,    !- Zone Terminal Unit List Name
    BLOCK1:ZONE5 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOCK1:ZONE2 Zone List,    !- Zone Terminal Unit List Name
    BLOCK1:ZONE2 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOCK1:ZONE4 Zone List,    !- Zone Terminal Unit List Name
    BLOCK1:ZONE4 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

NODELIST,
    BLOCK1:ZONE1 Air Inlet Node List,    !- Name
    BLOCK1:ZONE1 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE1 Air Exhaust Node List,    !- Name
    BLOCK1:ZONE1 VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE3 Air Inlet Node List,    !- Name
    BLOCK1:ZONE3 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE3 Air Exhaust Node List,    !- Name
    BLOCK1:ZONE3 VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE5 Air Inlet Node List,    !- Name
    BLOCK1:ZONE5 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE5 Air Exhaust Node List,    !- Name
    BLOCK1:ZONE5 VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE2 Air Inlet Node List,    !- Name
    BLOCK1:ZONE2 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE2 Air Exhaust Node List,    !- Name
    BLOCK1:ZONE2 VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE4 Air Inlet Node List,    !- Name
    BLOCK1:ZONE4 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE4 Air Exhaust Node List,    !- Name
    BLOCK1:ZONE4 VRF Indoor Unit Return;    !- Node 1 Name

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOCK1:ZONE1 Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOCK1:ZONE3 Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOCK1:ZONE5 Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOCK1:ZONE2 Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOCK1:ZONE4 Outdoor Air Node;    !- Node or NodeList Name 1

ENERGYMANAGEMENTSYSTEM:SENSOR,
    RMOT,                     !- Name
    People BLOCK1:ZONE1,      !- OutputVariable or OutputMeter Index Key Name
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    PMOT,                     !- Name
    People BLOCK1:ZONE1,      !- OutputVariable or OutputMeter Index Key Name
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_OpT,         !- Name
    BLOCK1:ZONE1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_WindSpeed,    !- Name
    BLOCK1:ZONE1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_OutT,        !- Name
    BLOCK1:ZONE1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE3_OpT,         !- Name
    BLOCK1:ZONE3,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE3_WindSpeed,    !- Name
    BLOCK1:ZONE3,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE3_OutT,        !- Name
    BLOCK1:ZONE3,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE5_OpT,         !- Name
    BLOCK1:ZONE5,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE5_WindSpeed,    !- Name
    BLOCK1:ZONE5,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE5_OutT,        !- Name
    BLOCK1:ZONE5,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_OpT,         !- Name
    BLOCK1:ZONE2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_WindSpeed,    !- Name
    BLOCK1:ZONE2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_OutT,        !- Name
    BLOCK1:ZONE2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE4_OpT,         !- Name
    BLOCK1:ZONE4,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE4_WindSpeed,    !- Name
    BLOCK1:ZONE4,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE4_OutT,        !- Name
    BLOCK1:ZONE4,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    OutT,                     !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_CoolCoil,    !- Name
    BLOCK1:ZONE1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_HeatCoil,    !- Name
    BLOCK1:ZONE1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE3_CoolCoil,    !- Name
    BLOCK1:ZONE3 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE3_HeatCoil,    !- Name
    BLOCK1:ZONE3 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE5_CoolCoil,    !- Name
    BLOCK1:ZONE5 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE5_HeatCoil,    !- Name
    BLOCK1:ZONE5 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_CoolCoil,    !- Name
    BLOCK1:ZONE2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_HeatCoil,    !- Name
    BLOCK1:ZONE2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE4_CoolCoil,    !- Name
    BLOCK1:ZONE4 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE4_HeatCoil,    !- Name
    BLOCK1:ZONE4 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_AHST_Sch_BLOCK1_ZONE1,    !- Name
    FORSCRIPT_AHST_BLOCK1_ZONE1,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_ACST_Sch_BLOCK1_ZONE1,    !- Name
    FORSCRIPT_ACST_BLOCK1_ZONE1,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_AHST_Sch_BLOCK1_ZONE3,    !- Name
    FORSCRIPT_AHST_BLOCK1_ZONE3,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_ACST_Sch_BLOCK1_ZONE3,    !- Name
    FORSCRIPT_ACST_BLOCK1_ZONE3,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_AHST_Sch_BLOCK1_ZONE5,    !- Name
    FORSCRIPT_AHST_BLOCK1_ZONE5,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_ACST_Sch_BLOCK1_ZONE5,    !- Name
    FORSCRIPT_ACST_BLOCK1_ZONE5,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_AHST_Sch_BLOCK1_ZONE2,    !- Name
    FORSCRIPT_AHST_BLOCK1_ZONE2,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_ACST_Sch_BLOCK1_ZONE2,    !- Name
    FORSCRIPT_ACST_BLOCK1_ZONE2,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_AHST_Sch_BLOCK1_ZONE4,    !- Name
    FORSCRIPT_AHST_BLOCK1_ZONE4,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    FORSCRIPT_ACST_Sch_BLOCK1_ZONE4,    !- Name
    FORSCRIPT_ACST_BLOCK1_ZONE4,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetComfTemp,              !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetComfTemp;              !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOCK1_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOCK1_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOCK1_ZONE3,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOCK1_ZONE3;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOCK1_ZONE5,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOCK1_ZONE5;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOCK1_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOCK1_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOCK1_ZONE4,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOCK1_ZONE4;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetAppLimits,             !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetAppLimits;             !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyCAT,                 !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyCAT;                 !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetAST,                   !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetAST;                   !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetASTnoTol,              !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetASTnoTol;              !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOCK1_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOCK1_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOCK1_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOCK1_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOCK1_ZONE3,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOCK1_ZONE3;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOCK1_ZONE3,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOCK1_ZONE3;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOCK1_ZONE5,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOCK1_ZONE5;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOCK1_ZONE5,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOCK1_ZONE5;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOCK1_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOCK1_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOCK1_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOCK1_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOCK1_ZONE4,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOCK1_ZONE4;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOCK1_ZONE4,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOCK1_ZONE4;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetInputData,             !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetInputData;             !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetVST,                   !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetVST;                   !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOCK1_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOCK1_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOCK1_ZONE3,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOCK1_ZONE3;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOCK1_ZONE5,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOCK1_ZONE5;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOCK1_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOCK1_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOCK1_ZONE4,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOCK1_ZONE4;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetComfTemp,              !- Name
    if AdapStand == 1,        !- Program Line 1
    set ComfTemp = RMOT*0.33+18.8,    !- Program Line 2
    elseif AdapStand == 2,    !- Program Line 3
    set ComfTemp = PMOT*0.31+17.8,    !- Program Line 4
    elseif AdapStand == 3,    !- Program Line 5
    set ComfTemp = PMOT*0.48+14.4,    !- Program Line 6
    endif;                    !- Program Line 7

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOCK1_ZONE1,    !- Name
    if (AdapStand == 1 ),     !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOCK1_ZONE1_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOCK1_ZONE1_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOCK1_ZONE1_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 16
    elseif (BLOCK1_ZONE1_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    elseif (AdapStand == 2 )|| (AdapStand == 3),    !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOCK1_ZONE1_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOCK1_ZONE1_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOCK1_ZONE1_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 52
    elseif (BLOCK1_ZONE1_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOCK1_ZONE3,    !- Name
    if (AdapStand == 1 ),     !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOCK1_ZONE3_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOCK1_ZONE3_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOCK1_ZONE3_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOCK1_ZONE3 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 16
    elseif (BLOCK1_ZONE3_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOCK1_ZONE3 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOCK1_ZONE3 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOCK1_ZONE3 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    elseif (AdapStand == 2 )|| (AdapStand == 3),    !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOCK1_ZONE3_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOCK1_ZONE3_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOCK1_ZONE3_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOCK1_ZONE3 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 52
    elseif (BLOCK1_ZONE3_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOCK1_ZONE3 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOCK1_ZONE3 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOCK1_ZONE3 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOCK1_ZONE3 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOCK1_ZONE3 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOCK1_ZONE5,    !- Name
    if (AdapStand == 1 ),     !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOCK1_ZONE5_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOCK1_ZONE5_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOCK1_ZONE5_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOCK1_ZONE5 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 16
    elseif (BLOCK1_ZONE5_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOCK1_ZONE5 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOCK1_ZONE5 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOCK1_ZONE5 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    elseif (AdapStand == 2 )|| (AdapStand == 3),    !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOCK1_ZONE5_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOCK1_ZONE5_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOCK1_ZONE5_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOCK1_ZONE5 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 52
    elseif (BLOCK1_ZONE5_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOCK1_ZONE5 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOCK1_ZONE5 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOCK1_ZONE5 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOCK1_ZONE5 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOCK1_ZONE5 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOCK1_ZONE2,    !- Name
    if (AdapStand == 1 ),     !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOCK1_ZONE2_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOCK1_ZONE2_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOCK1_ZONE2_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 16
    elseif (BLOCK1_ZONE2_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    elseif (AdapStand == 2 )|| (AdapStand == 3),    !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOCK1_ZONE2_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOCK1_ZONE2_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOCK1_ZONE2_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 52
    elseif (BLOCK1_ZONE2_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOCK1_ZONE4,    !- Name
    if (AdapStand == 1 ),     !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOCK1_ZONE4_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOCK1_ZONE4_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOCK1_ZONE4_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOCK1_ZONE4 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 16
    elseif (BLOCK1_ZONE4_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOCK1_ZONE4 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOCK1_ZONE4 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOCK1_ZONE4 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    elseif (AdapStand == 2 )|| (AdapStand == 3),    !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOCK1_ZONE4_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOCK1_ZONE4_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOCK1_ZONE4_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOCK1_ZONE4 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 52
    elseif (BLOCK1_ZONE4_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOCK1_ZONE4 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOCK1_ZONE4 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOCK1_ZONE4 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOCK1_ZONE4 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOCK1_ZONE4 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetAppLimits,             !- Name
    If AdapStand == 1,        !- Program Line 1
    set ACSTaul = 30,         !- Program Line 2
    set ACSTall = 10,         !- Program Line 3
    set AHSTaul = 30,         !- Program Line 4
    set AHSTall = 10,         !- Program Line 5
    elseif AdapStand == 2,    !- Program Line 6
    set ACSTaul = 33.5,       !- Program Line 7
    set ACSTall = 10,         !- Program Line 8
    set AHSTaul = 33.5,       !- Program Line 9
    set AHSTall = 10,         !- Program Line 10
    elseif AdapStand == 3,    !- Program Line 11
    set ACSTaul = 30,         !- Program Line 12
    set ACSTall = 5,          !- Program Line 13
    set AHSTaul = 30,         !- Program Line 14
    set AHSTall = 5,          !- Program Line 15
    else,                     !- Program Line 16
    set ACSTaul = 50,         !- Program Line 17
    set ACSTall = 50,         !- Program Line 18
    set AHSTaul = 50,         !- Program Line 19
    set AHSTall = 50,         !- Program Line 20
    endif;                    !- Program Line 21

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyCAT,                 !- Name
    if (AdapStand == 1 ),     !- Program Line 1
    if (CAT == 1),            !- Program Line 2
    set ACSToffset = 2,       !- Program Line 3
    set AHSToffset = -3,      !- Program Line 4
    elseif (CAT == 2),        !- Program Line 5
    set ACSToffset = 3,       !- Program Line 6
    set AHSToffset = -4,      !- Program Line 7
    elseif (CAT == 3),        !- Program Line 8
    set ACSToffset = 4,       !- Program Line 9
    set AHSToffset = -5,      !- Program Line 10
    endif,                    !- Program Line 11
    elseif (AdapStand == 2 ) || (AdapStand == 3),    !- Program Line 12
    if (CAT == 90),           !- Program Line 13
    set ACSToffset = 2.5,     !- Program Line 14
    set AHSToffset = -2.5,    !- Program Line 15
    elseif (CAT == 80),       !- Program Line 16
    set ACSToffset = 3.5,     !- Program Line 17
    set AHSToffset = -3.5,    !- Program Line 18
    endif,                    !- Program Line 19
    endif;                    !- Program Line 20

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetAST,                   !- Name
    if (AdapStand == 0) && (CurrentTime < 7),    !- Program Line 1
    set ACST = 27+ACSTtol,    !- Program Line 2
    set AHST = 17+AHSTtol,    !- Program Line 3
    elseif (AdapStand == 0) && (CurrentTime < 15),    !- Program Line 4
    set ACST = 25,            !- Program Line 5
    set AHST = 20+AHSTtol,    !- Program Line 6
    elseif (AdapStand == 0) && (CurrentTime < 23),    !- Program Line 7
    set ACST = 25+ACSTtol,    !- Program Line 8
    set AHST = 20+AHSTtol,    !- Program Line 9
    elseif (AdapStand == 0) && (CurrentTime < 24),    !- Program Line 10
    set ACST = 27+ACSTtol,    !- Program Line 11
    set AHST = 17+AHSTtol,    !- Program Line 12
    endif,                    !- Program Line 13
    if (AdapStand == 1) && (ComfMod == 0),    !- Program Line 14
    if (DayOfYear >= 121) && (DayOfYear < 274),    !- Program Line 15
    if (CAT==1),              !- Program Line 16
    set ACST = 25.5+ACSTtol,    !- Program Line 17
    elseif (CAT==2),          !- Program Line 18
    set ACST = 26+ACSTtol,    !- Program Line 19
    elseif (CAT==3),          !- Program Line 20
    set ACST = 27+ACSTtol,    !- Program Line 21
    endif,                    !- Program Line 22
    else,                     !- Program Line 23
    if (CAT==1),              !- Program Line 24
    set ACST = 25+ACSTtol,    !- Program Line 25
    elseif (CAT==2),          !- Program Line 26
    set ACST = 25+ACSTtol,    !- Program Line 27
    elseif (CAT==3),          !- Program Line 28
    set ACST = 25+ACSTtol,    !- Program Line 29
    endif,                    !- Program Line 30
    endif,                    !- Program Line 31
    endif,                    !- Program Line 32
    if (AdapStand == 1) && (ComfMod == 0),    !- Program Line 33
    if (DayOfYear >= 121) && (DayOfYear < 274),    !- Program Line 34
    if (CAT==1),              !- Program Line 35
    set AHST = 23.5+AHSTtol,    !- Program Line 36
    elseif (CAT==2),          !- Program Line 37
    set AHST = 23+AHSTtol,    !- Program Line 38
    elseif (CAT==3),          !- Program Line 39
    set AHST = 22+AHSTtol,    !- Program Line 40
    endif,                    !- Program Line 41
    else,                     !- Program Line 42
    if (CAT==1),              !- Program Line 43
    set AHST = 21+AHSTtol,    !- Program Line 44
    elseif (CAT==2),          !- Program Line 45
    set AHST = 20+AHSTtol,    !- Program Line 46
    elseif (CAT==3),          !- Program Line 47
    set AHST = 18+AHSTtol,    !- Program Line 48
    endif,                    !- Program Line 49
    endif,                    !- Program Line 50
    endif,                    !- Program Line 51
    if (AdapStand == 1) && (ComfMod == 1) && (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 52
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 53
    elseif (AdapStand == 1) && (ComfMod == 1) && (CurrentTime < 7),    !- Program Line 54
    set ACST = 27+ACSTtol,    !- Program Line 55
    elseif (AdapStand == 1) && (ComfMod == 1) && (CurrentTime < 15),    !- Program Line 56
    set ACST = 50,            !- Program Line 57
    elseif (AdapStand == 1) && (ComfMod == 1) && (CurrentTime < 23),    !- Program Line 58
    set ACST = 25+ACSTtol,    !- Program Line 59
    elseif (AdapStand == 1) && (ComfMod == 1) && (CurrentTime < 24),    !- Program Line 60
    set ACST = 27+ACSTtol,    !- Program Line 61
    endif,                    !- Program Line 62
    if (AdapStand == 1) && (ComfMod == 1) && (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 63
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 64
    elseif (AdapStand == 1) && (ComfMod == 1) && (CurrentTime < 7),    !- Program Line 65
    set AHST = 17+AHSTtol,    !- Program Line 66
    elseif (AdapStand == 1) && (ComfMod == 1) && (CurrentTime < 23),    !- Program Line 67
    set AHST = 20+AHSTtol,    !- Program Line 68
    elseif (AdapStand == 1) && (ComfMod == 1) && (CurrentTime < 24),    !- Program Line 69
    set AHST = 17+AHSTtol,    !- Program Line 70
    endif,                    !- Program Line 71
    if (AdapStand == 1) && (ComfMod == 2) && (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 72
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 73
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT < ACSTall) && (CAT==1),    !- Program Line 74
    set ACST = 25+ACSTtol,    !- Program Line 75
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT > ACSTaul) && (CAT==1),    !- Program Line 76
    set ACST = 25.5+ACSTtol,    !- Program Line 77
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT < ACSTall) && (CAT==2),    !- Program Line 78
    set ACST = 25+ACSTtol,    !- Program Line 79
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT > ACSTaul) && (CAT==2),    !- Program Line 80
    set ACST = 26+ACSTtol,    !- Program Line 81
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT < ACSTall) && (CAT==3),    !- Program Line 82
    set ACST = 25+ACSTtol,    !- Program Line 83
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT > ACSTaul) && (CAT==3),    !- Program Line 84
    set ACST = 27+ACSTtol,    !- Program Line 85
    endif,                    !- Program Line 86
    if (AdapStand == 1) && (ComfMod == 2) && (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 87
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 88
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT < AHSTall) && (CAT==1),    !- Program Line 89
    set AHST = 21+AHSTtol,    !- Program Line 90
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT > AHSTaul) && (CAT==1),    !- Program Line 91
    set AHST = 23.5+AHSTtol,    !- Program Line 92
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT < AHSTall) && (CAT==2),    !- Program Line 93
    set AHST = 20+AHSTtol,    !- Program Line 94
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT > AHSTaul) && (CAT==2),    !- Program Line 95
    set AHST = 23+AHSTtol,    !- Program Line 96
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT < AHSTall) && (CAT==3),    !- Program Line 97
    set AHST = 18+AHSTtol,    !- Program Line 98
    elseif (AdapStand == 1) && (ComfMod == 2) && (RMOT > AHSTaul) && (CAT==3),    !- Program Line 99
    set AHST = 22+AHSTtol,    !- Program Line 100
    endif,                    !- Program Line 101
    if (AdapStand == 1) && (ComfMod == 3) && (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 102
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 103
    elseif (AdapStand == 1) && (ComfMod == 3) && (RMOT < ACSTall),    !- Program Line 104
    set ACST = ACSTall*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 105
    elseif (AdapStand == 1) && (ComfMod == 3) && (RMOT > ACSTaul),    !- Program Line 106
    set ACST = ACSTaul*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 107
    endif,                    !- Program Line 108
    if (AdapStand == 1) && (ComfMod == 3) && (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 109
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 110
    elseif (AdapStand == 1) && (ComfMod == 3) && (RMOT < AHSTall),    !- Program Line 111
    set AHST = AHSTall*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 112
    elseif (AdapStand == 1) && (ComfMod == 3) && (RMOT > AHSTaul),    !- Program Line 113
    set AHST = AHSTaul*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 114
    endif,                    !- Program Line 115
    if (AdapStand == 2) && (ComfMod == 0),    !- Program Line 116
    if (DayOfYear >= 121) && (DayOfYear < 274),    !- Program Line 117
    if (CAT==80),             !- Program Line 118
    set ACST = 28.35+ACSTtol,    !- Program Line 119
    elseif (CAT==90),         !- Program Line 120
    set ACST = 27.42+ACSTtol,    !- Program Line 121
    endif,                    !- Program Line 122
    else,                     !- Program Line 123
    if (CAT==80),             !- Program Line 124
    set ACST = 26.35+ACSTtol,    !- Program Line 125
    elseif (CAT==90),         !- Program Line 126
    set ACST = 25.09+ACSTtol,    !- Program Line 127
    endif,                    !- Program Line 128
    endif,                    !- Program Line 129
    endif,                    !- Program Line 130
    if (AdapStand == 2) && (ComfMod == 0),    !- Program Line 131
    if (DayOfYear >= 121) && (DayOfYear < 274),    !- Program Line 132
    if (CAT==80),             !- Program Line 133
    set AHST = 23.78+AHSTtol,    !- Program Line 134
    elseif (CAT==90),         !- Program Line 135
    set AHST = 24.74+AHSTtol,    !- Program Line 136
    endif,                    !- Program Line 137
    else,                     !- Program Line 138
    if (CAT==80),             !- Program Line 139
    set AHST = 20.1+AHSTtol,    !- Program Line 140
    elseif (CAT==90),         !- Program Line 141
    set AHST = 21.44+AHSTtol,    !- Program Line 142
    endif,                    !- Program Line 143
    endif,                    !- Program Line 144
    endif,                    !- Program Line 145
    if (AdapStand == 2) && (ComfMod == 1) && (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 146
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 147
    elseif (AdapStand == 2) && (ComfMod == 1) && (CurrentTime < 7),    !- Program Line 148
    set ACST = 27+ACSTtol,    !- Program Line 149
    elseif (AdapStand == 2) && (ComfMod == 1) && (CurrentTime < 15),    !- Program Line 150
    set ACST = 50,            !- Program Line 151
    elseif (AdapStand == 2) && (ComfMod == 1) && (CurrentTime < 23),    !- Program Line 152
    set ACST = 25+ACSTtol,    !- Program Line 153
    elseif (AdapStand == 2) && (ComfMod == 1) && (CurrentTime < 24),    !- Program Line 154
    set ACST = 27+ACSTtol,    !- Program Line 155
    endif,                    !- Program Line 156
    if (AdapStand == 2) && (ComfMod == 1) && (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 157
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 158
    elseif (AdapStand == 2) && (ComfMod == 1) && (CurrentTime < 7),    !- Program Line 159
    set AHST = 17+AHSTtol,    !- Program Line 160
    elseif (AdapStand == 2) && (ComfMod == 1) && (CurrentTime < 23),    !- Program Line 161
    set AHST = 20+AHSTtol,    !- Program Line 162
    elseif (AdapStand == 2) && (ComfMod == 1) && (CurrentTime < 24),    !- Program Line 163
    set AHST = 17+AHSTtol,    !- Program Line 164
    endif,                    !- Program Line 165
    if (AdapStand == 2) && (ComfMod == 2),    !- Program Line 166
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 167
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 168
    elseif CAT==80,           !- Program Line 169
    if PMOT < ACSTall,        !- Program Line 170
    set ACST = 26.35+ACSTtol,    !- Program Line 171
    elseif PMOT > ACSTaul,    !- Program Line 172
    set ACST = 28.35+ACSTtol,    !- Program Line 173
    endif,                    !- Program Line 174
    elseif CAT==90,           !- Program Line 175
    if PMOT < ACSTall,        !- Program Line 176
    set ACST = 25.09+ACSTtol,    !- Program Line 177
    elseif PMOT > ACSTaul,    !- Program Line 178
    set ACST = 27.42+ACSTtol,    !- Program Line 179
    endif,                    !- Program Line 180
    endif,                    !- Program Line 181
    endif,                    !- Program Line 182
    if (AdapStand == 2) && (ComfMod == 2),    !- Program Line 183
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 184
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 185
    elseif CAT==80,           !- Program Line 186
    if PMOT < AHSTall,        !- Program Line 187
    set AHST = 20.1+AHSTtol,    !- Program Line 188
    elseif PMOT > AHSTaul,    !- Program Line 189
    set AHST = 23.78+AHSTtol,    !- Program Line 190
    endif,                    !- Program Line 191
    elseif CAT==90,           !- Program Line 192
    if PMOT < AHSTall,        !- Program Line 193
    set AHST = 21.44+AHSTtol,    !- Program Line 194
    elseif PMOT > AHSTaul,    !- Program Line 195
    set AHST = 24.74+AHSTtol,    !- Program Line 196
    endif,                    !- Program Line 197
    endif,                    !- Program Line 198
    endif,                    !- Program Line 199
    if (AdapStand == 2) && (ComfMod == 3) && (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 200
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 201
    elseif (AdapStand == 2) && (ComfMod == 3) && (PMOT < ACSTall),    !- Program Line 202
    set ACST = ACSTall*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 203
    elseif (AdapStand == 2) && (ComfMod == 3) && (PMOT > ACSTaul),    !- Program Line 204
    set ACST = ACSTaul*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 205
    endif,                    !- Program Line 206
    if (AdapStand == 2) && (ComfMod == 3) && (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 207
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 208
    elseif (AdapStand == 2) && (ComfMod == 3) && (PMOT < AHSTall),    !- Program Line 209
    set AHST = AHSTall*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 210
    elseif (AdapStand == 2) && (ComfMod == 3) && (PMOT > AHSTaul),    !- Program Line 211
    set AHST = AHSTaul*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 212
    endif,                    !- Program Line 213
    if (AdapStand == 3) && (ComfMod == 0),    !- Program Line 214
    if (CAT==80),             !- Program Line 215
    set ACST = 28+ACSTtol,    !- Program Line 216
    elseif (CAT==90),         !- Program Line 217
    set ACST = 27+ACSTtol,    !- Program Line 218
    endif,                    !- Program Line 219
    endif,                    !- Program Line 220
    if (AdapStand == 3) && (ComfMod == 0),    !- Program Line 221
    if (CAT==80),             !- Program Line 222
    set AHST = 18+AHSTtol,    !- Program Line 223
    elseif (CAT==90),         !- Program Line 224
    set AHST = 19+AHSTtol,    !- Program Line 225
    endif,                    !- Program Line 226
    endif,                    !- Program Line 227
    if (AdapStand == 3) && (ComfMod == 1),    !- Program Line 228
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 229
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 230
    elseif CAT==80,           !- Program Line 231
    if PMOT < ACSTall,        !- Program Line 232
    set ACST = 28+ACSTtol,    !- Program Line 233
    elseif PMOT > ACSTaul,    !- Program Line 234
    set ACST = 28+ACSTtol,    !- Program Line 235
    endif,                    !- Program Line 236
    elseif CAT==90,           !- Program Line 237
    if PMOT < ACSTall,        !- Program Line 238
    set ACST = 27+ACSTtol,    !- Program Line 239
    elseif PMOT > ACSTaul,    !- Program Line 240
    set ACST = 27+ACSTtol,    !- Program Line 241
    endif,                    !- Program Line 242
    endif,                    !- Program Line 243
    endif,                    !- Program Line 244
    if (AdapStand == 3) && (ComfMod == 1),    !- Program Line 245
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 246
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 247
    elseif CAT==80,           !- Program Line 248
    if PMOT < AHSTall,        !- Program Line 249
    set AHST = 18+AHSTtol,    !- Program Line 250
    elseif PMOT > AHSTaul,    !- Program Line 251
    set AHST = 18+AHSTtol,    !- Program Line 252
    endif,                    !- Program Line 253
    elseif CAT==90,           !- Program Line 254
    if PMOT < AHSTall,        !- Program Line 255
    set AHST = 19+AHSTtol,    !- Program Line 256
    elseif PMOT > AHSTaul,    !- Program Line 257
    set AHST = 19+AHSTtol,    !- Program Line 258
    endif,                    !- Program Line 259
    endif,                    !- Program Line 260
    endif,                    !- Program Line 261
    if (AdapStand == 3) && (ComfMod == 2),    !- Program Line 262
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 263
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 264
    elseif CAT==80,           !- Program Line 265
    if PMOT < ACSTall,        !- Program Line 266
    set ACST = 26.35+ACSTtol,    !- Program Line 267
    elseif PMOT > ACSTaul,    !- Program Line 268
    set ACST = 28.35+ACSTtol,    !- Program Line 269
    endif,                    !- Program Line 270
    elseif CAT==90,           !- Program Line 271
    if PMOT < ACSTall,        !- Program Line 272
    set ACST = 25.09+ACSTtol,    !- Program Line 273
    elseif PMOT > ACSTaul,    !- Program Line 274
    set ACST = 27.42+ACSTtol,    !- Program Line 275
    endif,                    !- Program Line 276
    endif,                    !- Program Line 277
    endif,                    !- Program Line 278
    if (AdapStand == 3) && (ComfMod == 2),    !- Program Line 279
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 280
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 281
    elseif CAT==80,           !- Program Line 282
    if PMOT < AHSTall,        !- Program Line 283
    set AHST = 20.1+AHSTtol,    !- Program Line 284
    elseif PMOT > AHSTaul,    !- Program Line 285
    set AHST = 23.78+AHSTtol,    !- Program Line 286
    endif,                    !- Program Line 287
    elseif CAT==90,           !- Program Line 288
    if PMOT < AHSTall,        !- Program Line 289
    set AHST = 21.44+AHSTtol,    !- Program Line 290
    elseif PMOT > AHSTaul,    !- Program Line 291
    set AHST = 24.74+AHSTtol,    !- Program Line 292
    endif,                    !- Program Line 293
    endif,                    !- Program Line 294
    endif,                    !- Program Line 295
    if (AdapStand == 3) && (ComfMod == 3) && (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 296
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 297
    elseif (AdapStand == 3) && (ComfMod == 3) && (PMOT < ACSTall),    !- Program Line 298
    set ACST = ACSTall*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 299
    elseif (AdapStand == 3) && (ComfMod == 3) && (PMOT > ACSTaul),    !- Program Line 300
    set ACST = ACSTaul*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 301
    endif,                    !- Program Line 302
    if (AdapStand == 3) && (ComfMod == 3) && (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 303
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 304
    elseif (AdapStand == 3) && (ComfMod == 3) && (PMOT < AHSTall),    !- Program Line 305
    set AHST = AHSTall*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 306
    elseif (AdapStand == 3) && (ComfMod == 3) && (PMOT > AHSTaul),    !- Program Line 307
    set AHST = AHSTaul*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 308
    endif;                    !- Program Line 309

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetASTnoTol,              !- Name
    set ACSTnoTol = ACST-ACSTtol,    !- Program Line 1
    set AHSTnoTol = AHST-AHSTtol;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK1_ZONE1,    !- Name
    if (BLOCK1_ZONE1_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK1_ZONE1_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK1_ZONE1  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK1_ZONE1 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK1_ZONE1 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK1_ZONE1,    !- Name
    set ZoneFloorArea_BLOCK1_ZONE1 = ZFA_BLOCK1_ZONE1/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK1_ZONE1 = ZAV_BLOCK1_ZONE1/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK1_ZONE3,    !- Name
    if (BLOCK1_ZONE3_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK1_ZONE3_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK1_ZONE3  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK1_ZONE3 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK1_ZONE3 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK1_ZONE3,    !- Name
    set ZoneFloorArea_BLOCK1_ZONE3 = ZFA_BLOCK1_ZONE3/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK1_ZONE3 = ZAV_BLOCK1_ZONE3/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK1_ZONE5,    !- Name
    if (BLOCK1_ZONE5_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK1_ZONE5_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK1_ZONE5  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK1_ZONE5 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK1_ZONE5 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK1_ZONE5,    !- Name
    set ZoneFloorArea_BLOCK1_ZONE5 = ZFA_BLOCK1_ZONE5/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK1_ZONE5 = ZAV_BLOCK1_ZONE5/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK1_ZONE2,    !- Name
    if (BLOCK1_ZONE2_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK1_ZONE2_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK1_ZONE2  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK1_ZONE2 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK1_ZONE2 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK1_ZONE2,    !- Name
    set ZoneFloorArea_BLOCK1_ZONE2 = ZFA_BLOCK1_ZONE2/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK1_ZONE2 = ZAV_BLOCK1_ZONE2/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK1_ZONE4,    !- Name
    if (BLOCK1_ZONE4_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK1_ZONE4_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK1_ZONE4  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK1_ZONE4 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK1_ZONE4 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK1_ZONE4,    !- Name
    set ZoneFloorArea_BLOCK1_ZONE4 = ZFA_BLOCK1_ZONE4/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK1_ZONE4 = ZAV_BLOCK1_ZONE4/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetInputData,             !- Name
    set AdapStand = 3,        !- Program Line 1
    set CAT = 80,             !- Program Line 2
    set ComfMod = 3,          !- Program Line 3
    set HVACmode = 2,         !- Program Line 4
    set VentCtrl = 1,         !- Program Line 5
    set VSToffset = 0,        !- Program Line 6
    set MinOToffset = 0,      !- Program Line 7
    set MaxWindSpeed = 0,     !- Program Line 8
    set ACSTtol = -0.7000000000000001,    !- Program Line 9
    set AHSTtol = 0.7000000000000001;    !- Program Line 10

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetVST,                   !- Name
    set MinOutTemp = AHST - MinOToffset,    !- Program Line 1
    if AdapStand == 0,        !- Program Line 2
    if (CurrentTime < 7),     !- Program Line 3
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 4
    elseif (CurrentTime < 15),    !- Program Line 5
    set VST = 22.5+VSToffset,    !- Program Line 6
    elseif (CurrentTime < 23),    !- Program Line 7
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 8
    elseif (CurrentTime < 24),    !- Program Line 9
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 10
    endif,                    !- Program Line 11
    elseif AdapStand == 1,    !- Program Line 12
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 13
    set VST = ComfTemp+VSToffset,    !- Program Line 14
    else,                     !- Program Line 15
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 16
    endif,                    !- Program Line 17
    elseif AdapStand == 2 || AdapStand == 3,    !- Program Line 18
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 19
    set VST = ComfTemp+VSToffset,    !- Program Line 20
    else,                     !- Program Line 21
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 22
    endif,                    !- Program Line 23
    endif;                    !- Program Line 24

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK1_ZONE1,    !- Name
    if (BLOCK1_ZONE1_OpT>VST)&&(BLOCK1_ZONE1_OutT<VST),    !- Program Line 1
    if BLOCK1_ZONE1_CoolCoil==0,    !- Program Line 2
    if BLOCK1_ZONE1_HeatCoil==0,    !- Program Line 3
    if (BLOCK1_ZONE1_OpT<ACST)&&(BLOCK1_ZONE1_OutT>MinOutTemp),    !- Program Line 4
    if BLOCK1_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 1,    !- Program Line 6
    set VentHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 7
    else,                     !- Program Line 8
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 9
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 13
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 17
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 18
    endif,                    !- Program Line 19
    else,                     !- Program Line 20
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 21
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 25
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    if VentCtrl == 0,         !- Program Line 28
    if BLOCK1_ZONE1_OutT < BLOCK1_ZONE1_OpT,    !- Program Line 29
    if BLOCK1_ZONE1_OutT>MinOutTemp,    !- Program Line 30
    if BLOCK1_ZONE1_OpT > VST,    !- Program Line 31
    if BLOCK1_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 32
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 1,    !- Program Line 33
    set VentHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 34
    else,                     !- Program Line 35
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 36
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 37
    endif,                    !- Program Line 38
    else,                     !- Program Line 39
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 40
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 41
    endif,                    !- Program Line 42
    else,                     !- Program Line 43
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 44
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    else,                     !- Program Line 47
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 48
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    elseif VentCtrl == 1,     !- Program Line 51
    if BLOCK1_ZONE1_OutT<BLOCK1_ZONE1_OpT,    !- Program Line 52
    if BLOCK1_ZONE1_OutT>MinOutTemp,    !- Program Line 53
    if BLOCK1_ZONE1_OpT > ACSTnoTol,    !- Program Line 54
    if BLOCK1_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 55
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 1,    !- Program Line 56
    set VentHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 57
    else,                     !- Program Line 58
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 59
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 60
    endif,                    !- Program Line 61
    else,                     !- Program Line 62
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 63
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 67
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 71
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 72
    endif,                    !- Program Line 73
    endif,                    !- Program Line 74
    if HVACmode == 0,         !- Program Line 75
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE1 = ACST,    !- Program Line 76
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE1 = AHST,    !- Program Line 77
    elseif HVACmode == 1,     !- Program Line 78
    Set FORSCRIPT_ACST_Sch_BLOCK1_ZONE1 = 100,    !- Program Line 79
    Set FORSCRIPT_AHST_Sch_BLOCK1_ZONE1 = -100,    !- Program Line 80
    elseif HVACmode == 2,     !- Program Line 81
    if Ventilates_HVACmode2_BLOCK1_ZONE1 == 0,    !- Program Line 82
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE1 = ACST,    !- Program Line 83
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE1 = AHST,    !- Program Line 84
    endif,                    !- Program Line 85
    endif;                    !- Program Line 86

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK1_ZONE3,    !- Name
    if (BLOCK1_ZONE3_OpT>VST)&&(BLOCK1_ZONE3_OutT<VST),    !- Program Line 1
    if BLOCK1_ZONE3_CoolCoil==0,    !- Program Line 2
    if BLOCK1_ZONE3_HeatCoil==0,    !- Program Line 3
    if (BLOCK1_ZONE3_OpT<ACST)&&(BLOCK1_ZONE3_OutT>MinOutTemp),    !- Program Line 4
    if BLOCK1_ZONE3_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_BLOCK1_ZONE3 = 1,    !- Program Line 6
    set VentHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 7
    else,                     !- Program Line 8
    set Ventilates_HVACmode2_BLOCK1_ZONE3 = 0,    !- Program Line 9
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set Ventilates_HVACmode2_BLOCK1_ZONE3 = 0,    !- Program Line 13
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_BLOCK1_ZONE3 = 0,    !- Program Line 17
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 18
    endif,                    !- Program Line 19
    else,                     !- Program Line 20
    set Ventilates_HVACmode2_BLOCK1_ZONE3 = 0,    !- Program Line 21
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set Ventilates_HVACmode2_BLOCK1_ZONE3 = 0,    !- Program Line 25
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    if VentCtrl == 0,         !- Program Line 28
    if BLOCK1_ZONE3_OutT < BLOCK1_ZONE3_OpT,    !- Program Line 29
    if BLOCK1_ZONE3_OutT>MinOutTemp,    !- Program Line 30
    if BLOCK1_ZONE3_OpT > VST,    !- Program Line 31
    if BLOCK1_ZONE3_WindSpeed <= MaxWindSpeed,    !- Program Line 32
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 1,    !- Program Line 33
    set VentHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 34
    else,                     !- Program Line 35
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 0,    !- Program Line 36
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 37
    endif,                    !- Program Line 38
    else,                     !- Program Line 39
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 0,    !- Program Line 40
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 41
    endif,                    !- Program Line 42
    else,                     !- Program Line 43
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 0,    !- Program Line 44
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    else,                     !- Program Line 47
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 0,    !- Program Line 48
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    elseif VentCtrl == 1,     !- Program Line 51
    if BLOCK1_ZONE3_OutT<BLOCK1_ZONE3_OpT,    !- Program Line 52
    if BLOCK1_ZONE3_OutT>MinOutTemp,    !- Program Line 53
    if BLOCK1_ZONE3_OpT > ACSTnoTol,    !- Program Line 54
    if BLOCK1_ZONE3_WindSpeed <= MaxWindSpeed,    !- Program Line 55
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 1,    !- Program Line 56
    set VentHours_BLOCK1_ZONE3 = 1*ZoneTimeStep,    !- Program Line 57
    else,                     !- Program Line 58
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 0,    !- Program Line 59
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 60
    endif,                    !- Program Line 61
    else,                     !- Program Line 62
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 0,    !- Program Line 63
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 0,    !- Program Line 67
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOCK1_ZONE3 = 0,    !- Program Line 71
    set VentHours_BLOCK1_ZONE3 = 0,    !- Program Line 72
    endif,                    !- Program Line 73
    endif,                    !- Program Line 74
    if HVACmode == 0,         !- Program Line 75
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE3 = ACST,    !- Program Line 76
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE3 = AHST,    !- Program Line 77
    elseif HVACmode == 1,     !- Program Line 78
    Set FORSCRIPT_ACST_Sch_BLOCK1_ZONE3 = 100,    !- Program Line 79
    Set FORSCRIPT_AHST_Sch_BLOCK1_ZONE3 = -100,    !- Program Line 80
    elseif HVACmode == 2,     !- Program Line 81
    if Ventilates_HVACmode2_BLOCK1_ZONE3 == 0,    !- Program Line 82
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE3 = ACST,    !- Program Line 83
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE3 = AHST,    !- Program Line 84
    endif,                    !- Program Line 85
    endif;                    !- Program Line 86

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK1_ZONE5,    !- Name
    if (BLOCK1_ZONE5_OpT>VST)&&(BLOCK1_ZONE5_OutT<VST),    !- Program Line 1
    if BLOCK1_ZONE5_CoolCoil==0,    !- Program Line 2
    if BLOCK1_ZONE5_HeatCoil==0,    !- Program Line 3
    if (BLOCK1_ZONE5_OpT<ACST)&&(BLOCK1_ZONE5_OutT>MinOutTemp),    !- Program Line 4
    if BLOCK1_ZONE5_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_BLOCK1_ZONE5 = 1,    !- Program Line 6
    set VentHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 7
    else,                     !- Program Line 8
    set Ventilates_HVACmode2_BLOCK1_ZONE5 = 0,    !- Program Line 9
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set Ventilates_HVACmode2_BLOCK1_ZONE5 = 0,    !- Program Line 13
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_BLOCK1_ZONE5 = 0,    !- Program Line 17
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 18
    endif,                    !- Program Line 19
    else,                     !- Program Line 20
    set Ventilates_HVACmode2_BLOCK1_ZONE5 = 0,    !- Program Line 21
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set Ventilates_HVACmode2_BLOCK1_ZONE5 = 0,    !- Program Line 25
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    if VentCtrl == 0,         !- Program Line 28
    if BLOCK1_ZONE5_OutT < BLOCK1_ZONE5_OpT,    !- Program Line 29
    if BLOCK1_ZONE5_OutT>MinOutTemp,    !- Program Line 30
    if BLOCK1_ZONE5_OpT > VST,    !- Program Line 31
    if BLOCK1_ZONE5_WindSpeed <= MaxWindSpeed,    !- Program Line 32
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 1,    !- Program Line 33
    set VentHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 34
    else,                     !- Program Line 35
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 0,    !- Program Line 36
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 37
    endif,                    !- Program Line 38
    else,                     !- Program Line 39
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 0,    !- Program Line 40
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 41
    endif,                    !- Program Line 42
    else,                     !- Program Line 43
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 0,    !- Program Line 44
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    else,                     !- Program Line 47
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 0,    !- Program Line 48
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    elseif VentCtrl == 1,     !- Program Line 51
    if BLOCK1_ZONE5_OutT<BLOCK1_ZONE5_OpT,    !- Program Line 52
    if BLOCK1_ZONE5_OutT>MinOutTemp,    !- Program Line 53
    if BLOCK1_ZONE5_OpT > ACSTnoTol,    !- Program Line 54
    if BLOCK1_ZONE5_WindSpeed <= MaxWindSpeed,    !- Program Line 55
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 1,    !- Program Line 56
    set VentHours_BLOCK1_ZONE5 = 1*ZoneTimeStep,    !- Program Line 57
    else,                     !- Program Line 58
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 0,    !- Program Line 59
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 60
    endif,                    !- Program Line 61
    else,                     !- Program Line 62
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 0,    !- Program Line 63
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 0,    !- Program Line 67
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOCK1_ZONE5 = 0,    !- Program Line 71
    set VentHours_BLOCK1_ZONE5 = 0,    !- Program Line 72
    endif,                    !- Program Line 73
    endif,                    !- Program Line 74
    if HVACmode == 0,         !- Program Line 75
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE5 = ACST,    !- Program Line 76
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE5 = AHST,    !- Program Line 77
    elseif HVACmode == 1,     !- Program Line 78
    Set FORSCRIPT_ACST_Sch_BLOCK1_ZONE5 = 100,    !- Program Line 79
    Set FORSCRIPT_AHST_Sch_BLOCK1_ZONE5 = -100,    !- Program Line 80
    elseif HVACmode == 2,     !- Program Line 81
    if Ventilates_HVACmode2_BLOCK1_ZONE5 == 0,    !- Program Line 82
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE5 = ACST,    !- Program Line 83
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE5 = AHST,    !- Program Line 84
    endif,                    !- Program Line 85
    endif;                    !- Program Line 86

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK1_ZONE2,    !- Name
    if (BLOCK1_ZONE2_OpT>VST)&&(BLOCK1_ZONE2_OutT<VST),    !- Program Line 1
    if BLOCK1_ZONE2_CoolCoil==0,    !- Program Line 2
    if BLOCK1_ZONE2_HeatCoil==0,    !- Program Line 3
    if (BLOCK1_ZONE2_OpT<ACST)&&(BLOCK1_ZONE2_OutT>MinOutTemp),    !- Program Line 4
    if BLOCK1_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 1,    !- Program Line 6
    set VentHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 7
    else,                     !- Program Line 8
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 9
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 13
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 17
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 18
    endif,                    !- Program Line 19
    else,                     !- Program Line 20
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 21
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 25
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    if VentCtrl == 0,         !- Program Line 28
    if BLOCK1_ZONE2_OutT < BLOCK1_ZONE2_OpT,    !- Program Line 29
    if BLOCK1_ZONE2_OutT>MinOutTemp,    !- Program Line 30
    if BLOCK1_ZONE2_OpT > VST,    !- Program Line 31
    if BLOCK1_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 32
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 1,    !- Program Line 33
    set VentHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 34
    else,                     !- Program Line 35
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 36
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 37
    endif,                    !- Program Line 38
    else,                     !- Program Line 39
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 40
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 41
    endif,                    !- Program Line 42
    else,                     !- Program Line 43
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 44
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    else,                     !- Program Line 47
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 48
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    elseif VentCtrl == 1,     !- Program Line 51
    if BLOCK1_ZONE2_OutT<BLOCK1_ZONE2_OpT,    !- Program Line 52
    if BLOCK1_ZONE2_OutT>MinOutTemp,    !- Program Line 53
    if BLOCK1_ZONE2_OpT > ACSTnoTol,    !- Program Line 54
    if BLOCK1_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 55
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 1,    !- Program Line 56
    set VentHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 57
    else,                     !- Program Line 58
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 59
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 60
    endif,                    !- Program Line 61
    else,                     !- Program Line 62
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 63
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 67
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 71
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 72
    endif,                    !- Program Line 73
    endif,                    !- Program Line 74
    if HVACmode == 0,         !- Program Line 75
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE2 = ACST,    !- Program Line 76
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE2 = AHST,    !- Program Line 77
    elseif HVACmode == 1,     !- Program Line 78
    Set FORSCRIPT_ACST_Sch_BLOCK1_ZONE2 = 100,    !- Program Line 79
    Set FORSCRIPT_AHST_Sch_BLOCK1_ZONE2 = -100,    !- Program Line 80
    elseif HVACmode == 2,     !- Program Line 81
    if Ventilates_HVACmode2_BLOCK1_ZONE2 == 0,    !- Program Line 82
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE2 = ACST,    !- Program Line 83
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE2 = AHST,    !- Program Line 84
    endif,                    !- Program Line 85
    endif;                    !- Program Line 86

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK1_ZONE4,    !- Name
    if (BLOCK1_ZONE4_OpT>VST)&&(BLOCK1_ZONE4_OutT<VST),    !- Program Line 1
    if BLOCK1_ZONE4_CoolCoil==0,    !- Program Line 2
    if BLOCK1_ZONE4_HeatCoil==0,    !- Program Line 3
    if (BLOCK1_ZONE4_OpT<ACST)&&(BLOCK1_ZONE4_OutT>MinOutTemp),    !- Program Line 4
    if BLOCK1_ZONE4_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_BLOCK1_ZONE4 = 1,    !- Program Line 6
    set VentHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 7
    else,                     !- Program Line 8
    set Ventilates_HVACmode2_BLOCK1_ZONE4 = 0,    !- Program Line 9
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 10
    endif,                    !- Program Line 11
    else,                     !- Program Line 12
    set Ventilates_HVACmode2_BLOCK1_ZONE4 = 0,    !- Program Line 13
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_BLOCK1_ZONE4 = 0,    !- Program Line 17
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 18
    endif,                    !- Program Line 19
    else,                     !- Program Line 20
    set Ventilates_HVACmode2_BLOCK1_ZONE4 = 0,    !- Program Line 21
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    set Ventilates_HVACmode2_BLOCK1_ZONE4 = 0,    !- Program Line 25
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 26
    endif,                    !- Program Line 27
    if VentCtrl == 0,         !- Program Line 28
    if BLOCK1_ZONE4_OutT < BLOCK1_ZONE4_OpT,    !- Program Line 29
    if BLOCK1_ZONE4_OutT>MinOutTemp,    !- Program Line 30
    if BLOCK1_ZONE4_OpT > VST,    !- Program Line 31
    if BLOCK1_ZONE4_WindSpeed <= MaxWindSpeed,    !- Program Line 32
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 1,    !- Program Line 33
    set VentHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 34
    else,                     !- Program Line 35
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 0,    !- Program Line 36
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 37
    endif,                    !- Program Line 38
    else,                     !- Program Line 39
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 0,    !- Program Line 40
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 41
    endif,                    !- Program Line 42
    else,                     !- Program Line 43
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 0,    !- Program Line 44
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    else,                     !- Program Line 47
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 0,    !- Program Line 48
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 49
    endif,                    !- Program Line 50
    elseif VentCtrl == 1,     !- Program Line 51
    if BLOCK1_ZONE4_OutT<BLOCK1_ZONE4_OpT,    !- Program Line 52
    if BLOCK1_ZONE4_OutT>MinOutTemp,    !- Program Line 53
    if BLOCK1_ZONE4_OpT > ACSTnoTol,    !- Program Line 54
    if BLOCK1_ZONE4_WindSpeed <= MaxWindSpeed,    !- Program Line 55
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 1,    !- Program Line 56
    set VentHours_BLOCK1_ZONE4 = 1*ZoneTimeStep,    !- Program Line 57
    else,                     !- Program Line 58
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 0,    !- Program Line 59
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 60
    endif,                    !- Program Line 61
    else,                     !- Program Line 62
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 0,    !- Program Line 63
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 64
    endif,                    !- Program Line 65
    else,                     !- Program Line 66
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 0,    !- Program Line 67
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    else,                     !- Program Line 70
    set Ventilates_HVACmode1_BLOCK1_ZONE4 = 0,    !- Program Line 71
    set VentHours_BLOCK1_ZONE4 = 0,    !- Program Line 72
    endif,                    !- Program Line 73
    endif,                    !- Program Line 74
    if HVACmode == 0,         !- Program Line 75
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE4 = ACST,    !- Program Line 76
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE4 = AHST,    !- Program Line 77
    elseif HVACmode == 1,     !- Program Line 78
    Set FORSCRIPT_ACST_Sch_BLOCK1_ZONE4 = 100,    !- Program Line 79
    Set FORSCRIPT_AHST_Sch_BLOCK1_ZONE4 = -100,    !- Program Line 80
    elseif HVACmode == 2,     !- Program Line 81
    if Ventilates_HVACmode2_BLOCK1_ZONE4 == 0,    !- Program Line 82
    set FORSCRIPT_ACST_Sch_BLOCK1_ZONE4 = ACST,    !- Program Line 83
    set FORSCRIPT_AHST_Sch_BLOCK1_ZONE4 = AHST,    !- Program Line 84
    endif,                    !- Program Line 85
    endif;                    !- Program Line 86

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ACST,                     !- Erl Variable 1 Name
    AHST,                     !- Erl Variable 2 Name
    ACSTnoTol,                !- Erl Variable 3 Name
    AHSTnoTol,                !- Erl Variable 4 Name
    AdapStand,                !- Erl Variable 5 Name
    ACSTaul,                  !- Erl Variable 6 Name
    ACSTall,                  !- Erl Variable 7 Name
    AHSTaul,                  !- Erl Variable 8 Name
    AHSTall,                  !- Erl Variable 9 Name
    CAT,                      !- Erl Variable 10 Name
    ACSToffset,               !- Erl Variable 11 Name
    AHSToffset,               !- Erl Variable 12 Name
    ComfMod,                  !- Erl Variable 13 Name
    ComfTemp,                 !- Erl Variable 14 Name
    ACSTtol,                  !- Erl Variable 15 Name
    AHSTtol;                  !- Erl Variable 16 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK1_ZONE1,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK1_ZONE1,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK1_ZONE1,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK1_ZONE1,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK1_ZONE1,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK1_ZONE1,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK1_ZONE1,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK1_ZONE1;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK1_ZONE3,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK1_ZONE3,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK1_ZONE3,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK1_ZONE3,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK1_ZONE3,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK1_ZONE3,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK1_ZONE3,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK1_ZONE3;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK1_ZONE5,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK1_ZONE5,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK1_ZONE5,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK1_ZONE5,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK1_ZONE5,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK1_ZONE5,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK1_ZONE5,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK1_ZONE5;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK1_ZONE2,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK1_ZONE2,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK1_ZONE2,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK1_ZONE2,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK1_ZONE2,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK1_ZONE2,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK1_ZONE2,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK1_ZONE2;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK1_ZONE4,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK1_ZONE4,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK1_ZONE4,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK1_ZONE4,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK1_ZONE4,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK1_ZONE4,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK1_ZONE4,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK1_ZONE4;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VST,                      !- Erl Variable 1 Name
    VSToffset,                !- Erl Variable 2 Name
    MaxWindSpeed,             !- Erl Variable 3 Name
    VentCtrl,                 !- Erl Variable 4 Name
    HVACmode,                 !- Erl Variable 5 Name
    MinOutTemp,               !- Erl Variable 6 Name
    MinOToffset;              !- Erl Variable 7 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK1_ZONE1;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK1_ZONE3;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK1_ZONE5;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK1_ZONE2;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK1_ZONE4;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfort Temperature,      !- Name
    ComfTemp,                 !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Cooling Setpoint Temperature,    !- Name
    ACST,                     !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Heating Setpoint Temperature,    !- Name
    AHST,                     !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Cooling Setpoint Temperature_No Tolerance,    !- Name
    ACSTnoTol,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Heating Setpoint Temperature_No Tolerance,    !- Name
    AHSTnoTol,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Setpoint Temperature,    !- Name
    VST,                      !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Minimum Outdoor Temperature for ventilation,    !- Name
    MinOutTemp,               !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Name
    ComfHoursNoApp_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK1_ZONE3,    !- Name
    ComfHoursNoApp_BLOCK1_ZONE3,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK1_ZONE5,    !- Name
    ComfHoursNoApp_BLOCK1_ZONE5,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Name
    ComfHoursNoApp_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK1_ZONE4,    !- Name
    ComfHoursNoApp_BLOCK1_ZONE4,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK1_ZONE1,    !- Name
    ComfHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK1_ZONE3,    !- Name
    ComfHours_BLOCK1_ZONE3,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK1_ZONE5,    !- Name
    ComfHours_BLOCK1_ZONE5,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK1_ZONE2,    !- Name
    ComfHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK1_ZONE4,    !- Name
    ComfHours_BLOCK1_ZONE4,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE1,    !- Name
    DiscomfAppHotHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE3,    !- Name
    DiscomfAppHotHours_BLOCK1_ZONE3,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE5,    !- Name
    DiscomfAppHotHours_BLOCK1_ZONE5,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE2,    !- Name
    DiscomfAppHotHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE4,    !- Name
    DiscomfAppHotHours_BLOCK1_ZONE4,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE1,    !- Name
    DiscomfAppColdHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE3,    !- Name
    DiscomfAppColdHours_BLOCK1_ZONE3,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE5,    !- Name
    DiscomfAppColdHours_BLOCK1_ZONE5,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE2,    !- Name
    DiscomfAppColdHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE4,    !- Name
    DiscomfAppColdHours_BLOCK1_ZONE4,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE1,    !- Name
    DiscomfNonAppHotHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE3,    !- Name
    DiscomfNonAppHotHours_BLOCK1_ZONE3,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE5,    !- Name
    DiscomfNonAppHotHours_BLOCK1_ZONE5,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE2,    !- Name
    DiscomfNonAppHotHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE4,    !- Name
    DiscomfNonAppHotHours_BLOCK1_ZONE4,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE1,    !- Name
    DiscomfNonAppColdHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE3,    !- Name
    DiscomfNonAppColdHours_BLOCK1_ZONE3,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE5,    !- Name
    DiscomfNonAppColdHours_BLOCK1_ZONE5,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE2,    !- Name
    DiscomfNonAppColdHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE4,    !- Name
    DiscomfNonAppColdHours_BLOCK1_ZONE4,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK1_ZONE1,    !- Name
    ZoneFloorArea_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK1_ZONE3,    !- Name
    ZoneFloorArea_BLOCK1_ZONE3,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK1_ZONE5,    !- Name
    ZoneFloorArea_BLOCK1_ZONE5,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK1_ZONE2,    !- Name
    ZoneFloorArea_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK1_ZONE4,    !- Name
    ZoneFloorArea_BLOCK1_ZONE4,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK1_ZONE1,    !- Name
    ZoneAirVolume_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK1_ZONE3,    !- Name
    ZoneAirVolume_BLOCK1_ZONE3,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK1_ZONE5,    !- Name
    ZoneAirVolume_BLOCK1_ZONE5,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK1_ZONE2,    !- Name
    ZoneAirVolume_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK1_ZONE4,    !- Name
    ZoneAirVolume_BLOCK1_ZONE4,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK1_ZONE1,    !- Name
    VentHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK1_ZONE3,    !- Name
    VentHours_BLOCK1_ZONE3,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK1_ZONE5,    !- Name
    VentHours_BLOCK1_ZONE5,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK1_ZONE2,    !- Name
    VentHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK1_ZONE4,    !- Name
    VentHours_BLOCK1_ZONE4,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK1_ZONE1,         !- Name
    BLOCK1:ZONE1,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK1_ZONE1,         !- Name
    BLOCK1:ZONE1,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK1_ZONE3,         !- Name
    BLOCK1:ZONE3,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK1_ZONE3,         !- Name
    BLOCK1:ZONE3,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK1_ZONE5,         !- Name
    BLOCK1:ZONE5,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK1_ZONE5,         !- Name
    BLOCK1:ZONE5,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK1_ZONE2,         !- Name
    BLOCK1:ZONE2,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK1_ZONE2,         !- Name
    BLOCK1:ZONE2,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK1_ZONE4,         !- Name
    BLOCK1:ZONE4,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK1_ZONE4,         !- Name
    BLOCK1:ZONE4,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

CURVE:LINEAR,
    CoolingCombRatio,         !- Name
    0.618055,                 !- Coefficient1 Constant
    0.381945,                 !- Coefficient2 x
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:LINEAR,
    HeatingCombRatio,         !- Name
    0.96034,                  !- Coefficient1 Constant
    0.03966,                  !- Coefficient2 x
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    VRFACCoolCapFFF,          !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    CoolingEIRHiPLR,          !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    VRFCPLFFPLR,              !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    HeatingEIRHiPLR,          !- Name
    2.4294355,                !- Coefficient1 Constant
    -2.235887,                !- Coefficient2 x
    0.8064516,                !- Coefficient3 x2
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    DefaultFanEffRatioCurve,    !- Name
    0.33856828,               !- Coefficient1 Constant
    1.72644131,               !- Coefficient2 x
    -1.49280132,              !- Coefficient3 x2
    0.42776208,               !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.3,                      !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFTUCoolCapFT,           !- Name
    0.504547273506488,        !- Coefficient1 Constant
    0.0288891279198444,       !- Coefficient2 x
    -1.081942e-05,            !- Coefficient3 x2
    1.013594e-05,             !- Coefficient4 x3
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0.5,                      !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRFTUHeatCapFT,           !- Name
    -0.390708928227928,       !- Coefficient1 Constant
    0.261815023760162,        !- Coefficient2 x
    -1.304316e-02,            !- Coefficient3 x2
    1.781317e-04,             !- Coefficient4 x3
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0.5,                      !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRFCoolCapFTBoundary,     !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    11,                       !- Minimum Value of x
    30,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFCoolEIRFTBoundary,     !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    CoolingEIRLowPLR,         !- Name
    0.4628123,                !- Coefficient1 Constant
    -1.0402406,               !- Coefficient2 x
    2.17490997,               !- Coefficient3 x2
    -0.5974817,               !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Capacity;                 !- Output Unit Type

CURVE:CUBIC,
    VRFHeatCapFTBoundary,     !- Name
    -7.6000882,               !- Coefficient1 Constant
    3.05090016,               !- Coefficient2 x
    -0.1162844,               !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFHeatEIRFTBoundary,     !- Name
    -7.6000882,               !- Coefficient1 Constant
    3.05090016,               !- Coefficient2 x
    -0.1162844,               !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Curve Output
    15,                       !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    HeatingEIRLowPLR,         !- Name
    0.1400093,                !- Coefficient1 Constant
    0.6415002,                !- Coefficient2 x
    0.1339047,                !- Coefficient3 x2
    0.0845859,                !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    DefaultFanPowerRatioCurve,    !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 Constant
    3,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.01,                     !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:BIQUADRATIC,
    DXHtgCoilDefrostEIRFT,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolCapFT,             !- Name
    0.576882692,              !- Coefficient1 Constant
    0.017447952,              !- Coefficient2 x
    0.000583269,              !- Coefficient3 x2
    -1.76324e-06,             !- Coefficient4 y
    -7.474e-09,               !- Coefficient5 y2
    -1.30413e-07,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolCapFTHi,           !- Name
    0.6867358,                !- Coefficient1 Constant
    0.0207631,                !- Coefficient2 x
    0.0005447,                !- Coefficient3 x2
    -0.0016218,               !- Coefficient4 y
    -4.259e-07,               !- Coefficient5 y2
    -0.0003392,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolEIRFT,             !- Name
    0.989010541,              !- Coefficient1 Constant
    -0.02347967,              !- Coefficient2 x
    0.000199711,              !- Coefficient3 x2
    0.005968336,              !- Coefficient4 y
    -1.0289e-07,              !- Coefficient5 y2
    -0.00015686,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolEIRFTHi,           !- Name
    0.1435147,                !- Coefficient1 Constant
    0.01860035,               !- Coefficient2 x
    -0.0003954,               !- Coefficient3 x2
    0.02485219,               !- Coefficient4 y
    0.00016329,               !- Coefficient5 y2
    -0.0006244,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatCapFT,             !- Name
    1.014599599,              !- Coefficient1 Constant
    -0.002506703,             !- Coefficient2 x
    -0.000141599,             !- Coefficient3 x2
    0.026931595,              !- Coefficient4 y
    1.83538e-06,              !- Coefficient5 y2
    -0.000358147,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatCapFTHi,           !- Name
    1.161134821,              !- Coefficient1 Constant
    0.027478868,              !- Coefficient2 x
    -0.00168795,              !- Coefficient3 x2
    0.001783378,              !- Coefficient4 y
    2.03208e-06,              !- Coefficient5 y2
    -6.8969e-05,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -10,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatEIRFT,             !- Name
    0.87465501,               !- Coefficient1 Constant
    -0.01319754,              !- Coefficient2 x
    0.00110307,               !- Coefficient3 x2
    -0.0133118,               !- Coefficient4 y
    0.00089017,               !- Coefficient5 y2
    -0.00012766,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Value of y
    12,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatEIRFTHi,           !- Name
    2.504005146,              !- Coefficient1 Constant
    -0.05736767,              !- Coefficient2 x
    4.07336e-05,              !- Coefficient3 x2
    -0.12959669,              !- Coefficient4 y
    0.00135839,               !- Coefficient5 y2
    0.00317047,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -10,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    CoolingLengthCorrectionFactor,    !- Name
    1.0693794,                !- Coefficient1 Constant
    -0.0014951,               !- Coefficient2 x
    2.56e-06,                 !- Coefficient3 x2
    -0.1151104,               !- Coefficient4 y
    0.0511169,                !- Coefficient5 y2
    -0.0004369,               !- Coefficient6 xy
    8,                        !- Minimum Value of x
    175,                      !- Maximum Value of x
    0.5,                      !- Minimum Value of y
    1.5,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Piping Correction Factor for Length in Heating Mode,    !- Name
    0.989916,                 !- Coefficient1 Constant
    0.001961,                 !- Coefficient2 x
    -3.6e-05,                 !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    7,                        !- Minimum Value of x
    106.5,                    !- Maximum Value of x
    1,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Distance,                 !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Cooling Capacity Modifier,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Cooling Energy Modifier,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Heating Capacity Modifier,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Heating Energy Modifier,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CurrencyType,
    EUR;                      !- Monetary Unit

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    Standard62.1Summary,      !- Report 6 Name
    ClimaticDataSummary,      !- Report 7 Name
    EquipmentSummary,         !- Report 8 Name
    EnvelopeSummary,          !- Report 9 Name
    LightingSummary,          !- Report 10 Name
    HVACSizingSummary,        !- Report 11 Name
    SystemSummary,            !- Report 12 Name
    ComponentSizingSummary,    !- Report 13 Name
    OutdoorAirSummary,        !- Report 14 Name
    ObjectCountSummary,       !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 17 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfort Temperature,      !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature_No Tolerance,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature_No Tolerance,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Minimum Outdoor Temperature for ventilation,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE3,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE5,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE4,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE3,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE5,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE4,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE3,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE5,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE4,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE3,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE5,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE4,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE3,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE5,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE4,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE3,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE5,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE4,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE3,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE5,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE4,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE3,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE5,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE4,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE3,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE5,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE4,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electric Demand Power,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electricity Demand Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Volume,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Wind Speed,          !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Relative Humidity,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_AHST_BLOCK1_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_ACST_BLOCK1_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_AHST_BLOCK1_ZONE3,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_ACST_BLOCK1_ZONE3,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_AHST_BLOCK1_ZONE5,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_ACST_BLOCK1_ZONE5,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_AHST_BLOCK1_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_ACST_BLOCK1_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_AHST_BLOCK1_ZONE4,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    FORSCRIPT_ACST_BLOCK1_ZONE4,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1:ZONE1,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1:ZONE3,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1:ZONE5,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1:ZONE2,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1:ZONE4,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    VRF Heat Pump Cooling Electricity Energy,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    VRF Heat Pump Heating Electricity Energy,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE1 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE1 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE3 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE3 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE5 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE5 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE2 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE2 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE4 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE4 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1