Program Version	EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.04.20 16:19
Tabular Output Report in Format: 	Tab

Building:	Building
Environment:	UNTITLED (O1-O1:31-12) ** Asahikawa JA - MN8 WMO#=0

----------------------------------------------------------------------------------------------------
REPORT:	Annual Building Utility Performance Summary
FOR:	Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

		Total Energy [kWh]	Energy Per Total Building Area [kWh/m2]	Energy Per Conditioned Building Area [kWh/m2]
	Total Site Energy	35687.32	740.06	740.06
	Net Site Energy	35687.32	740.06	740.06
	Total Source Energy	113021.74	2343.77	2343.77
	Net Source Energy	113021.74	2343.77	2343.77


Site to Source Energy Conversion Factors

		Site=>Source Conversion Factor
	Electricity	3.167
	Natural Gas	1.084
	District Cooling	1.056
	District Heating	3.613
	Steam	0.250
	Gasoline	1.050
	Diesel	1.050
	Coal	1.050
	Fuel Oil No 1	1.050
	Fuel Oil No 2	1.050
	Propane	1.050
	Other Fuel 1	1.000
	Other Fuel 2	1.000


Building Area

		Area [m2]
	Total Building Area	48.22
	Net Conditioned Building Area	48.22
	Unconditioned Building Area	0.00


End Uses

		Electricity [kWh]	Natural Gas [kWh]	Gasoline [kWh]	Diesel [kWh]	Coal [kWh]	Fuel Oil No 1 [kWh]	Fuel Oil No 2 [kWh]	Propane [kWh]	Other Fuel 1 [kWh]	Other Fuel 2 [kWh]	District Cooling [kWh]	District Heating [kWh]	Water [m3]
	Heating	32867.04	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	178.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	759.01	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	759.01	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	1124.16	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Refrigeration	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
														
	Total End Uses	35687.32	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
Note: Electricity appears to be the principal heating source based on energy usage.


End Uses By Subcategory

		Subcategory	Electricity [kWh]	Natural Gas [kWh]	Gasoline [kWh]	Diesel [kWh]	Coal [kWh]	Fuel Oil No 1 [kWh]	Fuel Oil No 2 [kWh]	Propane [kWh]	Other Fuel 1 [kWh]	Other Fuel 2 [kWh]	District Cooling [kWh]	District Heating [kWh]	Water [m3]
	Heating	General	32867.04	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	General	178.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	General	759.01	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	ELECTRIC EQUIPMENT#Block1:Zone1#02	244.42	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1:Zone3#02	57.05	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1:Zone5#02	235.05	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1:Zone2#02	199.39	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1:Zone4#02	23.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	General	1124.16	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Refrigeration	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


End Uses By Space Type

		Space Type	Electricity [kWh]	Natural Gas [kWh]	Gasoline [kWh]	Diesel [kWh]	Coal [kWh]	Fuel Oil No 1 [kWh]	Fuel Oil No 2 [kWh]	Propane [kWh]	Other Fuel 1 [kWh]	Other Fuel 2 [kWh]	District Cooling [kWh]	District Heating [kWh]	Water [m3]
	Heating	Unassigned	32867.04	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	Unassigned	178.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	GENERAL	759.01	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	GENERAL	759.01	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	Unassigned	1124.16	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Refrigeration	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

		Electricity Intensity [kWh/m2]	Natural Gas Intensity [kWh/m2]	Gasoline Intensity [kWh/m2]	Diesel Intensity [kWh/m2]	Coal Intensity [kWh/m2]	Fuel Oil No 1 Intensity [kWh/m2]	Fuel Oil No 2 Intensity [kWh/m2]	Propane Intensity [kWh/m2]	Other Fuel 1 Intensity [kWh/m2]	Other Fuel 2 Intensity [kWh/m2]	District Cooling Intensity [kWh/m2]	District Heating Intensity [kWh/m2]	Water Intensity [m3/m2]
	Lighting	15.74	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	HVAC	708.58	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Other	15.74	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Total	740.06	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


Utility Use Per Total Floor Area

		Electricity Intensity [kWh/m2]	Natural Gas Intensity [kWh/m2]	Gasoline Intensity [kWh/m2]	Diesel Intensity [kWh/m2]	Coal Intensity [kWh/m2]	Fuel Oil No 1 Intensity [kWh/m2]	Fuel Oil No 2 Intensity [kWh/m2]	Propane Intensity [kWh/m2]	Other Fuel 1 Intensity [kWh/m2]	Other Fuel 2 Intensity [kWh/m2]	District Cooling Intensity [kWh/m2]	District Heating Intensity [kWh/m2]	Water Intensity [m3/m2]
	Lighting	15.74	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	HVAC	708.58	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Other	15.74	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Total	740.06	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


Electric Loads Satisfied

		Electricity [kWh]	Percent Electricity [%]
	Fuel-Fired Power Generation	0.000	0.00
	High Temperature Geothermal*	0.000	0.00
	Photovoltaic Power	0.000	0.00
	Wind Power	0.000	0.00
	Power Conversion	0.000	0.00
	Net Decrease in On-Site Storage	0.000	0.00
	Total On-Site Electric Sources	0.000	0.00
			
	Electricity Coming From Utility	35687.319	100.00
	Surplus Electricity Going To Utility	0.000	0.00
	Net Electricity From Utility	35687.319	100.00
			
	Total On-Site and Utility Electric Sources	35687.319	100.00
	Total Electricity End Uses	35687.319	100.00


On-Site Thermal Sources

		Heat [kWh]	Percent Heat [%]
	Water-Side Heat Recovery	0.00	
	Air to Air Heat Recovery for Cooling	0.00	
	Air to Air Heat Recovery for Heating	0.00	
	High-Temperature Geothermal*	0.00	
	Solar Water Thermal	0.00	
	Solar Air Thermal	0.00	
	Total On-Site Thermal Sources	0.00	


Water Source Summary

		Water [m3]	Percent Water [%]
	Rainwater Collection	0.00	-
	Condensate Collection	0.00	-
	Groundwater Well	0.00	-
	Total On Site Water Sources	0.00	-
	-	-	-
	Initial Storage	0.00	-
	Final Storage	0.00	-
	Change in Storage	0.00	-
	-	-	-
	Water Supplied by Utility	0.00	-
	-	-	-
	Total On Site, Change in Storage, and Utility Water Sources	0.00	-
	Total Water End Uses	0.00	-


Setpoint Not Met Criteria

		Degrees [deltaC]
	Tolerance for Zone Heating Setpoint Not Met Time	1.11
	Tolerance for Zone Cooling Setpoint Not Met Time	1.11


Comfort and Setpoint Not Met Summary

		Facility [Hours]
	Time Setpoint Not Met During Occupied Heating	3920.50
	Time Setpoint Not Met During Occupied Cooling	0.00
	Time Not Comfortable Based on Simple ASHRAE 55-2004	5448.00


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:	Input Verification and Results Summary
FOR:	Entire Facility
General

		Value
	Program Version and Build	EnergyPlus, Version 9.6.0-f420c06a69, YMD=2022.04.20 16:19
	RunPeriod	UNTITLED (O1-O1:31-12)
	Weather File	Asahikawa JA - MN8 WMO#=0
	Latitude [deg]	43.77
	Longitude [deg]	142.38
	Elevation [m]	122.00
	Time Zone	9.00
	North Axis Angle [deg]	0.00
	Rotation for Appendix G [deg]	0.00
	Hours Simulated [hrs]	8760.00


ENVELOPE
Window-Wall Ratio

		Total	North (315 to 45 deg)	East (45 to 135 deg)	South (135 to 225 deg)	West (225 to 315 deg)
	Gross Wall Area [m2]	55.73	22.73	10.26	22.73	0.00
	Above Ground Wall Area [m2]	55.73	22.73	10.26	22.73	0.00
	Window Opening Area [m2]	9.02	1.72	0.00	7.29	0.00
	Gross Window-Wall Ratio [%]	16.18	7.59	0.00	32.09	0.00
	Above Ground Window-Wall Ratio [%]	16.18	7.59	0.00	32.09	0.00


Conditioned Window-Wall Ratio

		Total	North (315 to 45 deg)	East (45 to 135 deg)	South (135 to 225 deg)	West (225 to 315 deg)
	Gross Wall Area [m2]	55.73	22.73	10.26	22.73	0.00
	Above Ground Wall Area [m2]	55.73	22.73	10.26	22.73	0.00
	Window Opening Area [m2]	9.02	1.72	0.00	7.29	0.00
	Gross Window-Wall Ratio [%]	16.18	7.59	0.00	32.09	0.00
	Above Ground Window-Wall Ratio [%]	16.18	7.59	0.00	32.09	0.00


Skylight-Roof Ratio

		Total
	Gross Roof Area [m2]	0.50
	Skylight Area [m2]	0.00
	Skylight-Roof Ratio [%]	0.00


PERFORMANCE
Zone Summary

		Area [m2]	Conditioned (Y/N)	Part of Total Floor Area (Y/N)	Volume [m3]	Multipliers	Above Ground Gross Wall Area [m2]	Underground Gross Wall Area [m2]	Window Glass Area [m2]	Opening Area [m2]	Lighting [W/m2]	People [m2 per person]	Plug and Process [W/m2]
	BLOCK1:ZONE1	15.79	Yes	Yes	41.04	1.00	12.01	0.00	0.72	0.86	4.7132	31.12	4.7132
	BLOCK1:ZONE3	3.34	Yes	Yes	8.70	1.00	10.64	0.00	0.72	0.86	5.1927	28.24	5.1927
	BLOCK1:ZONE5	15.03	Yes	Yes	39.08	1.00	18.14	0.00	3.35	3.65	4.7608	30.81	4.7608
	BLOCK1:ZONE2	12.76	Yes	Yes	33.17	1.00	12.01	0.00	3.35	3.65	4.7573	30.83	4.7573
	BLOCK1:ZONE4	1.30	Yes	Yes	3.39	1.00	3.42	0.00	0.00	0.00	5.3959	27.18	5.3959
	Total	48.22			125.38		56.23	0.00	8.14	9.02	4.7914	30.61	4.7914
	Conditioned Total	48.22			125.38		56.23	0.00	8.14	9.02	4.7914	30.61	4.7914
	Unconditioned Total	0.00			0.00		0.00	0.00	0.00	0.00			
	Not Part of Total	0.00			0.00		0.00	0.00	0.00	0.00			


Space Summary

		Area [m2]	Conditioned (Y/N)	Part of Total Floor Area (Y/N)	Multipliers	Zone Name	Space Type	Radiant/Solar Enclosure Name	Lighting [W/m2]	People [m2 per person]	Plug and Process [W/m2]	Tags
	BLOCK1:ZONE1	16.91	Yes	Yes	1.00	BLOCK1:ZONE1	GENERAL	BLOCK1:ZONE1	4.4000	33.33	4.4000	
	BLOCK1:ZONE3	3.95	Yes	Yes	1.00	BLOCK1:ZONE3	GENERAL	BLOCK1:ZONE3	4.4000	33.33	4.4000	
	BLOCK1:ZONE5	16.26	Yes	Yes	1.00	BLOCK1:ZONE5	GENERAL	BLOCK1:ZONE5	4.4000	33.33	4.4000	
	BLOCK1:ZONE2	13.79	Yes	Yes	1.00	BLOCK1:ZONE2	GENERAL	BLOCK1:ZONE2	4.4000	33.33	4.4000	
	BLOCK1:ZONE4	1.60	Yes	Yes	1.00	BLOCK1:ZONE4	GENERAL	BLOCK1:ZONE4	4.4000	33.33	4.4000	
	Total	52.51							4.4000	16.67	4.4000	
	Conditioned Total	52.51							4.4000	16.67	4.4000	
	Unconditioned Total	0.00							0.0000	0.00	0.0000	
	Not Part of Total	0.00							0.0000	0.00	0.0000	


Space Type Summary

		Total Area [m2]	Conditioned Area [m2]	Unconditioned Area [m2]	Not Part of Total Area [m2]	Lighting [W/m2]	People [m2 per person]	Plug and Process [W/m2]
	GENERAL	52.51	52.51	0.00	0.00	4.4000	33.33	4.4000
	Total	52.51	52.51	0.00	0.00			


----------------------------------------------------------------------------------------------------
REPORT:	Demand End Use Components Summary
FOR:	Entire Facility
End Uses

		Electricity [W]	Natural Gas [W]	Gasoline [W]	Diesel [W]	Coal [W]	Fuel Oil No 1 [W]	Fuel Oil No 2 [W]	Propane [W]	Other Fuel 1 [W]	Other Fuel 2 [W]	District Cooling [W]	Steam [W]	Water [m3/s]
	Time of Peak	12-DEC-22:30	-	-	-	-	-	-	-	-	-	-	-	-
	Heating	7375.24	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	231.05	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	231.05	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	128.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Refrigeration	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
														
	Total End Uses	7965.68	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


End Uses By Subcategory

		Subcategory	Electricity [W]	Natural Gas [W]	Gasoline [W]	Diesel [W]	Coal [W]	Fuel Oil No 1 [W]	Fuel Oil No 2 [W]	Propane [W]	Other Fuel 1 [W]	Other Fuel 2 [W]	District Cooling [W]	Steam [W]	Water [m3/s]
	Heating	General	7375.24	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	General	231.05	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	ELECTRIC EQUIPMENT#Block1:Zone1#02	74.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1:Zone3#02	17.37	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1:Zone5#02	71.55	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1:Zone2#02	60.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		ELECTRIC EQUIPMENT#Block1:Zone4#02	7.03	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	General	128.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Refrigeration	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


----------------------------------------------------------------------------------------------------
REPORT:	Component Sizing Summary
FOR:	Entire Facility
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow

		Design Size Cooling Supply Air Flow Rate [m3/s]	Design Size Heating Supply Air Flow Rate [m3/s]	Design Size No Cooling Supply Air Flow Rate [m3/s]	Design Size No Heating Supply Air Flow Rate [m3/s]
	BLOCK1:ZONE1 VRF INDOOR UNIT	0.048931	0.048931	0.048931	0.048931
	BLOCK1:ZONE3 VRF INDOOR UNIT	0.042564	0.042564	0.042564	0.042564
	BLOCK1:ZONE5 VRF INDOOR UNIT	0.759240	0.759240	0.759240	0.759240
	BLOCK1:ZONE2 VRF INDOOR UNIT	0.038046	0.038046	0.038046	0.038046
	BLOCK1:ZONE4 VRF INDOOR UNIT	0.009523	0.009523	0.009523	0.009523
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:VariableRefrigerantFlow

		Design Size Rated Air Flow Rate [m3/s]	Design Size Gross Rated Total Cooling Capacity [W]	Design Size Gross Rated Sensible Heat Ratio
	BLOCK1:ZONE1 VRF INDOOR UNIT DX COOLING COIL	0.048931	809.98	0.800655
	BLOCK1:ZONE3 VRF INDOOR UNIT DX COOLING COIL	0.042564	704.59	0.800655
	BLOCK1:ZONE5 VRF INDOOR UNIT DX COOLING COIL	0.759240	12568.12	0.800655
	BLOCK1:ZONE2 VRF INDOOR UNIT DX COOLING COIL	0.038046	629.80	0.800655
	BLOCK1:ZONE4 VRF INDOOR UNIT DX COOLING COIL	0.009523	157.63	0.800655
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:DX:VariableRefrigerantFlow

		Design Size Rated Air Flow Rate [m3/s]	Design Size Gross Rated Heating Capacity [W]
	BLOCK1:ZONE1 VRF INDOOR UNIT DX HEATING COIL	0.048931	809.98
	BLOCK1:ZONE3 VRF INDOOR UNIT DX HEATING COIL	0.042564	704.59
	BLOCK1:ZONE5 VRF INDOOR UNIT DX HEATING COIL	0.759240	12568.12
	BLOCK1:ZONE2 VRF INDOOR UNIT DX HEATING COIL	0.038046	629.80
	BLOCK1:ZONE4 VRF INDOOR UNIT DX HEATING COIL	0.009523	157.63
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:ConstantVolume

		Design Size Maximum Flow Rate [m3/s]
	BLOCK1:ZONE1 VRF INDOOR UNIT SUPPLY FAN	0.048931
	BLOCK1:ZONE3 VRF INDOOR UNIT SUPPLY FAN	0.042564
	BLOCK1:ZONE5 VRF INDOOR UNIT SUPPLY FAN	0.759240
	BLOCK1:ZONE2 VRF INDOOR UNIT SUPPLY FAN	0.038046
	BLOCK1:ZONE4 VRF INDOOR UNIT SUPPLY FAN	0.009523
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirConditioner:VariableRefrigerantFlow

		Design Size Rated Total Cooling Capacity (gross) [W]	Design Size Rated Total Heating Capacity [W]	Design Size Resistive Defrost Heater Capacity	Design Size Evaporative Condenser Air Flow Rate [m3/s]	Design Size Evaporative Condenser Pump Rated Power Consumption [W]
	VRF OUTDOOR UNIT_BLOCK1:ZONE1	809.98	809.98	809.98	0.092337	3.46
	VRF OUTDOOR UNIT_BLOCK1:ZONE3	704.59	704.59	704.59	0.080323	3.01
	VRF OUTDOOR UNIT_BLOCK1:ZONE5	12568.12	12568.12	12568.12	1.43	53.62
	VRF OUTDOOR UNIT_BLOCK1:ZONE2	629.80	629.80	629.80	0.071797	2.69
	VRF OUTDOOR UNIT_BLOCK1:ZONE4	157.63	157.63	157.63	0.017970	0.672462
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:	Adaptive Comfort Summary
FOR:	Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

		ASHRAE55 90% Acceptability Limits [Hours]	ASHRAE55 80% Acceptability Limits  [Hours]	CEN15251 Category I Acceptability Limits [Hours]	CEN15251 Category II Acceptability Limits [Hours]	CEN15251 Category III Acceptability Limits [Hours]
	PEOPLE BLOCK1:ZONE1	495.50	40.50	793.00	431.50	0.00
	PEOPLE BLOCK1:ZONE3	495.50	47.50	836.50	488.00	0.00
	PEOPLE BLOCK1:ZONE5	438.50	41.00	843.50	352.50	0.00
	PEOPLE BLOCK1:ZONE2	512.50	49.50	736.00	242.50	0.00
	PEOPLE BLOCK1:ZONE4	409.00	25.50	861.00	464.00	0.00


----------------------------------------------------------------------------------------------------
REPORT:	Climatic Data Summary
FOR:	Entire Facility
SizingPeriod:DesignDay

		Maximum Dry Bulb [C]	Daily Temperature Range [deltaC]	Humidity Value	Humidity Type	Wind Speed [m/s]	Wind Direction
	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	38.20	17.50	20.30	Wetbulb [C]	0.00	0.00
	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) AUG	38.00	17.40	19.90	Wetbulb [C]	0.00	0.00
	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) SEP	34.90	16.80	19.30	Wetbulb [C]	0.00	0.00
	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	-4.00	0.00	-4.00	Wetbulb [C]	11.60	0.00


Weather Statistics File

		Value
	None	


----------------------------------------------------------------------------------------------------
REPORT:	Envelope Summary
FOR:	Entire Facility
Opaque Exterior

		Construction	Reflectance	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Net Area [m2]	Azimuth [deg]	Tilt [deg]	Cardinal Direction
	BLOCK1:ZONE1_WALL_3_0_0	GBXML R-O 8 IN CMU WALL - AIMO8O8	0.30	3.282	6.453	12.01	11.15	0.00	90.00	N
	BLOCK1:ZONE3_WALL_2_0_0	GBXML R-O 8 IN CMU WALL - AIMO8O8	0.30	3.282	6.453	3.89	3.89	90.00	90.00	E
	BLOCK1:ZONE3_WALL_3_0_0	GBXML R-O 8 IN CMU WALL - AIMO8O8	0.30	3.282	6.453	6.75	5.89	0.00	90.00	N
	BLOCK1:ZONE5_WALL_2_0_0	GBXML R-O 8 IN CMU WALL - AIMO8O8	0.30	3.282	6.453	3.46	1.65	90.00	90.00	E
	BLOCK1:ZONE5_WALL_8_0_0	GBXML R-O 8 IN CMU WALL - AIMO8O8	0.30	3.282	6.453	10.72	7.07	180.00	90.00	S
	BLOCK1:ZONE5_WALL_10_0_0	GBXML R-O 8 IN CMU WALL - AIMO8O8	0.30	3.282	6.453	3.97	3.97	0.00	90.00	N
	BLOCK1:ZONE2_WALL_5_0_0	GBXML R-O 8 IN CMU WALL - AIMO8O8	0.30	3.282	6.453	12.01	8.37	180.00	90.00	S
	BLOCK1:ZONE4_WALL_2_0_0	GBXML R-O 8 IN CMU WALL - AIMO8O8	0.30	3.282	6.453	2.92	2.92	90.00	90.00	E
	EXTRA CRACK 1	LINK BODY	0.30	0.870	1.000	0.50	0.50	180.00	0.00	


Opaque Interior

		Construction	Reflectance	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Net Area [m2]	Azimuth [deg]	Tilt [deg]	Cardinal Direction
	BLOCK1:ZONE1_PARTITION_2_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	4.81	4.81	90.00	90.00	E
	BLOCK1:ZONE1_PARTITION_4_0_0	PROJECT PARTITION	0.50	1.696	2.857	10.26	10.26	270.00	90.00	W
	BLOCK1:ZONE1_PARTITION_5_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	12.01	8.38	180.00	90.00	S
	BLOCK1:ZONE1_PARTITION_6_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	5.45	1.87	90.00	90.00	E
	BLOCK1:ZONE1_FLOOR_0_0_0	PROJECT INTERNAL FLOOR	0.40	2.529	14.000	16.91	16.91	0.00	180.00	
	BLOCK1:ZONE1_CEILING_1_0_0	PROJECT INTERNAL FLOOR_REVERSED	0.40	3.493	14.000	16.91	16.91	180.00	0.00	
	BLOCK1:ZONE3_PARTITION_4_0_10002	GBXML R-O METAL FRAME WALL - AIMO779_REV	0.30	1.862	3.360	4.81	4.81	270.00	90.00	W
	BLOCK1:ZONE3_PARTITION_5_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	2.75	1.14	180.00	90.00	S
	BLOCK1:ZONE3_PARTITION_6_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	0.92	0.92	90.00	90.00	E
	BLOCK1:ZONE3_PARTITION_7_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	4.00	4.00	180.00	90.00	S
	BLOCK1:ZONE3_FLOOR_0_0_0	PROJECT INTERNAL FLOOR	0.40	2.529	14.000	2.13	2.13	0.00	180.00	
	BLOCK1:ZONE3_FLOOR_0_0_1	PROJECT INTERNAL FLOOR	0.40	2.529	14.000	1.82	1.82	0.00	180.00	
	BLOCK1:ZONE3_CEILING_1_0_0	PROJECT INTERNAL FLOOR_REVERSED	0.40	3.493	14.000	0.35	0.35	180.00	0.00	
	BLOCK1:ZONE3_CEILING_1_0_1	PROJECT INTERNAL FLOOR_REVERSED	0.40	3.493	14.000	3.60	3.60	180.00	0.00	
	BLOCK1:ZONE5_PARTITION_6_0_10006	GBXML R-O METAL FRAME WALL - AIMO779_REV	0.30	1.862	3.360	5.45	1.87	270.00	90.00	W
	BLOCK1:ZONE5_PARTITION_5_0_10012	GBXML R-O METAL FRAME WALL - AIMO779_REV	0.30	1.862	3.360	2.75	1.14	0.00	90.00	N
	BLOCK1:ZONE5_PARTITION_3_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	4.00	4.00	0.00	90.00	N
	BLOCK1:ZONE5_PARTITION_4_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	2.00	0.83	90.00	90.00	E
	BLOCK1:ZONE5_PARTITION_7_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	8.37	4.69	270.00	90.00	W
	BLOCK1:ZONE5_PARTITION_9_0_0	GBXML R-O METAL FRAME WALL - AIMO779	0.30	1.862	3.360	8.37	8.37	90.00	90.00	E
	BLOCK1:ZONE5_FLOOR_0_0_0	PROJECT INTERNAL FLOOR	0.40	2.529	14.000	0.75	0.75	0.00	180.00	
	BLOCK1:ZONE5_FLOOR_0_0_1	PROJECT INTERNAL FLOOR	0.40	2.529	14.000	3.20	3.20	0.00	180.00	
	BLOCK1:ZONE5_FLOOR_0_0_2	PROJECT INTERNAL FLOOR	0.40	2.529	14.000	12.31	12.31	0.00	180.00	
	BLOCK1:ZONE5_CEILING_1_0_0	PROJECT INTERNAL FLOOR_REVERSED	0.40	3.493	14.000	4.56	4.56	180.00	0.00	
	BLOCK1:ZONE5_CEILING_1_0_1	PROJECT INTERNAL FLOOR_REVERSED	0.40	3.493	14.000	6.48	6.48	180.00	0.00	
	BLOCK1:ZONE5_CEILING_1_0_2	PROJECT INTERNAL FLOOR_REVERSED	0.40	3.493	14.000	5.22	5.22	180.00	0.00	
	BLOCK1:ZONE2_PARTITION_3_0_10004	GBXML R-O METAL FRAME WALL - AIMO779_REV	0.30	1.862	3.360	12.01	8.38	0.00	90.00	N
	BLOCK1:ZONE2_PARTITION_2_0_10025	GBXML R-O METAL FRAME WALL - AIMO779_REV	0.30	1.862	3.360	8.37	4.69	90.00	90.00	E
	BLOCK1:ZONE2_PARTITION_4_0_0	PROJECT PARTITION	0.50	1.696	2.857	8.37	8.37	270.00	90.00	W
	BLOCK1:ZONE2_FLOOR_0_0_0	PROJECT INTERNAL FLOOR	0.40	2.529	14.000	13.79	13.79	0.00	180.00	
	BLOCK1:ZONE2_CEILING_1_0_0	PROJECT INTERNAL FLOOR_REVERSED	0.40	3.493	14.000	13.79	13.79	180.00	0.00	
	BLOCK1:ZONE4_PARTITION_4_0_10014	GBXML R-O METAL FRAME WALL - AIMO779_REV	0.30	1.862	3.360	0.92	0.92	270.00	90.00	W
	BLOCK1:ZONE4_PARTITION_3_0_10015	GBXML R-O METAL FRAME WALL - AIMO779_REV	0.30	1.862	3.360	4.00	4.00	0.00	90.00	N
	BLOCK1:ZONE4_PARTITION_6_0_10022	GBXML R-O METAL FRAME WALL - AIMO779_REV	0.30	1.862	3.360	4.00	4.00	180.00	90.00	S
	BLOCK1:ZONE4_PARTITION_5_0_10023	GBXML R-O METAL FRAME WALL - AIMO779_REV	0.30	1.862	3.360	2.00	0.83	270.00	90.00	W
	BLOCK1:ZONE4_FLOOR_0_0_0	PROJECT INTERNAL FLOOR	0.40	2.529	14.000	1.60	1.60	0.00	180.00	
	BLOCK1:ZONE4_CEILING_1_0_0	PROJECT INTERNAL FLOOR_REVERSED	0.40	3.493	14.000	1.60	1.60	180.00	0.00	


Exterior Fenestration

		Construction	Glass Area [m2]	Frame Area [m2]	Divider Area [m2]	Area of One Opening [m2]	Area of Multiplied Openings [m2]	Glass U-Factor [W/m2-K]	Glass SHGC	Glass Visible Transmittance	Frame Conductance [W/m2-K]	Divider Conductance [W/m2-K]	Shade Control	Parent Surface	Azimuth [deg]	Tilt [deg]	Cardinal Direction
	BLOCK1:ZONE1_WALL_3_0_0_0_0_0_WIN	1001	0.69	0.14	0.03	0.86	0.86	2.860	0.762	0.812	9.500	9.500	No	BLOCK1:ZONE1_WALL_3_0_0	0.00	90.00	N
	BLOCK1:ZONE3_WALL_3_0_0_0_0_0_WIN	1001	0.69	0.14	0.03	0.86	0.86	2.860	0.762	0.812	9.500	9.500	No	BLOCK1:ZONE3_WALL_3_0_0	0.00	90.00	N
	BLOCK1:ZONE5_WALL_8_0_0_0_0_0_WIN	1001	3.28	0.30	0.07	3.65	3.65	2.860	0.762	0.812	9.500	9.500	No	BLOCK1:ZONE5_WALL_8_0_0	180.00	90.00	S
	BLOCK1:ZONE2_WALL_5_0_0_0_0_0_WIN	1001	3.28	0.30	0.07	3.65	3.65	2.860	0.762	0.812	9.500	9.500	No	BLOCK1:ZONE2_WALL_5_0_0	180.00	90.00	S
	Total or Average						9.02	2.860	0.762	0.812							
	North Total or Average						1.72	2.860	0.762	0.812							
	Non-North Total or Average						7.29	2.860	0.762	0.812							


Interior Fenestration

		Construction	Area of One Opening [m2]	Area of Openings [m2]	Glass U-Factor [W/m2-K]	Glass SHGC	Glass Visible Transmittance	Parent Surface
	Total or Average			0.00	-	-	-	


Exterior Door

		Construction	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Parent Surface
	BLOCK1:ZONE5_WALL_2_0_0_0_0_0_DOOR	GBXML WOODEN - AIMO842	2.498	3.989	1.80	BLOCK1:ZONE5_WALL_2_0_0


Interior Door

		Construction	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Parent Surface
	BLOCK1:ZONE1_PARTITION_5_0_0_0_0_0_DOOR	GBXML WOODEN - AIMO842	2.040	3.989	3.64	BLOCK1:ZONE1_PARTITION_5_0_0
	BLOCK1:ZONE1_PARTITION_6_0_0_0_0_0_DOOR	GBXML WOODEN - AIMO842	2.040	3.989	3.59	BLOCK1:ZONE1_PARTITION_6_0_0
	BLOCK1:ZONE3_PARTITION_5_0_0_0_0_0_DOOR	GBXML WOODEN - AIMO842	2.040	3.989	1.61	BLOCK1:ZONE3_PARTITION_5_0_0
	BLOCK1:ZONE5_PARTITION_6_0_0_0_0_0_DOOR_10008	GBXML WOODEN - AIMO842_REV	2.040	3.989	3.59	BLOCK1:ZONE5_PARTITION_6_0_10006
	BLOCK1:ZONE5_PARTITION_5_0_0_0_0_0_DOOR_10014	GBXML WOODEN - AIMO842_REV	2.040	3.989	1.61	BLOCK1:ZONE5_PARTITION_5_0_10012
	BLOCK1:ZONE5_PARTITION_4_0_0_0_0_0_DOOR	GBXML WOODEN - AIMO842	2.040	3.989	1.17	BLOCK1:ZONE5_PARTITION_4_0_0
	BLOCK1:ZONE5_PARTITION_7_0_0_0_0_0_DOOR	GBXML WOODEN - AIMO842	2.040	3.989	3.68	BLOCK1:ZONE5_PARTITION_7_0_0
	BLOCK1:ZONE2_PARTITION_3_0_0_0_0_0_DOOR_10006	GBXML WOODEN - AIMO842_REV	2.040	3.989	3.64	BLOCK1:ZONE2_PARTITION_3_0_10004
	BLOCK1:ZONE2_PARTITION_2_0_0_0_0_0_DOOR_10027	GBXML WOODEN - AIMO842_REV	2.040	3.989	3.68	BLOCK1:ZONE2_PARTITION_2_0_10025
	BLOCK1:ZONE4_PARTITION_5_0_0_0_0_0_DOOR_10025	GBXML WOODEN - AIMO842_REV	2.040	3.989	1.17	BLOCK1:ZONE4_PARTITION_5_0_10023


----------------------------------------------------------------------------------------------------
REPORT:	Lighting Summary
FOR:	Entire Facility
Interior Lighting

		Zone Name	Space Name	Space Type	Lighting Power Density [W/m2]	Space Area [m2]	Total Power [W]	End Use Subcategory	Schedule Name	Scheduled Hours/Week [hr]	Hours/Week > 1% [hr]	Full Load Hours/Week [hr]	Return Air Fraction	Conditioned (Y/N)	Consumption [kWh]
	BLOCK1:ZONE1	BLOCK1:ZONE1	BLOCK1:ZONE1	GENERAL	4.4000	16.91	74.40	General	CTE_RESIDENTIAL_EQUIPMENT AND LIGHTING	63.00	167.99	63.00	0.0000	Y	244.41
	BLOCK1:ZONE3	BLOCK1:ZONE3	BLOCK1:ZONE3	GENERAL	4.4000	3.95	17.37	General	CTE_RESIDENTIAL_EQUIPMENT AND LIGHTING	63.00	167.99	63.00	0.0000	Y	57.05
	BLOCK1:ZONE5	BLOCK1:ZONE5	BLOCK1:ZONE5	GENERAL	4.4000	16.26	71.55	General	CTE_RESIDENTIAL_EQUIPMENT AND LIGHTING	63.00	167.99	63.00	0.0000	Y	235.04
	BLOCK1:ZONE2	BLOCK1:ZONE2	BLOCK1:ZONE2	GENERAL	4.4000	13.79	60.70	General	CTE_RESIDENTIAL_EQUIPMENT AND LIGHTING	63.00	167.99	63.00	0.0000	Y	199.39
	BLOCK1:ZONE4	BLOCK1:ZONE4	BLOCK1:ZONE4	GENERAL	4.4000	1.60	7.03	General	CTE_RESIDENTIAL_EQUIPMENT AND LIGHTING	63.00	167.99	63.00	0.0000	Y	23.10
	Interior Lighting Total				4.4000	52.51	231.05								759.00


Daylighting

		Zone	Control Name	Daylighting Method	Control Type	Fraction Controlled	Lighting Installed in Zone [W]	Lighting Controlled [W]
	None							


Exterior Lighting

		Total Watts	Astronomical Clock/Schedule	Schedule Name	Scheduled Hours/Week [hr]	Hours/Week > 1% [hr]	Full Load Hours/Week [hr]	Consumption [kWh]
	Exterior Lighting Total	0.00						0.00


----------------------------------------------------------------------------------------------------
REPORT:	Equipment Summary
FOR:	Entire Facility
Central Plant

		Type	Reference Capacity [W]	Reference Efficiency [W/W]	Rated Capacity [W]	Rated Efficiency [W/W]	IPLV in SI Units [W/W]	IPLV in IP Units [Btu/W-h]
	None							


Cooling Coils

		Type	Design Coil Load [W]	Nominal Total Capacity [W]	Nominal Sensible Capacity [W]	Nominal Latent Capacity [W]	Nominal Sensible Heat Ratio	Nominal Efficiency [W/W]	Nominal Coil UA Value [W/C]	Nominal Coil Surface Area [m2]
	None									


DX Cooling Coils

		DX Cooling Coil Type	Standard Rated Net Cooling Capacity [W]	Standard Rated Net COP [W/W]	EER [Btu/W-h]	SEER User [Btu/W-h]	SEER Standard [Btu/W-h]	IEER [Btu/W-h]
	None							


DX Cooling Coil ASHRAE 127 Standard Ratings Report

		DX Cooling Coil Type	Rated Net Cooling Capacity Test A [W]	Rated Electric Power Test A [W]	Rated Net Cooling Capacity Test B [W]	Rated Electric Power Test B [W]	Rated Net Cooling Capacity Test C [W]	Rated Electric Power Test C [W]	Rated Net Cooling Capacity Test D [W]	Rated Electric Power Test D [W]
	None									


DX Heating Coils

		DX Heating Coil Type	High Temperature Heating (net) Rating Capacity [W]	Low Temperature Heating (net) Rating Capacity [W]	HSPF [Btu/W-h]	Region Number
	None					


Heating Coils

		Type	Design Coil Load [W]	Nominal Total Capacity [W]	Nominal Efficiency [W/W]
	None				


Fans

		Type	Total Efficiency [W/W]	Delta Pressure [pa]	Max Air Flow Rate [m3/s]	Rated Electricity Rate [W]	Rated Power Per Max Air Flow Rate [W-s/m3]	Motor Heat In Air Fraction	Fan Energy Index	End Use Subcategory	Design Day Name for Fan Sizing Peak	Date/Time for Fan Sizing Peak
	BLOCK1:ZONE1 VRF INDOOR UNIT SUPPLY FAN	Fan:ConstantVolume	0.70	100.00	0.05	6.99	142.86	1.00	16.59	General	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 20:30:00
	BLOCK1:ZONE3 VRF INDOOR UNIT SUPPLY FAN	Fan:ConstantVolume	0.70	100.00	0.04	6.08	142.86	1.00	18.62	General	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 18:30:00
	BLOCK1:ZONE5 VRF INDOOR UNIT SUPPLY FAN	Fan:ConstantVolume	0.70	100.00	0.76	108.46	142.86	1.00	3.69	General	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 15:00:00
	BLOCK1:ZONE2 VRF INDOOR UNIT SUPPLY FAN	Fan:ConstantVolume	0.70	100.00	0.04	5.44	142.86	1.00	20.47	General	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) SEP	9/15 12:30:00
	BLOCK1:ZONE4 VRF INDOOR UNIT SUPPLY FAN	Fan:ConstantVolume	0.70	100.00	0.01	1.36	142.86	1.00	72.87	General	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 20:00:00


Pumps

		Type	Control	Head [pa]	Water Flow [m3/s]	Electricity Rate [W]	Power Per Water Flow Rate [W-s/m3]	Motor Efficiency [W/W]	End Use Subcategory
	None								


Service Water Heating

		Type	Storage Volume [m3]	Input [W]	Thermal Efficiency [W/W]	Recovery Efficiency [W/W]	Energy Factor
	None						


----------------------------------------------------------------------------------------------------
REPORT:	HVAC Sizing Summary
FOR:	Entire Facility
Zone Sensible Cooling

		Calculated Design Load [W]	User Design Load [W]	User Design Load per Area [W/m2]	Calculated Design Air Flow [m3/s]	User Design Air Flow [m3/s]	Design Day Name	Date/Time Of Peak {TIMESTAMP}	Thermostat Setpoint Temperature at Peak Load [C]	Indoor Temperature at Peak Load [C]	Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Outdoor Temperature at Peak Load [C]	Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Minimum Outdoor Air Flow Rate [m3/s]	Heat Gain Rate from DOAS [W]
	BLOCK1:ZONE1	291.20	334.88	21.21	0.020	0.023	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 20:30:00	26.23	26.22	0.00895	28.66	0.00870	0.005	-11.34
	BLOCK1:ZONE3	323.38	371.89	111.20	0.024	0.027	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 18:30:00	25.30	25.28	0.00885	32.69	0.00870	0.001	-1.60
	BLOCK1:ZONE5	4921.38	5659.59	376.57	0.335	0.385	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 15:00:00	26.03	26.08	0.00883	38.20	0.00871	0.005	-10.41
	BLOCK1:ZONE2	486.10	559.02	43.81	0.033	0.038	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) SEP	9/15 12:30:00	25.91	26.02	0.00896	33.39	0.00867	0.004	-8.85
	BLOCK1:ZONE4	57.55	66.18	50.78	0.004	0.004	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 20:00:00	26.28	26.27	0.00886	29.45	0.00870	0.000	-1.09
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

		Calculated Design Load [W]	User Design Load [W]	User Design Load per Area [W/m2]	Calculated Design Air Flow [m3/s]	User Design Air Flow [m3/s]	Design Day Name	Date/Time Of Peak {TIMESTAMP}	Thermostat Setpoint Temperature at Peak Load [C]	Indoor Temperature at Peak Load [C]	Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Outdoor Temperature at Peak Load [C]	Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Minimum Outdoor Air Flow Rate [m3/s]	Heat Gain Rate from DOAS [W]
	BLOCK1:ZONE1	1240.48	1550.60	98.22	0.039	0.049	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	23.63	23.63	0.00289	-4.00	0.00289	0.005	-12.22
	BLOCK1:ZONE3	1004.40	1255.50	375.41	0.034	0.043	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 23:30:00	25.45	25.45	0.00289	-4.00	0.00289	0.001	-4.91
	BLOCK1:ZONE5	18847.03	23558.79	1567.52	0.607	0.759	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	24.18	24.18	0.00289	-4.00	0.00289	0.005	-14.31
	BLOCK1:ZONE2	881.13	1101.41	86.33	0.028	0.035	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	23.71	23.71	0.00289	-4.00	0.00289	0.004	-10.29
	BLOCK1:ZONE4	239.46	299.33	229.65	0.008	0.010	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 01:00:00	23.84	23.84	0.00289	-4.00	0.00289	0.000	-1.25
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

		Calculated cooling [m3/s]	User cooling [m3/s]	Calculated heating [m3/s]	User heating [m3/s]	Adjusted cooling [m3/s]	Adjusted heating [m3/s]	Adjusted main [m3/s]	Calculated Heating Air Flow Ratio []	User Heating Air Flow Ratio []
	None									


Plant Loop Coincident Design Fluid Flow Rate Adjustments

		Previous Design Volume Flow Rate [m3/s]	Algorithm Volume Flow Rate [m3/s]	Coincident Design Volume Flow Rate [m3/s]	Coincident Size Adjusted	Peak Sizing Period Name	Peak Day into Period {TIMESTAMP}[day]	Peak Hour Of Day {TIMESTAMP}[hr]	Peak Step Start Minute {TIMESTAMP}[min]
	None								


Coil Sizing Summary

		Coil Type	HVAC Type	HVAC Name	Coil Final Gross Total Capacity [W]	Coil Final Gross Sensible Capacity [W]	Coil Final Reference Air Volume Flow Rate [m3/s]	Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]	Coil U-value Times Area Value [W/K]	Design Day Name at Sensible Ideal Loads Peak	Date/Time at Sensible Ideal Loads Peak	Design Day Name at Air Flow Ideal Loads Peak	Date/Time at Air Flow Ideal Loads Peak	Coil Total Capacity at Ideal Loads Peak [W]	Coil Sensible Capacity at Ideal Loads Peak [W]	Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]	Coil Entering Air Drybulb at Ideal Loads Peak [C]	Coil Entering Air Wetbulb at Ideal Loads Peak [C]	Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Coil Leaving Air Drybulb at Ideal Loads Peak [C]	Coil Leaving Air Wetbulb at Ideal Loads Peak [C]	Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Outdoor Air Drybulb at Ideal Loads Peak [C]	Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Outdoor Air Wetbulb at Ideal Loads Peak [C]	Outdoor Air Flow Percentage at Ideal Loads Peak [%]	Zone Air Drybulb at Ideal Loads Peak [C]	Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Zone Air Relative Humidity at Ideal Loads Peak [%]	Zone Sensible Heat Gain at Ideal Loads Peak [W]	Zone Latent Heat Gain at Ideal Loads Peak [W]	Coil Total Capacity at Rating Conditions [W]	Coil Sensible Capacity at Rating Conditions [W]
	BLOCK1:ZONE1 VRF INDOOR UNIT DX COOLING COIL	Coil:Cooling:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE1 VRF INDOOR UNIT	809.978	648.513	0.048931	-999.0	-999.000	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 20:30:00	unknown	7/15 20:30:00	856.02	856.02	0.048931	26.22	17.39	0.00894929	13.88	12.85	0.00894929	28.66	0.00869824	18.00	0.0000	26.22	0.00894929	41.5816	334.88	0.00	896.61	709.31
	BLOCK1:ZONE1 VRF INDOOR UNIT DX HEATING COIL	Coil:Heating:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE1 VRF INDOOR UNIT	809.978	0.000	0.048931	-999.0	-999.000	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	809.98	809.98	0.048931	23.63	10.76	0.00289197	50.00	21.07	0.00400000	-4.00	0.00289197	-4.00	0.0000	23.63	0.00289197	15.8354	1550.60	0.00	809.52	809.52
	BLOCK1:ZONE3 VRF INDOOR UNIT DX COOLING COIL	Coil:Cooling:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE3 VRF INDOOR UNIT	704.589	564.133	0.042564	-999.0	-999.000	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 18:30:00	unknown	7/15 18:30:00	734.19	734.19	0.042564	25.30	16.99	0.00885102	13.88	12.75	0.00885102	32.69	0.00870478	19.31	0.0000	25.28	0.00885102	43.4891	371.89	0.00	779.95	617.02
	BLOCK1:ZONE3 VRF INDOOR UNIT DX HEATING COIL	Coil:Heating:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE3 VRF INDOOR UNIT	704.589	0.000	0.042564	-999.0	-999.000	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 23:30:00	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 23:30:00	704.59	704.59	0.042564	25.45	11.53	0.00289197	50.00	21.07	0.00400000	-4.00	0.00289197	-4.00	0.0000	25.45	0.00289197	14.1974	1255.50	0.00	704.19	704.19
	BLOCK1:ZONE5 VRF INDOOR UNIT DX COOLING COIL	Coil:Cooling:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE5 VRF INDOOR UNIT	12568.124	10062.734	0.759240	-999.0	-999.000	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 15:00:00	unknown	7/15 15:00:00	13218.20	13218.20	0.759240	26.11	17.25	0.00882690	13.88	12.73	0.00882690	38.20	0.00871384	21.00	0.0000	26.08	0.00882690	41.3506	5659.59	0.00	13912.31	11006.05
	BLOCK1:ZONE5 VRF INDOOR UNIT DX HEATING COIL	Coil:Heating:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE5 VRF INDOOR UNIT	12568.124	0.000	0.759240	-999.0	-999.000	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	12568.12	12568.12	0.759240	24.18	10.99	0.00289197	50.00	21.07	0.00400000	-4.00	0.00289197	-4.00	0.0000	24.18	0.00289197	15.3209	23558.79	0.00	12561.05	12561.05
	BLOCK1:ZONE2 VRF INDOOR UNIT DX COOLING COIL	Coil:Cooling:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE2 VRF INDOOR UNIT	629.799	504.252	0.038046	-999.0	-999.000	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) SEP	9/15 12:30:00	unknown	9/15 12:30:00	665.00	665.00	0.038046	26.12	17.36	0.00895931	13.88	12.86	0.00895931	33.39	0.00867407	19.50	0.0000	26.02	0.00895931	42.1224	559.02	0.00	697.16	551.52
	BLOCK1:ZONE2 VRF INDOOR UNIT DX HEATING COIL	Coil:Heating:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE2 VRF INDOOR UNIT	629.799	0.000	0.038046	-999.0	-999.000	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 24:00:00	629.80	629.80	0.038046	23.71	10.79	0.00289197	50.00	21.07	0.00400000	-4.00	0.00289197	-4.00	0.0000	23.71	0.00289197	15.7577	1101.41	0.00	629.44	629.44
	BLOCK1:ZONE4 VRF INDOOR UNIT DX COOLING COIL	Coil:Cooling:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE4 VRF INDOOR UNIT	157.633	126.210	0.009523	-999.0	-999.000	SUMMER DESIGN DAY IN UNTITLED (O1-O1:31-12) JUL	7/15 20:00:00	unknown	7/15 20:00:00	166.25	166.25	0.009523	26.27	17.33	0.00886025	13.88	12.76	0.00886025	29.45	0.00869952	18.26	0.0000	26.27	0.00886025	41.0459	66.18	0.00	174.49	138.04
	BLOCK1:ZONE4 VRF INDOOR UNIT DX HEATING COIL	Coil:Heating:DX:VariableRefrigerantFlow	ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW	BLOCK1:ZONE4 VRF INDOOR UNIT	157.633	0.000	0.009523	-999.0	-999.000	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 01:00:00	WINTER DESIGN DAY IN UNTITLED (O1-O1:31-12)	1/15 01:00:00	157.63	157.63	0.009523	23.84	10.85	0.00289197	50.00	21.07	0.00400000	-4.00	0.00289197	-4.00	0.0000	23.84	0.00289197	15.6334	299.33	0.00	157.54	157.54


----------------------------------------------------------------------------------------------------
REPORT:	System Summary
FOR:	Entire Facility
Economizer

		High Limit Shutoff Control	Minimum Outdoor Air [m3/s]	Maximum Outdoor Air [m3/s]	Return Air Temp Limit	Return Air Enthalpy Limit	Outdoor Air Temperature Limit [C]	Outdoor Air Enthalpy Limit [C]
	None							


Demand Controlled Ventilation using Controller:MechanicalVentilation

		Controller:MechanicalVentilation Name	Outdoor Air Per Person [m3/s-person]	Outdoor Air Per Area [m3/s-m2]	Outdoor Air Per Zone [m3/s]	Outdoor Air ACH [ach]	Outdoor Air Method	Outdoor Air Schedule Name	Air Distribution Effectiveness in Cooling Mode	Air Distribution Effectiveness in Heating Mode	Air Distribution Effectiveness Schedule Name
	None										


Time Not Comfortable Based on Simple ASHRAE 55-2004

		Winter Clothes [hr]	Summer Clothes [hr]	Summer or Winter Clothes [hr]
	BLOCK1:ZONE1	5973.50	6426.00	5282.00
	BLOCK1:ZONE3	5861.00	7202.00	5401.50
	BLOCK1:ZONE5	5600.50	6804.50	5167.00
	BLOCK1:ZONE2	5668.50	6415.50	4879.50
	BLOCK1:ZONE4	5714.00	6829.00	5365.50
	Facility	6267.50	7285.50	5448.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

		During Heating [hr]	During Cooling [hr]	During Occupied Heating [hr]	During Occupied Cooling [hr]
	BLOCK1:ZONE1	3533.50	0.00	3533.50	0.00
	BLOCK1:ZONE3	3749.00	0.00	3749.00	0.00
	BLOCK1:ZONE5	3700.50	0.00	3700.50	0.00
	BLOCK1:ZONE2	3430.50	0.00	3430.50	0.00
	BLOCK1:ZONE4	3852.00	0.00	3852.00	0.00
	Facility	3920.50	0.00	3920.50	0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:	Outdoor Air Summary
FOR:	Entire Facility
Average Outdoor Air During Occupied Hours

		Average Number of Occupants	Nominal Number of Occupants	Zone Volume [m3]	Mechanical Ventilation [ach]	Infiltration [ach]	AFN Infiltration [ach]	Simple Ventilation [ach]
	BLOCK1:ZONE1	0.37	0.51	41.04	0.000	0.000	0.061	0.000
	BLOCK1:ZONE3	0.09	0.12	8.70	0.000	0.000	0.244	0.000
	BLOCK1:ZONE5	0.35	0.49	39.08	0.000	0.000	33.003	0.000
	BLOCK1:ZONE2	0.30	0.41	33.17	0.000	0.000	0.069	0.000
	BLOCK1:ZONE4	0.03	0.05	3.39	0.000	0.000	0.121	0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

		Average Number of Occupants	Nominal Number of Occupants	Zone Volume [m3]	Mechanical Ventilation [ach]	Infiltration [ach]	AFN Infiltration [ach]	Simple Ventilation [ach]
	BLOCK1:ZONE1	0.37	0.51	41.04	0.000	0.000	0.000	0.000
	BLOCK1:ZONE3	0.09	0.12	8.70	0.000	0.000	0.000	0.000
	BLOCK1:ZONE5	0.35	0.49	39.08	0.000	0.000	0.155	0.000
	BLOCK1:ZONE2	0.30	0.41	33.17	0.000	0.000	0.000	0.000
	BLOCK1:ZONE4	0.03	0.05	3.39	0.000	0.000	0.000	0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:	Object Count Summary
FOR:	Entire Facility
Surfaces by Class

		Total	Outdoors
	Wall	30	9
	Floor	8	0
	Roof	8	0
	Internal Mass	0	0
	Building Detached Shading	180	180
	Fixed Detached Shading	0	0
	Window	4	4
	Door	11	1
	Glass Door	0	0
	Shading	0	0
	Overhang	0	0
	Fin	0	0
	Tubular Daylighting Device Dome	0	0
	Tubular Daylighting Device Diffuser	0	0


HVAC

		Count
	HVAC Air Loops	0
	Conditioned Zones	5
	Unconditioned Zones	0
	Supply Plenums	0
	Return Plenums	0


Input Fields

		Count
	IDF Objects	870
	Defaulted Fields	370
	Fields with Defaults	2190
	Autosized Fields	95
	Autosizable Fields	110
	Autocalculated Fields	23
	Autocalculatable Fields	232


----------------------------------------------------------------------------------------------------
REPORT:	Sensible Heat Gain Summary
FOR:	Entire Facility
Annual Building Sensible Heat Gain Components

		HVAC Zone Eq & Other Sensible Air Heating [kWh]	HVAC Zone Eq & Other Sensible Air Cooling [kWh]	HVAC Terminal Unit Sensible Air Heating [kWh]	HVAC Terminal Unit Sensible Air Cooling [kWh]	HVAC Input Heated Surface Heating [kWh]	HVAC Input Cooled Surface Cooling [kWh]	People Sensible Heat Addition [kWh]	Lights Sensible Heat Addition [kWh]	Equipment Sensible Heat Addition [kWh]	Window Heat Addition [kWh]	Interzone Air Transfer Heat Addition [kWh]	Infiltration Heat Addition [kWh]	Opaque Surface Conduction and Other Heat Addition [kWh]	Equipment Sensible Heat Removal [kWh]	Window Heat Removal [kWh]	Interzone Air Transfer Heat Removal [kWh]	Infiltration Heat Removal [kWh]	Opaque Surface Conduction and Other Heat Removal [kWh]
	BLOCK1:ZONE1	3245.473	-14.69	0.000	0.000	0.000	0.000	250.088	244.417	219.976	123.495	209.295	0.132	0.000	0.000	-147.51	-1184.50	-116.78	-2829.39
	BLOCK1:ZONE3	3125.319	-11.62	0.000	0.000	0.000	0.000	57.064	57.047	51.342	124.409	21.992	0.098	0.000	0.000	-144.53	-914.71	-103.10	-2263.31
	BLOCK1:ZONE5	56867.504	-89.20	0.000	0.000	0.000	0.000	244.495	235.048	211.543	1318.867	3618.952	92.904	0.069	0.000	-592.43	-354.27	-58176.96	-3376.45
	BLOCK1:ZONE2	2314.589	-27.97	0.000	0.000	0.000	0.000	204.325	199.393	179.454	1122.786	146.038	0.250	0.110	0.000	-627.16	-1103.00	-105.42	-2303.29
	BLOCK1:ZONE4	777.762	-0.68	0.000	0.000	0.000	0.000	23.805	23.103	20.793	0.000	77.162	0.002	0.000	0.000	0.000	-166.54	-19.66	-735.74
	Total Facility	66330.648	-144.17	0.000	0.000	0.000	0.000	779.778	759.009	683.108	2689.558	4073.440	93.386	0.180	0.000	-1511.63	-3723.03	-58521.92	-11508.18


Peak Cooling Sensible Heat Gain Components

		Time of Peak {TIMESTAMP}	HVAC Zone Eq & Other Sensible Air Heating [W]	HVAC Zone Eq & Other Sensible Air Cooling [W]	HVAC Terminal Unit Sensible Air Heating [W]	HVAC Terminal Unit Sensible Air Cooling [W]	HVAC Input Heated Surface Heating [W]	HVAC Input Cooled Surface Cooling [W]	People Sensible Heat Addition [W]	Lights Sensible Heat Addition [W]	Equipment Sensible Heat Addition [W]	Window Heat Addition [W]	Interzone Air Transfer Heat Addition [W]	Infiltration Heat Addition [W]	Opaque Surface Conduction and Other Heat Addition [W]	Equipment Sensible Heat Removal [W]	Window Heat Removal [W]	Interzone Air Transfer Heat Removal [W]	Infiltration Heat Removal [W]	Opaque Surface Conduction and Other Heat Removal [W]
	BLOCK1:ZONE1	21-JUL-22:00	0.00	-274.42	0.00	0.00	0.00	0.00	15.39	74.40	66.96	0.00	2.51	0.00	121.08	0.00	-5.89	0.00	-0.04	0.00
	BLOCK1:ZONE3	21-JUL-18:30	0.00	-211.62	0.00	0.00	0.00	0.00	3.71	17.37	15.63	62.35	36.27	0.11	76.19	0.00	-0.00	0.00	0.00	0.00
	BLOCK1:ZONE5	28-JUL-16:00	0.00	-2122.36	0.00	0.00	0.00	0.00	14.67	21.47	19.32	233.35	58.02	1815.18	0.00	0.00	-0.00	0.00	0.00	-39.65
	BLOCK1:ZONE2	28-JUL-14:30	0.00	-336.36	0.00	0.00	0.00	0.00	12.51	18.21	16.39	301.53	124.31	7.40	0.00	0.00	-0.00	0.00	0.00	-143.97
	BLOCK1:ZONE4	21-JUL-21:00	0.00	-34.28	0.00	0.00	0.00	0.00	1.43	7.03	6.33	0.00	0.00	0.00	25.74	0.00	-0.00	-6.25	0.00	0.00
	Total Facility	28-JUL-16:00	0.00	-2597.94	0.00	0.00	0.00	0.00	47.14	69.32	62.38	562.29	143.74	1823.11	7.57	0.00	0.00	-117.62	0.00	0.00


Peak Heating Sensible Heat Gain Components

		Time of Peak {TIMESTAMP}	HVAC Zone Eq & Other Sensible Air Heating [W]	HVAC Zone Eq & Other Sensible Air Cooling [W]	HVAC Terminal Unit Sensible Air Heating [W]	HVAC Terminal Unit Sensible Air Cooling [W]	HVAC Input Heated Surface Heating [W]	HVAC Input Cooled Surface Cooling [W]	People Sensible Heat Addition [W]	Lights Sensible Heat Addition [W]	Equipment Sensible Heat Addition [W]	Window Heat Addition [W]	Interzone Air Transfer Heat Addition [W]	Infiltration Heat Addition [W]	Opaque Surface Conduction and Other Heat Addition [W]	Equipment Sensible Heat Removal [W]	Window Heat Removal [W]	Interzone Air Transfer Heat Removal [W]	Infiltration Heat Removal [W]	Opaque Surface Conduction and Other Heat Removal [W]
	BLOCK1:ZONE1	27-OCT-16:30	796.56	0.00	0.00	0.00	0.00	0.00	20.17	22.32	20.09	0.00	0.00	0.00	0.00	0.00	-21.06	-626.44	-5.31	-206.33
	BLOCK1:ZONE3	19-NOV-11:20	672.31	0.00	0.00	0.00	0.00	0.00	9.45	5.21	4.69	35.39	156.55	0.00	0.00	0.00	-0.00	0.00	-8.01	-875.60
	BLOCK1:ZONE5	06-NOV-06:45	11828.13	0.00	0.00	0.00	0.00	0.00	36.43	7.16	6.44	0.00	169.97	0.00	0.00	0.00	-181.36	0.00	-11287.65	-579.12
	BLOCK1:ZONE2	11-NOV-12:00	599.41	0.00	0.00	0.00	0.00	0.00	32.79	18.21	16.39	434.32	98.50	0.00	0.00	0.00	-0.00	0.00	0.00	-1199.62
	BLOCK1:ZONE4	27-OCT-16:30	158.48	0.00	0.00	0.00	0.00	0.00	1.95	2.11	1.90	0.00	0.00	0.00	0.00	0.00	-0.00	-118.31	-1.10	-45.03
	Total Facility	12-DEC-12:30	13932.97	0.00	0.00	0.00	0.00	0.00	31.42	69.32	62.38	0.00	525.42	0.00	0.00	0.00	-161.81	-735.05	-9824.33	-3900.32


----------------------------------------------------------------------------------------------------
REPORT:	Standard 62.1 Summary
FOR:	Entire Facility
System Ventilation Requirements for Cooling

		Sum of Zone Primary Air Flow - Vpz-sum [m3/s]	System Population - Ps	Sum of Zone Population - Pz-sum	Occupant Diversity - D	Origin of D	Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]	System Primary Airflow - Vps [m3/s]	Average Outdoor Air Fraction - Xs	System Ventilation Efficiency - Ev	Calculation Method for Ev	Outdoor Air Intake Flow - Vot [m3/s]	Percent Outdoor Air - %OA	Environment Name of Peak System Population - Ps	Date and Time of Last Peak System Population - Ps
	None														


System Ventilation Requirements for Heating

		Sum of Zone Primary Air Flow - Vpz-sum [m3/s]	System Population - Ps	Sum of Zone Population - Pz-sum	Occupant Diversity - D	Origin of D	Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]	System Primary Airflow - Vps [m3/s]	Average Outdoor Air Fraction - Xs	System Ventilation Efficiency - Ev	Calculation Method for Ev	Outdoor Air Intake Flow Vot [m3/s]	Percent Outdoor Air - %OA	Environment Name of Peak System Population - Ps	Date and Time of Last Peak System Population - Ps
	None														


Zone Ventilation Parameters

		AirLoop Name	People Outdoor Air Rate - Rp [m3/s-person]	Zone Population - Pz	Area Outdoor Air Rate - Ra [m3/s-m2]	Zone Floor Area - Az [m2]	Breathing Zone Outdoor Airflow - Vbz [m3/s]	Cooling Zone Air Distribution Effectiveness - Ez-clg	Cooling Zone Outdoor Airflow - Voz-clg [m3/s]	Heating Zone Air Distribution Effectiveness - Ez-htg	Heating Zone Outdoor Airflow - Voz-htg [m3/s]
	None										


System Ventilation Parameters

		People Outdoor Air Rate - Rp [m3/s-person]	Sum of Zone Population - Pz-sum	Area Outdoor Air Rate - Ra [m3/s-m2]	Sum of Zone Floor Area - Az-sum [m2]	Breathing Zone Outdoor Airflow - Vbz [m3/s]	Cooling Zone Outdoor Airflow - Voz-clg [m3/s]	Heating Zone Outdoor Airflow - Voz-htg [m3/s]
	None							


Zone Ventilation Calculations for Cooling Design

		AirLoop Name	Box Type	Zone Primary Airflow - Vpz [m3/s]	Zone Discharge Airflow - Vdz [m3/s]	Minimum Zone Primary Airflow - Vpz-min [m3/s]	Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?	Zone Outdoor Airflow Cooling - Voz-clg [m3/s]	Primary Outdoor Air Fraction - Zpz	Primary Air Fraction - Ep	Secondary Recirculation Fraction- Er	Supply Air Fraction- Fa	Mixed Air Fraction - Fb	Outdoor Air Fraction - Fc	Zone Ventilation Efficiency - Evz
	None														


System Ventilation Calculations for Cooling Design

		Sum of Zone Primary Airflow - Vpz-sum [m3/s]	System Primary Airflow - Vps [m3/s]	Sum of Zone Discharge Airflow - Vdz-sum [m3/s]	Sum of Min Zone Primary Airflow - Vpz-min [m3/s]	Zone Outdoor Airflow Cooling - Voz-clg [m3/s]	Zone Ventilation Efficiency - Evz-min
	None						


Zone Ventilation Calculations for Heating Design

		AirLoop Name	Box Type	Zone Primary Airflow - Vpz [m3/s]	Zone Discharge Airflow - Vdz [m3/s]	Minimum Zone Primary Airflow - Vpz-min [m3/s]	Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?	Zone Outdoor Airflow Heating - Voz-htg [m3/s]	Primary Outdoor Air Fraction - Zpz	Primary Air Fraction - Ep	Secondary Recirculation Fraction- Er	Supply Air Fraction- Fa	Mixed Air Fraction - Fb	Outdoor Air Fraction - Fc	Zone Ventilation Efficiency - Evz
	None														


System Ventilation Calculations for Heating Design

		Sum of Zone Primary Airflow - Vpz-sum [m3/s]	System Primary Airflow - Vps [m3/s]	Sum of Zone Discharge Airflow - Vdz-sum [m3/s]	Sum of Min Zone Primary Airflow - Vpz-min [m3/s]	Zone Outdoor Airflow Heating - Voz-htg [m3/s]	Zone Ventilation Efficiency - Evz-min
	None						


