!- Windows Line endings 

Version,
    9.6;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building,                 !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ;                         !- Pixel Counting Resolution

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    1e-08,                    !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    2;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Untitled (O1-O1:31-12)  (01-01:31-12),    !- Name
    40.45,                    !- Latitude
    -3.55,                    !- Longitude
    1,                        !- Time Zone
    582;                      !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Jul,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    38.2,                     !- Maximum DryBulb Temperature
    17.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    20.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Aug,    !- Name
    8,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    38,                       !- Maximum DryBulb Temperature
    17.4,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    19.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Sep,    !- Name
    9,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.9,                     !- Maximum DryBulb Temperature
    16.8,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    19.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Untitled (O1-O1:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -4,                       !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -4,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    11.6,                     !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Untitled (O1-O1:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    ;                         !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    6.09,                     !- January Ground Temperature
    5.28,                     !- February Ground Temperature
    6.71,                     !- March Ground Temperature
    8.95,                     !- April Ground Temperature
    14.81,                    !- May Ground Temperature
    19.34,                    !- June Ground Temperature
    22.39,                    !- July Ground Temperature
    23.32,                    !- August Ground Temperature
    21.74,                    !- September Ground Temperature
    18.22,                    !- October Ground Temperature
    13.53,                    !- November Ground Temperature
    9.18;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2,                        !- Ground Reflected Solar Modifier
    2;                        !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    AirVelocitySchedule,      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .137;                     !- Field 4

Schedule:Compact,
    Office_OpenOff_Occ,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    0.75,                     !- Field 12
    Until: 17:00,             !- Field 13
    1,                        !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Office_OpenOff_Equip,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05394,                  !- Field 4
    Until: 20:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.05394,                  !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0.05394,                  !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0.05394,                  !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Office_OpenOff_Light,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    20001,                    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends SummerDesignDays,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: WinterDesignDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 24:00,             !- Field 9
    0;                        !- Field 10

Schedule:Compact,
    20002,                    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends SummerDesignDays,    !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WinterDesignDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 24:00,             !- Field 9
    24;                       !- Field 10

Schedule:Compact,
    Activity Schedule 67,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 67,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block1:Zone2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1:Zone2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 74,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 74,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block1:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 83,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 83,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block2:Zone2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block2:Zone2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 90,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 90,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block2:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block2:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Block1:Zone2 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Block1:Zone2 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Block1:Zone2 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Block1:Zone2 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Block1:Zone1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Block1:Zone1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Block1:Zone1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Block1:Zone1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Block2:Zone2 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Block2:Zone2 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Block2:Zone2 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Block2:Zone2 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Block2:Zone1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    22,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    12,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    12,                       !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    -50;                      !- Field 20

Schedule:Compact,
    Block2:Zone1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0;                        !- Field 20

Schedule:Compact,
    Block2:Zone1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    100,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    100,                      !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    100;                      !- Field 17

Schedule:Compact,
    Block2:Zone1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

SCHEDULE:COMPACT,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

SCHEDULE:COMPACT,
    Control type schedule: Always 4,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    Relative humidity setpoint schedule: Always 50.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    50;                       !- Field 4

SCHEDULE:COMPACT,
    Heating Fanger comfort setpoint: Always -0.5,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -0.5;                     !- Field 4

SCHEDULE:COMPACT,
    Cooling Fanger comfort setpoint: Always  0.1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1;                      !- Field 4

SCHEDULE:COMPACT,
    Zone CO2 setpoint: Always 900ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    900;                      !- Field 4

SCHEDULE:COMPACT,
    Min CO2 concentration: Always 600ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    600;                      !- Field 4

SCHEDULE:COMPACT,
    Generic contaminant setpoint: Always 0.5ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.5;                      !- Field 4

SCHEDULE:COMPACT,
    Air distribution effectiveness (always 1),    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

SCHEDULE:COMPACT,
    VRF Heating Cooling (Northern Hemisphere),    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 Sep,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

SCHEDULE:COMPACT,
    Vent_SP_temp,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_BLOCK1_ZONE2,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_BLOCK1_ZONE2,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_BLOCK1_ZONE1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_BLOCK1_ZONE1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_BLOCK2_ZONE2,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_BLOCK2_ZONE2,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

SCHEDULE:COMPACT,
    AHST_Sch_BLOCK2_ZONE1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

SCHEDULE:COMPACT,
    ACST_Sch_BLOCK2_ZONE1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Material,
    Urea Formaldehyde Foam_.1327,    !- Name
    Rough,                    !- Roughness
    0.1327,                   !- Thickness
    0.04,                     !- Conductivity
    10,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Cast Concrete_.1,         !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.13,                     !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Floor/Roof Screed_.O7,    !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.41,                     !- Conductivity
    1200,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.73,                     !- Solar Absorptance
    0.73;                     !- Visible Absorptance

Material,
    Timber Flooring_.O3,      !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Cast Concrete (Dense)_.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.4,                      !- Conductivity
    2100,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Brickwork Outer_.1,       !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,    !- Name
    Rough,                    !- Roughness
    0.0795,                   !- Thickness
    0.034,                    !- Conductivity
    35,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Concrete Block (Medium)_.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.51,                     !- Conductivity
    1400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plastering_.O13,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_.O25,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Asphalt 1_.O1,            !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.7,                      !- Conductivity
    2100,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.9;                      !- Visible Absorptance

Material,
    MW Glass Wool (rolls)_.1445,    !- Name
    Rough,                    !- Roughness
    0.1445,                   !- Thickness
    0.04,                     !- Conductivity
    12,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Plasterboard_.O13,        !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.25,                     !- Conductivity
    2800,                     !- Density
    896,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    7_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    8_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    9_RVAL_3,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    10_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    2,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    38,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.74,                     !- Solar Transmittance at Normal Incidence
    0.09,                     !- Front Side Solar Reflectance at Normal Incidence
    0.1,                      !- Back Side Solar Reflectance at Normal Incidence
    0.82,                     !- Visible Transmittance at Normal Incidence
    0.11,                     !- Front Side Visible Reflectance at Normal Incidence
    0.12,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.2,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1002,                     !- Name
    Air,                      !- Gas Type
    0.013;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1002,      !- Name
    Air,                      !- Gas Type
    0.0065;                   !- Thickness

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    Project ground floor,     !- Name
    Urea Formaldehyde Foam_.1327,    !- Outside Layer
    Cast Concrete_.1,         !- Layer 2
    Floor/Roof Screed_.O7,    !- Layer 3
    Timber Flooring_.O3;      !- Layer 4

Construction,
    Project ground floor_Rev,    !- Name
    Timber Flooring_.O3,      !- Outside Layer
    Floor/Roof Screed_.O7,    !- Layer 2
    Cast Concrete_.1,         !- Layer 3
    Urea Formaldehyde Foam_.1327;    !- Layer 4

Construction,
    Project internal floor_Reversed,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Project internal floor_Reversed_Rev,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Project wall,             !- Name
    Brickwork Outer_.1,       !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,    !- Layer 2
    Concrete Block (Medium)_.1,    !- Layer 3
    Gypsum Plastering_.O13;    !- Layer 4

Construction,
    Project wall_Rev,         !- Name
    Gypsum Plastering_.O13,    !- Outside Layer
    Concrete Block (Medium)_.1,    !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,    !- Layer 3
    Brickwork Outer_.1;       !- Layer 4

Construction,
    Project partition,        !- Name
    Gypsum Plasterboard_.O25,    !- Outside Layer
    7_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_.O25;    !- Layer 3

Construction,
    Project partition_Rev,    !- Name
    Gypsum Plasterboard_.O25,    !- Outside Layer
    8_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_.O25;    !- Layer 3

Construction,
    Project flat roof,        !- Name
    Asphalt 1_.O1,            !- Outside Layer
    MW Glass Wool (rolls)_.1445,    !- Layer 2
    9_RVAL_3,                 !- Layer 3
    Plasterboard_.O13;        !- Layer 4

Construction,
    Project flat roof_Rev,    !- Name
    Plasterboard_.O13,        !- Outside Layer
    10_RVAL_2,                !- Layer 2
    MW Glass Wool (rolls)_.1445,    !- Layer 3
    Asphalt 1_.O1;            !- Layer 4

Construction,
    1001,                     !- Name
    38,                       !- Outside Layer
    1002,                     !- Layer 2
    2;                        !- Layer 3

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    Block1:Zone2,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    35.8905,                  !- Volume
    10.2544,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block1:Zone1,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    107.277,                  !- Volume
    30.6506,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block2:Zone2,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    103.9862,                 !- Volume
    30.5842,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block2:Zone1,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    35.0907,                  !- Volume
    10.3208,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Block1:Zone2_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project ground floor,     !- Construction Name
    Block1:Zone2,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    8.9498506248,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    8.9498506248,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    11.6399813333,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    11.6399813333,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block1:Zone2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:Zone2_Floor_0_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.65449443,               !- Vertex 1 Xcoordinate
    8.94985062,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.65449443,               !- Vertex 2 Xcoordinate
    8.94985062,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    6.65449443,               !- Vertex 3 Xcoordinate
    11.63998133,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    1.65449443,               !- Vertex 4 Xcoordinate
    11.63998133,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone2_Floor_0_0_10000,    !- Name
    Floor,                    !- Surface Type
    Project internal floor_Reversed_Rev,    !- Construction Name
    Block2:Zone2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone2_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.65449443,               !- Vertex 1 Xcoordinate
    8.94985062,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    1.65449443,               !- Vertex 2 Xcoordinate
    8.94985062,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    1.65449443,               !- Vertex 3 Xcoordinate
    11.63998133,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    6.65449443,               !- Vertex 4 Xcoordinate
    11.63998133,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block1:Zone2,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    8.9498506248,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    11.6399813333,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    11.6399813333,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    8.9498506248,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block1:Zone2,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    11.6399813333,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    11.6399813333,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    11.6399813333,            !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    11.6399813333,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block1:Zone2,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    11.6399813333,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    8.9498506248,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    8.9498506248,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    11.6399813333,            !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:Zone2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone1_Partition_3_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.65449443,               !- Vertex 1 Xcoordinate
    8.9498506248,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.65449443,               !- Vertex 2 Xcoordinate
    8.9498506248,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.65449443,               !- Vertex 3 Xcoordinate
    8.9498506248,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    1.65449443,               !- Vertex 4 Xcoordinate
    8.9498506248,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Partition_3_0_10001,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block1:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone2_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.65449443,               !- Vertex 1 Xcoordinate
    8.9498506248,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.65449443,               !- Vertex 2 Xcoordinate
    8.9498506248,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.65449443,               !- Vertex 3 Xcoordinate
    8.9498506248,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    6.65449443,               !- Vertex 4 Xcoordinate
    8.9498506248,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project ground floor,     !- Construction Name
    Block1:Zone1,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    1.6399813333,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    1.6399813333,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    8.9498506248,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    8.9498506248,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block1:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:Zone2_Floor_0_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.65449443,               !- Vertex 1 Xcoordinate
    4.34514713,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.65449443,               !- Vertex 2 Xcoordinate
    4.34514713,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    6.65449443,               !- Vertex 3 Xcoordinate
    8.94985062,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    1.65449443,               !- Vertex 4 Xcoordinate
    8.94985062,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone2_Floor_0_0_10002,    !- Name
    Floor,                    !- Surface Type
    Project internal floor_Reversed_Rev,    !- Construction Name
    Block2:Zone2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.65449443,               !- Vertex 1 Xcoordinate
    4.34514713,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    1.65449443,               !- Vertex 2 Xcoordinate
    4.34514713,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    1.65449443,               !- Vertex 3 Xcoordinate
    8.94985062,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    6.65449443,               !- Vertex 4 Xcoordinate
    8.94985062,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block1:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:Zone1_Floor_0_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.65449443,               !- Vertex 1 Xcoordinate
    1.63998133,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.65449443,               !- Vertex 2 Xcoordinate
    1.63998133,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    6.65449443,               !- Vertex 3 Xcoordinate
    4.34514713,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    1.65449443,               !- Vertex 4 Xcoordinate
    4.34514713,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Floor_0_0_10003,    !- Name
    Floor,                    !- Surface Type
    Project internal floor_Reversed_Rev,    !- Construction Name
    Block2:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.65449443,               !- Vertex 1 Xcoordinate
    1.63998133,               !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    1.65449443,               !- Vertex 2 Xcoordinate
    1.63998133,               !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    1.65449443,               !- Vertex 3 Xcoordinate
    4.34514713,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    6.65449443,               !- Vertex 4 Xcoordinate
    4.34514713,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block1:Zone1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    1.6399813333,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    8.9498506248,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    8.9498506248,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    1.6399813333,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block1:Zone1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    8.9498506248,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    1.6399813333,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    1.6399813333,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    8.9498506248,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block1:Zone1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    1.6399813333,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    1.6399813333,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    1.6399813333,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    1.6399813333,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone2_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Project flat roof,        !- Construction Name
    Block2:Zone2,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    4.345147128,              !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    4.345147128,              !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    11.6399813333,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    11.6399813333,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone2_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block2:Zone2,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    4.345147128,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    11.6399813333,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    11.6399813333,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    4.345147128,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone2_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block2:Zone2,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    11.6399813333,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    11.6399813333,            !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    11.6399813333,            !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    11.6399813333,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone2_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block2:Zone2,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    11.6399813333,            !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    4.345147128,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    4.345147128,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    11.6399813333,            !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone2_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block2:Zone2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:Zone1_Partition_3_0_10004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.65449443,               !- Vertex 1 Xcoordinate
    4.345147128,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.65449443,               !- Vertex 2 Xcoordinate
    4.345147128,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    6.65449443,               !- Vertex 3 Xcoordinate
    4.345147128,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    1.65449443,               !- Vertex 4 Xcoordinate
    4.345147128,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Partition_3_0_10004,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block2:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block2:Zone2_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.65449443,               !- Vertex 1 Xcoordinate
    4.345147128,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    1.65449443,               !- Vertex 2 Xcoordinate
    4.345147128,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    1.65449443,               !- Vertex 3 Xcoordinate
    4.345147128,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    6.65449443,               !- Vertex 4 Xcoordinate
    4.345147128,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Project flat roof,        !- Construction Name
    Block2:Zone1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    1.6399813333,             !- Vertex 1 Ycoordinate
    7,                        !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    1.6399813333,             !- Vertex 2 Ycoordinate
    7,                        !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    4.345147128,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    4.345147128,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block2:Zone1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    1.6399813333,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    4.345147128,              !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    4.345147128,              !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    1.6399813333,             !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block2:Zone1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    4.345147128,              !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    1.6399813333,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    1.6399813333,             !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    4.345147128,              !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block2:Zone1_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block2:Zone1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    1.6399813333,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    1.6399813333,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    1.6399813333,             !- Vertex 3 Ycoordinate
    7,                        !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    1.6399813333,             !- Vertex 4 Ycoordinate
    7;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone2_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    9.4132452265,             !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    10.9590867235,            !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    10.9590867235,            !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    9.4132452265,             !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone2_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.65974443,               !- Vertex 1 Xcoordinate
    11.6399813333,            !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    2.64924443,               !- Vertex 2 Xcoordinate
    11.6399813333,            !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    2.64924443,               !- Vertex 3 Xcoordinate
    11.6399813333,            !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    5.65974443,               !- Vertex 4 Xcoordinate
    11.6399813333,            !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone2_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    10.9590867235,            !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    9.4132452265,             !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    9.4132452265,             !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    10.9590867235,            !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    3.0138367235,             !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    7.7934952265,             !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    7.7934952265,             !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    3.0138367235,             !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone1_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    7.7934952265,             !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    3.0138367235,             !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    3.0138367235,             !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    7.7934952265,             !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone1_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.64924443,               !- Vertex 1 Xcoordinate
    1.6399813333,             !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    5.65974443,               !- Vertex 2 Xcoordinate
    1.6399813333,             !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    5.65974443,               !- Vertex 3 Xcoordinate
    1.6399813333,             !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    2.64924443,               !- Vertex 4 Xcoordinate
    1.6399813333,             !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block2:Zone2_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    5.568520602,              !- Vertex 1 Ycoordinate
    4.44,                     !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    10.199107858,             !- Vertex 2 Ycoordinate
    4.44,                     !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    10.199107858,             !- Vertex 3 Ycoordinate
    5.86,                     !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    5.568520602,              !- Vertex 4 Ycoordinate
    5.86;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block2:Zone2_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.61559443,               !- Vertex 1 Xcoordinate
    11.6399813333,            !- Vertex 1 Ycoordinate
    4.44,                     !- Vertex 1 Zcoordinate
    2.69339443,               !- Vertex 2 Xcoordinate
    11.6399813333,            !- Vertex 2 Ycoordinate
    4.44,                     !- Vertex 2 Zcoordinate
    2.69339443,               !- Vertex 3 Xcoordinate
    11.6399813333,            !- Vertex 3 Ycoordinate
    5.86,                     !- Vertex 3 Zcoordinate
    5.61559443,               !- Vertex 4 Xcoordinate
    11.6399813333,            !- Vertex 4 Ycoordinate
    5.86;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block2:Zone2_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    10.199107858,             !- Vertex 1 Ycoordinate
    4.44,                     !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    5.568520602,              !- Vertex 2 Ycoordinate
    4.44,                     !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    5.568520602,              !- Vertex 3 Ycoordinate
    5.86,                     !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    10.199107858,             !- Vertex 4 Ycoordinate
    5.86;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block2:Zone1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.6544944313,             !- Vertex 1 Xcoordinate
    2.346507858,              !- Vertex 1 Ycoordinate
    4.44,                     !- Vertex 1 Zcoordinate
    6.6544944313,             !- Vertex 2 Xcoordinate
    3.856120602,              !- Vertex 2 Ycoordinate
    4.44,                     !- Vertex 2 Zcoordinate
    6.6544944313,             !- Vertex 3 Xcoordinate
    3.856120602,              !- Vertex 3 Ycoordinate
    5.86,                     !- Vertex 3 Zcoordinate
    6.6544944313,             !- Vertex 4 Xcoordinate
    2.346507858,              !- Vertex 4 Ycoordinate
    5.86;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block2:Zone1_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.6544944313,             !- Vertex 1 Xcoordinate
    3.856120602,              !- Vertex 1 Ycoordinate
    4.44,                     !- Vertex 1 Zcoordinate
    1.6544944313,             !- Vertex 2 Xcoordinate
    2.346507858,              !- Vertex 2 Ycoordinate
    4.44,                     !- Vertex 2 Zcoordinate
    1.6544944313,             !- Vertex 3 Xcoordinate
    2.346507858,              !- Vertex 3 Ycoordinate
    5.86,                     !- Vertex 3 Zcoordinate
    1.6544944313,             !- Vertex 4 Xcoordinate
    3.856120602,              !- Vertex 4 Ycoordinate
    5.86;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block2:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block2:Zone1_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.69339443,               !- Vertex 1 Xcoordinate
    1.6399813333,             !- Vertex 1 Ycoordinate
    4.44,                     !- Vertex 1 Zcoordinate
    5.61559443,               !- Vertex 2 Xcoordinate
    1.6399813333,             !- Vertex 2 Ycoordinate
    4.44,                     !- Vertex 2 Zcoordinate
    5.61559443,               !- Vertex 3 Xcoordinate
    1.6399813333,             !- Vertex 3 Ycoordinate
    5.86,                     !- Vertex 3 Zcoordinate
    2.69339443,               !- Vertex 4 Xcoordinate
    1.6399813333,             !- Vertex 4 Ycoordinate
    5.86;                     !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

PEOPLE,
    People Block1:Zone2,      !- Name
    Block1:Zone2,             !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 67,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 67,     !- Clothing Insulation Schedule Name
    AirVelocitySchedule,      !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251,         !- Thermal Comfort Model 2 Type
    Fanger,                   !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ;                         !- Thermal Comfort Model 5 Type

PEOPLE,
    People Block1:Zone1,      !- Name
    Block1:Zone1,             !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 74,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 74,     !- Clothing Insulation Schedule Name
    AirVelocitySchedule,      !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251,         !- Thermal Comfort Model 2 Type
    Fanger,                   !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ;                         !- Thermal Comfort Model 5 Type

PEOPLE,
    People Block2:Zone2,      !- Name
    Block2:Zone2,             !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 83,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 83,     !- Clothing Insulation Schedule Name
    AirVelocitySchedule,      !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251,         !- Thermal Comfort Model 2 Type
    Fanger,                   !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ;                         !- Thermal Comfort Model 5 Type

PEOPLE,
    People Block2:Zone1,      !- Name
    Block2:Zone1,             !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 90,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 90,     !- Clothing Insulation Schedule Name
    AirVelocitySchedule,      !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251,         !- Thermal Comfort Model 2 Type
    Fanger,                   !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ;                         !- Thermal Comfort Model 5 Type

Lights,
    Block1:Zone2,             !- Name
    Block1:Zone2,             !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Block1:Zone1,             !- Name
    Block1:Zone1,             !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Block2:Zone2,             !- Name
    Block2:Zone2,             !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

Lights,
    Block2:Zone1,             !- Name
    Block2:Zone1,             !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ;                         !- EndUse Subcategory

OtherEquipment,
    Block1:Zone2 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Block1:Zone2,             !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block1:Zone2#05;    !- EndUse Subcategory

OtherEquipment,
    Block1:Zone1 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Block1:Zone1,             !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block1:Zone1#05;    !- EndUse Subcategory

OtherEquipment,
    Block2:Zone2 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Block2:Zone2,             !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block2:Zone2#05;    !- EndUse Subcategory

OtherEquipment,
    Block2:Zone1 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Block2:Zone1,             !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block2:Zone1#05;    !- EndUse Subcategory

OutputControl:IlluminanceMap:Style,
    Comma;                    !- Column Separator

AirflowNetwork:SimulationControl,
    VENT,                     !- Name
    MultizoneWithoutDistribution,    !- AirflowNetwork Control
    Input,                    !- Wind Pressure Coefficient Type
    OpeningHeight,            !- Height Selection for Local Wind Pressure Calculation
    LowRise,                  !- Building Type
    1000,                     !- Maximum Number of Iterations
    ZeroNodePressures,        !- Initialization Type
    0.0001,                   !- Relative Airflow Convergence Tolerance
    1e-06,                    !- Absolute Airflow Convergence Tolerance
    -0.5,                     !- Convergence Acceleration Limit
    0,                        !- Azimuth Angle of Long Axis of Building
    1;                        !- Ratio of Building Width Along Short Axis to Width Along Long Axis

AirflowNetwork:MultiZone:Zone,
    Block1:Zone2,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20002,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    20001;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Block1:Zone1,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20002,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    20001;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Block2:Zone2,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20002,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    20001;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Block2:Zone1,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20002,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    20001;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Ceiling_1_0_0,    !- Surface Name
    Block1:Zone2_Ceiling_1_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_2_0_0,    !- Surface Name
    Block1:Zone2_Wall_2_0_0,    !- Leakage Component Name
    Block1:Zone2_Wall_2_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_2_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone2_Wall_2_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone2_Wall_2_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_3_0_0,    !- Surface Name
    Block1:Zone2_Wall_3_0_0,    !- Leakage Component Name
    Block1:Zone2_Wall_3_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_4_0_0,    !- Surface Name
    Block1:Zone2_Wall_4_0_0,    !- Leakage Component Name
    Block1:Zone2_Wall_4_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone2_Partition_5_0_0,    !- Surface Name
    Block1:Zone2_Partition_5_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Ceiling_1_0_0,    !- Surface Name
    Block1:Zone1_Ceiling_1_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Ceiling_1_1_0,    !- Surface Name
    Block1:Zone1_Ceiling_1_1_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_2_0_0,    !- Surface Name
    Block1:Zone1_Wall_2_0_0,    !- Leakage Component Name
    Block1:Zone1_Wall_2_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_4_0_0,    !- Surface Name
    Block1:Zone1_Wall_4_0_0,    !- Leakage Component Name
    Block1:Zone1_Wall_4_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_4_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone1_Wall_4_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone1_Wall_4_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_5_0_0,    !- Surface Name
    Block1:Zone1_Wall_5_0_0,    !- Leakage Component Name
    Block1:Zone1_Wall_5_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Surface Name
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Leakage Component Name
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block2:Zone2_Roof_1_0_0,    !- Surface Name
    Block2:Zone2_Roof_1_0_0,    !- Leakage Component Name
    Block2:Zone2_Roof_1_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block2:Zone2_Wall_2_0_0,    !- Surface Name
    Block2:Zone2_Wall_2_0_0,    !- Leakage Component Name
    Block2:Zone2_Wall_2_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block2:Zone2_Wall_2_0_0_0_0_0_Win,    !- Surface Name
    Block2:Zone2_Wall_2_0_0_0_0_0_Win,    !- Leakage Component Name
    Block2:Zone2_Wall_2_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block2:Zone2_Wall_3_0_0,    !- Surface Name
    Block2:Zone2_Wall_3_0_0,    !- Leakage Component Name
    Block2:Zone2_Wall_3_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block2:Zone2_Wall_3_0_0_0_0_0_Win,    !- Surface Name
    Block2:Zone2_Wall_3_0_0_0_0_0_Win,    !- Leakage Component Name
    Block2:Zone2_Wall_3_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block2:Zone2_Wall_4_0_0,    !- Surface Name
    Block2:Zone2_Wall_4_0_0,    !- Leakage Component Name
    Block2:Zone2_Wall_4_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block2:Zone2_Wall_4_0_0_0_0_0_Win,    !- Surface Name
    Block2:Zone2_Wall_4_0_0_0_0_0_Win,    !- Leakage Component Name
    Block2:Zone2_Wall_4_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block2:Zone2_Partition_5_0_0,    !- Surface Name
    Block2:Zone2_Partition_5_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block2:Zone1_Roof_1_0_0,    !- Surface Name
    Block2:Zone1_Roof_1_0_0,    !- Leakage Component Name
    Block2:Zone1_Roof_1_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block2:Zone1_Wall_2_0_0,    !- Surface Name
    Block2:Zone1_Wall_2_0_0,    !- Leakage Component Name
    Block2:Zone1_Wall_2_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block2:Zone1_Wall_2_0_0_0_0_0_Win,    !- Surface Name
    Block2:Zone1_Wall_2_0_0_0_0_0_Win,    !- Leakage Component Name
    Block2:Zone1_Wall_2_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block2:Zone1_Wall_4_0_0,    !- Surface Name
    Block2:Zone1_Wall_4_0_0,    !- Leakage Component Name
    Block2:Zone1_Wall_4_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block2:Zone1_Wall_4_0_0_0_0_0_Win,    !- Surface Name
    Block2:Zone1_Wall_4_0_0_0_0_0_Win,    !- Leakage Component Name
    Block2:Zone1_Wall_4_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block2:Zone1_Wall_5_0_0,    !- Surface Name
    Block2:Zone1_Wall_5_0_0,    !- Leakage Component Name
    Block2:Zone1_Wall_5_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block2:Zone1_Wall_5_0_0_0_0_0_Win,    !- Surface Name
    Block2:Zone1_Wall_5_0_0_0_0_0_Win,    !- Leakage Component Name
    Block2:Zone1_Wall_5_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    Vent_SP_temp,             !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    On;                       !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,    !- Name
    20,                       !- Reference Temperature
    101320,                   !- Reference Barometric Pressure
    0.005;                    !- Reference Humidity Ratio

AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,             !- Name
    1e-11,                    !- Air Mass Flow Coefficient at Reference Conditions
    0.66,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Ceiling_1_0_0,    !- Name
    0.0121056,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Wall_2_0_0,    !- Name
    0.000722,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Wall_3_0_0,    !- Name
    0.0013225,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Wall_4_0_0,    !- Name
    0.000722,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone2_Partition_5_0_0,    !- Name
    0.0525,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Ceiling_1_0_0,    !- Name
    0.0207212,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Ceiling_1_1_0,    !- Name
    0.0121732,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Wall_2_0_0,    !- Name
    0.0018797,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Wall_4_0_0,    !- Name
    0.0018797,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone1_Wall_5_0_0,    !- Name
    0.0013225,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone2_Roof_1_0_0,    !- Name
    0.0036474,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone2_Wall_2_0_0,    !- Name
    0.0018956,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone2_Wall_3_0_0,    !- Name
    0.001335,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone2_Wall_4_0_0,    !- Name
    0.0018956,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone2_Partition_5_0_0,    !- Name
    0.0525,                   !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone1_Roof_1_0_0,    !- Name
    0.0013526,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone1_Wall_2_0_0,    !- Name
    0.0007324,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone1_Wall_4_0_0,    !- Name
    0.0007324,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block2:Zone1_Wall_5_0_0,    !- Name
    0.001335,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block2:Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block2:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block2:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block2:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block2:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block2:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_2_0_0,    !- Name
    2.33,                     !- External Node Height
    Block1:Zone2_Wall_2_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    2.07,                     !- External Node Height
    Block1:Zone2_Wall_2_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_3_0_0,    !- Name
    2.33,                     !- External Node Height
    Block1:Zone2_Wall_3_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    2.07,                     !- External Node Height
    Block1:Zone2_Wall_3_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_4_0_0,    !- Name
    2.33,                     !- External Node Height
    Block1:Zone2_Wall_4_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    2.07,                     !- External Node Height
    Block1:Zone2_Wall_4_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_2_0_0,    !- Name
    2.33,                     !- External Node Height
    Block1:Zone1_Wall_2_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    2.07,                     !- External Node Height
    Block1:Zone1_Wall_2_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_4_0_0,    !- Name
    2.33,                     !- External Node Height
    Block1:Zone1_Wall_4_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    2.07,                     !- External Node Height
    Block1:Zone1_Wall_4_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_5_0_0,    !- Name
    2.33,                     !- External Node Height
    Block1:Zone1_Wall_5_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    2.07,                     !- External Node Height
    Block1:Zone1_Wall_5_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone2_Roof_1_0_0,    !- Name
    9.33,                     !- External Node Height
    Block2:Zone2_Roof_1_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone2_Wall_2_0_0,    !- Name
    7,                        !- External Node Height
    Block2:Zone2_Wall_2_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    6.87,                     !- External Node Height
    Block2:Zone2_Wall_2_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone2_Wall_3_0_0,    !- Name
    7,                        !- External Node Height
    Block2:Zone2_Wall_3_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    6.87,                     !- External Node Height
    Block2:Zone2_Wall_3_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone2_Wall_4_0_0,    !- Name
    7,                        !- External Node Height
    Block2:Zone2_Wall_4_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    6.87,                     !- External Node Height
    Block2:Zone2_Wall_4_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone1_Roof_1_0_0,    !- Name
    9.33,                     !- External Node Height
    Block2:Zone1_Roof_1_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone1_Wall_2_0_0,    !- Name
    7,                        !- External Node Height
    Block2:Zone1_Wall_2_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    6.87,                     !- External Node Height
    Block2:Zone1_Wall_2_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone1_Wall_4_0_0,    !- Name
    7,                        !- External Node Height
    Block2:Zone1_Wall_4_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    6.87,                     !- External Node Height
    Block2:Zone1_Wall_4_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone1_Wall_5_0_0,    !- Name
    7,                        !- External Node Height
    Block2:Zone1_Wall_5_0_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    Block2:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    6.87,                     !- External Node Height
    Block2:Zone1_Wall_5_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Cp Data,                  !- Name
    0,                        !- Wind Direction 1
    45,                       !- Wind Direction 2
    90,                       !- Wind Direction 3
    135,                      !- Wind Direction 4
    180,                      !- Wind Direction 5
    225,                      !- Wind Direction 6
    270,                      !- Wind Direction 7
    315;                      !- Wind Direction 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_3_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_5_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone2_Roof_1_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone2_Wall_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone2_Wall_3_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone2_Wall_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone1_Roof_1_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.4,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.4,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone1_Wall_2_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone1_Wall_4_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone1_Wall_5_0_0,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block2:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    Cp Data,                  !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

DESIGNSPECIFICATION:OUTDOORAIR,
    BLOCK1:ZONE2 Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    BLOCK1:ZONE1 Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    BLOCK2:ZONE2 Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:OUTDOORAIR,
    BLOCK2:ZONE1 Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    BLOCK1:ZONE2 Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    BLOCK1:ZONE1 Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    BLOCK2:ZONE2 Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    BLOCK2:ZONE1 Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0,                        !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    2;                        !- Timesteps in Averaging Window

SIZING:ZONE,
    BLOCK1:ZONE2,             !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    BLOCK1:ZONE2 Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    BLOCK1:ZONE2 Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    BLOCK1:ZONE1,             !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    BLOCK1:ZONE1 Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    BLOCK1:ZONE1 Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    BLOCK2:ZONE2,             !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    BLOCK2:ZONE2 Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    BLOCK2:ZONE2 Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:ZONE,
    BLOCK2:ZONE1,             !- Zone or ZoneList Name
    TemperatureDifference,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    TemperatureDifference,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    5,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    BLOCK2:ZONE1 Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    BLOCK2:ZONE1 Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

ZONECONTROL:THERMOSTAT,
    BLOCK1:ZONE2 Thermostat,    !- Name
    BLOCK1:ZONE2,             !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    BLOCK1:ZONE2 Dual SP,     !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    BLOCK1:ZONE1 Thermostat,    !- Name
    BLOCK1:ZONE1,             !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    BLOCK1:ZONE1 Dual SP,     !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    BLOCK2:ZONE2 Thermostat,    !- Name
    BLOCK2:ZONE2,             !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    BLOCK2:ZONE2 Dual SP,     !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    BLOCK2:ZONE1 Thermostat,    !- Name
    BLOCK2:ZONE1,             !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    BLOCK2:ZONE1 Dual SP,     !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    BLOCK1:ZONE2 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    BLOCK1:ZONE1 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    BLOCK2:ZONE2 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE,
    BLOCK2:ZONE1 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch,    !- Radiative Fraction Schedule Name
    None;                     !- Adaptive Comfort Model Type

THERMOSTATSETPOINT:DUALSETPOINT,
    BLOCK1:ZONE2 Dual SP,     !- Name
    AHST_Sch_BLOCK1_ZONE2,    !- Heating Setpoint Temperature Schedule Name
    ACST_Sch_BLOCK1_ZONE2;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    BLOCK1:ZONE1 Dual SP,     !- Name
    AHST_Sch_BLOCK1_ZONE1,    !- Heating Setpoint Temperature Schedule Name
    ACST_Sch_BLOCK1_ZONE1;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    BLOCK2:ZONE2 Dual SP,     !- Name
    AHST_Sch_BLOCK2_ZONE2,    !- Heating Setpoint Temperature Schedule Name
    ACST_Sch_BLOCK2_ZONE2;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    BLOCK2:ZONE1 Dual SP,     !- Name
    AHST_Sch_BLOCK2_ZONE1,    !- Heating Setpoint Temperature Schedule Name
    ACST_Sch_BLOCK2_ZONE1;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block1:Zone2 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block1:Zone2,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block1:Zone1 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block1:Zone1,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block2:Zone2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block2:Zone2 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block2:Zone2,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block2:Zone1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block2:Zone1 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block2:Zone1,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE2 VRF Indoor Unit,    !- Zone Terminal Unit Name
    On 24/7,                  !- Terminal Unit Availability Schedule
    BLOCK1:ZONE2 VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    BLOCK1:ZONE2 VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    BLOCK1:ZONE2 VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    BLOCK1:ZONE2 VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    BLOCK1:ZONE2 VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE1 VRF Indoor Unit,    !- Zone Terminal Unit Name
    On 24/7,                  !- Terminal Unit Availability Schedule
    BLOCK1:ZONE1 VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    BLOCK1:ZONE1 VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    BLOCK1:ZONE1 VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    BLOCK1:ZONE1 VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    BLOCK1:ZONE1 VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    BLOCK2:ZONE2 VRF Indoor Unit,    !- Zone Terminal Unit Name
    On 24/7,                  !- Terminal Unit Availability Schedule
    BLOCK2:ZONE2 VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    BLOCK2:ZONE2 VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    BLOCK2:ZONE2 VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    BLOCK2:ZONE2 VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    BLOCK2:ZONE2 VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    BLOCK2:ZONE1 VRF Indoor Unit,    !- Zone Terminal Unit Name
    On 24/7,                  !- Terminal Unit Availability Schedule
    BLOCK2:ZONE1 VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    BLOCK2:ZONE1 VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    BLOCK2:ZONE1 VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    BLOCK2:ZONE1 VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    BLOCK2:ZONE1 VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:EQUIPMENTLIST,
    BLOCK1:ZONE2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    BLOCK1:ZONE2 VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTLIST,
    BLOCK1:ZONE1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    BLOCK1:ZONE1 VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTLIST,
    BLOCK2:ZONE2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    BLOCK2:ZONE2 VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTLIST,
    BLOCK2:ZONE1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    BLOCK2:ZONE1 VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    BLOCK1:ZONE2,             !- Zone Name
    BLOCK1:ZONE2 Equipment,    !- Zone Conditioning Equipment List Name
    BLOCK1:ZONE2 Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BLOCK1:ZONE2 Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    BLOCK1:ZONE2 Zone Air Node,    !- Zone Air Node Name
    BLOCK1:ZONE2 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    BLOCK1:ZONE1,             !- Zone Name
    BLOCK1:ZONE1 Equipment,    !- Zone Conditioning Equipment List Name
    BLOCK1:ZONE1 Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BLOCK1:ZONE1 Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    BLOCK1:ZONE1 Zone Air Node,    !- Zone Air Node Name
    BLOCK1:ZONE1 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    BLOCK2:ZONE2,             !- Zone Name
    BLOCK2:ZONE2 Equipment,    !- Zone Conditioning Equipment List Name
    BLOCK2:ZONE2 Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BLOCK2:ZONE2 Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    BLOCK2:ZONE2 Zone Air Node,    !- Zone Air Node Name
    BLOCK2:ZONE2 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    BLOCK2:ZONE1,             !- Zone Name
    BLOCK2:ZONE1 Equipment,    !- Zone Conditioning Equipment List Name
    BLOCK2:ZONE1 Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    BLOCK2:ZONE1 Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    BLOCK2:ZONE1 Zone Air Node,    !- Zone Air Node Name
    BLOCK2:ZONE1 Return Outlet;    !- Zone Return Air Node or NodeList Name

FAN:CONSTANTVOLUME,
    BLOCK1:ZONE2 VRF Indoor Unit Supply Fan,    !- Name
    On 24/7,                  !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    BLOCK1:ZONE2 VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    BLOCK1:ZONE2 VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    BLOCK1:ZONE1 VRF Indoor Unit Supply Fan,    !- Name
    On 24/7,                  !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    BLOCK1:ZONE1 VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    BLOCK1:ZONE1 VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    BLOCK2:ZONE2 VRF Indoor Unit Supply Fan,    !- Name
    On 24/7,                  !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    BLOCK2:ZONE2 VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    BLOCK2:ZONE2 VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    BLOCK2:ZONE1 VRF Indoor Unit Supply Fan,    !- Name
    On 24/7,                  !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    BLOCK2:ZONE1 VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    BLOCK2:ZONE1 VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE2 VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    BLOCK1:ZONE2 VRF Indoor Unit Return,    !- Coil Air Inlet Node
    BLOCK1:ZONE2 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE1 VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    BLOCK1:ZONE1 VRF Indoor Unit Return,    !- Coil Air Inlet Node
    BLOCK1:ZONE1 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK2:ZONE2 VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    BLOCK2:ZONE2 VRF Indoor Unit Return,    !- Coil Air Inlet Node
    BLOCK2:ZONE2 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK2:ZONE1 VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    BLOCK2:ZONE1 VRF Indoor Unit Return,    !- Coil Air Inlet Node
    BLOCK2:ZONE1 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE2 VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    BLOCK1:ZONE2 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    BLOCK1:ZONE2 VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK1:ZONE1 VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    BLOCK1:ZONE1 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    BLOCK1:ZONE1 VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK2:ZONE2 VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    BLOCK2:ZONE2 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    BLOCK2:ZONE2 VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    BLOCK2:ZONE1 VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    BLOCK2:ZONE1 VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    BLOCK2:ZONE1 VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_BLOCK1:ZONE2,    !- Heat Pump Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    2,                        !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    2.1,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOCK1:ZONE2 Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOCK1:ZONE2 Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -10,                      !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_BLOCK1:ZONE1,    !- Heat Pump Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    2,                        !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    2.1,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOCK1:ZONE1 Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOCK1:ZONE1 Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -10,                      !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_BLOCK2:ZONE2,    !- Heat Pump Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    2,                        !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    2.1,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOCK2:ZONE2 Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOCK2:ZONE2 Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -10,                      !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF Outdoor Unit_BLOCK2:ZONE1,    !- Heat Pump Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    2,                        !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    2.1,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit_BLOCK2:ZONE1 Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit_BLOCK2:ZONE1 Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -10,                      !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    40,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOCK1:ZONE2 Zone List,    !- Zone Terminal Unit List Name
    BLOCK1:ZONE2 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOCK1:ZONE1 Zone List,    !- Zone Terminal Unit List Name
    BLOCK1:ZONE1 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOCK2:ZONE2 Zone List,    !- Zone Terminal Unit List Name
    BLOCK2:ZONE2 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF Outdoor Unit_BLOCK2:ZONE1 Zone List,    !- Zone Terminal Unit List Name
    BLOCK2:ZONE1 VRF Indoor Unit;    !- Zone Terminal Unit Name 1

NODELIST,
    BLOCK1:ZONE2 Air Inlet Node List,    !- Name
    BLOCK1:ZONE2 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE2 Air Exhaust Node List,    !- Name
    BLOCK1:ZONE2 VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE1 Air Inlet Node List,    !- Name
    BLOCK1:ZONE1 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOCK1:ZONE1 Air Exhaust Node List,    !- Name
    BLOCK1:ZONE1 VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    BLOCK2:ZONE2 Air Inlet Node List,    !- Name
    BLOCK2:ZONE2 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOCK2:ZONE2 Air Exhaust Node List,    !- Name
    BLOCK2:ZONE2 VRF Indoor Unit Return;    !- Node 1 Name

NODELIST,
    BLOCK2:ZONE1 Air Inlet Node List,    !- Name
    BLOCK2:ZONE1 VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NODELIST,
    BLOCK2:ZONE1 Air Exhaust Node List,    !- Name
    BLOCK2:ZONE1 VRF Indoor Unit Return;    !- Node 1 Name

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOCK1:ZONE2 Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOCK1:ZONE1 Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOCK2:ZONE2 Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VRF Outdoor Unit_BLOCK2:ZONE1 Outdoor Air Node;    !- Node or NodeList Name 1

ENERGYMANAGEMENTSYSTEM:SENSOR,
    RMOT,                     !- Name
    People BLOCK1:ZONE2,      !- OutputVariable or OutputMeter Index Key Name
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    PMOT,                     !- Name
    People BLOCK1:ZONE2,      !- OutputVariable or OutputMeter Index Key Name
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_OpT,         !- Name
    BLOCK1:ZONE2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_WindSpeed,    !- Name
    BLOCK1:ZONE2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_OutT,        !- Name
    BLOCK1:ZONE2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_OpT,         !- Name
    BLOCK1:ZONE1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_WindSpeed,    !- Name
    BLOCK1:ZONE1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_OutT,        !- Name
    BLOCK1:ZONE1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK2_ZONE2_OpT,         !- Name
    BLOCK2:ZONE2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK2_ZONE2_WindSpeed,    !- Name
    BLOCK2:ZONE2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK2_ZONE2_OutT,        !- Name
    BLOCK2:ZONE2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK2_ZONE1_OpT,         !- Name
    BLOCK2:ZONE1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK2_ZONE1_WindSpeed,    !- Name
    BLOCK2:ZONE1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK2_ZONE1_OutT,        !- Name
    BLOCK2:ZONE1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_2_0_0_0_0_0_Win_OpT,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_2_0_0_0_0_0_Win_OutT,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT,    !- Name
    Block1:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_4_0_0_0_0_0_Win_OpT,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_4_0_0_0_0_0_Win_OutT,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT,    !- Name
    Block1:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone2_Wall_2_0_0_0_0_0_Win_OpT,    !- Name
    Block2:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block2:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone2_Wall_2_0_0_0_0_0_Win_OutT,    !- Name
    Block2:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Name
    Block2:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block2:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone2_Wall_3_0_0_0_0_0_Win_OutT,    !- Name
    Block2:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Name
    Block2:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block2:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone2_Wall_4_0_0_0_0_0_Win_OutT,    !- Name
    Block2:Zone2,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Name
    Block2:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block2:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone1_Wall_2_0_0_0_0_0_Win_OutT,    !- Name
    Block2:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone1_Wall_4_0_0_0_0_0_Win_OpT,    !- Name
    Block2:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block2:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone1_Wall_4_0_0_0_0_0_Win_OutT,    !- Name
    Block2:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Name
    Block2:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Operative Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed,    !- Name
    Block2:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Wind Speed;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone1_Wall_5_0_0_0_0_0_Win_OutT,    !- Name
    Block2:Zone1,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    OutT,                     !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_CoolCoil,    !- Name
    BLOCK1:ZONE2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE2_HeatCoil,    !- Name
    BLOCK1:ZONE2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_CoolCoil,    !- Name
    BLOCK1:ZONE1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK1_ZONE1_HeatCoil,    !- Name
    BLOCK1:ZONE1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK2_ZONE2_CoolCoil,    !- Name
    BLOCK2:ZONE2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK2_ZONE2_HeatCoil,    !- Name
    BLOCK2:ZONE2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK2_ZONE1_CoolCoil,    !- Name
    BLOCK2:ZONE1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    BLOCK2_ZONE1_HeatCoil,    !- Name
    BLOCK2:ZONE1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_2_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block1:Zone2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_2_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block1:Zone2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_3_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block1:Zone2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_3_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block1:Zone2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_4_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block1:Zone2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone2_Wall_4_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block1:Zone2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_2_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block1:Zone1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_2_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block1:Zone1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_4_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block1:Zone1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_4_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block1:Zone1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_5_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block1:Zone1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block1_Zone1_Wall_5_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block1:Zone1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone2_Wall_2_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block2:Zone2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone2_Wall_2_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block2:Zone2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone2_Wall_3_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block2:Zone2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone2_Wall_3_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block2:Zone2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone2_Wall_4_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block2:Zone2 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone2_Wall_4_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block2:Zone2 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone1_Wall_2_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block2:Zone1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone1_Wall_2_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block2:Zone1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone1_Wall_4_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block2:Zone1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone1_Wall_4_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block2:Zone1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone1_Wall_5_0_0_0_0_0_Win_CoolCoil,    !- Name
    Block2:Zone1 VRF Indoor Unit DX Cooling Coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    Block2_Zone1_Wall_5_0_0_0_0_0_Win_HeatCoil,    !- Name
    Block2:Zone1 VRF Indoor Unit DX Heating Coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Rate;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    AHST_Act_BLOCK1_ZONE2,    !- Name
    AHST_Sch_BLOCK1_ZONE2,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    ACST_Act_BLOCK1_ZONE2,    !- Name
    ACST_Sch_BLOCK1_ZONE2,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    AHST_Act_BLOCK1_ZONE1,    !- Name
    AHST_Sch_BLOCK1_ZONE1,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    ACST_Act_BLOCK1_ZONE1,    !- Name
    ACST_Sch_BLOCK1_ZONE1,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    AHST_Act_BLOCK2_ZONE2,    !- Name
    AHST_Sch_BLOCK2_ZONE2,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    ACST_Act_BLOCK2_ZONE2,    !- Name
    ACST_Sch_BLOCK2_ZONE2,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    AHST_Act_BLOCK2_ZONE1,    !- Name
    AHST_Sch_BLOCK2_ZONE1,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    ACST_Act_BLOCK2_ZONE1,    !- Name
    ACST_Sch_BLOCK2_ZONE1,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block1_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block1:Zone2_Wall_2_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block1_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block1:Zone1_Wall_4_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block2_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block2:Zone2_Wall_2_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block2_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block2:Zone2_Wall_3_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block2_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block2:Zone2_Wall_4_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block2_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block2:Zone1_Wall_2_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block2_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block2:Zone1_Wall_4_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    Block2_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact,    !- Name
    Block2:Zone1_Wall_5_0_0_0_0_0_Win,    !- Actuated Component Unique Name
    AirFlow Network Window/Door Opening,    !- Actuated Component Type
    Venting Opening Factor;    !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetComfTemp,              !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetComfTemp;              !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOCK1_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOCK1_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOCK1_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOCK1_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOCK2_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOCK2_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHours_BLOCK2_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHours_BLOCK2_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetAppLimits,             !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetAppLimits;             !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyCAT,                 !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyCAT;                 !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetAST,                   !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetAST;                   !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetASTnoTol,              !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetASTnoTol;              !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOCK1_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOCK1_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOCK1_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOCK1_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOCK1_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOCK1_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOCK1_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOCK1_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOCK2_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOCK2_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOCK2_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOCK2_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    CountHoursNoApp_BLOCK2_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    CountHoursNoApp_BLOCK2_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetGeoVarBLOCK2_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetGeoVarBLOCK2_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetInputData,             !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetInputData;             !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetVST,                   !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetVST;                   !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOCK1_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOCK1_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOCK1_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOCK1_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOCK2_ZONE2,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOCK2_ZONE2;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    ApplyAST_BLOCK2_ZONE1,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    ApplyAST_BLOCK2_ZONE1;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block1_Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block1_Zone2_Wall_2_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block1_Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block1_Zone2_Wall_3_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block1_Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block1_Zone2_Wall_4_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block1_Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block1_Zone1_Wall_2_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block1_Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block1_Zone1_Wall_4_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block1_Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block1_Zone1_Wall_5_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block2_Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block2_Zone2_Wall_2_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block2_Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block2_Zone2_Wall_3_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block2_Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block2_Zone2_Wall_4_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block2_Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block2_Zone1_Wall_2_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block2_Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block2_Zone1_Wall_4_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    SetWindowOperation_Block2_Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SetWindowOperation_Block2_Zone1_Wall_5_0_0_0_0_0_Win;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetComfTemp,              !- Name
    if ComfStand == 1,        !- Program Line 1
    set ComfTemp = RMOT*0.33+18.8,    !- Program Line 2
    elseif ComfStand == 2,    !- Program Line 3
    set ComfTemp = PMOT*0.31+17.8,    !- Program Line 4
    elseif ComfStand == 3,    !- Program Line 5
    set ComfTemp = PMOT*0.48+14.4,    !- Program Line 6
    elseif ComfStand == 4,    !- Program Line 7
    set ComfTemp = 0,         !- Program Line 8
    elseif ComfStand == 5,    !- Program Line 9
    set ComfTemp = 0,         !- Program Line 10
    elseif ComfStand == 6,    !- Program Line 11
    set ComfTemp = 0,         !- Program Line 12
    elseif ComfStand == 7,    !- Program Line 13
    set ComfTemp = PMOT*0.54+12.83,    !- Program Line 14
    elseif ComfStand == 8,    !- Program Line 15
    set ComfTemp = PMOT*0.28+17.87,    !- Program Line 16
    elseif ComfStand == 9,    !- Program Line 17
    set ComfTemp = PMOT*0.39+18.42,    !- Program Line 18
    elseif ComfStand == 10,    !- Program Line 19
    set ComfTemp = PMOT*0.42+17.6,    !- Program Line 20
    elseif ComfStand == 11,    !- Program Line 21
    set ComfTemp = PMOT*0.75+5.37,    !- Program Line 22
    elseif ComfStand == 12,    !- Program Line 23
    set ComfTemp = PMOT*0.25+19.7,    !- Program Line 24
    elseif ComfStand == 13,    !- Program Line 25
    set ComfTemp = PMOT*0.26+15.9,    !- Program Line 26
    elseif ComfStand == 14,    !- Program Line 27
    set ComfTemp = PMOT*0.26+16.75,    !- Program Line 28
    elseif ComfStand == 15,    !- Program Line 29
    set ComfTemp = PMOT*0.56+12.74,    !- Program Line 30
    elseif ComfStand == 16,    !- Program Line 31
    set ComfTemp = PMOT*0.09+22.32,    !- Program Line 32
    endif;                    !- Program Line 33

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOCK1_ZONE2,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOCK1_ZONE2_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOCK1_ZONE2_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOCK1_ZONE2_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 16
    elseif (BLOCK1_ZONE2_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOCK1_ZONE2_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOCK1_ZONE2_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOCK1_ZONE2_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 52
    elseif (BLOCK1_ZONE2_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOCK1_ZONE2 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOCK1_ZONE2 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOCK1_ZONE2 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOCK1_ZONE2 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOCK1_ZONE1,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOCK1_ZONE1_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOCK1_ZONE1_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOCK1_ZONE1_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 16
    elseif (BLOCK1_ZONE1_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOCK1_ZONE1_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOCK1_ZONE1_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOCK1_ZONE1_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 52
    elseif (BLOCK1_ZONE1_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOCK1_ZONE1 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOCK1_ZONE1 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOCK1_ZONE1 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOCK1_ZONE1 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOCK2_ZONE2,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOCK2_ZONE2_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOCK2_ZONE2_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOCK2_ZONE2 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOCK2_ZONE2 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOCK2_ZONE2 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOCK2_ZONE2 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOCK2_ZONE2 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOCK2_ZONE2_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOCK2_ZONE2 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOCK2_ZONE2 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOCK2_ZONE2 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOCK2_ZONE2 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOCK2_ZONE2 = 0,    !- Program Line 16
    elseif (BLOCK2_ZONE2_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOCK2_ZONE2 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOCK2_ZONE2 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOCK2_ZONE2 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOCK2_ZONE2 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOCK2_ZONE2 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOCK2_ZONE2 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOCK2_ZONE2 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOCK2_ZONE2 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOCK2_ZONE2 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOCK2_ZONE2 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOCK2_ZONE2 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOCK2_ZONE2 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOCK2_ZONE2 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOCK2_ZONE2 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOCK2_ZONE2 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOCK2_ZONE2_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOCK2_ZONE2_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOCK2_ZONE2 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOCK2_ZONE2 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOCK2_ZONE2 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOCK2_ZONE2 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOCK2_ZONE2 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOCK2_ZONE2_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOCK2_ZONE2 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOCK2_ZONE2 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOCK2_ZONE2 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOCK2_ZONE2 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOCK2_ZONE2 = 0,    !- Program Line 52
    elseif (BLOCK2_ZONE2_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOCK2_ZONE2 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOCK2_ZONE2 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOCK2_ZONE2 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOCK2_ZONE2 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOCK2_ZONE2 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOCK2_ZONE2 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOCK2_ZONE2 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOCK2_ZONE2 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOCK2_ZONE2 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOCK2_ZONE2 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOCK2_ZONE2 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOCK2_ZONE2 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOCK2_ZONE2 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOCK2_ZONE2 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOCK2_ZONE2 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHours_BLOCK2_ZONE1,    !- Name
    if (ComfStand == 1) || (ComfStand == 10),    !- Program Line 1
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 2
    if (BLOCK2_ZONE1_OpT <= ACSTnoTol),    !- Program Line 3
    if (BLOCK2_ZONE1_OpT >= AHSTnoTol),    !- Program Line 4
    set ComfHours_BLOCK2_ZONE1 = 1*ZoneTimeStep,    !- Program Line 5
    set DiscomfAppHotHours_BLOCK2_ZONE1 = 0,    !- Program Line 6
    set DiscomfAppColdHours_BLOCK2_ZONE1 = 0,    !- Program Line 7
    set DiscomfNonAppHotHours_BLOCK2_ZONE1 = 0,    !- Program Line 8
    set DiscomfNonAppColdHours_BLOCK2_ZONE1 = 0,    !- Program Line 9
    endif,                    !- Program Line 10
    elseif (BLOCK2_ZONE1_OpT > ACSTnoTol),    !- Program Line 11
    set ComfHours_BLOCK2_ZONE1 = 0,    !- Program Line 12
    set DiscomfAppHotHours_BLOCK2_ZONE1 = 1*ZoneTimeStep,    !- Program Line 13
    set DiscomfAppColdHours_BLOCK2_ZONE1 = 0,    !- Program Line 14
    set DiscomfNonAppHotHours_BLOCK2_ZONE1 = 0,    !- Program Line 15
    set DiscomfNonAppColdHours_BLOCK2_ZONE1 = 0,    !- Program Line 16
    elseif (BLOCK2_ZONE1_OpT < AHSTnoTol),    !- Program Line 17
    set ComfHours_BLOCK2_ZONE1 = 0,    !- Program Line 18
    set DiscomfAppHotHours_BLOCK2_ZONE1 = 0,    !- Program Line 19
    set DiscomfAppColdHours_BLOCK2_ZONE1 = 1*ZoneTimeStep,    !- Program Line 20
    set DiscomfNonAppHotHours_BLOCK2_ZONE1 = 0,    !- Program Line 21
    set DiscomfNonAppColdHours_BLOCK2_ZONE1 = 0,    !- Program Line 22
    endif,                    !- Program Line 23
    elseif (RMOT > ACSTaul),    !- Program Line 24
    set ComfHours_BLOCK2_ZONE1 = 0,    !- Program Line 25
    set DiscomfAppHotHours_BLOCK2_ZONE1 = 0,    !- Program Line 26
    set DiscomfAppColdHours_BLOCK2_ZONE1 = 0,    !- Program Line 27
    set DiscomfNonAppHotHours_BLOCK2_ZONE1 = 1*ZoneTimeStep,    !- Program Line 28
    set DiscomfNonAppColdHours_BLOCK2_ZONE1 = 0,    !- Program Line 29
    elseif (RMOT < AHSTall),    !- Program Line 30
    set ComfHours_BLOCK2_ZONE1 = 0,    !- Program Line 31
    set DiscomfAppHotHours_BLOCK2_ZONE1 = 0,    !- Program Line 32
    set DiscomfAppColdHours_BLOCK2_ZONE1 = 0,    !- Program Line 33
    set DiscomfNonAppHotHours_BLOCK2_ZONE1 = 0,    !- Program Line 34
    set DiscomfNonAppColdHours_BLOCK2_ZONE1 = 1*ZoneTimeStep,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 38
    if (BLOCK2_ZONE1_OpT <= ACSTnoTol),    !- Program Line 39
    if (BLOCK2_ZONE1_OpT >= AHSTnoTol),    !- Program Line 40
    set ComfHours_BLOCK2_ZONE1 = 1*ZoneTimeStep,    !- Program Line 41
    set DiscomfAppHotHours_BLOCK2_ZONE1 = 0,    !- Program Line 42
    set DiscomfAppColdHours_BLOCK2_ZONE1 = 0,    !- Program Line 43
    set DiscomfNonAppHotHours_BLOCK2_ZONE1 = 0,    !- Program Line 44
    set DiscomfNonAppColdHours_BLOCK2_ZONE1 = 0,    !- Program Line 45
    endif,                    !- Program Line 46
    elseif (BLOCK2_ZONE1_OpT > ACSTnoTol),    !- Program Line 47
    set ComfHours_BLOCK2_ZONE1 = 0,    !- Program Line 48
    set DiscomfAppHotHours_BLOCK2_ZONE1 = 1*ZoneTimeStep,    !- Program Line 49
    set DiscomfAppColdHours_BLOCK2_ZONE1 = 0,    !- Program Line 50
    set DiscomfNonAppHotHours_BLOCK2_ZONE1 = 0,    !- Program Line 51
    set DiscomfNonAppColdHours_BLOCK2_ZONE1 = 0,    !- Program Line 52
    elseif (BLOCK2_ZONE1_OpT < AHSTnoTol),    !- Program Line 53
    set ComfHours_BLOCK2_ZONE1 = 0,    !- Program Line 54
    set DiscomfAppHotHours_BLOCK2_ZONE1 = 0,    !- Program Line 55
    set DiscomfAppColdHours_BLOCK2_ZONE1 = 1*ZoneTimeStep,    !- Program Line 56
    set DiscomfNonAppHotHours_BLOCK2_ZONE1 = 0,    !- Program Line 57
    set DiscomfNonAppColdHours_BLOCK2_ZONE1 = 0,    !- Program Line 58
    endif,                    !- Program Line 59
    elseif (PMOT > ACSTaul),    !- Program Line 60
    set ComfHours_BLOCK2_ZONE1 = 0,    !- Program Line 61
    set DiscomfAppHotHours_BLOCK2_ZONE1 = 0,    !- Program Line 62
    set DiscomfAppColdHours_BLOCK2_ZONE1 = 0,    !- Program Line 63
    set DiscomfNonAppHotHours_BLOCK2_ZONE1 = 1*ZoneTimeStep,    !- Program Line 64
    set DiscomfNonAppColdHours_BLOCK2_ZONE1 = 0,    !- Program Line 65
    elseif (PMOT < AHSTall),    !- Program Line 66
    set ComfHours_BLOCK2_ZONE1 = 0,    !- Program Line 67
    set DiscomfAppHotHours_BLOCK2_ZONE1 = 0,    !- Program Line 68
    set DiscomfAppColdHours_BLOCK2_ZONE1 = 0,    !- Program Line 69
    set DiscomfNonAppHotHours_BLOCK2_ZONE1 = 0,    !- Program Line 70
    set DiscomfNonAppColdHours_BLOCK2_ZONE1 = 1*ZoneTimeStep,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetAppLimits,             !- Name
    if ComfStand == 1,        !- Program Line 1
    set ACSTaul = 30,         !- Program Line 2
    set ACSTall = 10,         !- Program Line 3
    set AHSTaul = 30,         !- Program Line 4
    set AHSTall = 10,         !- Program Line 5
    elseif ComfStand == 2 || ComfStand == 12,    !- Program Line 6
    set ACSTaul = 33.5,       !- Program Line 7
    set ACSTall = 10,         !- Program Line 8
    set AHSTaul = 33.5,       !- Program Line 9
    set AHSTall = 10,         !- Program Line 10
    elseif ComfStand == 3,    !- Program Line 11
    set ACSTaul = 30,         !- Program Line 12
    set ACSTall = 5,          !- Program Line 13
    set AHSTaul = 30,         !- Program Line 14
    set AHSTall = 5,          !- Program Line 15
    elseif (ComfStand == 4) || (ComfStand == 5),    !- Program Line 16
    if CAT == 1,              !- Program Line 17
    set ACSTaul = 28,         !- Program Line 18
    set ACSTall = 18,         !- Program Line 19
    set AHSTaul = 28,         !- Program Line 20
    set AHSTall = 18,         !- Program Line 21
    elseif CAT == 2,          !- Program Line 22
    set ACSTaul = 30,         !- Program Line 23
    set ACSTall = 18,         !- Program Line 24
    set AHSTaul = 28,         !- Program Line 25
    set AHSTall = 16,         !- Program Line 26
    else,                     !- Program Line 27
    set ACSTaul = 50,         !- Program Line 28
    set ACSTall = 50,         !- Program Line 29
    set AHSTaul = 50,         !- Program Line 30
    set AHSTall = 50,         !- Program Line 31
    endif,                    !- Program Line 32
    elseif ComfStand == 6,    !- Program Line 33
    set ACSTaul = 30,         !- Program Line 34
    set ACSTall = -7,         !- Program Line 35
    set AHSTaul = 30,         !- Program Line 36
    set AHSTall = -7,         !- Program Line 37
    elseif ComfStand == 7,    !- Program Line 38
    set ACSTaul = 31,         !- Program Line 39
    set ACSTall = 12.5,       !- Program Line 40
    set AHSTaul = 31,         !- Program Line 41
    set AHSTall = 12.5,       !- Program Line 42
    elseif ComfStand == 8,    !- Program Line 43
    set ACSTaul = 38.5,       !- Program Line 44
    set ACSTall = 13,         !- Program Line 45
    set AHSTaul = 38.5,       !- Program Line 46
    set AHSTall = 13,         !- Program Line 47
    elseif ComfStand == 9 || ComfStand == 10 || ComfStand == 11,    !- Program Line 48
    set ACSTaul = 33,         !- Program Line 49
    set ACSTall = 5.5,        !- Program Line 50
    set AHSTaul = 33,         !- Program Line 51
    set AHSTall = 5.5,        !- Program Line 52
    elseif ComfStand == 13,    !- Program Line 53
    set ACSTaul = 25,         !- Program Line 54
    set ACSTall = 10,         !- Program Line 55
    set AHSTaul = 25,         !- Program Line 56
    set AHSTall = 10,         !- Program Line 57
    elseif ComfStand == 14,    !- Program Line 58
    set ACSTaul = 27,         !- Program Line 59
    set ACSTall = 8,          !- Program Line 60
    set AHSTaul = 27,         !- Program Line 61
    set AHSTall = 8,          !- Program Line 62
    elseif ComfStand == 15,    !- Program Line 63
    set ACSTaul = 24.8,       !- Program Line 64
    set ACSTall = 16.9,       !- Program Line 65
    set AHSTaul = 24.8,       !- Program Line 66
    set AHSTall = 16.9,       !- Program Line 67
    elseif ComfStand == 16,    !- Program Line 68
    set ACSTaul = 25.7,       !- Program Line 69
    set ACSTall = 16.4,       !- Program Line 70
    set AHSTaul = 25.7,       !- Program Line 71
    set AHSTall = 16.4,       !- Program Line 72
    else,                     !- Program Line 73
    set ACSTaul = 50,         !- Program Line 74
    set ACSTall = 50,         !- Program Line 75
    set AHSTaul = 50,         !- Program Line 76
    set AHSTall = 50,         !- Program Line 77
    endif;                    !- Program Line 78

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyCAT,                 !- Name
    if (ComfStand == 1 ),     !- Program Line 1
    if (CAT == 1),            !- Program Line 2
    set ACSToffset = 2,       !- Program Line 3
    set AHSToffset = -3,      !- Program Line 4
    elseif (CAT == 2),        !- Program Line 5
    set ACSToffset = 3,       !- Program Line 6
    set AHSToffset = -4,      !- Program Line 7
    elseif (CAT == 3),        !- Program Line 8
    set ACSToffset = 4,       !- Program Line 9
    set AHSToffset = -5,      !- Program Line 10
    endif,                    !- Program Line 11
    elseif ComfStand == 2 || ComfStand == 3 || ComfStand == 11,    !- Program Line 12
    if (CAT == 90),           !- Program Line 13
    set ACSToffset = 2.5,     !- Program Line 14
    set AHSToffset = -2.5,    !- Program Line 15
    elseif (CAT == 80),       !- Program Line 16
    set ACSToffset = 3.5,     !- Program Line 17
    set AHSToffset = -3.5,    !- Program Line 18
    endif,                    !- Program Line 19
    elseif (ComfStand == 4 ) || (ComfStand == 5) || (ComfStand == 6),    !- Program Line 20
    set ACSToffset = 0,       !- Program Line 21
    set AHSToffset = 0,       !- Program Line 22
    elseif (ComfStand == 7),    !- Program Line 23
    if (CAT == 90),           !- Program Line 24
    set ACSToffset = 2.4,     !- Program Line 25
    set AHSToffset = -2.4,    !- Program Line 26
    elseif (CAT == 85),       !- Program Line 27
    set ACSToffset = 3.3,     !- Program Line 28
    set AHSToffset = -3.3,    !- Program Line 29
    elseif (CAT == 80),       !- Program Line 30
    set ACSToffset = 4.1,     !- Program Line 31
    set AHSToffset = -4.1,    !- Program Line 32
    endif,                    !- Program Line 33
    elseif (ComfStand == 8),    !- Program Line 34
    if (CAT == 90),           !- Program Line 35
    set ACSToffset = 3.5,     !- Program Line 36
    set AHSToffset = -3.5,    !- Program Line 37
    elseif (CAT == 85),       !- Program Line 38
    set ACSToffset = 4.8,     !- Program Line 39
    set AHSToffset = -4.8,    !- Program Line 40
    elseif (CAT == 80),       !- Program Line 41
    set ACSToffset = 5.9,     !- Program Line 42
    set AHSToffset = -5.9,    !- Program Line 43
    endif,                    !- Program Line 44
    elseif ComfStand == 9 || ComfStand == 10,    !- Program Line 45
    if (CAT == 90),           !- Program Line 46
    set ACSToffset = 2.15,    !- Program Line 47
    set AHSToffset = -2.15,    !- Program Line 48
    elseif (CAT == 80),       !- Program Line 49
    set ACSToffset = 3.6,     !- Program Line 50
    set AHSToffset = -3.6,    !- Program Line 51
    endif,                    !- Program Line 52
    elseif ComfStand == 12,    !- Program Line 53
    if (CAT == 90),           !- Program Line 54
    set ACSToffset = 1.7,     !- Program Line 55
    set AHSToffset = -1.7,    !- Program Line 56
    elseif (CAT == 80),       !- Program Line 57
    set ACSToffset = 2.89,    !- Program Line 58
    set AHSToffset = -2.89,    !- Program Line 59
    endif,                    !- Program Line 60
    elseif ComfStand == 13,    !- Program Line 61
    if (CAT == 90),           !- Program Line 62
    set ACSToffset = 3.45,    !- Program Line 63
    set AHSToffset = -3.45,    !- Program Line 64
    elseif (CAT == 80),       !- Program Line 65
    set ACSToffset = 4.55,    !- Program Line 66
    set AHSToffset = -4.55,    !- Program Line 67
    endif,                    !- Program Line 68
    elseif ComfStand == 14,    !- Program Line 69
    if (CAT == 90),           !- Program Line 70
    set ACSToffset = 3.5,     !- Program Line 71
    set AHSToffset = -3.5,    !- Program Line 72
    elseif (CAT == 80),       !- Program Line 73
    set ACSToffset = 4.5,     !- Program Line 74
    set AHSToffset = -4.5,    !- Program Line 75
    endif,                    !- Program Line 76
    elseif ComfStand == 15,    !- Program Line 77
    if (CAT == 90),           !- Program Line 78
    set ACSToffset = 2.8,     !- Program Line 79
    set AHSToffset = -2.8,    !- Program Line 80
    elseif (CAT == 80),       !- Program Line 81
    set ACSToffset = 3.8,     !- Program Line 82
    set AHSToffset = -3.8,    !- Program Line 83
    endif,                    !- Program Line 84
    elseif ComfStand == 16,    !- Program Line 85
    if (CAT == 90),           !- Program Line 86
    set ACSToffset = 1.1,     !- Program Line 87
    set AHSToffset = -1.1,    !- Program Line 88
    elseif (CAT == 80),       !- Program Line 89
    set ACSToffset = 2.1,     !- Program Line 90
    set AHSToffset = -2.1,    !- Program Line 91
    endif,                    !- Program Line 92
    endif;                    !- Program Line 93

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetAST,                   !- Name
    if (ComfStand == 0) && (CurrentTime < 8),    !- Program Line 1
    set ACST = 27+ACSTtol,    !- Program Line 2
    set AHST = 17+AHSTtol,    !- Program Line 3
    elseif (ComfStand == 0) && (CurrentTime < 16),    !- Program Line 4
    set ACST = 25+ACSTtol,    !- Program Line 5
    set AHST = 20+AHSTtol,    !- Program Line 6
    elseif (ComfStand == 0) && (CurrentTime < 23),    !- Program Line 7
    set ACST = 25+ACSTtol,    !- Program Line 8
    set AHST = 20+AHSTtol,    !- Program Line 9
    elseif (ComfStand == 0) && (CurrentTime < 24),    !- Program Line 10
    set ACST = 27+ACSTtol,    !- Program Line 11
    set AHST = 17+AHSTtol,    !- Program Line 12
    endif,                    !- Program Line 13
    if (ComfStand == 1) && (ComfMod == 0),    !- Program Line 14
    if (DayOfYear >= 121) && (DayOfYear < 274),    !- Program Line 15
    if (CAT==1),              !- Program Line 16
    set ACST = 25.5+ACSTtol,    !- Program Line 17
    elseif (CAT==2),          !- Program Line 18
    set ACST = 26+ACSTtol,    !- Program Line 19
    elseif (CAT==3),          !- Program Line 20
    set ACST = 27+ACSTtol,    !- Program Line 21
    endif,                    !- Program Line 22
    else,                     !- Program Line 23
    if (CAT==1),              !- Program Line 24
    set ACST = 25+ACSTtol,    !- Program Line 25
    elseif (CAT==2),          !- Program Line 26
    set ACST = 25+ACSTtol,    !- Program Line 27
    elseif (CAT==3),          !- Program Line 28
    set ACST = 25+ACSTtol,    !- Program Line 29
    endif,                    !- Program Line 30
    endif,                    !- Program Line 31
    endif,                    !- Program Line 32
    if (ComfStand == 1) && (ComfMod == 0),    !- Program Line 33
    if (DayOfYear >= 121) && (DayOfYear < 274),    !- Program Line 34
    if (CAT==1),              !- Program Line 35
    set AHST = 23.5+AHSTtol,    !- Program Line 36
    elseif (CAT==2),          !- Program Line 37
    set AHST = 23+AHSTtol,    !- Program Line 38
    elseif (CAT==3),          !- Program Line 39
    set AHST = 22+AHSTtol,    !- Program Line 40
    endif,                    !- Program Line 41
    else,                     !- Program Line 42
    if (CAT==1),              !- Program Line 43
    set AHST = 21+AHSTtol,    !- Program Line 44
    elseif (CAT==2),          !- Program Line 45
    set AHST = 20+AHSTtol,    !- Program Line 46
    elseif (CAT==3),          !- Program Line 47
    set AHST = 18+AHSTtol,    !- Program Line 48
    endif,                    !- Program Line 49
    endif,                    !- Program Line 50
    endif,                    !- Program Line 51
    if (ComfStand == 1) && (ComfMod == 1),    !- Program Line 52
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 53
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 54
    elseif CurrentTime < 7,    !- Program Line 55
    set ACST = 27+ACSTtol,    !- Program Line 56
    elseif CurrentTime < 15,    !- Program Line 57
    set ACST = 50,            !- Program Line 58
    elseif CurrentTime < 23,    !- Program Line 59
    set ACST = 25+ACSTtol,    !- Program Line 60
    elseif CurrentTime < 24,    !- Program Line 61
    set ACST = 27+ACSTtol,    !- Program Line 62
    endif,                    !- Program Line 63
    endif,                    !- Program Line 64
    if (ComfStand == 1) && (ComfMod == 1),    !- Program Line 65
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 66
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 67
    elseif CurrentTime < 7,    !- Program Line 68
    set AHST = 17+AHSTtol,    !- Program Line 69
    elseif CurrentTime < 23,    !- Program Line 70
    set AHST = 20+AHSTtol,    !- Program Line 71
    elseif CurrentTime < 24,    !- Program Line 72
    set AHST = 17+AHSTtol,    !- Program Line 73
    endif,                    !- Program Line 74
    endif,                    !- Program Line 75
    if (ComfStand == 1) && (ComfMod == 2),    !- Program Line 76
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 77
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 78
    elseif (RMOT < ACSTall) && (CAT==1),    !- Program Line 79
    set ACST = 25+ACSTtol,    !- Program Line 80
    elseif (RMOT > ACSTaul) && (CAT==1),    !- Program Line 81
    set ACST = 25.5+ACSTtol,    !- Program Line 82
    elseif (RMOT < ACSTall) && (CAT==2),    !- Program Line 83
    set ACST = 25+ACSTtol,    !- Program Line 84
    elseif (RMOT > ACSTaul) && (CAT==2),    !- Program Line 85
    set ACST = 26+ACSTtol,    !- Program Line 86
    elseif (RMOT < ACSTall) && (CAT==3),    !- Program Line 87
    set ACST = 25+ACSTtol,    !- Program Line 88
    elseif (RMOT > ACSTaul) && (CAT==3),    !- Program Line 89
    set ACST = 27+ACSTtol,    !- Program Line 90
    endif,                    !- Program Line 91
    endif,                    !- Program Line 92
    if (ComfStand == 1) && (ComfMod == 2),    !- Program Line 93
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 94
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 95
    elseif (RMOT < AHSTall) && (CAT==1),    !- Program Line 96
    set AHST = 21+AHSTtol,    !- Program Line 97
    elseif (RMOT > AHSTaul) && (CAT==1),    !- Program Line 98
    set AHST = 23.5+AHSTtol,    !- Program Line 99
    elseif (RMOT < AHSTall) && (CAT==2),    !- Program Line 100
    set AHST = 20+AHSTtol,    !- Program Line 101
    elseif (RMOT > AHSTaul) && (CAT==2),    !- Program Line 102
    set AHST = 23+AHSTtol,    !- Program Line 103
    elseif (RMOT < AHSTall) && (CAT==3),    !- Program Line 104
    set AHST = 18+AHSTtol,    !- Program Line 105
    elseif (RMOT > AHSTaul) && (CAT==3),    !- Program Line 106
    set AHST = 22+AHSTtol,    !- Program Line 107
    endif,                    !- Program Line 108
    endif,                    !- Program Line 109
    if (ComfStand == 1) && (ComfMod == 3),    !- Program Line 110
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 111
    set ACST = RMOT*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 112
    elseif RMOT < ACSTall,    !- Program Line 113
    set ACST = ACSTall*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 114
    elseif RMOT > ACSTaul,    !- Program Line 115
    set ACST = ACSTaul*0.33+18.8+ACSToffset+ACSTtol,    !- Program Line 116
    endif,                    !- Program Line 117
    endif,                    !- Program Line 118
    if (ComfStand == 1) && (ComfMod == 3),    !- Program Line 119
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 120
    set AHST = RMOT*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 121
    elseif RMOT < AHSTall,    !- Program Line 122
    set AHST = AHSTall*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 123
    elseif RMOT > AHSTaul,    !- Program Line 124
    set AHST = AHSTaul*0.33+18.8+AHSToffset+AHSTtol,    !- Program Line 125
    endif,                    !- Program Line 126
    endif,                    !- Program Line 127
    if (ComfStand == 2) && (ComfMod == 0),    !- Program Line 128
    if (DayOfYear >= 121) && (DayOfYear < 274),    !- Program Line 129
    if (CAT==80),             !- Program Line 130
    set ACST = 28.35+ACSTtol,    !- Program Line 131
    elseif (CAT==90),         !- Program Line 132
    set ACST = 27.42+ACSTtol,    !- Program Line 133
    endif,                    !- Program Line 134
    else,                     !- Program Line 135
    if (CAT==80),             !- Program Line 136
    set ACST = 26.35+ACSTtol,    !- Program Line 137
    elseif (CAT==90),         !- Program Line 138
    set ACST = 25.09+ACSTtol,    !- Program Line 139
    endif,                    !- Program Line 140
    endif,                    !- Program Line 141
    endif,                    !- Program Line 142
    if (ComfStand == 2) && (ComfMod == 0),    !- Program Line 143
    if (DayOfYear >= 121) && (DayOfYear < 274),    !- Program Line 144
    if (CAT==80),             !- Program Line 145
    set AHST = 23.78+AHSTtol,    !- Program Line 146
    elseif (CAT==90),         !- Program Line 147
    set AHST = 24.74+AHSTtol,    !- Program Line 148
    endif,                    !- Program Line 149
    else,                     !- Program Line 150
    if (CAT==80),             !- Program Line 151
    set AHST = 20.1+AHSTtol,    !- Program Line 152
    elseif (CAT==90),         !- Program Line 153
    set AHST = 21.44+AHSTtol,    !- Program Line 154
    endif,                    !- Program Line 155
    endif,                    !- Program Line 156
    endif,                    !- Program Line 157
    if (ComfStand == 2) && (ComfMod == 1),    !- Program Line 158
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 159
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 160
    elseif CurrentTime < 7,    !- Program Line 161
    set ACST = 27+ACSTtol,    !- Program Line 162
    elseif CurrentTime < 15,    !- Program Line 163
    set ACST = 50,            !- Program Line 164
    elseif CurrentTime < 23,    !- Program Line 165
    set ACST = 25+ACSTtol,    !- Program Line 166
    elseif CurrentTime < 24,    !- Program Line 167
    set ACST = 27+ACSTtol,    !- Program Line 168
    endif,                    !- Program Line 169
    endif,                    !- Program Line 170
    if (ComfStand == 2) && (ComfMod == 1),    !- Program Line 171
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 172
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 173
    elseif CurrentTime < 7,    !- Program Line 174
    set AHST = 17+AHSTtol,    !- Program Line 175
    elseif CurrentTime < 23,    !- Program Line 176
    set AHST = 20+AHSTtol,    !- Program Line 177
    elseif CurrentTime < 24,    !- Program Line 178
    set AHST = 17+AHSTtol,    !- Program Line 179
    endif,                    !- Program Line 180
    endif,                    !- Program Line 181
    if (ComfStand == 2) && (ComfMod == 2),    !- Program Line 182
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 183
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 184
    elseif CAT==80,           !- Program Line 185
    if PMOT < ACSTall,        !- Program Line 186
    set ACST = 26.35+ACSTtol,    !- Program Line 187
    elseif PMOT > ACSTaul,    !- Program Line 188
    set ACST = 28.35+ACSTtol,    !- Program Line 189
    endif,                    !- Program Line 190
    elseif CAT==90,           !- Program Line 191
    if PMOT < ACSTall,        !- Program Line 192
    set ACST = 25.09+ACSTtol,    !- Program Line 193
    elseif PMOT > ACSTaul,    !- Program Line 194
    set ACST = 27.42+ACSTtol,    !- Program Line 195
    endif,                    !- Program Line 196
    endif,                    !- Program Line 197
    endif,                    !- Program Line 198
    if (ComfStand == 2) && (ComfMod == 2),    !- Program Line 199
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 200
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 201
    elseif CAT==80,           !- Program Line 202
    if PMOT < AHSTall,        !- Program Line 203
    set AHST = 20.1+AHSTtol,    !- Program Line 204
    elseif PMOT > AHSTaul,    !- Program Line 205
    set AHST = 23.78+AHSTtol,    !- Program Line 206
    endif,                    !- Program Line 207
    elseif CAT==90,           !- Program Line 208
    if PMOT < AHSTall,        !- Program Line 209
    set AHST = 21.44+AHSTtol,    !- Program Line 210
    elseif PMOT > AHSTaul,    !- Program Line 211
    set AHST = 24.74+AHSTtol,    !- Program Line 212
    endif,                    !- Program Line 213
    endif,                    !- Program Line 214
    endif,                    !- Program Line 215
    if (ComfStand == 2) && (ComfMod == 3),    !- Program Line 216
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 217
    set ACST = PMOT*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 218
    elseif PMOT < ACSTall,    !- Program Line 219
    set ACST = ACSTall*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 220
    elseif PMOT > ACSTaul,    !- Program Line 221
    set ACST = ACSTaul*0.31+17.8+ACSToffset+ACSTtol,    !- Program Line 222
    endif,                    !- Program Line 223
    endif,                    !- Program Line 224
    if (ComfStand == 2) && (ComfMod == 3),    !- Program Line 225
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 226
    set AHST = PMOT*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 227
    elseif PMOT < AHSTall,    !- Program Line 228
    set AHST = AHSTall*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 229
    elseif PMOT > AHSTaul,    !- Program Line 230
    set AHST = AHSTaul*0.31+17.8+AHSToffset+AHSTtol,    !- Program Line 231
    endif,                    !- Program Line 232
    endif,                    !- Program Line 233
    if (ComfStand == 3) && (ComfMod == 0),    !- Program Line 234
    if (CAT==80),             !- Program Line 235
    set ACST = 28+ACSTtol,    !- Program Line 236
    elseif (CAT==90),         !- Program Line 237
    set ACST = 27+ACSTtol,    !- Program Line 238
    endif,                    !- Program Line 239
    endif,                    !- Program Line 240
    if (ComfStand == 3) && (ComfMod == 0),    !- Program Line 241
    if (CAT==80),             !- Program Line 242
    set AHST = 18+AHSTtol,    !- Program Line 243
    elseif (CAT==90),         !- Program Line 244
    set AHST = 19+AHSTtol,    !- Program Line 245
    endif,                    !- Program Line 246
    endif,                    !- Program Line 247
    if (ComfStand == 3) && (ComfMod == 1),    !- Program Line 248
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 249
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 250
    elseif CAT==80,           !- Program Line 251
    if PMOT < ACSTall,        !- Program Line 252
    set ACST = 28+ACSTtol,    !- Program Line 253
    elseif PMOT > ACSTaul,    !- Program Line 254
    set ACST = 28+ACSTtol,    !- Program Line 255
    endif,                    !- Program Line 256
    elseif CAT==90,           !- Program Line 257
    if PMOT < ACSTall,        !- Program Line 258
    set ACST = 27+ACSTtol,    !- Program Line 259
    elseif PMOT > ACSTaul,    !- Program Line 260
    set ACST = 27+ACSTtol,    !- Program Line 261
    endif,                    !- Program Line 262
    endif,                    !- Program Line 263
    endif,                    !- Program Line 264
    if (ComfStand == 3) && (ComfMod == 1),    !- Program Line 265
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 266
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 267
    elseif CAT==80,           !- Program Line 268
    if PMOT < AHSTall,        !- Program Line 269
    set AHST = 18+AHSTtol,    !- Program Line 270
    elseif PMOT > AHSTaul,    !- Program Line 271
    set AHST = 18+AHSTtol,    !- Program Line 272
    endif,                    !- Program Line 273
    elseif CAT==90,           !- Program Line 274
    if PMOT < AHSTall,        !- Program Line 275
    set AHST = 19+AHSTtol,    !- Program Line 276
    elseif PMOT > AHSTaul,    !- Program Line 277
    set AHST = 19+AHSTtol,    !- Program Line 278
    endif,                    !- Program Line 279
    endif,                    !- Program Line 280
    endif,                    !- Program Line 281
    if (ComfStand == 3) && (ComfMod == 2),    !- Program Line 282
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 283
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 284
    elseif CAT==80,           !- Program Line 285
    if PMOT < ACSTall,        !- Program Line 286
    set ACST = 26.35+ACSTtol,    !- Program Line 287
    elseif PMOT > ACSTaul,    !- Program Line 288
    set ACST = 28.35+ACSTtol,    !- Program Line 289
    endif,                    !- Program Line 290
    elseif CAT==90,           !- Program Line 291
    if PMOT < ACSTall,        !- Program Line 292
    set ACST = 25.09+ACSTtol,    !- Program Line 293
    elseif PMOT > ACSTaul,    !- Program Line 294
    set ACST = 27.42+ACSTtol,    !- Program Line 295
    endif,                    !- Program Line 296
    endif,                    !- Program Line 297
    endif,                    !- Program Line 298
    if (ComfStand == 3) && (ComfMod == 2),    !- Program Line 299
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 300
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 301
    elseif CAT==80,           !- Program Line 302
    if PMOT < AHSTall,        !- Program Line 303
    set AHST = 20.1+AHSTtol,    !- Program Line 304
    elseif PMOT > AHSTaul,    !- Program Line 305
    set AHST = 23.78+AHSTtol,    !- Program Line 306
    endif,                    !- Program Line 307
    elseif CAT==90,           !- Program Line 308
    if PMOT < AHSTall,        !- Program Line 309
    set AHST = 21.44+AHSTtol,    !- Program Line 310
    elseif PMOT > AHSTaul,    !- Program Line 311
    set AHST = 24.74+AHSTtol,    !- Program Line 312
    endif,                    !- Program Line 313
    endif,                    !- Program Line 314
    endif,                    !- Program Line 315
    if (ComfStand == 3) && (ComfMod == 3),    !- Program Line 316
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 317
    set ACST = PMOT*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 318
    elseif PMOT < ACSTall,    !- Program Line 319
    set ACST = ACSTall*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 320
    elseif PMOT > ACSTaul,    !- Program Line 321
    set ACST = ACSTaul*0.48+14.4+ACSToffset+ACSTtol,    !- Program Line 322
    endif,                    !- Program Line 323
    endif,                    !- Program Line 324
    if (ComfStand == 3) && (ComfMod == 3),    !- Program Line 325
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 326
    set AHST = PMOT*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 327
    elseif PMOT < AHSTall,    !- Program Line 328
    set AHST = AHSTall*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 329
    elseif PMOT > AHSTaul,    !- Program Line 330
    set AHST = AHSTaul*0.48+14.4+AHSToffset+AHSTtol,    !- Program Line 331
    endif,                    !- Program Line 332
    endif,                    !- Program Line 333
    if (ComfStand == 4),      !- Program Line 334
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 335
    if CAT == 1,              !- Program Line 336
    set ACST = PMOT*0.77+12.04+ACSTtol,    !- Program Line 337
    elseif CAT == 2,          !- Program Line 338
    set ACST = PMOT*0.73+15.28+ACSTtol,    !- Program Line 339
    endif,                    !- Program Line 340
    else,                     !- Program Line 341
    set ACST = 100,           !- Program Line 342
    endif,                    !- Program Line 343
    endif,                    !- Program Line 344
    if (ComfStand == 4),      !- Program Line 345
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 346
    if CAT == 1,              !- Program Line 347
    set AHST = PMOT*0.87+2.76+AHSTtol,    !- Program Line 348
    elseif CAT == 2,          !- Program Line 349
    set AHST = PMOT*0.91-0.48+AHSTtol,    !- Program Line 350
    endif,                    !- Program Line 351
    else,                     !- Program Line 352
    set AHST = -100,          !- Program Line 353
    endif,                    !- Program Line 354
    endif,                    !- Program Line 355
    if (ComfStand == 5),      !- Program Line 356
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 357
    if CAT == 1,              !- Program Line 358
    set ACST = PMOT*0.77+9.34+ACSTtol,    !- Program Line 359
    elseif CAT == 2,          !- Program Line 360
    set ACST = PMOT*0.73+12.72+ACSTtol,    !- Program Line 361
    endif,                    !- Program Line 362
    else,                     !- Program Line 363
    set ACST = 100,           !- Program Line 364
    endif,                    !- Program Line 365
    endif,                    !- Program Line 366
    if (ComfStand == 5),      !- Program Line 367
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 368
    if CAT == 1,              !- Program Line 369
    set AHST = PMOT*0.87-0.31+AHSTtol,    !- Program Line 370
    elseif CAT == 2,          !- Program Line 371
    set AHST = PMOT*0.91-3.69+AHSTtol,    !- Program Line 372
    endif,                    !- Program Line 373
    else,                     !- Program Line 374
    set AHST = -100,          !- Program Line 375
    endif,                    !- Program Line 376
    endif,                    !- Program Line 377
    if (ComfStand == 6) && (ComfMod == 2),    !- Program Line 378
    if CAT==80,               !- Program Line 379
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 380
    set ACST = PMOT*0.30+25.9+ACSTtol,    !- Program Line 381
    elseif PMOT < ACSTall,    !- Program Line 382
    set ACST = 26.35+ACSTtol,    !- Program Line 383
    elseif PMOT > ACSTaul,    !- Program Line 384
    set ACST = 28.35+ACSTtol,    !- Program Line 385
    endif,                    !- Program Line 386
    elseif CAT==90,           !- Program Line 387
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 388
    set ACST = PMOT*0.30+23.6+ACSTtol,    !- Program Line 389
    elseif PMOT < ACSTall,    !- Program Line 390
    set ACST = 25.09+ACSTtol,    !- Program Line 391
    elseif PMOT > ACSTaul,    !- Program Line 392
    set ACST = 27.42+ACSTtol,    !- Program Line 393
    endif,                    !- Program Line 394
    endif,                    !- Program Line 395
    endif,                    !- Program Line 396
    if (ComfStand == 6) && (ComfMod == 2),    !- Program Line 397
    if CAT==80,               !- Program Line 398
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 399
    set AHST = PMOT*0.30+25.9+AHSTtol,    !- Program Line 400
    elseif PMOT < AHSTall,    !- Program Line 401
    set AHST = 20.1+AHSTtol,    !- Program Line 402
    elseif PMOT > AHSTaul,    !- Program Line 403
    set AHST = 23.78+AHSTtol,    !- Program Line 404
    endif,                    !- Program Line 405
    elseif CAT==90,           !- Program Line 406
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 407
    set AHST = PMOT*0.30+23.6+AHSTtol,    !- Program Line 408
    elseif PMOT < AHSTall,    !- Program Line 409
    set AHST = 21.44+AHSTtol,    !- Program Line 410
    elseif PMOT > AHSTaul,    !- Program Line 411
    set AHST = 24.74+AHSTtol,    !- Program Line 412
    endif,                    !- Program Line 413
    endif,                    !- Program Line 414
    endif,                    !- Program Line 415
    if (ComfStand == 6) && (ComfMod == 3),    !- Program Line 416
    if CAT == 80,             !- Program Line 417
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 418
    set ACST = PMOT*0.30+25.9+ACSTtol,    !- Program Line 419
    elseif (PMOT < ACSTall),    !- Program Line 420
    set ACST = ACSTall*0.30+25.9+ACSTtol,    !- Program Line 421
    elseif (PMOT > ACSTaul),    !- Program Line 422
    set ACST = ACSTaul*0.30+25.9+ACSTtol,    !- Program Line 423
    endif,                    !- Program Line 424
    elseif CAT == 90,         !- Program Line 425
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 426
    set ACST = PMOT*0.30+23.6+ACSTtol,    !- Program Line 427
    elseif (PMOT < ACSTall),    !- Program Line 428
    set ACST = ACSTall*0.30+23.6+ACSTtol,    !- Program Line 429
    elseif (PMOT > ACSTaul),    !- Program Line 430
    set ACST = ACSTaul*0.30+23.6+ACSTtol,    !- Program Line 431
    endif,                    !- Program Line 432
    endif,                    !- Program Line 433
    endif,                    !- Program Line 434
    if (ComfStand == 6) && (ComfMod == 3),    !- Program Line 435
    if CAT == 80,             !- Program Line 436
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 437
    set AHST = PMOT*0.32+14.88+AHSTtol,    !- Program Line 438
    elseif (PMOT < AHSTall),    !- Program Line 439
    set AHST = AHSTall*0.32+14.88+AHSTtol,    !- Program Line 440
    elseif (PMOT > AHSTaul),    !- Program Line 441
    set AHST = AHSTaul*0.32+14.88+AHSTtol,    !- Program Line 442
    endif,                    !- Program Line 443
    elseif CAT == 90,         !- Program Line 444
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 445
    set AHST = PMOT*0.31+17.14+AHSTtol,    !- Program Line 446
    elseif (PMOT < AHSTall),    !- Program Line 447
    set AHST = AHSTall*0.31+17.14+AHSTtol,    !- Program Line 448
    elseif (PMOT > AHSTaul),    !- Program Line 449
    set AHST = AHSTaul*0.31+17.14+AHSTtol,    !- Program Line 450
    endif,                    !- Program Line 451
    endif,                    !- Program Line 452
    endif,                    !- Program Line 453
    if ComfStand == 7 || ComfStand == 8 || ComfStand == 9 || ComfStand == 10,    !- Program Line 454
    if (ComfMod == 0),        !- Program Line 455
    if CAT==80,               !- Program Line 456
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 457
    elseif CAT==85,           !- Program Line 458
    set ACST = PMOT*0.078+23.25+2.11+ACSTtol,    !- Program Line 459
    elseif CAT==90,           !- Program Line 460
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 461
    endif,                    !- Program Line 462
    endif,                    !- Program Line 463
    endif,                    !- Program Line 464
    if ComfStand == 7 || ComfStand == 8 || ComfStand == 9 || ComfStand == 10,    !- Program Line 465
    if (ComfMod == 0),        !- Program Line 466
    if CAT==80,               !- Program Line 467
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 468
    elseif CAT==85,           !- Program Line 469
    set AHST = PMOT*0.078+23.25-2.11+AHSTtol,    !- Program Line 470
    elseif CAT==90,           !- Program Line 471
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 472
    endif,                    !- Program Line 473
    endif,                    !- Program Line 474
    endif,                    !- Program Line 475
    if (ComfStand == 7) && (ComfMod == 1),    !- Program Line 476
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 477
    set ACST = PMOT*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 478
    else,                     !- Program Line 479
    if CAT==80,               !- Program Line 480
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 481
    elseif CAT==85,           !- Program Line 482
    set ACST = PMOT*0.078+23.25+2.11+ACSTtol,    !- Program Line 483
    elseif CAT==90,           !- Program Line 484
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 485
    endif,                    !- Program Line 486
    endif,                    !- Program Line 487
    endif,                    !- Program Line 488
    if (ComfStand == 7) && (ComfMod == 1),    !- Program Line 489
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 490
    set AHST = PMOT*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 491
    else,                     !- Program Line 492
    if CAT==80,               !- Program Line 493
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 494
    elseif CAT==85,           !- Program Line 495
    set AHST = PMOT*0.078+23.25-2.11+AHSTtol,    !- Program Line 496
    elseif CAT==90,           !- Program Line 497
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 498
    endif,                    !- Program Line 499
    endif,                    !- Program Line 500
    endif,                    !- Program Line 501
    if (ComfStand == 7) && (ComfMod == 2),    !- Program Line 502
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 503
    set ACST = PMOT*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 504
    elseif CAT==80,           !- Program Line 505
    if PMOT < ACSTall,        !- Program Line 506
    set ACST = 26.35+ACSTtol,    !- Program Line 507
    elseif PMOT > ACSTaul,    !- Program Line 508
    set ACST = 28.35+ACSTtol,    !- Program Line 509
    endif,                    !- Program Line 510
    elseif CAT==85,           !- Program Line 511
    if PMOT < ACSTall,        !- Program Line 512
    set ACST = 25.72+ACSTtol,    !- Program Line 513
    elseif PMOT > ACSTaul,    !- Program Line 514
    set ACST = 27.89+ACSTtol,    !- Program Line 515
    endif,                    !- Program Line 516
    elseif CAT==90,           !- Program Line 517
    if PMOT < ACSTall,        !- Program Line 518
    set ACST = 25.09+ACSTtol,    !- Program Line 519
    elseif PMOT > ACSTaul,    !- Program Line 520
    set ACST = 27.42+ACSTtol,    !- Program Line 521
    endif,                    !- Program Line 522
    endif,                    !- Program Line 523
    endif,                    !- Program Line 524
    if (ComfStand == 7) && (ComfMod == 2),    !- Program Line 525
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 526
    set AHST = PMOT*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 527
    elseif CAT==80,           !- Program Line 528
    if PMOT < AHSTall,        !- Program Line 529
    set AHST = 20.1+AHSTtol,    !- Program Line 530
    elseif PMOT > AHSTaul,    !- Program Line 531
    set AHST = 23.78+AHSTtol,    !- Program Line 532
    endif,                    !- Program Line 533
    elseif CAT==85,           !- Program Line 534
    if PMOT < AHSTall,        !- Program Line 535
    set AHST = 20.77+AHSTtol,    !- Program Line 536
    elseif PMOT > AHSTaul,    !- Program Line 537
    set AHST = 24.26+AHSTtol,    !- Program Line 538
    endif,                    !- Program Line 539
    elseif CAT==90,           !- Program Line 540
    if PMOT < AHSTall,        !- Program Line 541
    set AHST = 21.44+AHSTtol,    !- Program Line 542
    elseif PMOT > AHSTaul,    !- Program Line 543
    set AHST = 24.74+AHSTtol,    !- Program Line 544
    endif,                    !- Program Line 545
    endif,                    !- Program Line 546
    endif,                    !- Program Line 547
    if (ComfStand == 7) && (ComfMod == 3),    !- Program Line 548
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 549
    set ACST = PMOT*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 550
    elseif PMOT < ACSTall,    !- Program Line 551
    set ACST = ACSTall*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 552
    elseif PMOT > ACSTaul,    !- Program Line 553
    set ACST = ACSTaul*0.54+12.83+ACSToffset+ACSTtol,    !- Program Line 554
    endif,                    !- Program Line 555
    endif,                    !- Program Line 556
    if (ComfStand == 7) && (ComfMod == 3),    !- Program Line 557
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 558
    set AHST = PMOT*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 559
    elseif PMOT < AHSTall,    !- Program Line 560
    set AHST = AHSTall*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 561
    elseif PMOT > AHSTaul,    !- Program Line 562
    set AHST = AHSTaul*0.54+12.83+AHSToffset+AHSTtol,    !- Program Line 563
    endif,                    !- Program Line 564
    endif,                    !- Program Line 565
    if (ComfStand == 8) && (ComfMod == 1),    !- Program Line 566
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 567
    set ACST = PMOT*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 568
    else,                     !- Program Line 569
    if CAT==80,               !- Program Line 570
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 571
    elseif CAT==85,           !- Program Line 572
    set ACST = PMOT*0.078+23.25+2.11+ACSTtol,    !- Program Line 573
    elseif CAT==90,           !- Program Line 574
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 575
    endif,                    !- Program Line 576
    endif,                    !- Program Line 577
    endif,                    !- Program Line 578
    if (ComfStand == 8) && (ComfMod == 1),    !- Program Line 579
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 580
    set AHST = PMOT*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 581
    else,                     !- Program Line 582
    if CAT==80,               !- Program Line 583
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 584
    elseif CAT==85,           !- Program Line 585
    set AHST = PMOT*0.078+23.25-2.11+AHSTtol,    !- Program Line 586
    elseif CAT==90,           !- Program Line 587
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 588
    endif,                    !- Program Line 589
    endif,                    !- Program Line 590
    endif,                    !- Program Line 591
    if (ComfStand == 8) && (ComfMod == 2),    !- Program Line 592
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 593
    set ACST = PMOT*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 594
    elseif CAT==80,           !- Program Line 595
    if PMOT < ACSTall,        !- Program Line 596
    set ACST = 26.35+ACSTtol,    !- Program Line 597
    elseif PMOT > ACSTaul,    !- Program Line 598
    set ACST = 28.35+ACSTtol,    !- Program Line 599
    endif,                    !- Program Line 600
    elseif CAT==85,           !- Program Line 601
    if PMOT < ACSTall,        !- Program Line 602
    set ACST = 25.72+ACSTtol,    !- Program Line 603
    elseif PMOT > ACSTaul,    !- Program Line 604
    set ACST = 27.89+ACSTtol,    !- Program Line 605
    endif,                    !- Program Line 606
    elseif CAT==90,           !- Program Line 607
    if PMOT < ACSTall,        !- Program Line 608
    set ACST = 25.09+ACSTtol,    !- Program Line 609
    elseif PMOT > ACSTaul,    !- Program Line 610
    set ACST = 27.42+ACSTtol,    !- Program Line 611
    endif,                    !- Program Line 612
    endif,                    !- Program Line 613
    endif,                    !- Program Line 614
    if (ComfStand == 8) && (ComfMod == 2),    !- Program Line 615
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 616
    set AHST = PMOT*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 617
    elseif CAT==80,           !- Program Line 618
    if PMOT < AHSTall,        !- Program Line 619
    set AHST = 20.1+AHSTtol,    !- Program Line 620
    elseif PMOT > AHSTaul,    !- Program Line 621
    set AHST = 23.78+AHSTtol,    !- Program Line 622
    endif,                    !- Program Line 623
    elseif CAT==85,           !- Program Line 624
    if PMOT < AHSTall,        !- Program Line 625
    set AHST = 20.77+AHSTtol,    !- Program Line 626
    elseif PMOT > AHSTaul,    !- Program Line 627
    set AHST = 24.26+AHSTtol,    !- Program Line 628
    endif,                    !- Program Line 629
    elseif CAT==90,           !- Program Line 630
    if PMOT < AHSTall,        !- Program Line 631
    set AHST = 21.44+AHSTtol,    !- Program Line 632
    elseif PMOT > AHSTaul,    !- Program Line 633
    set AHST = 24.74+AHSTtol,    !- Program Line 634
    endif,                    !- Program Line 635
    endif,                    !- Program Line 636
    endif,                    !- Program Line 637
    if (ComfStand == 8) && (ComfMod == 3),    !- Program Line 638
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 639
    set ACST = PMOT*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 640
    elseif PMOT < ACSTall,    !- Program Line 641
    set ACST = ACSTall*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 642
    elseif PMOT > ACSTaul,    !- Program Line 643
    set ACST = ACSTaul*0.28+17.87+ACSToffset+ACSTtol,    !- Program Line 644
    endif,                    !- Program Line 645
    endif,                    !- Program Line 646
    if (ComfStand == 8) && (ComfMod == 3),    !- Program Line 647
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 648
    set AHST = PMOT*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 649
    elseif PMOT < AHSTall,    !- Program Line 650
    set AHST = AHSTall*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 651
    elseif PMOT > AHSTaul,    !- Program Line 652
    set AHST = AHSTaul*0.28+17.87+AHSToffset+AHSTtol,    !- Program Line 653
    endif,                    !- Program Line 654
    endif,                    !- Program Line 655
    if (ComfStand == 9) && (ComfMod == 1),    !- Program Line 656
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 657
    set ACST = PMOT*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 658
    else,                     !- Program Line 659
    if CAT==80,               !- Program Line 660
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 661
    elseif CAT==90,           !- Program Line 662
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 663
    endif,                    !- Program Line 664
    endif,                    !- Program Line 665
    endif,                    !- Program Line 666
    if (ComfStand == 9) && (ComfMod == 1),    !- Program Line 667
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 668
    set AHST = PMOT*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 669
    else,                     !- Program Line 670
    if CAT==80,               !- Program Line 671
    set AHST = PMOT*0.078+23.25+2.72+AHSTtol,    !- Program Line 672
    elseif CAT==90,           !- Program Line 673
    set AHST = PMOT*0.078+23.25+1.5+AHSTtol,    !- Program Line 674
    endif,                    !- Program Line 675
    endif,                    !- Program Line 676
    endif,                    !- Program Line 677
    if (ComfStand == 9) && (ComfMod == 2),    !- Program Line 678
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 679
    set ACST = PMOT*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 680
    elseif CAT==80,           !- Program Line 681
    if PMOT < ACSTall,        !- Program Line 682
    set ACST = 26.35+ACSTtol,    !- Program Line 683
    elseif PMOT > ACSTaul,    !- Program Line 684
    set ACST = 28.35+ACSTtol,    !- Program Line 685
    endif,                    !- Program Line 686
    elseif CAT==90,           !- Program Line 687
    if PMOT < ACSTall,        !- Program Line 688
    set ACST = 25.09+ACSTtol,    !- Program Line 689
    elseif PMOT > ACSTaul,    !- Program Line 690
    set ACST = 27.42+ACSTtol,    !- Program Line 691
    endif,                    !- Program Line 692
    endif,                    !- Program Line 693
    endif,                    !- Program Line 694
    if (ComfStand == 9) && (ComfMod == 2),    !- Program Line 695
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 696
    set AHST = PMOT*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 697
    elseif CAT==80,           !- Program Line 698
    if PMOT < AHSTall,        !- Program Line 699
    set AHST = 20.1+AHSTtol,    !- Program Line 700
    elseif PMOT > AHSTaul,    !- Program Line 701
    set AHST = 23.78+AHSTtol,    !- Program Line 702
    endif,                    !- Program Line 703
    elseif CAT==90,           !- Program Line 704
    if PMOT < AHSTall,        !- Program Line 705
    set AHST = 21.44+AHSTtol,    !- Program Line 706
    elseif PMOT > AHSTaul,    !- Program Line 707
    set AHST = 24.74+AHSTtol,    !- Program Line 708
    endif,                    !- Program Line 709
    endif,                    !- Program Line 710
    endif,                    !- Program Line 711
    if (ComfStand == 9) && (ComfMod == 3),    !- Program Line 712
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 713
    set ACST = PMOT*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 714
    elseif PMOT < ACSTall,    !- Program Line 715
    set ACST = ACSTall*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 716
    elseif PMOT > ACSTaul,    !- Program Line 717
    set ACST = ACSTaul*0.39+18.42+ACSToffset+ACSTtol,    !- Program Line 718
    endif,                    !- Program Line 719
    endif,                    !- Program Line 720
    if (ComfStand == 9) && (ComfMod == 3),    !- Program Line 721
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 722
    set AHST = PMOT*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 723
    elseif PMOT < AHSTall,    !- Program Line 724
    set AHST = AHSTall*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 725
    elseif PMOT > AHSTaul,    !- Program Line 726
    set AHST = AHSTaul*0.39+18.42+AHSToffset+AHSTtol,    !- Program Line 727
    endif,                    !- Program Line 728
    endif,                    !- Program Line 729
    if (ComfStand == 10) && (ComfMod == 1),    !- Program Line 730
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 731
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 732
    else,                     !- Program Line 733
    if CAT==80,               !- Program Line 734
    set ACST = RMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 735
    elseif CAT==90,           !- Program Line 736
    set ACST = RMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 737
    endif,                    !- Program Line 738
    endif,                    !- Program Line 739
    endif,                    !- Program Line 740
    if (ComfStand == 10) && (ComfMod == 1),    !- Program Line 741
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 742
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 743
    else,                     !- Program Line 744
    if CAT==80,               !- Program Line 745
    set AHST = RMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 746
    elseif CAT==90,           !- Program Line 747
    set AHST = RMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 748
    endif,                    !- Program Line 749
    endif,                    !- Program Line 750
    endif,                    !- Program Line 751
    if (ComfStand == 10) && (ComfMod == 2),    !- Program Line 752
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 753
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 754
    elseif CAT==80,           !- Program Line 755
    if RMOT < ACSTall,        !- Program Line 756
    set ACST = 26.35+ACSTtol,    !- Program Line 757
    elseif RMOT > ACSTaul,    !- Program Line 758
    set ACST = 28.35+ACSTtol,    !- Program Line 759
    endif,                    !- Program Line 760
    elseif CAT==90,           !- Program Line 761
    if RMOT < ACSTall,        !- Program Line 762
    set ACST = 25.09+ACSTtol,    !- Program Line 763
    elseif RMOT > ACSTaul,    !- Program Line 764
    set ACST = 27.42+ACSTtol,    !- Program Line 765
    endif,                    !- Program Line 766
    endif,                    !- Program Line 767
    endif,                    !- Program Line 768
    if (ComfStand == 10) && (ComfMod == 2),    !- Program Line 769
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 770
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 771
    elseif CAT==80,           !- Program Line 772
    if RMOT < AHSTall,        !- Program Line 773
    set AHST = 20.1+AHSTtol,    !- Program Line 774
    elseif RMOT > AHSTaul,    !- Program Line 775
    set AHST = 23.78+AHSTtol,    !- Program Line 776
    endif,                    !- Program Line 777
    elseif CAT==90,           !- Program Line 778
    if RMOT < AHSTall,        !- Program Line 779
    set AHST = 21.44+AHSTtol,    !- Program Line 780
    elseif RMOT > AHSTaul,    !- Program Line 781
    set AHST = 24.74+AHSTtol,    !- Program Line 782
    endif,                    !- Program Line 783
    endif,                    !- Program Line 784
    endif,                    !- Program Line 785
    if (ComfStand == 10) && (ComfMod == 3),    !- Program Line 786
    if (RMOT >= ACSTall) && (RMOT <= ACSTaul),    !- Program Line 787
    set ACST = RMOT*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 788
    elseif RMOT < ACSTall,    !- Program Line 789
    set ACST = ACSTall*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 790
    elseif RMOT > ACSTaul,    !- Program Line 791
    set ACST = ACSTaul*0.42+17.6+ACSToffset+ACSTtol,    !- Program Line 792
    endif,                    !- Program Line 793
    endif,                    !- Program Line 794
    if (ComfStand == 10) && (ComfMod == 3),    !- Program Line 795
    if (RMOT >= AHSTall) && (RMOT <= AHSTaul),    !- Program Line 796
    set AHST = RMOT*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 797
    elseif RMOT < AHSTall,    !- Program Line 798
    set AHST = AHSTall*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 799
    elseif RMOT > AHSTaul,    !- Program Line 800
    set AHST = AHSTaul*0.42+17.6+AHSToffset+AHSTtol,    !- Program Line 801
    endif,                    !- Program Line 802
    endif,                    !- Program Line 803
    if (ComfStand == 11) && (ComfMod == 1),    !- Program Line 804
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 805
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 806
    else,                     !- Program Line 807
    if CAT==80,               !- Program Line 808
    set ACST = PMOT*0.078+23.25+2.72+ACSTtol,    !- Program Line 809
    elseif CAT==90,           !- Program Line 810
    set ACST = PMOT*0.078+23.25+1.5+ACSTtol,    !- Program Line 811
    endif,                    !- Program Line 812
    endif,                    !- Program Line 813
    endif,                    !- Program Line 814
    if (ComfStand == 11) && (ComfMod == 1),    !- Program Line 815
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 816
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 817
    else,                     !- Program Line 818
    if CAT==80,               !- Program Line 819
    set AHST = PMOT*0.078+23.25-2.72+AHSTtol,    !- Program Line 820
    elseif CAT==90,           !- Program Line 821
    set AHST = PMOT*0.078+23.25-1.5+AHSTtol,    !- Program Line 822
    endif,                    !- Program Line 823
    endif,                    !- Program Line 824
    endif,                    !- Program Line 825
    if (ComfStand == 11) && (ComfMod == 2),    !- Program Line 826
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 827
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 828
    elseif CAT==80,           !- Program Line 829
    if PMOT < ACSTall,        !- Program Line 830
    set ACST = 26.35+ACSTtol,    !- Program Line 831
    elseif PMOT > ACSTaul,    !- Program Line 832
    set ACST = 28.35+ACSTtol,    !- Program Line 833
    endif,                    !- Program Line 834
    elseif CAT==90,           !- Program Line 835
    if PMOT < ACSTall,        !- Program Line 836
    set ACST = 25.09+ACSTtol,    !- Program Line 837
    elseif PMOT > ACSTaul,    !- Program Line 838
    set ACST = 27.42+ACSTtol,    !- Program Line 839
    endif,                    !- Program Line 840
    endif,                    !- Program Line 841
    endif,                    !- Program Line 842
    if (ComfStand == 11) && (ComfMod == 2),    !- Program Line 843
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 844
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 845
    elseif CAT==80,           !- Program Line 846
    if PMOT < AHSTall,        !- Program Line 847
    set AHST = 20.1+AHSTtol,    !- Program Line 848
    elseif PMOT > AHSTaul,    !- Program Line 849
    set AHST = 23.78+AHSTtol,    !- Program Line 850
    endif,                    !- Program Line 851
    elseif CAT==90,           !- Program Line 852
    if PMOT < AHSTall,        !- Program Line 853
    set AHST = 21.44+AHSTtol,    !- Program Line 854
    elseif PMOT > AHSTaul,    !- Program Line 855
    set AHST = 24.74+AHSTtol,    !- Program Line 856
    endif,                    !- Program Line 857
    endif,                    !- Program Line 858
    endif,                    !- Program Line 859
    if (ComfStand == 11) && (ComfMod == 3),    !- Program Line 860
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 861
    set ACST = PMOT*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 862
    elseif PMOT < ACSTall,    !- Program Line 863
    set ACST = ACSTall*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 864
    elseif PMOT > ACSTaul,    !- Program Line 865
    set ACST = ACSTaul*0.75+5.37+ACSToffset+ACSTtol,    !- Program Line 866
    endif,                    !- Program Line 867
    endif,                    !- Program Line 868
    if (ComfStand == 11) && (ComfMod == 3),    !- Program Line 869
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 870
    set AHST = PMOT*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 871
    elseif PMOT < AHSTall,    !- Program Line 872
    set AHST = AHSTall*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 873
    elseif PMOT > AHSTaul,    !- Program Line 874
    set AHST = AHSTaul*0.75+5.37+AHSToffset+AHSTtol,    !- Program Line 875
    endif,                    !- Program Line 876
    endif,                    !- Program Line 877
    if (ComfStand == 12) && (ComfMod == 0),    !- Program Line 878
    if (CAT==80),             !- Program Line 879
    set ACST = 27+ACSTtol,    !- Program Line 880
    elseif (CAT==90),         !- Program Line 881
    set ACST = 25.5+ACSTtol,    !- Program Line 882
    endif,                    !- Program Line 883
    endif,                    !- Program Line 884
    if (ComfStand == 12) && (ComfMod == 0),    !- Program Line 885
    if (CAT==80),             !- Program Line 886
    set AHST = 20+AHSTtol,    !- Program Line 887
    elseif (CAT==90),         !- Program Line 888
    set AHST = 21.5+AHSTtol,    !- Program Line 889
    endif,                    !- Program Line 890
    endif,                    !- Program Line 891
    if (ComfStand == 12) && (ComfMod == 1),    !- Program Line 892
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 893
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 894
    elseif CAT==80,           !- Program Line 895
    if PMOT < ACSTall,        !- Program Line 896
    set ACST = 27+ACSTtol,    !- Program Line 897
    elseif PMOT > ACSTaul,    !- Program Line 898
    set ACST = 27+ACSTtol,    !- Program Line 899
    endif,                    !- Program Line 900
    elseif CAT==90,           !- Program Line 901
    if PMOT < ACSTall,        !- Program Line 902
    set ACST = 25.5+ACSTtol,    !- Program Line 903
    elseif PMOT > ACSTaul,    !- Program Line 904
    set ACST = 25.5+ACSTtol,    !- Program Line 905
    endif,                    !- Program Line 906
    endif,                    !- Program Line 907
    endif,                    !- Program Line 908
    if (ComfStand == 12) && (ComfMod == 1),    !- Program Line 909
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 910
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 911
    elseif CAT==80,           !- Program Line 912
    if PMOT < AHSTall,        !- Program Line 913
    set AHST = 20+AHSTtol,    !- Program Line 914
    elseif PMOT > AHSTaul,    !- Program Line 915
    set AHST = 20+AHSTtol,    !- Program Line 916
    endif,                    !- Program Line 917
    elseif CAT==90,           !- Program Line 918
    if PMOT < AHSTall,        !- Program Line 919
    set AHST = 21.5+AHSTtol,    !- Program Line 920
    elseif PMOT > AHSTaul,    !- Program Line 921
    set AHST = 21.5+AHSTtol,    !- Program Line 922
    endif,                    !- Program Line 923
    endif,                    !- Program Line 924
    endif,                    !- Program Line 925
    if (ComfStand == 12) && (ComfMod == 2),    !- Program Line 926
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 927
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 928
    elseif CAT==80,           !- Program Line 929
    if PMOT < ACSTall,        !- Program Line 930
    set ACST = 26.35+ACSTtol,    !- Program Line 931
    elseif PMOT > ACSTaul,    !- Program Line 932
    set ACST = 28.35+ACSTtol,    !- Program Line 933
    endif,                    !- Program Line 934
    elseif CAT==90,           !- Program Line 935
    if PMOT < ACSTall,        !- Program Line 936
    set ACST = 25.09+ACSTtol,    !- Program Line 937
    elseif PMOT > ACSTaul,    !- Program Line 938
    set ACST = 27.42+ACSTtol,    !- Program Line 939
    endif,                    !- Program Line 940
    endif,                    !- Program Line 941
    endif,                    !- Program Line 942
    if (ComfStand == 12) && (ComfMod == 2),    !- Program Line 943
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 944
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 945
    elseif CAT==80,           !- Program Line 946
    if PMOT < AHSTall,        !- Program Line 947
    set AHST = 20.1+AHSTtol,    !- Program Line 948
    elseif PMOT > AHSTaul,    !- Program Line 949
    set AHST = 23.78+AHSTtol,    !- Program Line 950
    endif,                    !- Program Line 951
    elseif CAT==90,           !- Program Line 952
    if PMOT < AHSTall,        !- Program Line 953
    set AHST = 21.44+AHSTtol,    !- Program Line 954
    elseif PMOT > AHSTaul,    !- Program Line 955
    set AHST = 24.74+AHSTtol,    !- Program Line 956
    endif,                    !- Program Line 957
    endif,                    !- Program Line 958
    endif,                    !- Program Line 959
    if (ComfStand == 12) && (ComfMod == 3),    !- Program Line 960
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 961
    set ACST = PMOT*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 962
    elseif PMOT < ACSTall,    !- Program Line 963
    set ACST = ACSTall*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 964
    elseif PMOT > ACSTaul,    !- Program Line 965
    set ACST = ACSTaul*0.25+19.7+ACSToffset+ACSTtol,    !- Program Line 966
    endif,                    !- Program Line 967
    endif,                    !- Program Line 968
    if (ComfStand == 12) && (ComfMod == 3),    !- Program Line 969
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 970
    set AHST = PMOT*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 971
    elseif PMOT < AHSTall,    !- Program Line 972
    set AHST = AHSTall*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 973
    elseif PMOT > AHSTaul,    !- Program Line 974
    set AHST = AHSTaul*0.25+19.7+AHSToffset+AHSTtol,    !- Program Line 975
    endif,                    !- Program Line 976
    endif,                    !- Program Line 977
    if (ComfStand == 13) || (ComfStand == 14),    !- Program Line 978
    if (ComfMod == 0),        !- Program Line 979
    if (CAT==80),             !- Program Line 980
    set ACST = 28+ACSTtol,    !- Program Line 981
    elseif (CAT==90),         !- Program Line 982
    set ACST = 26+ACSTtol,    !- Program Line 983
    endif,                    !- Program Line 984
    endif,                    !- Program Line 985
    endif,                    !- Program Line 986
    if (ComfStand == 13) || (ComfStand == 14),    !- Program Line 987
    if (ComfMod == 0),        !- Program Line 988
    if (CAT==80),             !- Program Line 989
    set AHST = 20+AHSTtol,    !- Program Line 990
    elseif (CAT==90),         !- Program Line 991
    set AHST = 21+AHSTtol,    !- Program Line 992
    endif,                    !- Program Line 993
    endif,                    !- Program Line 994
    endif,                    !- Program Line 995
    if (ComfStand == 13) && (ComfMod == 1),    !- Program Line 996
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 997
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 998
    elseif CAT==80,           !- Program Line 999
    if PMOT < ACSTall,        !- Program Line 1000
    set ACST = 28+ACSTtol,    !- Program Line 1001
    elseif PMOT > ACSTaul,    !- Program Line 1002
    set ACST = 28+ACSTtol,    !- Program Line 1003
    endif,                    !- Program Line 1004
    elseif CAT==90,           !- Program Line 1005
    if PMOT < ACSTall,        !- Program Line 1006
    set ACST = 26+ACSTtol,    !- Program Line 1007
    elseif PMOT > ACSTaul,    !- Program Line 1008
    set ACST = 26+ACSTtol,    !- Program Line 1009
    endif,                    !- Program Line 1010
    endif,                    !- Program Line 1011
    endif,                    !- Program Line 1012
    if (ComfStand == 13) && (ComfMod == 1),    !- Program Line 1013
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1014
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1015
    elseif CAT==80,           !- Program Line 1016
    if PMOT < AHSTall,        !- Program Line 1017
    set AHST = 20+AHSTtol,    !- Program Line 1018
    elseif PMOT > AHSTaul,    !- Program Line 1019
    set AHST = 20+AHSTtol,    !- Program Line 1020
    endif,                    !- Program Line 1021
    elseif CAT==90,           !- Program Line 1022
    if PMOT < AHSTall,        !- Program Line 1023
    set AHST = 21+AHSTtol,    !- Program Line 1024
    elseif PMOT > AHSTaul,    !- Program Line 1025
    set AHST = 21+AHSTtol,    !- Program Line 1026
    endif,                    !- Program Line 1027
    endif,                    !- Program Line 1028
    endif,                    !- Program Line 1029
    if (ComfStand == 13) && (ComfMod == 2),    !- Program Line 1030
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1031
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1032
    elseif CAT==80,           !- Program Line 1033
    if PMOT < ACSTall,        !- Program Line 1034
    set ACST = 26.35+ACSTtol,    !- Program Line 1035
    elseif PMOT > ACSTaul,    !- Program Line 1036
    set ACST = 28.35+ACSTtol,    !- Program Line 1037
    endif,                    !- Program Line 1038
    elseif CAT==90,           !- Program Line 1039
    if PMOT < ACSTall,        !- Program Line 1040
    set ACST = 25.09+ACSTtol,    !- Program Line 1041
    elseif PMOT > ACSTaul,    !- Program Line 1042
    set ACST = 27.42+ACSTtol,    !- Program Line 1043
    endif,                    !- Program Line 1044
    endif,                    !- Program Line 1045
    endif,                    !- Program Line 1046
    if (ComfStand == 13) && (ComfMod == 2),    !- Program Line 1047
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1048
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1049
    elseif CAT==80,           !- Program Line 1050
    if PMOT < AHSTall,        !- Program Line 1051
    set AHST = 20.1+AHSTtol,    !- Program Line 1052
    elseif PMOT > AHSTaul,    !- Program Line 1053
    set AHST = 23.78+AHSTtol,    !- Program Line 1054
    endif,                    !- Program Line 1055
    elseif CAT==90,           !- Program Line 1056
    if PMOT < AHSTall,        !- Program Line 1057
    set AHST = 21.44+AHSTtol,    !- Program Line 1058
    elseif PMOT > AHSTaul,    !- Program Line 1059
    set AHST = 24.74+AHSTtol,    !- Program Line 1060
    endif,                    !- Program Line 1061
    endif,                    !- Program Line 1062
    endif,                    !- Program Line 1063
    if (ComfStand == 13) && (ComfMod == 3),    !- Program Line 1064
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1065
    set ACST = PMOT*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1066
    elseif PMOT < ACSTall,    !- Program Line 1067
    set ACST = ACSTall*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1068
    elseif PMOT > ACSTaul,    !- Program Line 1069
    set ACST = ACSTaul*0.26+15.9+ACSToffset+ACSTtol,    !- Program Line 1070
    endif,                    !- Program Line 1071
    endif,                    !- Program Line 1072
    if (ComfStand == 13) && (ComfMod == 3),    !- Program Line 1073
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1074
    set AHST = PMOT*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1075
    elseif PMOT < AHSTall,    !- Program Line 1076
    set AHST = AHSTall*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1077
    elseif PMOT > AHSTaul,    !- Program Line 1078
    set AHST = AHSTaul*0.26+15.9+AHSToffset+AHSTtol,    !- Program Line 1079
    endif,                    !- Program Line 1080
    endif,                    !- Program Line 1081
    if (ComfStand == 14) && (ComfMod == 1),    !- Program Line 1082
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1083
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1084
    elseif CAT==80,           !- Program Line 1085
    if PMOT < ACSTall,        !- Program Line 1086
    set ACST = 28+ACSTtol,    !- Program Line 1087
    elseif PMOT > ACSTaul,    !- Program Line 1088
    set ACST = 28+ACSTtol,    !- Program Line 1089
    endif,                    !- Program Line 1090
    elseif CAT==90,           !- Program Line 1091
    if PMOT < ACSTall,        !- Program Line 1092
    set ACST = 26+ACSTtol,    !- Program Line 1093
    elseif PMOT > ACSTaul,    !- Program Line 1094
    set ACST = 26+ACSTtol,    !- Program Line 1095
    endif,                    !- Program Line 1096
    endif,                    !- Program Line 1097
    endif,                    !- Program Line 1098
    if (ComfStand == 14) && (ComfMod == 1),    !- Program Line 1099
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1100
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1101
    elseif CAT==80,           !- Program Line 1102
    if PMOT < AHSTall,        !- Program Line 1103
    set AHST = 20+AHSTtol,    !- Program Line 1104
    elseif PMOT > AHSTaul,    !- Program Line 1105
    set AHST = 20+AHSTtol,    !- Program Line 1106
    endif,                    !- Program Line 1107
    elseif CAT==90,           !- Program Line 1108
    if PMOT < AHSTall,        !- Program Line 1109
    set AHST = 21+AHSTtol,    !- Program Line 1110
    elseif PMOT > AHSTaul,    !- Program Line 1111
    set AHST = 21+AHSTtol,    !- Program Line 1112
    endif,                    !- Program Line 1113
    endif,                    !- Program Line 1114
    endif,                    !- Program Line 1115
    if (ComfStand == 14) && (ComfMod == 2),    !- Program Line 1116
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1117
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1118
    elseif CAT==80,           !- Program Line 1119
    if PMOT < ACSTall,        !- Program Line 1120
    set ACST = 26.35+ACSTtol,    !- Program Line 1121
    elseif PMOT > ACSTaul,    !- Program Line 1122
    set ACST = 28.35+ACSTtol,    !- Program Line 1123
    endif,                    !- Program Line 1124
    elseif CAT==90,           !- Program Line 1125
    if PMOT < ACSTall,        !- Program Line 1126
    set ACST = 25.09+ACSTtol,    !- Program Line 1127
    elseif PMOT > ACSTaul,    !- Program Line 1128
    set ACST = 27.42+ACSTtol,    !- Program Line 1129
    endif,                    !- Program Line 1130
    endif,                    !- Program Line 1131
    endif,                    !- Program Line 1132
    if (ComfStand == 14) && (ComfMod == 2),    !- Program Line 1133
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1134
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1135
    elseif CAT==80,           !- Program Line 1136
    if PMOT < AHSTall,        !- Program Line 1137
    set AHST = 20.1+AHSTtol,    !- Program Line 1138
    elseif PMOT > AHSTaul,    !- Program Line 1139
    set AHST = 23.78+AHSTtol,    !- Program Line 1140
    endif,                    !- Program Line 1141
    elseif CAT==90,           !- Program Line 1142
    if PMOT < AHSTall,        !- Program Line 1143
    set AHST = 21.44+AHSTtol,    !- Program Line 1144
    elseif PMOT > AHSTaul,    !- Program Line 1145
    set AHST = 24.74+AHSTtol,    !- Program Line 1146
    endif,                    !- Program Line 1147
    endif,                    !- Program Line 1148
    endif,                    !- Program Line 1149
    if (ComfStand == 14) && (ComfMod == 3),    !- Program Line 1150
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1151
    set ACST = PMOT*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1152
    elseif PMOT < ACSTall,    !- Program Line 1153
    set ACST = ACSTall*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1154
    elseif PMOT > ACSTaul,    !- Program Line 1155
    set ACST = ACSTaul*0.26+16.75+ACSToffset+ACSTtol,    !- Program Line 1156
    endif,                    !- Program Line 1157
    endif,                    !- Program Line 1158
    if (ComfStand == 14) && (ComfMod == 3),    !- Program Line 1159
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1160
    set AHST = PMOT*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1161
    elseif PMOT < AHSTall,    !- Program Line 1162
    set AHST = AHSTall*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1163
    elseif PMOT > AHSTaul,    !- Program Line 1164
    set AHST = AHSTaul*0.26+16.75+AHSToffset+AHSTtol,    !- Program Line 1165
    endif,                    !- Program Line 1166
    endif,                    !- Program Line 1167
    if (ComfStand == 15) || (ComfStand == 16),    !- Program Line 1168
    if (ComfMod == 0),        !- Program Line 1169
    if (CAT==80),             !- Program Line 1170
    set ACST = 26+ACSTtol,    !- Program Line 1171
    elseif (CAT==90),         !- Program Line 1172
    set ACST = 25+ACSTtol,    !- Program Line 1173
    endif,                    !- Program Line 1174
    endif,                    !- Program Line 1175
    endif,                    !- Program Line 1176
    if (ComfStand == 15) || (ComfStand == 16),    !- Program Line 1177
    if (ComfMod == 0),        !- Program Line 1178
    if (CAT==80),             !- Program Line 1179
    set AHST = 22+AHSTtol,    !- Program Line 1180
    elseif (CAT==90),         !- Program Line 1181
    set AHST = 23+AHSTtol,    !- Program Line 1182
    endif,                    !- Program Line 1183
    endif,                    !- Program Line 1184
    endif,                    !- Program Line 1185
    if (ComfStand == 15) && (ComfMod == 1),    !- Program Line 1186
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1187
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1188
    elseif CAT==80,           !- Program Line 1189
    if PMOT < ACSTall,        !- Program Line 1190
    set ACST = 26+ACSTtol,    !- Program Line 1191
    elseif PMOT > ACSTaul,    !- Program Line 1192
    set ACST = 26+ACSTtol,    !- Program Line 1193
    endif,                    !- Program Line 1194
    elseif CAT==90,           !- Program Line 1195
    if PMOT < ACSTall,        !- Program Line 1196
    set ACST = 25+ACSTtol,    !- Program Line 1197
    elseif PMOT > ACSTaul,    !- Program Line 1198
    set ACST = 25+ACSTtol,    !- Program Line 1199
    endif,                    !- Program Line 1200
    endif,                    !- Program Line 1201
    endif,                    !- Program Line 1202
    if (ComfStand == 15) && (ComfMod == 1),    !- Program Line 1203
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1204
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1205
    elseif CAT==80,           !- Program Line 1206
    if PMOT < AHSTall,        !- Program Line 1207
    set AHST = 22+AHSTtol,    !- Program Line 1208
    elseif PMOT > AHSTaul,    !- Program Line 1209
    set AHST = 22+AHSTtol,    !- Program Line 1210
    endif,                    !- Program Line 1211
    elseif CAT==90,           !- Program Line 1212
    if PMOT < AHSTall,        !- Program Line 1213
    set AHST = 23+AHSTtol,    !- Program Line 1214
    elseif PMOT > AHSTaul,    !- Program Line 1215
    set AHST = 23+AHSTtol,    !- Program Line 1216
    endif,                    !- Program Line 1217
    endif,                    !- Program Line 1218
    endif,                    !- Program Line 1219
    if (ComfStand == 15) && (ComfMod == 2),    !- Program Line 1220
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1221
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1222
    elseif CAT==80,           !- Program Line 1223
    if PMOT < ACSTall,        !- Program Line 1224
    set ACST = 26.35+ACSTtol,    !- Program Line 1225
    elseif PMOT > ACSTaul,    !- Program Line 1226
    set ACST = 28.35+ACSTtol,    !- Program Line 1227
    endif,                    !- Program Line 1228
    elseif CAT==90,           !- Program Line 1229
    if PMOT < ACSTall,        !- Program Line 1230
    set ACST = 25.09+ACSTtol,    !- Program Line 1231
    elseif PMOT > ACSTaul,    !- Program Line 1232
    set ACST = 27.42+ACSTtol,    !- Program Line 1233
    endif,                    !- Program Line 1234
    endif,                    !- Program Line 1235
    endif,                    !- Program Line 1236
    if (ComfStand == 15) && (ComfMod == 2),    !- Program Line 1237
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1238
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1239
    elseif CAT==80,           !- Program Line 1240
    if PMOT < AHSTall,        !- Program Line 1241
    set AHST = 20.1+AHSTtol,    !- Program Line 1242
    elseif PMOT > AHSTaul,    !- Program Line 1243
    set AHST = 23.78+AHSTtol,    !- Program Line 1244
    endif,                    !- Program Line 1245
    elseif CAT==90,           !- Program Line 1246
    if PMOT < AHSTall,        !- Program Line 1247
    set AHST = 21.44+AHSTtol,    !- Program Line 1248
    elseif PMOT > AHSTaul,    !- Program Line 1249
    set AHST = 24.74+AHSTtol,    !- Program Line 1250
    endif,                    !- Program Line 1251
    endif,                    !- Program Line 1252
    endif,                    !- Program Line 1253
    if (ComfStand == 15) && (ComfMod == 3),    !- Program Line 1254
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1255
    set ACST = PMOT*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1256
    elseif PMOT < ACSTall,    !- Program Line 1257
    set ACST = ACSTall*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1258
    elseif PMOT > ACSTaul,    !- Program Line 1259
    set ACST = ACSTaul*0.56+12.74+ACSToffset+ACSTtol,    !- Program Line 1260
    endif,                    !- Program Line 1261
    endif,                    !- Program Line 1262
    if (ComfStand == 15) && (ComfMod == 3),    !- Program Line 1263
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1264
    set AHST = PMOT*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1265
    elseif PMOT < AHSTall,    !- Program Line 1266
    set AHST = AHSTall*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1267
    elseif PMOT > AHSTaul,    !- Program Line 1268
    set AHST = AHSTaul*0.56+12.74+AHSToffset+AHSTtol,    !- Program Line 1269
    endif,                    !- Program Line 1270
    endif,                    !- Program Line 1271
    if (ComfStand == 16) && (ComfMod == 1),    !- Program Line 1272
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1273
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1274
    elseif CAT==80,           !- Program Line 1275
    if PMOT < ACSTall,        !- Program Line 1276
    set ACST = 26+ACSTtol,    !- Program Line 1277
    elseif PMOT > ACSTaul,    !- Program Line 1278
    set ACST = 26+ACSTtol,    !- Program Line 1279
    endif,                    !- Program Line 1280
    elseif CAT==90,           !- Program Line 1281
    if PMOT < ACSTall,        !- Program Line 1282
    set ACST = 25+ACSTtol,    !- Program Line 1283
    elseif PMOT > ACSTaul,    !- Program Line 1284
    set ACST = 25+ACSTtol,    !- Program Line 1285
    endif,                    !- Program Line 1286
    endif,                    !- Program Line 1287
    endif,                    !- Program Line 1288
    if (ComfStand == 16) && (ComfMod == 1),    !- Program Line 1289
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1290
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1291
    elseif CAT==80,           !- Program Line 1292
    if PMOT < AHSTall,        !- Program Line 1293
    set AHST = 22+AHSTtol,    !- Program Line 1294
    elseif PMOT > AHSTaul,    !- Program Line 1295
    set AHST = 22+AHSTtol,    !- Program Line 1296
    endif,                    !- Program Line 1297
    elseif CAT==90,           !- Program Line 1298
    if PMOT < AHSTall,        !- Program Line 1299
    set AHST = 23+AHSTtol,    !- Program Line 1300
    elseif PMOT > AHSTaul,    !- Program Line 1301
    set AHST = 23+AHSTtol,    !- Program Line 1302
    endif,                    !- Program Line 1303
    endif,                    !- Program Line 1304
    endif,                    !- Program Line 1305
    if (ComfStand == 16) && (ComfMod == 2),    !- Program Line 1306
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1307
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1308
    elseif CAT==80,           !- Program Line 1309
    if PMOT < ACSTall,        !- Program Line 1310
    set ACST = 26.35+ACSTtol,    !- Program Line 1311
    elseif PMOT > ACSTaul,    !- Program Line 1312
    set ACST = 28.35+ACSTtol,    !- Program Line 1313
    endif,                    !- Program Line 1314
    elseif CAT==90,           !- Program Line 1315
    if PMOT < ACSTall,        !- Program Line 1316
    set ACST = 25.09+ACSTtol,    !- Program Line 1317
    elseif PMOT > ACSTaul,    !- Program Line 1318
    set ACST = 27.42+ACSTtol,    !- Program Line 1319
    endif,                    !- Program Line 1320
    endif,                    !- Program Line 1321
    endif,                    !- Program Line 1322
    if (ComfStand == 16) && (ComfMod == 2),    !- Program Line 1323
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1324
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1325
    elseif CAT==80,           !- Program Line 1326
    if PMOT < AHSTall,        !- Program Line 1327
    set AHST = 20.1+AHSTtol,    !- Program Line 1328
    elseif PMOT > AHSTaul,    !- Program Line 1329
    set AHST = 23.78+AHSTtol,    !- Program Line 1330
    endif,                    !- Program Line 1331
    elseif CAT==90,           !- Program Line 1332
    if PMOT < AHSTall,        !- Program Line 1333
    set AHST = 21.44+AHSTtol,    !- Program Line 1334
    elseif PMOT > AHSTaul,    !- Program Line 1335
    set AHST = 24.74+AHSTtol,    !- Program Line 1336
    endif,                    !- Program Line 1337
    endif,                    !- Program Line 1338
    endif,                    !- Program Line 1339
    if (ComfStand == 16) && (ComfMod == 3),    !- Program Line 1340
    if (PMOT >= ACSTall) && (PMOT <= ACSTaul),    !- Program Line 1341
    set ACST = PMOT*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1342
    elseif PMOT < ACSTall,    !- Program Line 1343
    set ACST = ACSTall*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1344
    elseif PMOT > ACSTaul,    !- Program Line 1345
    set ACST = ACSTaul*0.09+22.32+ACSToffset+ACSTtol,    !- Program Line 1346
    endif,                    !- Program Line 1347
    endif,                    !- Program Line 1348
    if (ComfStand == 16) && (ComfMod == 3),    !- Program Line 1349
    if (PMOT >= AHSTall) && (PMOT <= AHSTaul),    !- Program Line 1350
    set AHST = PMOT*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1351
    elseif PMOT < AHSTall,    !- Program Line 1352
    set AHST = AHSTall*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1353
    elseif PMOT > AHSTaul,    !- Program Line 1354
    set AHST = AHSTaul*0.09+22.32+AHSToffset+AHSTtol,    !- Program Line 1355
    endif,                    !- Program Line 1356
    endif;                    !- Program Line 1357

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetASTnoTol,              !- Name
    set ACSTnoTol = ACST-ACSTtol,    !- Program Line 1
    set AHSTnoTol = AHST-AHSTtol;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK1_ZONE2,    !- Name
    if (BLOCK1_ZONE2_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK1_ZONE2_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK1_ZONE2  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK1_ZONE2 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK1_ZONE2 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK1_ZONE2,    !- Name
    set ZoneFloorArea_BLOCK1_ZONE2 = ZFA_BLOCK1_ZONE2/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK1_ZONE2 = ZAV_BLOCK1_ZONE2/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK1_ZONE1,    !- Name
    if (BLOCK1_ZONE1_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK1_ZONE1_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK1_ZONE1  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK1_ZONE1 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK1_ZONE1 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK1_ZONE1,    !- Name
    set ZoneFloorArea_BLOCK1_ZONE1 = ZFA_BLOCK1_ZONE1/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK1_ZONE1 = ZAV_BLOCK1_ZONE1/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK2_ZONE2,    !- Name
    if (BLOCK2_ZONE2_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK2_ZONE2_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK2_ZONE2  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK2_ZONE2 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK2_ZONE2 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK2_ZONE2,    !- Name
    set ZoneFloorArea_BLOCK2_ZONE2 = ZFA_BLOCK2_ZONE2/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK2_ZONE2 = ZAV_BLOCK2_ZONE2/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    CountHoursNoApp_BLOCK2_ZONE1,    !- Name
    if (BLOCK2_ZONE1_OpT <= ACSTnoTol),    !- Program Line 1
    if (BLOCK2_ZONE1_OpT >= AHSTnoTol),    !- Program Line 2
    set ComfHoursNoApp_BLOCK2_ZONE1  = 1*ZoneTimeStep,    !- Program Line 3
    else,                     !- Program Line 4
    set ComfHoursNoApp_BLOCK2_ZONE1 = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    else,                     !- Program Line 7
    set ComfHoursNoApp_BLOCK2_ZONE1 = 0,    !- Program Line 8
    endif;                    !- Program Line 9

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetGeoVarBLOCK2_ZONE1,    !- Name
    set ZoneFloorArea_BLOCK2_ZONE1 = ZFA_BLOCK2_ZONE1/2,    !- Program Line 1
    set ZoneAirVolume_BLOCK2_ZONE1 = ZAV_BLOCK2_ZONE1/2;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetInputData,             !- Name
    set ComfStand = 5,        !- Program Line 1
    set CAT = 1,              !- Program Line 2
    set ComfMod = 0,          !- Program Line 3
    set HVACmode = 0,         !- Program Line 4
    set VentCtrl = 0,         !- Program Line 5
    set VSToffset = 0,        !- Program Line 6
    set MinOToffset = 7,      !- Program Line 7
    set MaxWindSpeed = 6,     !- Program Line 8
    set ACSTtol = -0.1,       !- Program Line 9
    set AHSTtol = 0.1;        !- Program Line 10

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetVST,                   !- Name
    set MinOutTemp = AHST - MinOToffset,    !- Program Line 1
    if ComfStand == 0,        !- Program Line 2
    if (CurrentTime < 7),     !- Program Line 3
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 4
    elseif (CurrentTime < 15),    !- Program Line 5
    set VST = 22.5+VSToffset,    !- Program Line 6
    elseif (CurrentTime < 23),    !- Program Line 7
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 8
    elseif (CurrentTime < 24),    !- Program Line 9
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 10
    endif,                    !- Program Line 11
    elseif ComfStand == 1 || ComfStand == 10,    !- Program Line 12
    if (RMOT >= AHSTall) && (RMOT <= ACSTaul),    !- Program Line 13
    set VST = ComfTemp+VSToffset,    !- Program Line 14
    else,                     !- Program Line 15
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 16
    endif,                    !- Program Line 17
    elseif ComfStand == 4 || ComfStand == 5 || ComfStand == 6,    !- Program Line 18
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 19
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 20
    else,                     !- Program Line 21
    set VST = 0,              !- Program Line 22
    endif,                    !- Program Line 23
    else,                     !- Program Line 24
    if (PMOT >= AHSTall) && (PMOT <= ACSTaul),    !- Program Line 25
    set VST = ComfTemp+VSToffset,    !- Program Line 26
    else,                     !- Program Line 27
    set VST = (ACST+AHST)/2+VSToffset,    !- Program Line 28
    endif,                    !- Program Line 29
    endif;                    !- Program Line 30

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK1_ZONE2,    !- Name
    if (BLOCK1_ZONE2_OpT>VST)&&(BLOCK1_ZONE2_OutT<VST),    !- Program Line 1
    if BLOCK1_ZONE2_CoolCoil==0,    !- Program Line 2
    if BLOCK1_ZONE2_HeatCoil==0,    !- Program Line 3
    if (BLOCK1_ZONE2_OpT<ACST)&&(BLOCK1_ZONE2_OutT>MinOutTemp),    !- Program Line 4
    if BLOCK1_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_BLOCK1_ZONE2 = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if BLOCK1_ZONE2_OutT < BLOCK1_ZONE2_OpT,    !- Program Line 23
    if BLOCK1_ZONE2_OutT>MinOutTemp,    !- Program Line 24
    if BLOCK1_ZONE2_OpT > VST,    !- Program Line 25
    if BLOCK1_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if BLOCK1_ZONE2_OutT<BLOCK1_ZONE2_OpT,    !- Program Line 41
    if BLOCK1_ZONE2_OutT>MinOutTemp,    !- Program Line 42
    if BLOCK1_ZONE2_OpT > ACSTnoTol,    !- Program Line 43
    if BLOCK1_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOCK1_ZONE2 = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set ACST_Act_BLOCK1_ZONE2 = ACST,    !- Program Line 60
    set AHST_Act_BLOCK1_ZONE2 = AHST,    !- Program Line 61
    elseif HVACmode == 1,     !- Program Line 62
    Set ACST_Act_BLOCK1_ZONE2 = 100,    !- Program Line 63
    Set AHST_Act_BLOCK1_ZONE2 = -100,    !- Program Line 64
    if Ventilates_HVACmode1_BLOCK1_ZONE2 == 1,    !- Program Line 65
    set VentHours_BLOCK1_ZONE2 = 1,    !- Program Line 66
    else,                     !- Program Line 67
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    elseif HVACmode == 2,     !- Program Line 70
    if Ventilates_HVACmode2_BLOCK1_ZONE2 == 1,    !- Program Line 71
    set VentHours_BLOCK1_ZONE2 = 1,    !- Program Line 72
    elseif Ventilates_HVACmode2_BLOCK1_ZONE2 == 0,    !- Program Line 73
    set VentHours_BLOCK1_ZONE2 = 0,    !- Program Line 74
    set ACST_Act_BLOCK1_ZONE2 = ACST,    !- Program Line 75
    set AHST_Act_BLOCK1_ZONE2 = AHST,    !- Program Line 76
    endif,                    !- Program Line 77
    endif;                    !- Program Line 78

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK1_ZONE1,    !- Name
    if (BLOCK1_ZONE1_OpT>VST)&&(BLOCK1_ZONE1_OutT<VST),    !- Program Line 1
    if BLOCK1_ZONE1_CoolCoil==0,    !- Program Line 2
    if BLOCK1_ZONE1_HeatCoil==0,    !- Program Line 3
    if (BLOCK1_ZONE1_OpT<ACST)&&(BLOCK1_ZONE1_OutT>MinOutTemp),    !- Program Line 4
    if BLOCK1_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_BLOCK1_ZONE1 = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if BLOCK1_ZONE1_OutT < BLOCK1_ZONE1_OpT,    !- Program Line 23
    if BLOCK1_ZONE1_OutT>MinOutTemp,    !- Program Line 24
    if BLOCK1_ZONE1_OpT > VST,    !- Program Line 25
    if BLOCK1_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if BLOCK1_ZONE1_OutT<BLOCK1_ZONE1_OpT,    !- Program Line 41
    if BLOCK1_ZONE1_OutT>MinOutTemp,    !- Program Line 42
    if BLOCK1_ZONE1_OpT > ACSTnoTol,    !- Program Line 43
    if BLOCK1_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOCK1_ZONE1 = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set ACST_Act_BLOCK1_ZONE1 = ACST,    !- Program Line 60
    set AHST_Act_BLOCK1_ZONE1 = AHST,    !- Program Line 61
    elseif HVACmode == 1,     !- Program Line 62
    Set ACST_Act_BLOCK1_ZONE1 = 100,    !- Program Line 63
    Set AHST_Act_BLOCK1_ZONE1 = -100,    !- Program Line 64
    if Ventilates_HVACmode1_BLOCK1_ZONE1 == 1,    !- Program Line 65
    set VentHours_BLOCK1_ZONE1 = 1,    !- Program Line 66
    else,                     !- Program Line 67
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    elseif HVACmode == 2,     !- Program Line 70
    if Ventilates_HVACmode2_BLOCK1_ZONE1 == 1,    !- Program Line 71
    set VentHours_BLOCK1_ZONE1 = 1,    !- Program Line 72
    elseif Ventilates_HVACmode2_BLOCK1_ZONE1 == 0,    !- Program Line 73
    set VentHours_BLOCK1_ZONE1 = 0,    !- Program Line 74
    set ACST_Act_BLOCK1_ZONE1 = ACST,    !- Program Line 75
    set AHST_Act_BLOCK1_ZONE1 = AHST,    !- Program Line 76
    endif,                    !- Program Line 77
    endif;                    !- Program Line 78

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK2_ZONE2,    !- Name
    if (BLOCK2_ZONE2_OpT>VST)&&(BLOCK2_ZONE2_OutT<VST),    !- Program Line 1
    if BLOCK2_ZONE2_CoolCoil==0,    !- Program Line 2
    if BLOCK2_ZONE2_HeatCoil==0,    !- Program Line 3
    if (BLOCK2_ZONE2_OpT<ACST)&&(BLOCK2_ZONE2_OutT>MinOutTemp),    !- Program Line 4
    if BLOCK2_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_BLOCK2_ZONE2 = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_BLOCK2_ZONE2 = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_BLOCK2_ZONE2 = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_BLOCK2_ZONE2 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_BLOCK2_ZONE2 = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_BLOCK2_ZONE2 = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if BLOCK2_ZONE2_OutT < BLOCK2_ZONE2_OpT,    !- Program Line 23
    if BLOCK2_ZONE2_OutT>MinOutTemp,    !- Program Line 24
    if BLOCK2_ZONE2_OpT > VST,    !- Program Line 25
    if BLOCK2_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if BLOCK2_ZONE2_OutT<BLOCK2_ZONE2_OpT,    !- Program Line 41
    if BLOCK2_ZONE2_OutT>MinOutTemp,    !- Program Line 42
    if BLOCK2_ZONE2_OpT > ACSTnoTol,    !- Program Line 43
    if BLOCK2_ZONE2_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOCK2_ZONE2 = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set ACST_Act_BLOCK2_ZONE2 = ACST,    !- Program Line 60
    set AHST_Act_BLOCK2_ZONE2 = AHST,    !- Program Line 61
    elseif HVACmode == 1,     !- Program Line 62
    Set ACST_Act_BLOCK2_ZONE2 = 100,    !- Program Line 63
    Set AHST_Act_BLOCK2_ZONE2 = -100,    !- Program Line 64
    if Ventilates_HVACmode1_BLOCK2_ZONE2 == 1,    !- Program Line 65
    set VentHours_BLOCK2_ZONE2 = 1,    !- Program Line 66
    else,                     !- Program Line 67
    set VentHours_BLOCK2_ZONE2 = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    elseif HVACmode == 2,     !- Program Line 70
    if Ventilates_HVACmode2_BLOCK2_ZONE2 == 1,    !- Program Line 71
    set VentHours_BLOCK2_ZONE2 = 1,    !- Program Line 72
    elseif Ventilates_HVACmode2_BLOCK2_ZONE2 == 0,    !- Program Line 73
    set VentHours_BLOCK2_ZONE2 = 0,    !- Program Line 74
    set ACST_Act_BLOCK2_ZONE2 = ACST,    !- Program Line 75
    set AHST_Act_BLOCK2_ZONE2 = AHST,    !- Program Line 76
    endif,                    !- Program Line 77
    endif;                    !- Program Line 78

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    ApplyAST_BLOCK2_ZONE1,    !- Name
    if (BLOCK2_ZONE1_OpT>VST)&&(BLOCK2_ZONE1_OutT<VST),    !- Program Line 1
    if BLOCK2_ZONE1_CoolCoil==0,    !- Program Line 2
    if BLOCK2_ZONE1_HeatCoil==0,    !- Program Line 3
    if (BLOCK2_ZONE1_OpT<ACST)&&(BLOCK2_ZONE1_OutT>MinOutTemp),    !- Program Line 4
    if BLOCK2_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_BLOCK2_ZONE1 = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_BLOCK2_ZONE1 = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_BLOCK2_ZONE1 = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_BLOCK2_ZONE1 = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_BLOCK2_ZONE1 = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_BLOCK2_ZONE1 = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if BLOCK2_ZONE1_OutT < BLOCK2_ZONE1_OpT,    !- Program Line 23
    if BLOCK2_ZONE1_OutT>MinOutTemp,    !- Program Line 24
    if BLOCK2_ZONE1_OpT > VST,    !- Program Line 25
    if BLOCK2_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if BLOCK2_ZONE1_OutT<BLOCK2_ZONE1_OpT,    !- Program Line 41
    if BLOCK2_ZONE1_OutT>MinOutTemp,    !- Program Line 42
    if BLOCK2_ZONE1_OpT > ACSTnoTol,    !- Program Line 43
    if BLOCK2_ZONE1_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_BLOCK2_ZONE1 = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set ACST_Act_BLOCK2_ZONE1 = ACST,    !- Program Line 60
    set AHST_Act_BLOCK2_ZONE1 = AHST,    !- Program Line 61
    elseif HVACmode == 1,     !- Program Line 62
    Set ACST_Act_BLOCK2_ZONE1 = 100,    !- Program Line 63
    Set AHST_Act_BLOCK2_ZONE1 = -100,    !- Program Line 64
    if Ventilates_HVACmode1_BLOCK2_ZONE1 == 1,    !- Program Line 65
    set VentHours_BLOCK2_ZONE1 = 1,    !- Program Line 66
    else,                     !- Program Line 67
    set VentHours_BLOCK2_ZONE1 = 0,    !- Program Line 68
    endif,                    !- Program Line 69
    elseif HVACmode == 2,     !- Program Line 70
    if Ventilates_HVACmode2_BLOCK2_ZONE1 == 1,    !- Program Line 71
    set VentHours_BLOCK2_ZONE1 = 1,    !- Program Line 72
    elseif Ventilates_HVACmode2_BLOCK2_ZONE1 == 0,    !- Program Line 73
    set VentHours_BLOCK2_ZONE1 = 0,    !- Program Line 74
    set ACST_Act_BLOCK2_ZONE1 = ACST,    !- Program Line 75
    set AHST_Act_BLOCK2_ZONE1 = AHST,    !- Program Line 76
    endif,                    !- Program Line 77
    endif;                    !- Program Line 78

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone2_Wall_2_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone2_Wall_2_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone2_Wall_2_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone2_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_OutT < Block1_Zone2_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_OutT<Block1_Zone2_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone2_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone2_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT < Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT<Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone2_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone2_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT < Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT<Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone2_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone2_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT < Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT<Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone1_Wall_4_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone1_Wall_4_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone1_Wall_4_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone1_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_OutT < Block1_Zone1_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_OutT<Block1_Zone1_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone1_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone1_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block1_Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    if (Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT>VST)&&(Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT<ACST)&&(Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT < Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT<Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block1_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block1_Zone1_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block1_Zone1_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block1_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block2_Zone2_Wall_2_0_0_0_0_0_Win,    !- Name
    if (Block2_Zone2_Wall_2_0_0_0_0_0_Win_OpT>VST)&&(Block2_Zone2_Wall_2_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone2_Wall_2_0_0_0_0_0_Win_OpT<ACST)&&(Block2_Zone2_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_OutT < Block2_Zone2_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_OutT<Block2_Zone2_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone2_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block2_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block2_Zone2_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block2_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block2_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block2_Zone2_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block2_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block2_Zone2_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block2_Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    if (Block2_Zone2_Wall_3_0_0_0_0_0_Win_OpT>VST)&&(Block2_Zone2_Wall_3_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone2_Wall_3_0_0_0_0_0_Win_OpT<ACST)&&(Block2_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_OutT < Block2_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_OutT<Block2_Zone2_Wall_3_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone2_Wall_3_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block2_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block2_Zone2_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block2_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block2_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block2_Zone2_Wall_3_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block2_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block2_Zone2_Wall_3_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block2_Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    if (Block2_Zone2_Wall_4_0_0_0_0_0_Win_OpT>VST)&&(Block2_Zone2_Wall_4_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone2_Wall_4_0_0_0_0_0_Win_OpT<ACST)&&(Block2_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_OutT < Block2_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_OutT<Block2_Zone2_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone2_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block2_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block2_Zone2_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block2_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block2_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block2_Zone2_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block2_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block2_Zone2_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block2_Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    if (Block2_Zone1_Wall_2_0_0_0_0_0_Win_OpT>VST)&&(Block2_Zone1_Wall_2_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone1_Wall_2_0_0_0_0_0_Win_OpT<ACST)&&(Block2_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_OutT < Block2_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_OutT<Block2_Zone1_Wall_2_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone1_Wall_2_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block2_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block2_Zone1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block2_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block2_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block2_Zone1_Wall_2_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block2_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block2_Zone1_Wall_2_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block2_Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    if (Block2_Zone1_Wall_4_0_0_0_0_0_Win_OpT>VST)&&(Block2_Zone1_Wall_4_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone1_Wall_4_0_0_0_0_0_Win_OpT<ACST)&&(Block2_Zone1_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_OutT < Block2_Zone1_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_OutT<Block2_Zone1_Wall_4_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone1_Wall_4_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block2_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block2_Zone1_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block2_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block2_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block2_Zone1_Wall_4_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block2_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block2_Zone1_Wall_4_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    SetWindowOperation_Block2_Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    if (Block2_Zone1_Wall_5_0_0_0_0_0_Win_OpT>VST)&&(Block2_Zone1_Wall_5_0_0_0_0_0_Win_OutT < VST),    !- Program Line 1
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_CoolCoil==0,    !- Program Line 2
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_HeatCoil==0,    !- Program Line 3
    if (Block2_Zone1_Wall_5_0_0_0_0_0_Win_OpT<ACST)&&(Block2_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp),    !- Program Line 4
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 5
    set Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 6
    else,                     !- Program Line 7
    set Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 8
    endif,                    !- Program Line 9
    else,                     !- Program Line 10
    set Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    else,                     !- Program Line 13
    set Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 14
    endif,                    !- Program Line 15
    else,                     !- Program Line 16
    set Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    else,                     !- Program Line 19
    set Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 20
    endif,                    !- Program Line 21
    if VentCtrl == 0,         !- Program Line 22
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_OutT < Block2_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 23
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 24
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_OpT > VST,    !- Program Line 25
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 26
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 27
    else,                     !- Program Line 28
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 29
    endif,                    !- Program Line 30
    else,                     !- Program Line 31
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 32
    endif,                    !- Program Line 33
    else,                     !- Program Line 34
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 35
    endif,                    !- Program Line 36
    else,                     !- Program Line 37
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 38
    endif,                    !- Program Line 39
    elseif VentCtrl == 1,     !- Program Line 40
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_OutT<Block2_Zone1_Wall_5_0_0_0_0_0_Win_OpT,    !- Program Line 41
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_OutT>MinOutTemp,    !- Program Line 42
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_OpT > ACSTnoTol,    !- Program Line 43
    if Block2_Zone1_Wall_5_0_0_0_0_0_Win_WindSpeed <= MaxWindSpeed,    !- Program Line 44
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 1,    !- Program Line 45
    else,                     !- Program Line 46
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 47
    endif,                    !- Program Line 48
    else,                     !- Program Line 49
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 50
    endif,                    !- Program Line 51
    else,                     !- Program Line 52
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 53
    endif,                    !- Program Line 54
    else,                     !- Program Line 55
    set Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win = 0,    !- Program Line 56
    endif,                    !- Program Line 57
    endif,                    !- Program Line 58
    if HVACmode == 0,         !- Program Line 59
    set Block2_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 60
    elseif HVACmode == 1,     !- Program Line 61
    if Ventilates_HVACmode1_Block2_Zone1_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 62
    set Block2_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 63
    else,                     !- Program Line 64
    set Block2_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 65
    endif,                    !- Program Line 66
    elseif HVACmode == 2,     !- Program Line 67
    if Ventilates_HVACmode2_Block2_Zone1_Wall_5_0_0_0_0_0_Win == 1,    !- Program Line 68
    set Block2_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 1,    !- Program Line 69
    else,                     !- Program Line 70
    set Block2_Zone1_Wall_5_0_0_0_0_0_Win_VentOpenFact = 0,    !- Program Line 71
    endif,                    !- Program Line 72
    endif;                    !- Program Line 73

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ACST,                     !- Erl Variable 1 Name
    AHST,                     !- Erl Variable 2 Name
    ACSTnoTol,                !- Erl Variable 3 Name
    AHSTnoTol,                !- Erl Variable 4 Name
    ComfStand,                !- Erl Variable 5 Name
    ACSTaul,                  !- Erl Variable 6 Name
    ACSTall,                  !- Erl Variable 7 Name
    AHSTaul,                  !- Erl Variable 8 Name
    AHSTall,                  !- Erl Variable 9 Name
    CAT,                      !- Erl Variable 10 Name
    ACSToffset,               !- Erl Variable 11 Name
    AHSToffset,               !- Erl Variable 12 Name
    ComfMod,                  !- Erl Variable 13 Name
    ComfTemp,                 !- Erl Variable 14 Name
    ACSTtol,                  !- Erl Variable 15 Name
    AHSTtol;                  !- Erl Variable 16 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK1_ZONE2,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK1_ZONE2,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK1_ZONE2,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK1_ZONE2,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK1_ZONE2,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK1_ZONE2,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK1_ZONE2,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK1_ZONE2;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK1_ZONE1,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK1_ZONE1,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK1_ZONE1,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK1_ZONE1,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK1_ZONE1,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK1_ZONE1,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK1_ZONE1,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK1_ZONE1;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK2_ZONE2,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK2_ZONE2,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK2_ZONE2,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK2_ZONE2,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK2_ZONE2,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK2_ZONE2,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK2_ZONE2,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK2_ZONE2;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    ComfHours_BLOCK2_ZONE1,    !- Erl Variable 1 Name
    DiscomfAppHotHours_BLOCK2_ZONE1,    !- Erl Variable 2 Name
    DiscomfAppColdHours_BLOCK2_ZONE1,    !- Erl Variable 3 Name
    DiscomfNonAppHotHours_BLOCK2_ZONE1,    !- Erl Variable 4 Name
    DiscomfNonAppColdHours_BLOCK2_ZONE1,    !- Erl Variable 5 Name
    ComfHoursNoApp_BLOCK2_ZONE1,    !- Erl Variable 6 Name
    ZoneFloorArea_BLOCK2_ZONE1,    !- Erl Variable 7 Name
    ZoneAirVolume_BLOCK2_ZONE1;    !- Erl Variable 8 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VST,                      !- Erl Variable 1 Name
    VSToffset,                !- Erl Variable 2 Name
    MaxWindSpeed,             !- Erl Variable 3 Name
    VentCtrl,                 !- Erl Variable 4 Name
    HVACmode,                 !- Erl Variable 5 Name
    MinOutTemp,               !- Erl Variable 6 Name
    MinOToffset;              !- Erl Variable 7 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK1_ZONE2;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK1_ZONE1;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK2_ZONE2;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    VentHours_BLOCK2_ZONE1;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfort Temperature,      !- Name
    ComfTemp,                 !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Cooling Setpoint Temperature,    !- Name
    ACST,                     !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Heating Setpoint Temperature,    !- Name
    AHST,                     !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Cooling Setpoint Temperature_No Tolerance,    !- Name
    ACSTnoTol,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Heating Setpoint Temperature_No Tolerance,    !- Name
    AHSTnoTol,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Setpoint Temperature,    !- Name
    VST,                      !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Minimum Outdoor Temperature for ventilation,    !- Name
    MinOutTemp,               !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Name
    ComfHoursNoApp_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Name
    ComfHoursNoApp_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK2_ZONE2,    !- Name
    ComfHoursNoApp_BLOCK2_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_No Applicability_BLOCK2_ZONE1,    !- Name
    ComfHoursNoApp_BLOCK2_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK1_ZONE2,    !- Name
    ComfHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK1_ZONE1,    !- Name
    ComfHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK2_ZONE2,    !- Name
    ComfHours_BLOCK2_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Applicability_BLOCK2_ZONE1,    !- Name
    ComfHours_BLOCK2_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE2,    !- Name
    DiscomfAppHotHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE1,    !- Name
    DiscomfAppHotHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK2_ZONE2,    !- Name
    DiscomfAppHotHours_BLOCK2_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Hot Hours_BLOCK2_ZONE1,    !- Name
    DiscomfAppHotHours_BLOCK2_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE2,    !- Name
    DiscomfAppColdHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE1,    !- Name
    DiscomfAppColdHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK2_ZONE2,    !- Name
    DiscomfAppColdHours_BLOCK2_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Applicable Cold Hours_BLOCK2_ZONE1,    !- Name
    DiscomfAppColdHours_BLOCK2_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE2,    !- Name
    DiscomfNonAppHotHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE1,    !- Name
    DiscomfNonAppHotHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK2_ZONE2,    !- Name
    DiscomfNonAppHotHours_BLOCK2_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Hot Hours_BLOCK2_ZONE1,    !- Name
    DiscomfNonAppHotHours_BLOCK2_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE2,    !- Name
    DiscomfNonAppColdHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE1,    !- Name
    DiscomfNonAppColdHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK2_ZONE2,    !- Name
    DiscomfNonAppColdHours_BLOCK2_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Non Applicable Cold Hours_BLOCK2_ZONE1,    !- Name
    DiscomfNonAppColdHours_BLOCK2_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK1_ZONE2,    !- Name
    ZoneFloorArea_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK1_ZONE1,    !- Name
    ZoneFloorArea_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK2_ZONE2,    !- Name
    ZoneFloorArea_BLOCK2_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Floor Area_BLOCK2_ZONE1,    !- Name
    ZoneFloorArea_BLOCK2_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m2;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK1_ZONE2,    !- Name
    ZoneAirVolume_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK1_ZONE1,    !- Name
    ZoneAirVolume_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK2_ZONE2,    !- Name
    ZoneAirVolume_BLOCK2_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Zone Air Volume_BLOCK2_ZONE1,    !- Name
    ZoneAirVolume_BLOCK2_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    m3;                       !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK1_ZONE2,    !- Name
    VentHours_BLOCK1_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK1_ZONE1,    !- Name
    VentHours_BLOCK1_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK2_ZONE2,    !- Name
    VentHours_BLOCK2_ZONE2,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Ventilation Hours_BLOCK2_ZONE1,    !- Name
    VentHours_BLOCK2_ZONE1,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK1_ZONE2,         !- Name
    BLOCK1:ZONE2,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK1_ZONE2,         !- Name
    BLOCK1:ZONE2,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK1_ZONE1,         !- Name
    BLOCK1:ZONE1,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK1_ZONE1,         !- Name
    BLOCK1:ZONE1,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK2_ZONE2,         !- Name
    BLOCK2:ZONE2,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK2_ZONE2,         !- Name
    BLOCK2:ZONE2,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZFA_BLOCK2_ZONE1,         !- Name
    BLOCK2:ZONE1,             !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE,
    ZAV_BLOCK2_ZONE1,         !- Name
    BLOCK2:ZONE1,             !- Internal Data Index Key Name
    Zone Air Volume;          !- Internal Data Type

WaterUse:Equipment,
    DHW Block1:Zone2,         !- Name
    DHW Block1:Zone2,         !- EndUse Subcategory
    6.329877e-08,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:Zone2,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:Zone2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:Zone2,    !- Cold Water Supply Temperature Schedule Name
    Block1:Zone2,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Block1:Zone1,         !- Name
    DHW Block1:Zone1,         !- EndUse Subcategory
    1.892012e-07,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:Zone1,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:Zone1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:Zone1,    !- Cold Water Supply Temperature Schedule Name
    Block1:Zone1,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Block2:Zone2,         !- Name
    DHW Block2:Zone2,         !- EndUse Subcategory
    1.887914e-07,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block2:Zone2,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block2:Zone2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block2:Zone2,    !- Cold Water Supply Temperature Schedule Name
    Block2:Zone2,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Block2:Zone1,         !- Name
    DHW Block2:Zone1,         !- EndUse Subcategory
    6.370864e-08,             !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block2:Zone1,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block2:Zone1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block2:Zone1,    !- Cold Water Supply Temperature Schedule Name
    Block2:Zone1,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

CURVE:LINEAR,
    CoolingCombRatio,         !- Name
    0.618055,                 !- Coefficient1 Constant
    0.381945,                 !- Coefficient2 x
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:LINEAR,
    HeatingCombRatio,         !- Name
    0.96034,                  !- Coefficient1 Constant
    0.03966,                  !- Coefficient2 x
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    VRFACCoolCapFFF,          !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    CoolingEIRHiPLR,          !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    VRFCPLFFPLR,              !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:QUADRATIC,
    HeatingEIRHiPLR,          !- Name
    2.4294355,                !- Coefficient1 Constant
    -2.235887,                !- Coefficient2 x
    0.8064516,                !- Coefficient3 x2
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    DefaultFanEffRatioCurve,    !- Name
    0.33856828,               !- Coefficient1 Constant
    1.72644131,               !- Coefficient2 x
    -1.49280132,              !- Coefficient3 x2
    0.42776208,               !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.3,                      !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFTUCoolCapFT,           !- Name
    0.504547273506488,        !- Coefficient1 Constant
    0.0288891279198444,       !- Coefficient2 x
    -1.081942e-05,            !- Coefficient3 x2
    1.013594e-05,             !- Coefficient4 x3
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0.5,                      !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRFTUHeatCapFT,           !- Name
    -0.390708928227928,       !- Coefficient1 Constant
    0.261815023760162,        !- Coefficient2 x
    -1.304316e-02,            !- Coefficient3 x2
    1.781317e-04,             !- Coefficient4 x3
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0.5,                      !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRFCoolCapFTBoundary,     !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    11,                       !- Minimum Value of x
    30,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFCoolEIRFTBoundary,     !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    CoolingEIRLowPLR,         !- Name
    0.4628123,                !- Coefficient1 Constant
    -1.0402406,               !- Coefficient2 x
    2.17490997,               !- Coefficient3 x2
    -0.5974817,               !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Capacity;                 !- Output Unit Type

CURVE:CUBIC,
    VRFHeatCapFTBoundary,     !- Name
    -7.6000882,               !- Coefficient1 Constant
    3.05090016,               !- Coefficient2 x
    -0.1162844,               !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    VRFHeatEIRFTBoundary,     !- Name
    -7.6000882,               !- Coefficient1 Constant
    3.05090016,               !- Coefficient2 x
    -0.1162844,               !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Curve Output
    15,                       !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:CUBIC,
    HeatingEIRLowPLR,         !- Name
    0.1400093,                !- Coefficient1 Constant
    0.6415002,                !- Coefficient2 x
    0.1339047,                !- Coefficient3 x2
    0.0845859,                !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    DefaultFanPowerRatioCurve,    !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 Constant
    3,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.01,                     !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

CURVE:BIQUADRATIC,
    DXHtgCoilDefrostEIRFT,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolCapFT,             !- Name
    0.576882692,              !- Coefficient1 Constant
    0.017447952,              !- Coefficient2 x
    0.000583269,              !- Coefficient3 x2
    -1.76324e-06,             !- Coefficient4 y
    -7.474e-09,               !- Coefficient5 y2
    -1.30413e-07,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolCapFTHi,           !- Name
    0.6867358,                !- Coefficient1 Constant
    0.0207631,                !- Coefficient2 x
    0.0005447,                !- Coefficient3 x2
    -0.0016218,               !- Coefficient4 y
    -4.259e-07,               !- Coefficient5 y2
    -0.0003392,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolEIRFT,             !- Name
    0.989010541,              !- Coefficient1 Constant
    -0.02347967,              !- Coefficient2 x
    0.000199711,              !- Coefficient3 x2
    0.005968336,              !- Coefficient4 y
    -1.0289e-07,              !- Coefficient5 y2
    -0.00015686,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFCoolEIRFTHi,           !- Name
    0.1435147,                !- Coefficient1 Constant
    0.01860035,               !- Coefficient2 x
    -0.0003954,               !- Coefficient3 x2
    0.02485219,               !- Coefficient4 y
    0.00016329,               !- Coefficient5 y2
    -0.0006244,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatCapFT,             !- Name
    1.014599599,              !- Coefficient1 Constant
    -0.002506703,             !- Coefficient2 x
    -0.000141599,             !- Coefficient3 x2
    0.026931595,              !- Coefficient4 y
    1.83538e-06,              !- Coefficient5 y2
    -0.000358147,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatCapFTHi,           !- Name
    1.161134821,              !- Coefficient1 Constant
    0.027478868,              !- Coefficient2 x
    -0.00168795,              !- Coefficient3 x2
    0.001783378,              !- Coefficient4 y
    2.03208e-06,              !- Coefficient5 y2
    -6.8969e-05,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -10,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatEIRFT,             !- Name
    0.87465501,               !- Coefficient1 Constant
    -0.01319754,              !- Coefficient2 x
    0.00110307,               !- Coefficient3 x2
    -0.0133118,               !- Coefficient4 y
    0.00089017,               !- Coefficient5 y2
    -0.00012766,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Value of y
    12,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRFHeatEIRFTHi,           !- Name
    2.504005146,              !- Coefficient1 Constant
    -0.05736767,              !- Coefficient2 x
    4.07336e-05,              !- Coefficient3 x2
    -0.12959669,              !- Coefficient4 y
    0.00135839,               !- Coefficient5 y2
    0.00317047,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -10,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    CoolingLengthCorrectionFactor,    !- Name
    1.0693794,                !- Coefficient1 Constant
    -0.0014951,               !- Coefficient2 x
    2.56e-06,                 !- Coefficient3 x2
    -0.1151104,               !- Coefficient4 y
    0.0511169,                !- Coefficient5 y2
    -0.0004369,               !- Coefficient6 xy
    8,                        !- Minimum Value of x
    175,                      !- Maximum Value of x
    0.5,                      !- Minimum Value of y
    1.5,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Piping Correction Factor for Length in Heating Mode,    !- Name
    0.989916,                 !- Coefficient1 Constant
    0.001961,                 !- Coefficient2 x
    -3.6e-05,                 !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    7,                        !- Minimum Value of x
    106.5,                    !- Maximum Value of x
    1,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Distance,                 !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Cooling Capacity Modifier,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Cooling Energy Modifier,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Heating Capacity Modifier,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF Heat Recovery Heating Energy Modifier,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    Standard62.1Summary,      !- Report 6 Name
    ClimaticDataSummary,      !- Report 7 Name
    EquipmentSummary,         !- Report 8 Name
    EnvelopeSummary,          !- Report 9 Name
    LightingSummary,          !- Report 10 Name
    HVACSizingSummary,        !- Report 11 Name
    SystemSummary,            !- Report 12 Name
    ComponentSizingSummary,    !- Report 13 Name
    OutdoorAirSummary,        !- Report 14 Name
    ObjectCountSummary,       !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 17 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfort Temperature,      !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Cooling Setpoint Temperature_No Tolerance,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Heating Setpoint Temperature_No Tolerance,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Setpoint Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Minimum Outdoor Temperature for ventilation,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK2_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_No Applicability_BLOCK2_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK2_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Applicability_BLOCK2_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK2_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Hot Hours_BLOCK2_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK2_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Applicable Cold Hours_BLOCK2_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK2_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Hot Hours_BLOCK2_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK2_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Non Applicable Cold Hours_BLOCK2_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK2_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Floor Area_BLOCK2_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK2_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Volume_BLOCK2_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK1_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK2_ZONE2,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Ventilation Hours_BLOCK2_ZONE1,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electric Demand Power,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electricity Demand Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Volume,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Wind Speed,          !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Relative Humidity,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    AHST_Sch_BLOCK1_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    ACST_Sch_BLOCK1_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    AHST_Sch_BLOCK1_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    ACST_Sch_BLOCK1_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    AHST_Sch_BLOCK2_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    ACST_Sch_BLOCK2_ZONE2,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    AHST_Sch_BLOCK2_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    ACST_Sch_BLOCK2_ZONE1,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    VRF Heat Pump Cooling Electricity Energy,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    VRF Heat Pump Heating Electricity Energy,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE2 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE2 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE1 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK1_ZONE1 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK2_ZONE2 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK2_ZONE2 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK2_ZONE1 VRF Indoor Unit DX Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    BLOCK2_ZONE1 VRF Indoor Unit DX Heating Coil,    !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1